time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
0.000000000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.500e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
0.000001000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.500e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.989994000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.500e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.989994000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.499e-01;3.506e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.989995000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.499e-01;3.506e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.989996000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.499e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.989998000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.499e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990002000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.500e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990010000;9.500e-01;3.330e-01;-2.160e-01;3.505e-01;-2.274e-01;9.500e-01;3.505e-01;-2.274e-01;9.500e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990026000;9.501e-01;3.330e-01;-2.160e-01;3.505e-01;-2.273e-01;9.501e-01;3.505e-01;-2.273e-01;9.501e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990058000;9.503e-01;3.330e-01;-2.160e-01;3.504e-01;-2.273e-01;9.502e-01;3.506e-01;-2.273e-01;9.503e-01;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990122000;9.506e-01;3.332e-01;-2.162e-01;3.505e-01;-2.274e-01;9.506e-01;3.505e-01;-2.274e-01;9.506e-01;1.666e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990250000;9.513e-01;3.334e-01;-2.162e-01;3.505e-01;-2.273e-01;9.512e-01;3.505e-01;-2.273e-01;9.513e-01;1.667e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990378000;9.519e-01;3.336e-01;-2.164e-01;3.505e-01;-2.273e-01;9.518e-01;3.505e-01;-2.273e-01;9.519e-01;1.668e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990427000;9.521e-01;3.338e-01;-2.166e-01;3.506e-01;-2.275e-01;9.521e-01;3.506e-01;-2.273e-01;9.521e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990429000;9.521e-01;3.338e-01;-2.166e-01;3.506e-01;-2.275e-01;9.521e-01;3.506e-01;-2.273e-01;9.521e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990431000;9.522e-01;3.338e-01;-2.166e-01;3.506e-01;-2.275e-01;9.521e-01;3.506e-01;-2.273e-01;9.522e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990435000;9.522e-01;3.338e-01;-2.166e-01;3.506e-01;-2.275e-01;9.521e-01;3.506e-01;-2.273e-01;9.522e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990443000;9.522e-01;3.338e-01;-2.166e-01;3.506e-01;-2.275e-01;9.522e-01;3.506e-01;-2.273e-01;9.522e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990459000;9.523e-01;3.338e-01;-2.166e-01;3.505e-01;-2.275e-01;9.523e-01;3.505e-01;-2.275e-01;9.523e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990491000;9.525e-01;3.338e-01;-2.166e-01;3.505e-01;-2.274e-01;9.524e-01;3.505e-01;-2.274e-01;9.525e-01;1.669e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990555000;9.528e-01;3.340e-01;-2.166e-01;3.506e-01;-2.273e-01;9.527e-01;3.506e-01;-2.273e-01;9.528e-01;1.670e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990683000;9.534e-01;3.342e-01;-2.168e-01;3.505e-01;-2.274e-01;9.534e-01;3.505e-01;-2.274e-01;9.534e-01;1.671e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.990939000;9.547e-01;3.346e-01;-2.170e-01;3.505e-01;-2.273e-01;9.547e-01;3.505e-01;-2.273e-01;9.547e-01;1.673e-03;-1.085e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.991195000;9.560e-01;3.350e-01;-2.174e-01;3.504e-01;-2.274e-01;9.559e-01;3.504e-01;-2.274e-01;9.560e-01;1.675e-03;-1.087e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.991451000;9.573e-01;3.356e-01;-2.176e-01;3.506e-01;-2.273e-01;9.572e-01;3.506e-01;-2.273e-01;9.573e-01;1.678e-03;-1.088e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.991707000;9.585e-01;3.360e-01;-2.180e-01;3.505e-01;-2.274e-01;9.585e-01;3.505e-01;-2.274e-01;9.585e-01;1.680e-03;-1.090e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.991963000;9.598e-01;3.364e-01;-2.182e-01;3.505e-01;-2.273e-01;9.598e-01;3.505e-01;-2.273e-01;9.598e-01;1.682e-03;-1.091e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.992219000;9.611e-01;3.368e-01;-2.186e-01;3.504e-01;-2.274e-01;9.611e-01;3.504e-01;-2.272e-01;9.611e-01;1.684e-03;-1.093e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.992475000;9.624e-01;3.372e-01;-2.188e-01;3.504e-01;-2.274e-01;9.623e-01;3.504e-01;-2.274e-01;9.624e-01;1.686e-03;-1.094e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.992731000;9.637e-01;3.378e-01;-2.190e-01;3.505e-01;-2.273e-01;9.636e-01;3.506e-01;-2.273e-01;9.637e-01;1.689e-03;-1.095e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.992987000;9.650e-01;3.382e-01;-2.194e-01;3.505e-01;-2.274e-01;9.649e-01;3.505e-01;-2.274e-01;9.650e-01;1.691e-03;-1.097e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.993243000;9.662e-01;3.386e-01;-2.196e-01;3.504e-01;-2.273e-01;9.662e-01;3.504e-01;-2.273e-01;9.662e-01;1.693e-03;-1.098e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.993755000;9.688e-01;3.394e-01;-2.202e-01;3.503e-01;-2.273e-01;9.688e-01;3.503e-01;-2.273e-01;9.688e-01;1.697e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.994267000;9.714e-01;3.404e-01;-2.208e-01;3.504e-01;-2.273e-01;9.713e-01;3.505e-01;-2.273e-01;9.714e-01;1.702e-03;-1.104e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.994779000;9.739e-01;3.412e-01;-2.214e-01;3.503e-01;-2.273e-01;9.739e-01;3.504e-01;-2.271e-01;9.739e-01;1.706e-03;-1.107e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.995291000;9.765e-01;3.420e-01;-2.220e-01;3.502e-01;-2.273e-01;9.764e-01;3.503e-01;-2.272e-01;9.765e-01;1.710e-03;-1.110e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.995803000;9.790e-01;3.428e-01;-2.226e-01;3.501e-01;-2.274e-01;9.790e-01;3.502e-01;-2.272e-01;9.790e-01;1.714e-03;-1.113e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.996315000;9.816e-01;3.438e-01;-2.232e-01;3.502e-01;-2.274e-01;9.816e-01;3.503e-01;-2.272e-01;9.816e-01;1.719e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.996827000;9.842e-01;3.446e-01;-2.238e-01;3.501e-01;-2.274e-01;9.841e-01;3.502e-01;-2.272e-01;9.842e-01;1.723e-03;-1.119e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.997339000;9.867e-01;3.454e-01;-2.244e-01;3.500e-01;-2.274e-01;9.867e-01;3.501e-01;-2.274e-01;9.867e-01;1.727e-03;-1.122e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.997851000;9.893e-01;3.462e-01;-2.250e-01;3.500e-01;-2.274e-01;9.892e-01;3.500e-01;-2.275e-01;9.893e-01;1.731e-03;-1.125e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.998363000;9.918e-01;3.470e-01;-2.256e-01;3.499e-01;-2.275e-01;9.918e-01;3.499e-01;-2.275e-01;9.918e-01;1.735e-03;-1.128e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.998875000;9.944e-01;3.478e-01;-2.264e-01;3.498e-01;-2.277e-01;9.943e-01;3.498e-01;-2.277e-01;9.944e-01;1.739e-03;-1.132e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999387000;9.969e-01;3.486e-01;-2.270e-01;3.497e-01;-2.277e-01;9.969e-01;3.497e-01;-2.277e-01;9.969e-01;1.743e-03;-1.135e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999899000;9.995e-01;3.492e-01;-2.278e-01;3.494e-01;-2.279e-01;9.994e-01;3.494e-01;-2.279e-01;9.995e-01;1.746e-03;-1.139e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999994000;9.997e-01;3.494e-01;-2.278e-01;3.495e-01;-2.279e-01;9.997e-01;3.495e-01;-2.279e-01;9.997e-01;1.747e-03;-1.139e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999994000;9.999e-01;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;9.999e-01;3.494e-01;-2.278e-01;9.999e-01;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999995000;9.999e-01;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;9.999e-01;3.494e-01;-2.278e-01;9.999e-01;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999996000;1.000e+00;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;9.999e-01;3.494e-01;-2.278e-01;1.000e+00;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
29.999998000;1.000e+00;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;9.999e-01;3.494e-01;-2.278e-01;1.000e+00;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000002000;1.000e+00;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;9.999e-01;3.494e-01;-2.280e-01;1.000e+00;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000010000;1.000e+00;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;1.000e+00;3.494e-01;-2.280e-01;1.000e+00;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000026000;1.000e+00;3.494e-01;-2.280e-01;3.494e-01;-2.280e-01;1.000e+00;3.494e-01;-2.280e-01;1.000e+00;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000058000;1.000e+00;3.494e-01;-2.280e-01;3.493e-01;-2.279e-01;1.000e+00;3.493e-01;-2.280e-01;1.000e+00;1.747e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000122000;1.001e+00;3.496e-01;-2.282e-01;3.494e-01;-2.281e-01;1.001e+00;3.494e-01;-2.279e-01;1.001e+00;1.748e-03;-1.141e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000250000;1.001e+00;3.498e-01;-2.282e-01;3.494e-01;-2.279e-01;1.001e+00;3.494e-01;-2.279e-01;1.001e+00;1.749e-03;-1.141e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.000506000;1.002e+00;3.502e-01;-2.286e-01;3.493e-01;-2.280e-01;1.002e+00;3.493e-01;-2.280e-01;1.002e+00;1.751e-03;-1.143e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.001018000;1.005e+00;3.508e-01;-2.294e-01;3.490e-01;-2.283e-01;1.005e+00;3.491e-01;-2.283e-01;1.005e+00;1.754e-03;-1.147e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.001530000;1.008e+00;3.516e-01;-2.302e-01;3.490e-01;-2.285e-01;1.008e+00;3.490e-01;-2.285e-01;1.008e+00;1.758e-03;-1.151e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.002530000;1.013e+00;3.530e-01;-2.318e-01;3.486e-01;-2.289e-01;1.012e+00;3.486e-01;-2.289e-01;1.013e+00;1.765e-03;-1.159e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.003430000;1.017e+00;3.542e-01;-2.332e-01;3.483e-01;-2.293e-01;1.017e+00;3.483e-01;-2.293e-01;1.017e+00;1.771e-03;-1.166e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.004330000;1.021e+00;3.552e-01;-2.348e-01;3.477e-01;-2.299e-01;1.021e+00;3.478e-01;-2.299e-01;1.021e+00;1.776e-03;-1.174e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.005230000;1.026e+00;3.564e-01;-2.364e-01;3.474e-01;-2.304e-01;1.026e+00;3.474e-01;-2.304e-01;1.026e+00;1.782e-03;-1.182e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.006130000;1.030e+00;3.574e-01;-2.382e-01;3.469e-01;-2.312e-01;1.030e+00;3.469e-01;-2.310e-01;1.030e+00;1.787e-03;-1.191e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.007030000;1.035e+00;3.584e-01;-2.398e-01;3.464e-01;-2.317e-01;1.035e+00;3.464e-01;-2.318e-01;1.035e+00;1.792e-03;-1.199e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.007930000;1.039e+00;3.594e-01;-2.416e-01;3.459e-01;-2.325e-01;1.039e+00;3.459e-01;-2.325e-01;1.039e+00;1.797e-03;-1.208e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.008830000;1.044e+00;3.604e-01;-2.436e-01;3.453e-01;-2.334e-01;1.044e+00;3.454e-01;-2.332e-01;1.044e+00;1.802e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.009730000;1.048e+00;3.612e-01;-2.454e-01;3.447e-01;-2.342e-01;1.048e+00;3.447e-01;-2.342e-01;1.048e+00;1.806e-03;-1.227e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.009994000;1.049e+00;3.614e-01;-2.460e-01;3.445e-01;-2.345e-01;1.049e+00;3.445e-01;-2.345e-01;1.049e+00;1.807e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.009994000;1.049e+00;3.616e-01;-2.460e-01;3.446e-01;-2.344e-01;1.049e+00;3.446e-01;-2.344e-01;1.049e+00;1.808e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010026000;1.049e+00;3.616e-01;-2.460e-01;3.446e-01;-2.344e-01;1.049e+00;3.446e-01;-2.344e-01;1.049e+00;1.808e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010058000;1.049e+00;3.614e-01;-2.460e-01;3.444e-01;-2.344e-01;1.049e+00;3.444e-01;-2.344e-01;1.049e+00;1.807e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010122000;1.049e+00;3.614e-01;-2.462e-01;3.444e-01;-2.346e-01;1.049e+00;3.444e-01;-2.345e-01;1.049e+00;1.807e-03;-1.231e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010250000;1.049e+00;3.614e-01;-2.462e-01;3.444e-01;-2.346e-01;1.049e+00;3.444e-01;-2.346e-01;1.049e+00;1.807e-03;-1.231e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010378000;1.049e+00;3.612e-01;-2.464e-01;3.442e-01;-2.348e-01;1.049e+00;3.442e-01;-2.348e-01;1.049e+00;1.806e-03;-1.232e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010634000;1.049e+00;3.610e-01;-2.466e-01;3.441e-01;-2.350e-01;1.049e+00;3.441e-01;-2.350e-01;1.049e+00;1.805e-03;-1.233e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.010864000;1.049e+00;3.608e-01;-2.468e-01;3.439e-01;-2.352e-01;1.049e+00;3.439e-01;-2.352e-01;1.049e+00;1.804e-03;-1.234e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.011095000;1.049e+00;3.608e-01;-2.472e-01;3.439e-01;-2.356e-01;1.049e+00;3.439e-01;-2.354e-01;1.049e+00;1.804e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.011325000;1.049e+00;3.606e-01;-2.474e-01;3.437e-01;-2.358e-01;1.049e+00;3.437e-01;-2.358e-01;1.049e+00;1.803e-03;-1.237e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.011556000;1.049e+00;3.604e-01;-2.476e-01;3.435e-01;-2.360e-01;1.049e+00;3.435e-01;-2.360e-01;1.049e+00;1.802e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.011786000;1.049e+00;3.602e-01;-2.480e-01;3.433e-01;-2.364e-01;1.049e+00;3.433e-01;-2.362e-01;1.049e+00;1.801e-03;-1.240e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.012016000;1.049e+00;3.600e-01;-2.482e-01;3.432e-01;-2.366e-01;1.049e+00;3.432e-01;-2.366e-01;1.049e+00;1.800e-03;-1.241e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.012247000;1.049e+00;3.598e-01;-2.484e-01;3.430e-01;-2.368e-01;1.049e+00;3.430e-01;-2.368e-01;1.049e+00;1.799e-03;-1.242e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.012477000;1.049e+00;3.596e-01;-2.488e-01;3.428e-01;-2.372e-01;1.049e+00;3.428e-01;-2.370e-01;1.049e+00;1.798e-03;-1.244e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.012938000;1.049e+00;3.592e-01;-2.492e-01;3.424e-01;-2.376e-01;1.049e+00;3.424e-01;-2.376e-01;1.049e+00;1.796e-03;-1.246e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.013399000;1.049e+00;3.588e-01;-2.498e-01;3.421e-01;-2.381e-01;1.049e+00;3.421e-01;-2.382e-01;1.049e+00;1.794e-03;-1.249e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.013860000;1.049e+00;3.584e-01;-2.504e-01;3.417e-01;-2.387e-01;1.049e+00;3.417e-01;-2.387e-01;1.049e+00;1.792e-03;-1.252e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.014320000;1.049e+00;3.580e-01;-2.510e-01;3.413e-01;-2.393e-01;1.049e+00;3.414e-01;-2.393e-01;1.049e+00;1.790e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.014781000;1.049e+00;3.576e-01;-2.516e-01;3.410e-01;-2.399e-01;1.049e+00;3.410e-01;-2.399e-01;1.049e+00;1.788e-03;-1.258e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.015242000;1.049e+00;3.572e-01;-2.522e-01;3.406e-01;-2.405e-01;1.049e+00;3.406e-01;-2.405e-01;1.049e+00;1.786e-03;-1.261e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.015703000;1.049e+00;3.568e-01;-2.528e-01;3.403e-01;-2.411e-01;1.049e+00;3.403e-01;-2.409e-01;1.049e+00;1.784e-03;-1.264e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.016164000;1.049e+00;3.564e-01;-2.534e-01;3.399e-01;-2.417e-01;1.049e+00;3.399e-01;-2.415e-01;1.049e+00;1.782e-03;-1.267e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.016624000;1.049e+00;3.560e-01;-2.538e-01;3.395e-01;-2.421e-01;1.048e+00;3.395e-01;-2.421e-01;1.049e+00;1.780e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.017085000;1.048e+00;3.556e-01;-2.544e-01;3.392e-01;-2.426e-01;1.048e+00;3.392e-01;-2.427e-01;1.048e+00;1.778e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.017546000;1.048e+00;3.554e-01;-2.550e-01;3.390e-01;-2.432e-01;1.048e+00;3.390e-01;-2.432e-01;1.048e+00;1.777e-03;-1.275e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.018007000;1.048e+00;3.550e-01;-2.556e-01;3.386e-01;-2.438e-01;1.048e+00;3.386e-01;-2.438e-01;1.048e+00;1.775e-03;-1.278e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.018468000;1.048e+00;3.546e-01;-2.562e-01;3.383e-01;-2.444e-01;1.048e+00;3.383e-01;-2.444e-01;1.048e+00;1.773e-03;-1.281e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.018928000;1.048e+00;3.542e-01;-2.568e-01;3.379e-01;-2.450e-01;1.048e+00;3.379e-01;-2.448e-01;1.048e+00;1.771e-03;-1.284e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.019389000;1.048e+00;3.538e-01;-2.572e-01;3.375e-01;-2.454e-01;1.048e+00;3.376e-01;-2.454e-01;1.048e+00;1.769e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.019850000;1.048e+00;3.534e-01;-2.578e-01;3.372e-01;-2.460e-01;1.048e+00;3.372e-01;-2.460e-01;1.048e+00;1.767e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.020311000;1.048e+00;3.530e-01;-2.584e-01;3.368e-01;-2.465e-01;1.048e+00;3.368e-01;-2.464e-01;1.048e+00;1.765e-03;-1.292e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.020772000;1.048e+00;3.526e-01;-2.588e-01;3.364e-01;-2.469e-01;1.048e+00;3.365e-01;-2.470e-01;1.048e+00;1.763e-03;-1.294e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.021693000;1.048e+00;3.520e-01;-2.598e-01;3.359e-01;-2.479e-01;1.048e+00;3.359e-01;-2.479e-01;1.048e+00;1.760e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.022523000;1.048e+00;3.512e-01;-2.608e-01;3.352e-01;-2.489e-01;1.048e+00;3.352e-01;-2.487e-01;1.048e+00;1.756e-03;-1.304e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.023352000;1.048e+00;3.506e-01;-2.616e-01;3.346e-01;-2.497e-01;1.048e+00;3.346e-01;-2.497e-01;1.048e+00;1.753e-03;-1.308e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.024182000;1.048e+00;3.500e-01;-2.624e-01;3.341e-01;-2.505e-01;1.048e+00;3.341e-01;-2.505e-01;1.048e+00;1.750e-03;-1.312e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.025011000;1.048e+00;3.494e-01;-2.632e-01;3.335e-01;-2.512e-01;1.048e+00;3.335e-01;-2.513e-01;1.048e+00;1.747e-03;-1.316e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.025840000;1.048e+00;3.488e-01;-2.638e-01;3.330e-01;-2.518e-01;1.047e+00;3.330e-01;-2.518e-01;1.048e+00;1.744e-03;-1.319e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.026670000;1.047e+00;3.482e-01;-2.646e-01;3.324e-01;-2.526e-01;1.047e+00;3.324e-01;-2.526e-01;1.047e+00;1.741e-03;-1.323e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.027499000;1.047e+00;3.478e-01;-2.652e-01;3.321e-01;-2.532e-01;1.047e+00;3.321e-01;-2.532e-01;1.047e+00;1.739e-03;-1.326e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.028329000;1.047e+00;3.472e-01;-2.660e-01;3.315e-01;-2.540e-01;1.047e+00;3.315e-01;-2.538e-01;1.047e+00;1.736e-03;-1.330e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.029158000;1.047e+00;3.466e-01;-2.666e-01;3.310e-01;-2.546e-01;1.047e+00;3.310e-01;-2.546e-01;1.047e+00;1.733e-03;-1.333e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.029988000;1.047e+00;3.462e-01;-2.672e-01;3.306e-01;-2.552e-01;1.047e+00;3.306e-01;-2.550e-01;1.047e+00;1.731e-03;-1.336e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.030817000;1.047e+00;3.456e-01;-2.676e-01;3.301e-01;-2.556e-01;1.047e+00;3.301e-01;-2.556e-01;1.047e+00;1.728e-03;-1.338e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.031646000;1.047e+00;3.452e-01;-2.682e-01;3.297e-01;-2.561e-01;1.047e+00;3.297e-01;-2.562e-01;1.047e+00;1.726e-03;-1.341e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.032476000;1.047e+00;3.448e-01;-2.686e-01;3.293e-01;-2.565e-01;1.047e+00;3.293e-01;-2.566e-01;1.047e+00;1.724e-03;-1.343e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.033305000;1.047e+00;3.442e-01;-2.692e-01;3.288e-01;-2.571e-01;1.047e+00;3.288e-01;-2.571e-01;1.047e+00;1.721e-03;-1.346e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.034135000;1.047e+00;3.438e-01;-2.696e-01;3.284e-01;-2.575e-01;1.047e+00;3.284e-01;-2.575e-01;1.047e+00;1.719e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.034964000;1.047e+00;3.434e-01;-2.700e-01;3.280e-01;-2.579e-01;1.047e+00;3.280e-01;-2.579e-01;1.047e+00;1.717e-03;-1.350e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.035794000;1.047e+00;3.430e-01;-2.704e-01;3.277e-01;-2.583e-01;1.047e+00;3.277e-01;-2.583e-01;1.047e+00;1.715e-03;-1.352e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.036623000;1.047e+00;3.426e-01;-2.708e-01;3.273e-01;-2.587e-01;1.047e+00;3.273e-01;-2.587e-01;1.047e+00;1.713e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.037453000;1.047e+00;3.422e-01;-2.712e-01;3.269e-01;-2.591e-01;1.047e+00;3.269e-01;-2.589e-01;1.047e+00;1.711e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.038282000;1.047e+00;3.420e-01;-2.714e-01;3.267e-01;-2.593e-01;1.047e+00;3.268e-01;-2.593e-01;1.047e+00;1.710e-03;-1.357e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.039111000;1.047e+00;3.416e-01;-2.718e-01;3.264e-01;-2.597e-01;1.047e+00;3.264e-01;-2.595e-01;1.047e+00;1.708e-03;-1.359e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.039941000;1.047e+00;3.412e-01;-2.720e-01;3.260e-01;-2.599e-01;1.047e+00;3.260e-01;-2.599e-01;1.047e+00;1.706e-03;-1.360e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.040770000;1.047e+00;3.408e-01;-2.722e-01;3.256e-01;-2.601e-01;1.047e+00;3.256e-01;-2.601e-01;1.047e+00;1.704e-03;-1.361e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.041600000;1.047e+00;3.406e-01;-2.726e-01;3.254e-01;-2.605e-01;1.047e+00;3.254e-01;-2.603e-01;1.047e+00;1.703e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.042429000;1.047e+00;3.402e-01;-2.728e-01;3.251e-01;-2.607e-01;1.047e+00;3.251e-01;-2.607e-01;1.047e+00;1.701e-03;-1.364e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.043259000;1.047e+00;3.400e-01;-2.730e-01;3.249e-01;-2.609e-01;1.047e+00;3.249e-01;-2.609e-01;1.047e+00;1.700e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.044088000;1.047e+00;3.398e-01;-2.732e-01;3.247e-01;-2.611e-01;1.046e+00;3.247e-01;-2.611e-01;1.047e+00;1.699e-03;-1.366e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.044918000;1.047e+00;3.394e-01;-2.734e-01;3.243e-01;-2.612e-01;1.046e+00;3.243e-01;-2.613e-01;1.047e+00;1.697e-03;-1.367e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.045747000;1.046e+00;3.392e-01;-2.736e-01;3.241e-01;-2.614e-01;1.046e+00;3.241e-01;-2.615e-01;1.046e+00;1.696e-03;-1.368e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.046576000;1.046e+00;3.390e-01;-2.738e-01;3.239e-01;-2.616e-01;1.046e+00;3.240e-01;-2.615e-01;1.046e+00;1.695e-03;-1.369e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.047406000;1.046e+00;3.386e-01;-2.738e-01;3.236e-01;-2.616e-01;1.046e+00;3.238e-01;-2.617e-01;1.046e+00;1.693e-03;-1.369e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.048235000;1.046e+00;3.384e-01;-2.740e-01;3.234e-01;-2.618e-01;1.046e+00;3.234e-01;-2.619e-01;1.046e+00;1.692e-03;-1.370e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.049065000;1.046e+00;3.382e-01;-2.742e-01;3.232e-01;-2.620e-01;1.046e+00;3.232e-01;-2.619e-01;1.046e+00;1.691e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.049894000;1.046e+00;3.380e-01;-2.742e-01;3.230e-01;-2.620e-01;1.046e+00;3.230e-01;-2.620e-01;1.046e+00;1.690e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.050724000;1.046e+00;3.378e-01;-2.744e-01;3.228e-01;-2.622e-01;1.046e+00;3.228e-01;-2.622e-01;1.046e+00;1.689e-03;-1.372e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.051724000;1.046e+00;3.376e-01;-2.744e-01;3.226e-01;-2.622e-01;1.046e+00;3.226e-01;-2.622e-01;1.046e+00;1.688e-03;-1.372e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.052724000;1.046e+00;3.374e-01;-2.746e-01;3.224e-01;-2.624e-01;1.046e+00;3.225e-01;-2.624e-01;1.046e+00;1.687e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.053724000;1.046e+00;3.372e-01;-2.748e-01;3.223e-01;-2.626e-01;1.046e+00;3.223e-01;-2.624e-01;1.046e+00;1.686e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.054724000;1.046e+00;3.370e-01;-2.748e-01;3.221e-01;-2.626e-01;1.046e+00;3.221e-01;-2.626e-01;1.046e+00;1.685e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.055724000;1.046e+00;3.368e-01;-2.748e-01;3.219e-01;-2.626e-01;1.046e+00;3.219e-01;-2.626e-01;1.046e+00;1.684e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.056724000;1.046e+00;3.366e-01;-2.750e-01;3.217e-01;-2.628e-01;1.046e+00;3.217e-01;-2.628e-01;1.046e+00;1.683e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.057724000;1.046e+00;3.364e-01;-2.750e-01;3.215e-01;-2.628e-01;1.046e+00;3.215e-01;-2.628e-01;1.046e+00;1.682e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.058724000;1.046e+00;3.362e-01;-2.750e-01;3.213e-01;-2.628e-01;1.046e+00;3.213e-01;-2.628e-01;1.046e+00;1.681e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.059724000;1.046e+00;3.360e-01;-2.752e-01;3.211e-01;-2.630e-01;1.046e+00;3.211e-01;-2.630e-01;1.046e+00;1.680e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.060724000;1.046e+00;3.360e-01;-2.752e-01;3.211e-01;-2.630e-01;1.046e+00;3.211e-01;-2.630e-01;1.046e+00;1.680e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.061724000;1.046e+00;3.358e-01;-2.752e-01;3.209e-01;-2.630e-01;1.046e+00;3.210e-01;-2.630e-01;1.046e+00;1.679e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.062724000;1.046e+00;3.356e-01;-2.752e-01;3.207e-01;-2.630e-01;1.046e+00;3.208e-01;-2.630e-01;1.046e+00;1.678e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.063724000;1.046e+00;3.356e-01;-2.754e-01;3.207e-01;-2.632e-01;1.046e+00;3.208e-01;-2.630e-01;1.046e+00;1.678e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.064724000;1.046e+00;3.354e-01;-2.754e-01;3.206e-01;-2.632e-01;1.046e+00;3.206e-01;-2.632e-01;1.046e+00;1.677e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.065724000;1.046e+00;3.352e-01;-2.754e-01;3.204e-01;-2.632e-01;1.046e+00;3.204e-01;-2.632e-01;1.046e+00;1.676e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.066724000;1.046e+00;3.352e-01;-2.754e-01;3.204e-01;-2.632e-01;1.046e+00;3.204e-01;-2.632e-01;1.046e+00;1.676e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.067724000;1.046e+00;3.350e-01;-2.754e-01;3.202e-01;-2.632e-01;1.046e+00;3.202e-01;-2.632e-01;1.046e+00;1.675e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.068724000;1.046e+00;3.350e-01;-2.754e-01;3.202e-01;-2.632e-01;1.046e+00;3.202e-01;-2.632e-01;1.046e+00;1.675e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.069724000;1.046e+00;3.348e-01;-2.754e-01;3.200e-01;-2.632e-01;1.046e+00;3.200e-01;-2.632e-01;1.046e+00;1.674e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.070724000;1.046e+00;3.348e-01;-2.754e-01;3.200e-01;-2.632e-01;1.046e+00;3.200e-01;-2.632e-01;1.046e+00;1.674e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.071724000;1.046e+00;3.346e-01;-2.754e-01;3.198e-01;-2.632e-01;1.046e+00;3.198e-01;-2.632e-01;1.046e+00;1.673e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.073724000;1.046e+00;3.346e-01;-2.754e-01;3.198e-01;-2.632e-01;1.046e+00;3.198e-01;-2.632e-01;1.046e+00;1.673e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.074724000;1.046e+00;3.344e-01;-2.756e-01;3.196e-01;-2.634e-01;1.046e+00;3.196e-01;-2.632e-01;1.046e+00;1.672e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.076724000;1.046e+00;3.344e-01;-2.756e-01;3.196e-01;-2.634e-01;1.046e+00;3.196e-01;-2.632e-01;1.046e+00;1.672e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.077724000;1.046e+00;3.342e-01;-2.756e-01;3.194e-01;-2.634e-01;1.046e+00;3.194e-01;-2.632e-01;1.046e+00;1.671e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.079724000;1.046e+00;3.342e-01;-2.756e-01;3.194e-01;-2.634e-01;1.046e+00;3.194e-01;-2.632e-01;1.046e+00;1.671e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.080724000;1.046e+00;3.340e-01;-2.756e-01;3.192e-01;-2.634e-01;1.046e+00;3.192e-01;-2.632e-01;1.046e+00;1.670e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.083724000;1.046e+00;3.340e-01;-2.756e-01;3.192e-01;-2.634e-01;1.046e+00;3.192e-01;-2.632e-01;1.046e+00;1.670e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.084724000;1.046e+00;3.338e-01;-2.756e-01;3.190e-01;-2.634e-01;1.046e+00;3.191e-01;-2.632e-01;1.046e+00;1.669e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.085724000;1.046e+00;3.338e-01;-2.756e-01;3.190e-01;-2.634e-01;1.046e+00;3.191e-01;-2.632e-01;1.046e+00;1.669e-03;-1.378e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.086724000;1.046e+00;3.338e-01;-2.754e-01;3.190e-01;-2.632e-01;1.046e+00;3.191e-01;-2.632e-01;1.046e+00;1.669e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.088724000;1.046e+00;3.338e-01;-2.754e-01;3.190e-01;-2.632e-01;1.046e+00;3.191e-01;-2.632e-01;1.046e+00;1.669e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.089724000;1.046e+00;3.336e-01;-2.754e-01;3.188e-01;-2.632e-01;1.046e+00;3.189e-01;-2.632e-01;1.046e+00;1.668e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.095724000;1.046e+00;3.336e-01;-2.754e-01;3.188e-01;-2.632e-01;1.046e+00;3.189e-01;-2.632e-01;1.046e+00;1.668e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.096724000;1.046e+00;3.334e-01;-2.754e-01;3.187e-01;-2.632e-01;1.046e+00;3.187e-01;-2.632e-01;1.046e+00;1.667e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.106724000;1.046e+00;3.334e-01;-2.754e-01;3.187e-01;-2.632e-01;1.046e+00;3.187e-01;-2.632e-01;1.046e+00;1.667e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.107724000;1.046e+00;3.332e-01;-2.754e-01;3.185e-01;-2.632e-01;1.046e+00;3.185e-01;-2.632e-01;1.046e+00;1.666e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.108724000;1.046e+00;3.332e-01;-2.754e-01;3.185e-01;-2.632e-01;1.046e+00;3.185e-01;-2.632e-01;1.046e+00;1.666e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.109724000;1.046e+00;3.332e-01;-2.754e-01;3.185e-01;-2.632e-01;1.046e+00;3.185e-01;-2.630e-01;1.046e+00;1.666e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.112724000;1.046e+00;3.332e-01;-2.754e-01;3.185e-01;-2.632e-01;1.046e+00;3.185e-01;-2.630e-01;1.046e+00;1.666e-03;-1.377e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.113724000;1.046e+00;3.332e-01;-2.752e-01;3.185e-01;-2.630e-01;1.046e+00;3.185e-01;-2.630e-01;1.046e+00;1.666e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.129724000;1.046e+00;3.332e-01;-2.752e-01;3.185e-01;-2.630e-01;1.046e+00;3.185e-01;-2.630e-01;1.046e+00;1.666e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.130724000;1.046e+00;3.330e-01;-2.752e-01;3.183e-01;-2.630e-01;1.046e+00;3.185e-01;-2.630e-01;1.046e+00;1.665e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.131724000;1.046e+00;3.330e-01;-2.752e-01;3.183e-01;-2.630e-01;1.046e+00;3.183e-01;-2.628e-01;1.046e+00;1.665e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.134724000;1.046e+00;3.330e-01;-2.752e-01;3.183e-01;-2.630e-01;1.046e+00;3.183e-01;-2.628e-01;1.046e+00;1.665e-03;-1.376e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.135724000;1.046e+00;3.330e-01;-2.750e-01;3.183e-01;-2.628e-01;1.046e+00;3.183e-01;-2.628e-01;1.046e+00;1.665e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.152724000;1.046e+00;3.330e-01;-2.750e-01;3.183e-01;-2.628e-01;1.046e+00;3.183e-01;-2.628e-01;1.046e+00;1.665e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.153724000;1.046e+00;3.330e-01;-2.750e-01;3.183e-01;-2.628e-01;1.046e+00;3.183e-01;-2.626e-01;1.046e+00;1.665e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.156724000;1.046e+00;3.330e-01;-2.750e-01;3.183e-01;-2.628e-01;1.046e+00;3.183e-01;-2.626e-01;1.046e+00;1.665e-03;-1.375e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.157724000;1.046e+00;3.330e-01;-2.748e-01;3.183e-01;-2.626e-01;1.046e+00;3.183e-01;-2.626e-01;1.046e+00;1.665e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.174724000;1.046e+00;3.330e-01;-2.748e-01;3.183e-01;-2.626e-01;1.046e+00;3.183e-01;-2.626e-01;1.046e+00;1.665e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.175724000;1.046e+00;3.330e-01;-2.748e-01;3.183e-01;-2.626e-01;1.046e+00;3.183e-01;-2.625e-01;1.046e+00;1.665e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.178724000;1.046e+00;3.330e-01;-2.748e-01;3.183e-01;-2.626e-01;1.046e+00;3.183e-01;-2.625e-01;1.046e+00;1.665e-03;-1.374e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.179724000;1.046e+00;3.330e-01;-2.746e-01;3.183e-01;-2.624e-01;1.046e+00;3.183e-01;-2.625e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.182724000;1.046e+00;3.330e-01;-2.746e-01;3.183e-01;-2.624e-01;1.046e+00;3.183e-01;-2.625e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.183724000;1.046e+00;3.330e-01;-2.746e-01;3.183e-01;-2.624e-01;1.046e+00;3.183e-01;-2.624e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.184724000;1.046e+00;3.330e-01;-2.746e-01;3.182e-01;-2.624e-01;1.046e+00;3.183e-01;-2.624e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.195724000;1.046e+00;3.330e-01;-2.746e-01;3.182e-01;-2.624e-01;1.046e+00;3.183e-01;-2.624e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.196724000;1.046e+00;3.330e-01;-2.746e-01;3.182e-01;-2.624e-01;1.046e+00;3.183e-01;-2.623e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.199724000;1.046e+00;3.330e-01;-2.746e-01;3.182e-01;-2.624e-01;1.046e+00;3.183e-01;-2.623e-01;1.046e+00;1.665e-03;-1.373e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.200724000;1.046e+00;3.330e-01;-2.744e-01;3.182e-01;-2.622e-01;1.046e+00;3.183e-01;-2.623e-01;1.046e+00;1.665e-03;-1.372e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.216724000;1.046e+00;3.330e-01;-2.744e-01;3.182e-01;-2.622e-01;1.046e+00;3.183e-01;-2.623e-01;1.046e+00;1.665e-03;-1.372e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.217724000;1.046e+00;3.330e-01;-2.744e-01;3.182e-01;-2.622e-01;1.046e+00;3.183e-01;-2.621e-01;1.046e+00;1.665e-03;-1.372e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.220724000;1.046e+00;3.330e-01;-2.744e-01;3.182e-01;-2.622e-01;1.046e+00;3.183e-01;-2.621e-01;1.046e+00;1.665e-03;-1.372e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.221724000;1.046e+00;3.330e-01;-2.742e-01;3.182e-01;-2.620e-01;1.046e+00;3.183e-01;-2.621e-01;1.046e+00;1.665e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.237724000;1.046e+00;3.330e-01;-2.742e-01;3.182e-01;-2.620e-01;1.046e+00;3.183e-01;-2.621e-01;1.046e+00;1.665e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.238724000;1.046e+00;3.330e-01;-2.742e-01;3.182e-01;-2.620e-01;1.046e+00;3.183e-01;-2.619e-01;1.046e+00;1.665e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.239724000;1.046e+00;3.330e-01;-2.742e-01;3.182e-01;-2.620e-01;1.046e+00;3.182e-01;-2.619e-01;1.046e+00;1.665e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.241724000;1.046e+00;3.330e-01;-2.742e-01;3.182e-01;-2.620e-01;1.046e+00;3.182e-01;-2.619e-01;1.046e+00;1.665e-03;-1.371e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.242724000;1.046e+00;3.330e-01;-2.740e-01;3.182e-01;-2.618e-01;1.046e+00;3.182e-01;-2.619e-01;1.046e+00;1.665e-03;-1.370e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.257724000;1.046e+00;3.330e-01;-2.740e-01;3.182e-01;-2.618e-01;1.046e+00;3.182e-01;-2.619e-01;1.046e+00;1.665e-03;-1.370e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.258724000;1.046e+00;3.330e-01;-2.740e-01;3.182e-01;-2.618e-01;1.046e+00;3.182e-01;-2.617e-01;1.046e+00;1.665e-03;-1.370e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.261724000;1.046e+00;3.330e-01;-2.740e-01;3.182e-01;-2.618e-01;1.046e+00;3.182e-01;-2.617e-01;1.046e+00;1.665e-03;-1.370e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.262724000;1.046e+00;3.330e-01;-2.738e-01;3.182e-01;-2.617e-01;1.046e+00;3.182e-01;-2.617e-01;1.046e+00;1.665e-03;-1.369e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.277724000;1.046e+00;3.330e-01;-2.738e-01;3.182e-01;-2.617e-01;1.046e+00;3.182e-01;-2.617e-01;1.046e+00;1.665e-03;-1.369e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.278724000;1.046e+00;3.330e-01;-2.738e-01;3.182e-01;-2.616e-01;1.046e+00;3.182e-01;-2.615e-01;1.046e+00;1.665e-03;-1.369e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.281724000;1.046e+00;3.330e-01;-2.738e-01;3.182e-01;-2.616e-01;1.046e+00;3.182e-01;-2.615e-01;1.046e+00;1.665e-03;-1.369e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.282724000;1.046e+00;3.330e-01;-2.736e-01;3.182e-01;-2.615e-01;1.046e+00;3.182e-01;-2.615e-01;1.046e+00;1.665e-03;-1.368e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.297724000;1.046e+00;3.330e-01;-2.736e-01;3.182e-01;-2.615e-01;1.046e+00;3.182e-01;-2.615e-01;1.046e+00;1.665e-03;-1.368e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.298724000;1.046e+00;3.330e-01;-2.736e-01;3.182e-01;-2.615e-01;1.046e+00;3.182e-01;-2.613e-01;1.046e+00;1.665e-03;-1.368e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.301724000;1.046e+00;3.330e-01;-2.736e-01;3.182e-01;-2.615e-01;1.046e+00;3.182e-01;-2.613e-01;1.046e+00;1.665e-03;-1.368e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.302724000;1.046e+00;3.330e-01;-2.734e-01;3.182e-01;-2.613e-01;1.046e+00;3.182e-01;-2.613e-01;1.046e+00;1.665e-03;-1.367e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.317724000;1.046e+00;3.330e-01;-2.734e-01;3.182e-01;-2.613e-01;1.046e+00;3.182e-01;-2.613e-01;1.046e+00;1.665e-03;-1.367e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.318724000;1.046e+00;3.330e-01;-2.734e-01;3.182e-01;-2.613e-01;1.046e+00;3.182e-01;-2.611e-01;1.046e+00;1.665e-03;-1.367e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.320724000;1.046e+00;3.330e-01;-2.734e-01;3.182e-01;-2.613e-01;1.046e+00;3.182e-01;-2.611e-01;1.046e+00;1.665e-03;-1.367e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.321724000;1.046e+00;3.330e-01;-2.732e-01;3.182e-01;-2.611e-01;1.046e+00;3.182e-01;-2.611e-01;1.046e+00;1.665e-03;-1.366e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.336724000;1.046e+00;3.330e-01;-2.732e-01;3.182e-01;-2.611e-01;1.046e+00;3.182e-01;-2.611e-01;1.046e+00;1.665e-03;-1.366e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.337724000;1.046e+00;3.330e-01;-2.732e-01;3.182e-01;-2.611e-01;1.046e+00;3.182e-01;-2.609e-01;1.046e+00;1.665e-03;-1.366e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.339724000;1.046e+00;3.330e-01;-2.732e-01;3.182e-01;-2.611e-01;1.046e+00;3.182e-01;-2.609e-01;1.046e+00;1.665e-03;-1.366e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.340724000;1.046e+00;3.330e-01;-2.730e-01;3.182e-01;-2.609e-01;1.046e+00;3.182e-01;-2.609e-01;1.046e+00;1.665e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.341724000;1.046e+00;3.330e-01;-2.730e-01;3.182e-01;-2.609e-01;1.046e+00;3.182e-01;-2.609e-01;1.046e+00;1.665e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.342724000;1.047e+00;3.330e-01;-2.730e-01;3.182e-01;-2.609e-01;1.046e+00;3.182e-01;-2.609e-01;1.047e+00;1.665e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.355724000;1.047e+00;3.330e-01;-2.730e-01;3.182e-01;-2.609e-01;1.046e+00;3.182e-01;-2.609e-01;1.047e+00;1.665e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.356724000;1.047e+00;3.330e-01;-2.730e-01;3.182e-01;-2.609e-01;1.046e+00;3.182e-01;-2.607e-01;1.047e+00;1.665e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.358724000;1.047e+00;3.330e-01;-2.730e-01;3.182e-01;-2.609e-01;1.046e+00;3.182e-01;-2.607e-01;1.047e+00;1.665e-03;-1.365e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.359724000;1.047e+00;3.330e-01;-2.728e-01;3.182e-01;-2.607e-01;1.046e+00;3.182e-01;-2.607e-01;1.047e+00;1.665e-03;-1.364e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.374724000;1.047e+00;3.330e-01;-2.728e-01;3.182e-01;-2.607e-01;1.046e+00;3.182e-01;-2.607e-01;1.047e+00;1.665e-03;-1.364e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.375724000;1.047e+00;3.330e-01;-2.728e-01;3.182e-01;-2.607e-01;1.046e+00;3.182e-01;-2.605e-01;1.047e+00;1.665e-03;-1.364e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.377724000;1.047e+00;3.330e-01;-2.728e-01;3.182e-01;-2.607e-01;1.046e+00;3.182e-01;-2.605e-01;1.047e+00;1.665e-03;-1.364e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.378724000;1.047e+00;3.330e-01;-2.726e-01;3.182e-01;-2.605e-01;1.046e+00;3.182e-01;-2.605e-01;1.047e+00;1.665e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.391724000;1.047e+00;3.330e-01;-2.726e-01;3.182e-01;-2.605e-01;1.046e+00;3.182e-01;-2.605e-01;1.047e+00;1.665e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.392724000;1.047e+00;3.330e-01;-2.726e-01;3.182e-01;-2.605e-01;1.047e+00;3.182e-01;-2.605e-01;1.047e+00;1.665e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.393724000;1.047e+00;3.330e-01;-2.726e-01;3.182e-01;-2.605e-01;1.047e+00;3.182e-01;-2.605e-01;1.047e+00;1.665e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.394724000;1.047e+00;3.330e-01;-2.726e-01;3.182e-01;-2.605e-01;1.047e+00;3.182e-01;-2.603e-01;1.047e+00;1.665e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.396724000;1.047e+00;3.330e-01;-2.726e-01;3.182e-01;-2.605e-01;1.047e+00;3.182e-01;-2.603e-01;1.047e+00;1.665e-03;-1.363e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.397724000;1.047e+00;3.330e-01;-2.724e-01;3.182e-01;-2.603e-01;1.047e+00;3.182e-01;-2.603e-01;1.047e+00;1.665e-03;-1.362e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.411724000;1.047e+00;3.330e-01;-2.724e-01;3.182e-01;-2.603e-01;1.047e+00;3.182e-01;-2.603e-01;1.047e+00;1.665e-03;-1.362e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.412724000;1.047e+00;3.330e-01;-2.724e-01;3.182e-01;-2.603e-01;1.047e+00;3.182e-01;-2.601e-01;1.047e+00;1.665e-03;-1.362e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.414724000;1.047e+00;3.330e-01;-2.724e-01;3.182e-01;-2.603e-01;1.047e+00;3.182e-01;-2.601e-01;1.047e+00;1.665e-03;-1.362e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.415724000;1.047e+00;3.330e-01;-2.722e-01;3.182e-01;-2.601e-01;1.047e+00;3.182e-01;-2.601e-01;1.047e+00;1.665e-03;-1.361e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.429724000;1.047e+00;3.330e-01;-2.722e-01;3.182e-01;-2.601e-01;1.047e+00;3.182e-01;-2.601e-01;1.047e+00;1.665e-03;-1.361e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.430724000;1.047e+00;3.330e-01;-2.722e-01;3.182e-01;-2.601e-01;1.047e+00;3.182e-01;-2.599e-01;1.047e+00;1.665e-03;-1.361e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.433724000;1.047e+00;3.330e-01;-2.722e-01;3.182e-01;-2.601e-01;1.047e+00;3.182e-01;-2.599e-01;1.047e+00;1.665e-03;-1.361e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.434724000;1.047e+00;3.330e-01;-2.720e-01;3.182e-01;-2.599e-01;1.047e+00;3.182e-01;-2.599e-01;1.047e+00;1.665e-03;-1.360e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.448724000;1.047e+00;3.330e-01;-2.720e-01;3.182e-01;-2.599e-01;1.047e+00;3.182e-01;-2.599e-01;1.047e+00;1.665e-03;-1.360e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.449724000;1.047e+00;3.330e-01;-2.720e-01;3.182e-01;-2.599e-01;1.047e+00;3.182e-01;-2.597e-01;1.047e+00;1.665e-03;-1.360e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.451724000;1.047e+00;3.330e-01;-2.720e-01;3.182e-01;-2.599e-01;1.047e+00;3.182e-01;-2.597e-01;1.047e+00;1.665e-03;-1.360e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.452724000;1.047e+00;3.330e-01;-2.718e-01;3.182e-01;-2.597e-01;1.047e+00;3.182e-01;-2.597e-01;1.047e+00;1.665e-03;-1.359e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.466724000;1.047e+00;3.330e-01;-2.718e-01;3.182e-01;-2.597e-01;1.047e+00;3.182e-01;-2.597e-01;1.047e+00;1.665e-03;-1.359e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.467724000;1.047e+00;3.330e-01;-2.718e-01;3.182e-01;-2.597e-01;1.047e+00;3.182e-01;-2.595e-01;1.047e+00;1.665e-03;-1.359e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.469724000;1.047e+00;3.330e-01;-2.718e-01;3.182e-01;-2.597e-01;1.047e+00;3.182e-01;-2.595e-01;1.047e+00;1.665e-03;-1.359e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.470724000;1.047e+00;3.330e-01;-2.716e-01;3.182e-01;-2.595e-01;1.047e+00;3.182e-01;-2.595e-01;1.047e+00;1.665e-03;-1.358e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.483724000;1.047e+00;3.330e-01;-2.716e-01;3.182e-01;-2.595e-01;1.047e+00;3.182e-01;-2.595e-01;1.047e+00;1.665e-03;-1.358e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.484724000;1.047e+00;3.330e-01;-2.716e-01;3.182e-01;-2.595e-01;1.047e+00;3.182e-01;-2.593e-01;1.047e+00;1.665e-03;-1.358e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.487724000;1.047e+00;3.330e-01;-2.716e-01;3.182e-01;-2.595e-01;1.047e+00;3.182e-01;-2.593e-01;1.047e+00;1.665e-03;-1.358e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.488724000;1.047e+00;3.330e-01;-2.714e-01;3.182e-01;-2.593e-01;1.047e+00;3.182e-01;-2.593e-01;1.047e+00;1.665e-03;-1.357e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.501724000;1.047e+00;3.330e-01;-2.714e-01;3.182e-01;-2.593e-01;1.047e+00;3.182e-01;-2.593e-01;1.047e+00;1.665e-03;-1.357e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.502724000;1.047e+00;3.330e-01;-2.714e-01;3.182e-01;-2.593e-01;1.047e+00;3.182e-01;-2.591e-01;1.047e+00;1.665e-03;-1.357e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.504724000;1.047e+00;3.330e-01;-2.714e-01;3.182e-01;-2.593e-01;1.047e+00;3.182e-01;-2.591e-01;1.047e+00;1.665e-03;-1.357e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.505724000;1.047e+00;3.330e-01;-2.712e-01;3.182e-01;-2.591e-01;1.047e+00;3.182e-01;-2.591e-01;1.047e+00;1.665e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.506724000;1.047e+00;3.330e-01;-2.712e-01;3.182e-01;-2.591e-01;1.047e+00;3.182e-01;-2.591e-01;1.047e+00;1.665e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.507724000;1.047e+00;3.330e-01;-2.712e-01;3.181e-01;-2.591e-01;1.047e+00;3.182e-01;-2.591e-01;1.047e+00;1.665e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.519724000;1.047e+00;3.330e-01;-2.712e-01;3.181e-01;-2.591e-01;1.047e+00;3.182e-01;-2.591e-01;1.047e+00;1.665e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.520724000;1.047e+00;3.330e-01;-2.712e-01;3.181e-01;-2.591e-01;1.047e+00;3.182e-01;-2.589e-01;1.047e+00;1.665e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.522724000;1.047e+00;3.330e-01;-2.712e-01;3.181e-01;-2.591e-01;1.047e+00;3.182e-01;-2.589e-01;1.047e+00;1.665e-03;-1.356e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.523724000;1.047e+00;3.330e-01;-2.710e-01;3.181e-01;-2.589e-01;1.047e+00;3.182e-01;-2.589e-01;1.047e+00;1.665e-03;-1.355e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.536724000;1.047e+00;3.330e-01;-2.710e-01;3.181e-01;-2.589e-01;1.047e+00;3.182e-01;-2.589e-01;1.047e+00;1.665e-03;-1.355e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.537724000;1.047e+00;3.330e-01;-2.710e-01;3.181e-01;-2.589e-01;1.047e+00;3.182e-01;-2.587e-01;1.047e+00;1.665e-03;-1.355e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.539724000;1.047e+00;3.330e-01;-2.710e-01;3.181e-01;-2.589e-01;1.047e+00;3.182e-01;-2.587e-01;1.047e+00;1.665e-03;-1.355e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.540724000;1.047e+00;3.330e-01;-2.708e-01;3.181e-01;-2.587e-01;1.047e+00;3.182e-01;-2.587e-01;1.047e+00;1.665e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.551724000;1.047e+00;3.330e-01;-2.708e-01;3.181e-01;-2.587e-01;1.047e+00;3.182e-01;-2.587e-01;1.047e+00;1.665e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.552724000;1.047e+00;3.330e-01;-2.708e-01;3.181e-01;-2.587e-01;1.047e+00;3.181e-01;-2.587e-01;1.047e+00;1.665e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.553724000;1.047e+00;3.330e-01;-2.708e-01;3.181e-01;-2.587e-01;1.047e+00;3.181e-01;-2.587e-01;1.047e+00;1.665e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.554724000;1.047e+00;3.330e-01;-2.708e-01;3.181e-01;-2.587e-01;1.047e+00;3.181e-01;-2.585e-01;1.047e+00;1.665e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.556724000;1.047e+00;3.330e-01;-2.708e-01;3.181e-01;-2.587e-01;1.047e+00;3.181e-01;-2.585e-01;1.047e+00;1.665e-03;-1.354e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.557724000;1.047e+00;3.330e-01;-2.706e-01;3.181e-01;-2.585e-01;1.047e+00;3.181e-01;-2.585e-01;1.047e+00;1.665e-03;-1.353e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
