time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
30.570724000;1.047e+00;3.330e-01;-2.706e-01;3.181e-01;-2.585e-01;1.047e+00;3.181e-01;-2.585e-01;1.047e+00;1.665e-03;-1.353e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.571724000;1.047e+00;3.330e-01;-2.706e-01;3.181e-01;-2.585e-01;1.047e+00;3.181e-01;-2.583e-01;1.047e+00;1.665e-03;-1.353e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.574724000;1.047e+00;3.330e-01;-2.706e-01;3.181e-01;-2.585e-01;1.047e+00;3.181e-01;-2.583e-01;1.047e+00;1.665e-03;-1.353e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.575724000;1.047e+00;3.330e-01;-2.704e-01;3.181e-01;-2.583e-01;1.047e+00;3.181e-01;-2.583e-01;1.047e+00;1.665e-03;-1.352e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.588724000;1.047e+00;3.330e-01;-2.704e-01;3.181e-01;-2.583e-01;1.047e+00;3.181e-01;-2.583e-01;1.047e+00;1.665e-03;-1.352e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.589724000;1.047e+00;3.330e-01;-2.704e-01;3.181e-01;-2.583e-01;1.047e+00;3.181e-01;-2.581e-01;1.047e+00;1.665e-03;-1.352e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.591724000;1.047e+00;3.330e-01;-2.704e-01;3.181e-01;-2.583e-01;1.047e+00;3.181e-01;-2.581e-01;1.047e+00;1.665e-03;-1.352e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.592724000;1.047e+00;3.330e-01;-2.702e-01;3.181e-01;-2.581e-01;1.047e+00;3.181e-01;-2.581e-01;1.047e+00;1.665e-03;-1.351e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.604724000;1.047e+00;3.330e-01;-2.702e-01;3.181e-01;-2.581e-01;1.047e+00;3.181e-01;-2.581e-01;1.047e+00;1.665e-03;-1.351e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.605724000;1.047e+00;3.330e-01;-2.702e-01;3.181e-01;-2.581e-01;1.047e+00;3.181e-01;-2.579e-01;1.047e+00;1.665e-03;-1.351e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.608724000;1.047e+00;3.330e-01;-2.702e-01;3.181e-01;-2.581e-01;1.047e+00;3.181e-01;-2.579e-01;1.047e+00;1.665e-03;-1.351e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.609724000;1.047e+00;3.330e-01;-2.700e-01;3.181e-01;-2.579e-01;1.047e+00;3.181e-01;-2.579e-01;1.047e+00;1.665e-03;-1.350e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.621724000;1.047e+00;3.330e-01;-2.700e-01;3.181e-01;-2.579e-01;1.047e+00;3.181e-01;-2.579e-01;1.047e+00;1.665e-03;-1.350e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.622724000;1.047e+00;3.330e-01;-2.700e-01;3.181e-01;-2.579e-01;1.047e+00;3.181e-01;-2.577e-01;1.047e+00;1.665e-03;-1.350e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.624724000;1.047e+00;3.330e-01;-2.700e-01;3.181e-01;-2.579e-01;1.047e+00;3.181e-01;-2.577e-01;1.047e+00;1.665e-03;-1.350e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.625724000;1.047e+00;3.330e-01;-2.698e-01;3.181e-01;-2.577e-01;1.047e+00;3.181e-01;-2.577e-01;1.047e+00;1.665e-03;-1.349e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.638724000;1.047e+00;3.330e-01;-2.698e-01;3.181e-01;-2.577e-01;1.047e+00;3.181e-01;-2.577e-01;1.047e+00;1.665e-03;-1.349e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.639724000;1.047e+00;3.330e-01;-2.698e-01;3.181e-01;-2.577e-01;1.047e+00;3.181e-01;-2.576e-01;1.047e+00;1.665e-03;-1.349e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.641724000;1.047e+00;3.330e-01;-2.698e-01;3.181e-01;-2.577e-01;1.047e+00;3.181e-01;-2.576e-01;1.047e+00;1.665e-03;-1.349e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.642724000;1.047e+00;3.330e-01;-2.696e-01;3.181e-01;-2.575e-01;1.047e+00;3.181e-01;-2.576e-01;1.047e+00;1.665e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.648724000;1.047e+00;3.330e-01;-2.696e-01;3.181e-01;-2.575e-01;1.047e+00;3.181e-01;-2.576e-01;1.047e+00;1.665e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.649724000;1.047e+00;3.330e-01;-2.696e-01;3.181e-01;-2.575e-01;1.047e+00;3.181e-01;-2.575e-01;1.047e+00;1.665e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.655724000;1.047e+00;3.330e-01;-2.696e-01;3.181e-01;-2.575e-01;1.047e+00;3.181e-01;-2.575e-01;1.047e+00;1.665e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.656724000;1.047e+00;3.330e-01;-2.696e-01;3.181e-01;-2.575e-01;1.047e+00;3.181e-01;-2.574e-01;1.047e+00;1.665e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.658724000;1.047e+00;3.330e-01;-2.696e-01;3.181e-01;-2.575e-01;1.047e+00;3.181e-01;-2.574e-01;1.047e+00;1.665e-03;-1.348e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.659724000;1.047e+00;3.330e-01;-2.694e-01;3.181e-01;-2.573e-01;1.047e+00;3.181e-01;-2.574e-01;1.047e+00;1.665e-03;-1.347e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.671724000;1.047e+00;3.330e-01;-2.694e-01;3.181e-01;-2.573e-01;1.047e+00;3.181e-01;-2.574e-01;1.047e+00;1.665e-03;-1.347e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.672724000;1.047e+00;3.330e-01;-2.694e-01;3.181e-01;-2.573e-01;1.047e+00;3.181e-01;-2.572e-01;1.047e+00;1.665e-03;-1.347e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.674724000;1.047e+00;3.330e-01;-2.694e-01;3.181e-01;-2.573e-01;1.047e+00;3.181e-01;-2.572e-01;1.047e+00;1.665e-03;-1.347e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.675724000;1.047e+00;3.330e-01;-2.692e-01;3.181e-01;-2.571e-01;1.047e+00;3.181e-01;-2.572e-01;1.047e+00;1.665e-03;-1.346e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.688724000;1.047e+00;3.330e-01;-2.692e-01;3.181e-01;-2.571e-01;1.047e+00;3.181e-01;-2.572e-01;1.047e+00;1.665e-03;-1.346e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.689724000;1.047e+00;3.330e-01;-2.692e-01;3.181e-01;-2.571e-01;1.047e+00;3.181e-01;-2.570e-01;1.047e+00;1.665e-03;-1.346e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.691724000;1.047e+00;3.330e-01;-2.692e-01;3.181e-01;-2.571e-01;1.047e+00;3.181e-01;-2.570e-01;1.047e+00;1.665e-03;-1.346e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.692724000;1.047e+00;3.330e-01;-2.690e-01;3.181e-01;-2.570e-01;1.047e+00;3.181e-01;-2.570e-01;1.047e+00;1.665e-03;-1.345e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.697724000;1.047e+00;3.330e-01;-2.690e-01;3.181e-01;-2.570e-01;1.047e+00;3.181e-01;-2.570e-01;1.047e+00;1.665e-03;-1.345e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.698724000;1.047e+00;3.330e-01;-2.690e-01;3.181e-01;-2.569e-01;1.047e+00;3.181e-01;-2.570e-01;1.047e+00;1.665e-03;-1.345e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.704724000;1.047e+00;3.330e-01;-2.690e-01;3.181e-01;-2.569e-01;1.047e+00;3.181e-01;-2.570e-01;1.047e+00;1.665e-03;-1.345e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.705724000;1.047e+00;3.330e-01;-2.690e-01;3.181e-01;-2.569e-01;1.047e+00;3.181e-01;-2.568e-01;1.047e+00;1.665e-03;-1.345e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.707724000;1.047e+00;3.330e-01;-2.690e-01;3.181e-01;-2.569e-01;1.047e+00;3.181e-01;-2.568e-01;1.047e+00;1.665e-03;-1.345e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.708724000;1.047e+00;3.330e-01;-2.688e-01;3.181e-01;-2.568e-01;1.047e+00;3.181e-01;-2.568e-01;1.047e+00;1.665e-03;-1.344e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.720724000;1.047e+00;3.330e-01;-2.688e-01;3.181e-01;-2.568e-01;1.047e+00;3.181e-01;-2.568e-01;1.047e+00;1.665e-03;-1.344e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.721724000;1.047e+00;3.330e-01;-2.688e-01;3.181e-01;-2.568e-01;1.047e+00;3.181e-01;-2.566e-01;1.047e+00;1.665e-03;-1.344e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.723724000;1.047e+00;3.330e-01;-2.688e-01;3.181e-01;-2.568e-01;1.047e+00;3.181e-01;-2.566e-01;1.047e+00;1.665e-03;-1.344e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.724724000;1.047e+00;3.330e-01;-2.686e-01;3.181e-01;-2.566e-01;1.047e+00;3.181e-01;-2.566e-01;1.047e+00;1.665e-03;-1.343e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.736724000;1.047e+00;3.330e-01;-2.686e-01;3.181e-01;-2.566e-01;1.047e+00;3.181e-01;-2.566e-01;1.047e+00;1.665e-03;-1.343e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.737724000;1.047e+00;3.330e-01;-2.686e-01;3.181e-01;-2.566e-01;1.047e+00;3.181e-01;-2.564e-01;1.047e+00;1.665e-03;-1.343e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.739724000;1.047e+00;3.330e-01;-2.686e-01;3.181e-01;-2.566e-01;1.047e+00;3.181e-01;-2.564e-01;1.047e+00;1.665e-03;-1.343e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.740724000;1.047e+00;3.330e-01;-2.684e-01;3.181e-01;-2.564e-01;1.047e+00;3.181e-01;-2.564e-01;1.047e+00;1.665e-03;-1.342e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.753724000;1.047e+00;3.330e-01;-2.684e-01;3.181e-01;-2.564e-01;1.047e+00;3.181e-01;-2.564e-01;1.047e+00;1.665e-03;-1.342e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.754724000;1.047e+00;3.330e-01;-2.684e-01;3.181e-01;-2.564e-01;1.047e+00;3.181e-01;-2.562e-01;1.047e+00;1.665e-03;-1.342e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.755724000;1.047e+00;3.330e-01;-2.684e-01;3.181e-01;-2.564e-01;1.047e+00;3.181e-01;-2.562e-01;1.047e+00;1.665e-03;-1.342e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.756724000;1.047e+00;3.330e-01;-2.682e-01;3.181e-01;-2.562e-01;1.047e+00;3.181e-01;-2.562e-01;1.047e+00;1.665e-03;-1.341e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.769724000;1.047e+00;3.330e-01;-2.682e-01;3.181e-01;-2.562e-01;1.047e+00;3.181e-01;-2.562e-01;1.047e+00;1.665e-03;-1.341e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.770724000;1.047e+00;3.330e-01;-2.682e-01;3.181e-01;-2.562e-01;1.047e+00;3.181e-01;-2.560e-01;1.047e+00;1.665e-03;-1.341e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.771724000;1.047e+00;3.330e-01;-2.682e-01;3.181e-01;-2.562e-01;1.047e+00;3.181e-01;-2.560e-01;1.047e+00;1.665e-03;-1.341e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.772724000;1.047e+00;3.330e-01;-2.680e-01;3.181e-01;-2.560e-01;1.047e+00;3.181e-01;-2.560e-01;1.047e+00;1.665e-03;-1.340e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.785724000;1.047e+00;3.330e-01;-2.680e-01;3.181e-01;-2.560e-01;1.047e+00;3.181e-01;-2.560e-01;1.047e+00;1.665e-03;-1.340e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.786724000;1.047e+00;3.330e-01;-2.680e-01;3.181e-01;-2.560e-01;1.047e+00;3.181e-01;-2.558e-01;1.047e+00;1.665e-03;-1.340e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.787724000;1.047e+00;3.330e-01;-2.680e-01;3.181e-01;-2.560e-01;1.047e+00;3.181e-01;-2.558e-01;1.047e+00;1.665e-03;-1.340e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.788724000;1.047e+00;3.330e-01;-2.678e-01;3.180e-01;-2.558e-01;1.047e+00;3.181e-01;-2.558e-01;1.047e+00;1.665e-03;-1.339e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.800724000;1.047e+00;3.330e-01;-2.678e-01;3.180e-01;-2.558e-01;1.047e+00;3.181e-01;-2.558e-01;1.047e+00;1.665e-03;-1.339e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.801724000;1.047e+00;3.330e-01;-2.678e-01;3.180e-01;-2.558e-01;1.047e+00;3.181e-01;-2.556e-01;1.047e+00;1.665e-03;-1.339e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.803724000;1.047e+00;3.330e-01;-2.678e-01;3.180e-01;-2.558e-01;1.047e+00;3.181e-01;-2.556e-01;1.047e+00;1.665e-03;-1.339e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.804724000;1.047e+00;3.330e-01;-2.676e-01;3.180e-01;-2.556e-01;1.047e+00;3.181e-01;-2.556e-01;1.047e+00;1.665e-03;-1.338e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.816724000;1.047e+00;3.330e-01;-2.676e-01;3.180e-01;-2.556e-01;1.047e+00;3.181e-01;-2.556e-01;1.047e+00;1.665e-03;-1.338e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.817724000;1.047e+00;3.330e-01;-2.676e-01;3.180e-01;-2.556e-01;1.047e+00;3.181e-01;-2.554e-01;1.047e+00;1.665e-03;-1.338e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.819724000;1.047e+00;3.330e-01;-2.676e-01;3.180e-01;-2.556e-01;1.047e+00;3.181e-01;-2.554e-01;1.047e+00;1.665e-03;-1.338e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.820724000;1.047e+00;3.330e-01;-2.674e-01;3.180e-01;-2.554e-01;1.047e+00;3.181e-01;-2.554e-01;1.047e+00;1.665e-03;-1.337e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.828724000;1.047e+00;3.330e-01;-2.674e-01;3.180e-01;-2.554e-01;1.047e+00;3.181e-01;-2.554e-01;1.047e+00;1.665e-03;-1.337e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.829724000;1.047e+00;3.330e-01;-2.674e-01;3.180e-01;-2.554e-01;1.047e+00;3.180e-01;-2.554e-01;1.047e+00;1.665e-03;-1.337e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.832724000;1.047e+00;3.330e-01;-2.674e-01;3.180e-01;-2.554e-01;1.047e+00;3.180e-01;-2.554e-01;1.047e+00;1.665e-03;-1.337e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.833724000;1.047e+00;3.330e-01;-2.674e-01;3.180e-01;-2.554e-01;1.047e+00;3.180e-01;-2.552e-01;1.047e+00;1.665e-03;-1.337e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.835724000;1.047e+00;3.330e-01;-2.674e-01;3.180e-01;-2.554e-01;1.047e+00;3.180e-01;-2.552e-01;1.047e+00;1.665e-03;-1.337e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.836724000;1.047e+00;3.330e-01;-2.672e-01;3.180e-01;-2.552e-01;1.047e+00;3.180e-01;-2.552e-01;1.047e+00;1.665e-03;-1.336e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.848724000;1.047e+00;3.330e-01;-2.672e-01;3.180e-01;-2.552e-01;1.047e+00;3.180e-01;-2.552e-01;1.047e+00;1.665e-03;-1.336e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.849724000;1.047e+00;3.330e-01;-2.672e-01;3.180e-01;-2.552e-01;1.047e+00;3.180e-01;-2.550e-01;1.047e+00;1.665e-03;-1.336e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.851724000;1.047e+00;3.330e-01;-2.672e-01;3.180e-01;-2.552e-01;1.047e+00;3.180e-01;-2.550e-01;1.047e+00;1.665e-03;-1.336e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.852724000;1.047e+00;3.330e-01;-2.670e-01;3.180e-01;-2.550e-01;1.047e+00;3.180e-01;-2.550e-01;1.047e+00;1.665e-03;-1.335e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.863724000;1.047e+00;3.330e-01;-2.670e-01;3.180e-01;-2.550e-01;1.047e+00;3.180e-01;-2.550e-01;1.047e+00;1.665e-03;-1.335e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.864724000;1.047e+00;3.330e-01;-2.670e-01;3.180e-01;-2.550e-01;1.047e+00;3.180e-01;-2.548e-01;1.047e+00;1.665e-03;-1.335e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.866724000;1.047e+00;3.330e-01;-2.670e-01;3.180e-01;-2.550e-01;1.047e+00;3.180e-01;-2.548e-01;1.047e+00;1.665e-03;-1.335e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.867724000;1.047e+00;3.330e-01;-2.668e-01;3.180e-01;-2.548e-01;1.047e+00;3.180e-01;-2.548e-01;1.047e+00;1.665e-03;-1.334e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.879724000;1.047e+00;3.330e-01;-2.668e-01;3.180e-01;-2.548e-01;1.047e+00;3.180e-01;-2.548e-01;1.047e+00;1.665e-03;-1.334e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.880724000;1.047e+00;3.330e-01;-2.668e-01;3.180e-01;-2.548e-01;1.047e+00;3.180e-01;-2.546e-01;1.047e+00;1.665e-03;-1.334e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.882724000;1.047e+00;3.330e-01;-2.668e-01;3.180e-01;-2.548e-01;1.047e+00;3.180e-01;-2.546e-01;1.047e+00;1.665e-03;-1.334e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.883724000;1.047e+00;3.330e-01;-2.666e-01;3.180e-01;-2.546e-01;1.047e+00;3.180e-01;-2.546e-01;1.047e+00;1.665e-03;-1.333e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.895724000;1.047e+00;3.330e-01;-2.666e-01;3.180e-01;-2.546e-01;1.047e+00;3.180e-01;-2.546e-01;1.047e+00;1.665e-03;-1.333e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.896724000;1.047e+00;3.330e-01;-2.666e-01;3.180e-01;-2.546e-01;1.047e+00;3.180e-01;-2.544e-01;1.047e+00;1.665e-03;-1.333e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.897724000;1.047e+00;3.330e-01;-2.666e-01;3.180e-01;-2.546e-01;1.047e+00;3.180e-01;-2.544e-01;1.047e+00;1.665e-03;-1.333e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.898724000;1.047e+00;3.330e-01;-2.664e-01;3.180e-01;-2.544e-01;1.047e+00;3.180e-01;-2.544e-01;1.047e+00;1.665e-03;-1.332e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.910724000;1.047e+00;3.330e-01;-2.664e-01;3.180e-01;-2.544e-01;1.047e+00;3.180e-01;-2.544e-01;1.047e+00;1.665e-03;-1.332e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.911724000;1.047e+00;3.330e-01;-2.664e-01;3.180e-01;-2.544e-01;1.047e+00;3.180e-01;-2.542e-01;1.047e+00;1.665e-03;-1.332e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.913724000;1.047e+00;3.330e-01;-2.664e-01;3.180e-01;-2.544e-01;1.047e+00;3.180e-01;-2.542e-01;1.047e+00;1.665e-03;-1.332e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.914724000;1.047e+00;3.330e-01;-2.662e-01;3.180e-01;-2.542e-01;1.047e+00;3.180e-01;-2.542e-01;1.047e+00;1.665e-03;-1.331e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.925724000;1.047e+00;3.330e-01;-2.662e-01;3.180e-01;-2.542e-01;1.047e+00;3.180e-01;-2.542e-01;1.047e+00;1.665e-03;-1.331e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.926724000;1.047e+00;3.330e-01;-2.662e-01;3.180e-01;-2.542e-01;1.047e+00;3.180e-01;-2.540e-01;1.047e+00;1.665e-03;-1.331e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.928724000;1.047e+00;3.330e-01;-2.662e-01;3.180e-01;-2.542e-01;1.047e+00;3.180e-01;-2.540e-01;1.047e+00;1.665e-03;-1.331e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.929724000;1.047e+00;3.330e-01;-2.660e-01;3.180e-01;-2.540e-01;1.047e+00;3.180e-01;-2.540e-01;1.047e+00;1.665e-03;-1.330e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.941724000;1.047e+00;3.330e-01;-2.660e-01;3.180e-01;-2.540e-01;1.047e+00;3.180e-01;-2.540e-01;1.047e+00;1.665e-03;-1.330e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.942724000;1.047e+00;3.330e-01;-2.660e-01;3.180e-01;-2.540e-01;1.047e+00;3.180e-01;-2.538e-01;1.047e+00;1.665e-03;-1.330e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.944724000;1.047e+00;3.330e-01;-2.660e-01;3.180e-01;-2.540e-01;1.047e+00;3.180e-01;-2.538e-01;1.047e+00;1.665e-03;-1.330e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.945724000;1.047e+00;3.330e-01;-2.658e-01;3.180e-01;-2.538e-01;1.047e+00;3.180e-01;-2.538e-01;1.047e+00;1.665e-03;-1.329e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.956724000;1.047e+00;3.330e-01;-2.658e-01;3.180e-01;-2.538e-01;1.047e+00;3.180e-01;-2.538e-01;1.047e+00;1.665e-03;-1.329e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.957724000;1.047e+00;3.330e-01;-2.658e-01;3.180e-01;-2.538e-01;1.047e+00;3.180e-01;-2.536e-01;1.047e+00;1.665e-03;-1.329e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.959724000;1.047e+00;3.330e-01;-2.658e-01;3.180e-01;-2.538e-01;1.047e+00;3.180e-01;-2.536e-01;1.047e+00;1.665e-03;-1.329e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.960724000;1.047e+00;3.330e-01;-2.656e-01;3.180e-01;-2.536e-01;1.047e+00;3.180e-01;-2.536e-01;1.047e+00;1.665e-03;-1.328e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.971724000;1.047e+00;3.330e-01;-2.656e-01;3.180e-01;-2.536e-01;1.047e+00;3.180e-01;-2.536e-01;1.047e+00;1.665e-03;-1.328e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.972724000;1.047e+00;3.330e-01;-2.656e-01;3.180e-01;-2.536e-01;1.047e+00;3.180e-01;-2.534e-01;1.047e+00;1.665e-03;-1.328e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.974724000;1.047e+00;3.330e-01;-2.656e-01;3.180e-01;-2.536e-01;1.047e+00;3.180e-01;-2.534e-01;1.047e+00;1.665e-03;-1.328e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.975724000;1.047e+00;3.330e-01;-2.654e-01;3.180e-01;-2.534e-01;1.047e+00;3.180e-01;-2.534e-01;1.047e+00;1.665e-03;-1.327e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.987724000;1.047e+00;3.330e-01;-2.654e-01;3.180e-01;-2.534e-01;1.047e+00;3.180e-01;-2.534e-01;1.047e+00;1.665e-03;-1.327e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.988724000;1.047e+00;3.330e-01;-2.654e-01;3.180e-01;-2.534e-01;1.047e+00;3.180e-01;-2.532e-01;1.047e+00;1.665e-03;-1.327e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.989724000;1.047e+00;3.330e-01;-2.654e-01;3.180e-01;-2.534e-01;1.047e+00;3.180e-01;-2.532e-01;1.047e+00;1.665e-03;-1.327e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
30.990724000;1.047e+00;3.330e-01;-2.652e-01;3.180e-01;-2.532e-01;1.047e+00;3.180e-01;-2.532e-01;1.047e+00;1.665e-03;-1.326e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.002724000;1.047e+00;3.330e-01;-2.652e-01;3.180e-01;-2.532e-01;1.047e+00;3.180e-01;-2.532e-01;1.047e+00;1.665e-03;-1.326e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.003724000;1.047e+00;3.330e-01;-2.652e-01;3.180e-01;-2.532e-01;1.047e+00;3.180e-01;-2.530e-01;1.047e+00;1.665e-03;-1.326e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.005724000;1.047e+00;3.330e-01;-2.652e-01;3.180e-01;-2.532e-01;1.047e+00;3.180e-01;-2.530e-01;1.047e+00;1.665e-03;-1.326e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.006724000;1.047e+00;3.330e-01;-2.650e-01;3.180e-01;-2.530e-01;1.047e+00;3.180e-01;-2.530e-01;1.047e+00;1.665e-03;-1.325e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.017724000;1.047e+00;3.330e-01;-2.650e-01;3.180e-01;-2.530e-01;1.047e+00;3.180e-01;-2.530e-01;1.047e+00;1.665e-03;-1.325e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.018724000;1.047e+00;3.330e-01;-2.650e-01;3.180e-01;-2.530e-01;1.047e+00;3.180e-01;-2.529e-01;1.047e+00;1.665e-03;-1.325e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.020724000;1.047e+00;3.330e-01;-2.650e-01;3.180e-01;-2.530e-01;1.047e+00;3.180e-01;-2.529e-01;1.047e+00;1.665e-03;-1.325e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.021724000;1.047e+00;3.330e-01;-2.648e-01;3.180e-01;-2.528e-01;1.047e+00;3.180e-01;-2.529e-01;1.047e+00;1.665e-03;-1.324e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.030724000;1.047e+00;3.330e-01;-2.648e-01;3.180e-01;-2.528e-01;1.047e+00;3.180e-01;-2.529e-01;1.047e+00;1.665e-03;-1.324e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.031724000;1.047e+00;3.330e-01;-2.648e-01;3.180e-01;-2.528e-01;1.047e+00;3.180e-01;-2.528e-01;1.047e+00;1.665e-03;-1.324e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.032724000;1.047e+00;3.330e-01;-2.648e-01;3.180e-01;-2.528e-01;1.047e+00;3.180e-01;-2.528e-01;1.047e+00;1.665e-03;-1.324e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.033724000;1.047e+00;3.330e-01;-2.648e-01;3.180e-01;-2.528e-01;1.047e+00;3.180e-01;-2.527e-01;1.047e+00;1.665e-03;-1.324e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.035724000;1.047e+00;3.330e-01;-2.648e-01;3.180e-01;-2.528e-01;1.047e+00;3.180e-01;-2.527e-01;1.047e+00;1.665e-03;-1.324e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.036724000;1.047e+00;3.330e-01;-2.646e-01;3.180e-01;-2.526e-01;1.047e+00;3.180e-01;-2.527e-01;1.047e+00;1.665e-03;-1.323e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.047724000;1.047e+00;3.330e-01;-2.646e-01;3.180e-01;-2.526e-01;1.047e+00;3.180e-01;-2.527e-01;1.047e+00;1.665e-03;-1.323e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.048724000;1.047e+00;3.330e-01;-2.646e-01;3.180e-01;-2.526e-01;1.047e+00;3.180e-01;-2.525e-01;1.047e+00;1.665e-03;-1.323e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.049724000;1.047e+00;3.330e-01;-2.646e-01;3.179e-01;-2.526e-01;1.047e+00;3.180e-01;-2.525e-01;1.047e+00;1.665e-03;-1.323e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.050724000;1.047e+00;3.330e-01;-2.646e-01;3.179e-01;-2.526e-01;1.047e+00;3.180e-01;-2.525e-01;1.047e+00;1.665e-03;-1.323e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.051724000;1.047e+00;3.330e-01;-2.644e-01;3.179e-01;-2.524e-01;1.047e+00;3.180e-01;-2.525e-01;1.047e+00;1.665e-03;-1.322e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.062724000;1.047e+00;3.330e-01;-2.644e-01;3.179e-01;-2.524e-01;1.047e+00;3.180e-01;-2.525e-01;1.047e+00;1.665e-03;-1.322e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.063724000;1.047e+00;3.330e-01;-2.644e-01;3.179e-01;-2.524e-01;1.047e+00;3.180e-01;-2.523e-01;1.047e+00;1.665e-03;-1.322e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.065724000;1.047e+00;3.330e-01;-2.644e-01;3.179e-01;-2.524e-01;1.047e+00;3.180e-01;-2.523e-01;1.047e+00;1.665e-03;-1.322e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.066724000;1.047e+00;3.330e-01;-2.642e-01;3.179e-01;-2.523e-01;1.047e+00;3.180e-01;-2.523e-01;1.047e+00;1.665e-03;-1.321e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.077724000;1.047e+00;3.330e-01;-2.642e-01;3.179e-01;-2.523e-01;1.047e+00;3.180e-01;-2.523e-01;1.047e+00;1.665e-03;-1.321e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.078724000;1.047e+00;3.330e-01;-2.642e-01;3.179e-01;-2.523e-01;1.047e+00;3.180e-01;-2.521e-01;1.047e+00;1.665e-03;-1.321e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.079724000;1.047e+00;3.330e-01;-2.642e-01;3.179e-01;-2.522e-01;1.047e+00;3.180e-01;-2.521e-01;1.047e+00;1.665e-03;-1.321e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.080724000;1.047e+00;3.330e-01;-2.642e-01;3.179e-01;-2.522e-01;1.047e+00;3.180e-01;-2.521e-01;1.047e+00;1.665e-03;-1.321e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.081724000;1.047e+00;3.330e-01;-2.640e-01;3.179e-01;-2.521e-01;1.047e+00;3.180e-01;-2.521e-01;1.047e+00;1.665e-03;-1.320e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.086724000;1.047e+00;3.330e-01;-2.640e-01;3.179e-01;-2.521e-01;1.047e+00;3.180e-01;-2.521e-01;1.047e+00;1.665e-03;-1.320e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.087724000;1.047e+00;3.330e-01;-2.640e-01;3.179e-01;-2.521e-01;1.047e+00;3.179e-01;-2.521e-01;1.047e+00;1.665e-03;-1.320e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.092724000;1.047e+00;3.330e-01;-2.640e-01;3.179e-01;-2.521e-01;1.047e+00;3.179e-01;-2.521e-01;1.047e+00;1.665e-03;-1.320e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.093724000;1.047e+00;3.330e-01;-2.640e-01;3.179e-01;-2.521e-01;1.047e+00;3.179e-01;-2.519e-01;1.047e+00;1.665e-03;-1.320e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.095724000;1.047e+00;3.330e-01;-2.640e-01;3.179e-01;-2.521e-01;1.047e+00;3.179e-01;-2.519e-01;1.047e+00;1.665e-03;-1.320e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.096724000;1.047e+00;3.330e-01;-2.638e-01;3.179e-01;-2.519e-01;1.047e+00;3.179e-01;-2.519e-01;1.047e+00;1.665e-03;-1.319e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.107724000;1.047e+00;3.330e-01;-2.638e-01;3.179e-01;-2.519e-01;1.047e+00;3.179e-01;-2.519e-01;1.047e+00;1.665e-03;-1.319e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.108724000;1.047e+00;3.330e-01;-2.638e-01;3.179e-01;-2.519e-01;1.047e+00;3.179e-01;-2.517e-01;1.047e+00;1.665e-03;-1.319e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.110724000;1.047e+00;3.330e-01;-2.638e-01;3.179e-01;-2.519e-01;1.047e+00;3.179e-01;-2.517e-01;1.047e+00;1.665e-03;-1.319e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.111724000;1.047e+00;3.330e-01;-2.636e-01;3.179e-01;-2.517e-01;1.047e+00;3.179e-01;-2.517e-01;1.047e+00;1.665e-03;-1.318e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.122724000;1.047e+00;3.330e-01;-2.636e-01;3.179e-01;-2.517e-01;1.047e+00;3.179e-01;-2.517e-01;1.047e+00;1.665e-03;-1.318e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.123724000;1.047e+00;3.330e-01;-2.636e-01;3.179e-01;-2.517e-01;1.047e+00;3.179e-01;-2.515e-01;1.047e+00;1.665e-03;-1.318e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.125724000;1.047e+00;3.330e-01;-2.636e-01;3.179e-01;-2.517e-01;1.047e+00;3.179e-01;-2.515e-01;1.047e+00;1.665e-03;-1.318e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.126724000;1.047e+00;3.330e-01;-2.634e-01;3.179e-01;-2.515e-01;1.047e+00;3.179e-01;-2.515e-01;1.047e+00;1.665e-03;-1.317e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.137724000;1.047e+00;3.330e-01;-2.634e-01;3.179e-01;-2.515e-01;1.047e+00;3.179e-01;-2.515e-01;1.047e+00;1.665e-03;-1.317e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.138724000;1.047e+00;3.330e-01;-2.634e-01;3.179e-01;-2.515e-01;1.047e+00;3.179e-01;-2.513e-01;1.047e+00;1.665e-03;-1.317e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.140724000;1.047e+00;3.330e-01;-2.634e-01;3.179e-01;-2.515e-01;1.047e+00;3.179e-01;-2.513e-01;1.047e+00;1.665e-03;-1.317e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.141724000;1.047e+00;3.330e-01;-2.632e-01;3.179e-01;-2.513e-01;1.047e+00;3.179e-01;-2.513e-01;1.047e+00;1.665e-03;-1.316e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.152724000;1.047e+00;3.330e-01;-2.632e-01;3.179e-01;-2.513e-01;1.047e+00;3.179e-01;-2.513e-01;1.047e+00;1.665e-03;-1.316e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.153724000;1.047e+00;3.330e-01;-2.632e-01;3.179e-01;-2.513e-01;1.047e+00;3.179e-01;-2.511e-01;1.047e+00;1.665e-03;-1.316e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.154724000;1.047e+00;3.330e-01;-2.632e-01;3.179e-01;-2.513e-01;1.047e+00;3.179e-01;-2.511e-01;1.047e+00;1.665e-03;-1.316e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.155724000;1.047e+00;3.330e-01;-2.630e-01;3.179e-01;-2.511e-01;1.047e+00;3.179e-01;-2.511e-01;1.047e+00;1.665e-03;-1.315e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.167724000;1.047e+00;3.330e-01;-2.630e-01;3.179e-01;-2.511e-01;1.047e+00;3.179e-01;-2.511e-01;1.047e+00;1.665e-03;-1.315e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.168724000;1.047e+00;3.330e-01;-2.630e-01;3.179e-01;-2.511e-01;1.047e+00;3.179e-01;-2.509e-01;1.047e+00;1.665e-03;-1.315e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.169724000;1.047e+00;3.330e-01;-2.630e-01;3.179e-01;-2.511e-01;1.047e+00;3.179e-01;-2.509e-01;1.047e+00;1.665e-03;-1.315e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.170724000;1.047e+00;3.330e-01;-2.628e-01;3.179e-01;-2.509e-01;1.047e+00;3.179e-01;-2.509e-01;1.047e+00;1.665e-03;-1.314e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.174724000;1.047e+00;3.330e-01;-2.628e-01;3.179e-01;-2.509e-01;1.047e+00;3.179e-01;-2.509e-01;1.047e+00;1.665e-03;-1.314e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.175724000;1.048e+00;3.330e-01;-2.628e-01;3.179e-01;-2.509e-01;1.047e+00;3.179e-01;-2.509e-01;1.048e+00;1.665e-03;-1.314e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.181724000;1.048e+00;3.330e-01;-2.628e-01;3.179e-01;-2.509e-01;1.047e+00;3.179e-01;-2.509e-01;1.048e+00;1.665e-03;-1.314e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.182724000;1.048e+00;3.330e-01;-2.628e-01;3.179e-01;-2.509e-01;1.047e+00;3.179e-01;-2.507e-01;1.048e+00;1.665e-03;-1.314e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.184724000;1.048e+00;3.330e-01;-2.628e-01;3.179e-01;-2.509e-01;1.047e+00;3.179e-01;-2.507e-01;1.048e+00;1.665e-03;-1.314e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.185724000;1.048e+00;3.330e-01;-2.626e-01;3.179e-01;-2.507e-01;1.047e+00;3.179e-01;-2.507e-01;1.048e+00;1.665e-03;-1.313e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.196724000;1.048e+00;3.330e-01;-2.626e-01;3.179e-01;-2.507e-01;1.047e+00;3.179e-01;-2.507e-01;1.048e+00;1.665e-03;-1.313e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.197724000;1.048e+00;3.330e-01;-2.626e-01;3.179e-01;-2.507e-01;1.047e+00;3.179e-01;-2.505e-01;1.048e+00;1.665e-03;-1.313e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.199724000;1.048e+00;3.330e-01;-2.626e-01;3.179e-01;-2.507e-01;1.047e+00;3.179e-01;-2.505e-01;1.048e+00;1.665e-03;-1.313e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.200724000;1.048e+00;3.330e-01;-2.624e-01;3.179e-01;-2.505e-01;1.047e+00;3.179e-01;-2.505e-01;1.048e+00;1.665e-03;-1.312e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.211724000;1.048e+00;3.330e-01;-2.624e-01;3.179e-01;-2.505e-01;1.047e+00;3.179e-01;-2.505e-01;1.048e+00;1.665e-03;-1.312e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.212724000;1.048e+00;3.330e-01;-2.624e-01;3.179e-01;-2.505e-01;1.047e+00;3.179e-01;-2.503e-01;1.048e+00;1.665e-03;-1.312e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.213724000;1.048e+00;3.330e-01;-2.624e-01;3.179e-01;-2.505e-01;1.048e+00;3.179e-01;-2.503e-01;1.048e+00;1.665e-03;-1.312e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.214724000;1.048e+00;3.330e-01;-2.624e-01;3.179e-01;-2.505e-01;1.048e+00;3.179e-01;-2.503e-01;1.048e+00;1.665e-03;-1.312e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.215724000;1.048e+00;3.330e-01;-2.622e-01;3.179e-01;-2.503e-01;1.048e+00;3.179e-01;-2.503e-01;1.048e+00;1.665e-03;-1.311e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.226724000;1.048e+00;3.330e-01;-2.622e-01;3.179e-01;-2.503e-01;1.048e+00;3.179e-01;-2.503e-01;1.048e+00;1.665e-03;-1.311e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.227724000;1.048e+00;3.330e-01;-2.622e-01;3.179e-01;-2.503e-01;1.048e+00;3.179e-01;-2.501e-01;1.048e+00;1.665e-03;-1.311e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.228724000;1.048e+00;3.330e-01;-2.622e-01;3.179e-01;-2.503e-01;1.048e+00;3.179e-01;-2.501e-01;1.048e+00;1.665e-03;-1.311e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.229724000;1.048e+00;3.330e-01;-2.620e-01;3.179e-01;-2.501e-01;1.048e+00;3.179e-01;-2.501e-01;1.048e+00;1.665e-03;-1.310e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.240724000;1.048e+00;3.330e-01;-2.620e-01;3.179e-01;-2.501e-01;1.048e+00;3.179e-01;-2.501e-01;1.048e+00;1.665e-03;-1.310e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.241724000;1.048e+00;3.330e-01;-2.620e-01;3.179e-01;-2.501e-01;1.048e+00;3.179e-01;-2.499e-01;1.048e+00;1.665e-03;-1.310e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.243724000;1.048e+00;3.330e-01;-2.620e-01;3.179e-01;-2.501e-01;1.048e+00;3.179e-01;-2.499e-01;1.048e+00;1.665e-03;-1.310e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.244724000;1.048e+00;3.330e-01;-2.618e-01;3.179e-01;-2.499e-01;1.048e+00;3.179e-01;-2.499e-01;1.048e+00;1.665e-03;-1.309e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.255724000;1.048e+00;3.330e-01;-2.618e-01;3.179e-01;-2.499e-01;1.048e+00;3.179e-01;-2.499e-01;1.048e+00;1.665e-03;-1.309e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.256724000;1.048e+00;3.330e-01;-2.618e-01;3.179e-01;-2.499e-01;1.048e+00;3.179e-01;-2.497e-01;1.048e+00;1.665e-03;-1.309e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.258724000;1.048e+00;3.330e-01;-2.618e-01;3.179e-01;-2.499e-01;1.048e+00;3.179e-01;-2.497e-01;1.048e+00;1.665e-03;-1.309e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.259724000;1.048e+00;3.330e-01;-2.616e-01;3.179e-01;-2.497e-01;1.048e+00;3.179e-01;-2.497e-01;1.048e+00;1.665e-03;-1.308e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.270724000;1.048e+00;3.330e-01;-2.616e-01;3.179e-01;-2.497e-01;1.048e+00;3.179e-01;-2.497e-01;1.048e+00;1.665e-03;-1.308e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.271724000;1.048e+00;3.330e-01;-2.616e-01;3.179e-01;-2.497e-01;1.048e+00;3.179e-01;-2.495e-01;1.048e+00;1.665e-03;-1.308e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.272724000;1.048e+00;3.330e-01;-2.616e-01;3.179e-01;-2.497e-01;1.048e+00;3.179e-01;-2.495e-01;1.048e+00;1.665e-03;-1.308e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.273724000;1.048e+00;3.330e-01;-2.614e-01;3.179e-01;-2.495e-01;1.048e+00;3.179e-01;-2.495e-01;1.048e+00;1.665e-03;-1.307e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.284724000;1.048e+00;3.330e-01;-2.614e-01;3.179e-01;-2.495e-01;1.048e+00;3.179e-01;-2.495e-01;1.048e+00;1.665e-03;-1.307e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.285724000;1.048e+00;3.330e-01;-2.614e-01;3.179e-01;-2.495e-01;1.048e+00;3.179e-01;-2.493e-01;1.048e+00;1.665e-03;-1.307e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.287724000;1.048e+00;3.330e-01;-2.614e-01;3.179e-01;-2.495e-01;1.048e+00;3.179e-01;-2.493e-01;1.048e+00;1.665e-03;-1.307e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.288724000;1.048e+00;3.330e-01;-2.612e-01;3.179e-01;-2.493e-01;1.048e+00;3.179e-01;-2.493e-01;1.048e+00;1.665e-03;-1.306e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.298724000;1.048e+00;3.330e-01;-2.612e-01;3.179e-01;-2.493e-01;1.048e+00;3.179e-01;-2.493e-01;1.048e+00;1.665e-03;-1.306e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.299724000;1.048e+00;3.330e-01;-2.612e-01;3.178e-01;-2.493e-01;1.048e+00;3.179e-01;-2.493e-01;1.048e+00;1.665e-03;-1.306e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.300724000;1.048e+00;3.330e-01;-2.612e-01;3.178e-01;-2.493e-01;1.048e+00;3.179e-01;-2.491e-01;1.048e+00;1.665e-03;-1.306e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.302724000;1.048e+00;3.330e-01;-2.612e-01;3.178e-01;-2.493e-01;1.048e+00;3.179e-01;-2.491e-01;1.048e+00;1.665e-03;-1.306e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.303724000;1.048e+00;3.330e-01;-2.610e-01;3.178e-01;-2.491e-01;1.048e+00;3.179e-01;-2.491e-01;1.048e+00;1.665e-03;-1.305e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.314724000;1.048e+00;3.330e-01;-2.610e-01;3.178e-01;-2.491e-01;1.048e+00;3.179e-01;-2.491e-01;1.048e+00;1.665e-03;-1.305e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.315724000;1.048e+00;3.330e-01;-2.610e-01;3.178e-01;-2.491e-01;1.048e+00;3.179e-01;-2.489e-01;1.048e+00;1.665e-03;-1.305e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.316724000;1.048e+00;3.330e-01;-2.610e-01;3.178e-01;-2.491e-01;1.048e+00;3.179e-01;-2.489e-01;1.048e+00;1.665e-03;-1.305e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.317724000;1.048e+00;3.330e-01;-2.608e-01;3.178e-01;-2.489e-01;1.048e+00;3.179e-01;-2.489e-01;1.048e+00;1.665e-03;-1.304e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.328724000;1.048e+00;3.330e-01;-2.608e-01;3.178e-01;-2.489e-01;1.048e+00;3.179e-01;-2.489e-01;1.048e+00;1.665e-03;-1.304e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.329724000;1.048e+00;3.330e-01;-2.608e-01;3.178e-01;-2.489e-01;1.048e+00;3.179e-01;-2.487e-01;1.048e+00;1.665e-03;-1.304e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.331724000;1.048e+00;3.330e-01;-2.608e-01;3.178e-01;-2.489e-01;1.048e+00;3.179e-01;-2.487e-01;1.048e+00;1.665e-03;-1.304e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.332724000;1.048e+00;3.330e-01;-2.606e-01;3.178e-01;-2.487e-01;1.048e+00;3.179e-01;-2.487e-01;1.048e+00;1.665e-03;-1.303e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.335724000;1.048e+00;3.330e-01;-2.606e-01;3.178e-01;-2.487e-01;1.048e+00;3.179e-01;-2.487e-01;1.048e+00;1.665e-03;-1.303e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.336724000;1.048e+00;3.330e-01;-2.606e-01;3.178e-01;-2.487e-01;1.048e+00;3.178e-01;-2.487e-01;1.048e+00;1.665e-03;-1.303e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.343724000;1.048e+00;3.330e-01;-2.606e-01;3.178e-01;-2.487e-01;1.048e+00;3.178e-01;-2.487e-01;1.048e+00;1.665e-03;-1.303e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.344724000;1.048e+00;3.330e-01;-2.606e-01;3.178e-01;-2.487e-01;1.048e+00;3.178e-01;-2.486e-01;1.048e+00;1.665e-03;-1.303e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.345724000;1.048e+00;3.330e-01;-2.606e-01;3.178e-01;-2.487e-01;1.048e+00;3.178e-01;-2.485e-01;1.048e+00;1.665e-03;-1.303e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.346724000;1.048e+00;3.330e-01;-2.604e-01;3.178e-01;-2.485e-01;1.048e+00;3.178e-01;-2.485e-01;1.048e+00;1.665e-03;-1.302e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.357724000;1.048e+00;3.330e-01;-2.604e-01;3.178e-01;-2.485e-01;1.048e+00;3.178e-01;-2.485e-01;1.048e+00;1.665e-03;-1.302e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.358724000;1.048e+00;3.330e-01;-2.604e-01;3.178e-01;-2.485e-01;1.048e+00;3.178e-01;-2.484e-01;1.048e+00;1.665e-03;-1.302e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.360724000;1.048e+00;3.330e-01;-2.604e-01;3.178e-01;-2.485e-01;1.048e+00;3.178e-01;-2.484e-01;1.048e+00;1.665e-03;-1.302e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.361724000;1.048e+00;3.330e-01;-2.602e-01;3.178e-01;-2.483e-01;1.048e+00;3.178e-01;-2.484e-01;1.048e+00;1.665e-03;-1.301e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.372724000;1.048e+00;3.330e-01;-2.602e-01;3.178e-01;-2.483e-01;1.048e+00;3.178e-01;-2.484e-01;1.048e+00;1.665e-03;-1.301e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.373724000;1.048e+00;3.330e-01;-2.602e-01;3.178e-01;-2.483e-01;1.048e+00;3.178e-01;-2.482e-01;1.048e+00;1.665e-03;-1.301e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.374724000;1.048e+00;3.330e-01;-2.602e-01;3.178e-01;-2.483e-01;1.048e+00;3.178e-01;-2.482e-01;1.048e+00;1.665e-03;-1.301e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.375724000;1.048e+00;3.330e-01;-2.600e-01;3.178e-01;-2.481e-01;1.048e+00;3.178e-01;-2.482e-01;1.048e+00;1.665e-03;-1.300e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.387724000;1.048e+00;3.330e-01;-2.600e-01;3.178e-01;-2.481e-01;1.048e+00;3.178e-01;-2.482e-01;1.048e+00;1.665e-03;-1.300e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.388724000;1.048e+00;3.330e-01;-2.600e-01;3.178e-01;-2.481e-01;1.048e+00;3.178e-01;-2.480e-01;1.048e+00;1.665e-03;-1.300e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.389724000;1.048e+00;3.330e-01;-2.600e-01;3.178e-01;-2.481e-01;1.048e+00;3.178e-01;-2.480e-01;1.048e+00;1.665e-03;-1.300e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.390724000;1.048e+00;3.330e-01;-2.598e-01;3.178e-01;-2.480e-01;1.048e+00;3.178e-01;-2.480e-01;1.048e+00;1.665e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.394724000;1.048e+00;3.330e-01;-2.598e-01;3.178e-01;-2.480e-01;1.048e+00;3.178e-01;-2.480e-01;1.048e+00;1.665e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.395724000;1.048e+00;3.330e-01;-2.598e-01;3.178e-01;-2.479e-01;1.048e+00;3.178e-01;-2.480e-01;1.048e+00;1.665e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.401724000;1.048e+00;3.330e-01;-2.598e-01;3.178e-01;-2.479e-01;1.048e+00;3.178e-01;-2.480e-01;1.048e+00;1.665e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.402724000;1.048e+00;3.330e-01;-2.598e-01;3.178e-01;-2.479e-01;1.048e+00;3.178e-01;-2.478e-01;1.048e+00;1.665e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.404724000;1.048e+00;3.330e-01;-2.598e-01;3.178e-01;-2.479e-01;1.048e+00;3.178e-01;-2.478e-01;1.048e+00;1.665e-03;-1.299e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.405724000;1.048e+00;3.330e-01;-2.596e-01;3.178e-01;-2.478e-01;1.048e+00;3.178e-01;-2.478e-01;1.048e+00;1.665e-03;-1.298e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.416724000;1.048e+00;3.330e-01;-2.596e-01;3.178e-01;-2.478e-01;1.048e+00;3.178e-01;-2.478e-01;1.048e+00;1.665e-03;-1.298e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.417724000;1.048e+00;3.330e-01;-2.596e-01;3.178e-01;-2.478e-01;1.048e+00;3.178e-01;-2.476e-01;1.048e+00;1.665e-03;-1.298e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.418724000;1.048e+00;3.330e-01;-2.596e-01;3.178e-01;-2.478e-01;1.048e+00;3.178e-01;-2.476e-01;1.048e+00;1.665e-03;-1.298e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.419724000;1.048e+00;3.330e-01;-2.594e-01;3.178e-01;-2.476e-01;1.048e+00;3.178e-01;-2.476e-01;1.048e+00;1.665e-03;-1.297e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.430724000;1.048e+00;3.330e-01;-2.594e-01;3.178e-01;-2.476e-01;1.048e+00;3.178e-01;-2.476e-01;1.048e+00;1.665e-03;-1.297e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.431724000;1.048e+00;3.330e-01;-2.594e-01;3.178e-01;-2.476e-01;1.048e+00;3.178e-01;-2.474e-01;1.048e+00;1.665e-03;-1.297e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.433724000;1.048e+00;3.330e-01;-2.594e-01;3.178e-01;-2.476e-01;1.048e+00;3.178e-01;-2.474e-01;1.048e+00;1.665e-03;-1.297e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.434724000;1.048e+00;3.330e-01;-2.592e-01;3.178e-01;-2.474e-01;1.048e+00;3.178e-01;-2.474e-01;1.048e+00;1.665e-03;-1.296e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.445724000;1.048e+00;3.330e-01;-2.592e-01;3.178e-01;-2.474e-01;1.048e+00;3.178e-01;-2.474e-01;1.048e+00;1.665e-03;-1.296e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.446724000;1.048e+00;3.330e-01;-2.592e-01;3.178e-01;-2.474e-01;1.048e+00;3.178e-01;-2.472e-01;1.048e+00;1.665e-03;-1.296e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.447724000;1.048e+00;3.330e-01;-2.592e-01;3.178e-01;-2.474e-01;1.048e+00;3.178e-01;-2.472e-01;1.048e+00;1.665e-03;-1.296e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.448724000;1.048e+00;3.330e-01;-2.590e-01;3.178e-01;-2.472e-01;1.048e+00;3.178e-01;-2.472e-01;1.048e+00;1.665e-03;-1.295e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.459724000;1.048e+00;3.330e-01;-2.590e-01;3.178e-01;-2.472e-01;1.048e+00;3.178e-01;-2.472e-01;1.048e+00;1.665e-03;-1.295e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.460724000;1.048e+00;3.330e-01;-2.590e-01;3.178e-01;-2.472e-01;1.048e+00;3.178e-01;-2.470e-01;1.048e+00;1.665e-03;-1.295e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.462724000;1.048e+00;3.330e-01;-2.590e-01;3.178e-01;-2.472e-01;1.048e+00;3.178e-01;-2.470e-01;1.048e+00;1.665e-03;-1.295e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.463724000;1.048e+00;3.330e-01;-2.588e-01;3.178e-01;-2.470e-01;1.048e+00;3.178e-01;-2.470e-01;1.048e+00;1.665e-03;-1.294e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.474724000;1.048e+00;3.330e-01;-2.588e-01;3.178e-01;-2.470e-01;1.048e+00;3.178e-01;-2.470e-01;1.048e+00;1.665e-03;-1.294e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.475724000;1.048e+00;3.330e-01;-2.588e-01;3.178e-01;-2.470e-01;1.048e+00;3.178e-01;-2.468e-01;1.048e+00;1.665e-03;-1.294e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.476724000;1.048e+00;3.330e-01;-2.588e-01;3.178e-01;-2.470e-01;1.048e+00;3.178e-01;-2.468e-01;1.048e+00;1.665e-03;-1.294e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.477724000;1.048e+00;3.330e-01;-2.586e-01;3.178e-01;-2.468e-01;1.048e+00;3.178e-01;-2.468e-01;1.048e+00;1.665e-03;-1.293e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.488724000;1.048e+00;3.330e-01;-2.586e-01;3.178e-01;-2.468e-01;1.048e+00;3.178e-01;-2.468e-01;1.048e+00;1.665e-03;-1.293e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.489724000;1.048e+00;3.330e-01;-2.586e-01;3.178e-01;-2.468e-01;1.048e+00;3.178e-01;-2.466e-01;1.048e+00;1.665e-03;-1.293e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.491724000;1.048e+00;3.330e-01;-2.586e-01;3.178e-01;-2.468e-01;1.048e+00;3.178e-01;-2.466e-01;1.048e+00;1.665e-03;-1.293e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.492724000;1.048e+00;3.330e-01;-2.584e-01;3.178e-01;-2.466e-01;1.048e+00;3.178e-01;-2.466e-01;1.048e+00;1.665e-03;-1.292e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.503724000;1.048e+00;3.330e-01;-2.584e-01;3.178e-01;-2.466e-01;1.048e+00;3.178e-01;-2.466e-01;1.048e+00;1.665e-03;-1.292e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.504724000;1.048e+00;3.330e-01;-2.584e-01;3.178e-01;-2.466e-01;1.048e+00;3.178e-01;-2.464e-01;1.048e+00;1.665e-03;-1.292e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.505724000;1.048e+00;3.330e-01;-2.584e-01;3.178e-01;-2.466e-01;1.048e+00;3.178e-01;-2.464e-01;1.048e+00;1.665e-03;-1.292e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.506724000;1.048e+00;3.330e-01;-2.582e-01;3.178e-01;-2.464e-01;1.048e+00;3.178e-01;-2.464e-01;1.048e+00;1.665e-03;-1.291e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.517724000;1.048e+00;3.330e-01;-2.582e-01;3.178e-01;-2.464e-01;1.048e+00;3.178e-01;-2.464e-01;1.048e+00;1.665e-03;-1.291e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.518724000;1.048e+00;3.330e-01;-2.582e-01;3.178e-01;-2.464e-01;1.048e+00;3.178e-01;-2.462e-01;1.048e+00;1.665e-03;-1.291e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.520724000;1.048e+00;3.330e-01;-2.582e-01;3.178e-01;-2.464e-01;1.048e+00;3.178e-01;-2.462e-01;1.048e+00;1.665e-03;-1.291e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.521724000;1.048e+00;3.330e-01;-2.580e-01;3.178e-01;-2.462e-01;1.048e+00;3.178e-01;-2.462e-01;1.048e+00;1.665e-03;-1.290e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.532724000;1.048e+00;3.330e-01;-2.580e-01;3.178e-01;-2.462e-01;1.048e+00;3.178e-01;-2.462e-01;1.048e+00;1.665e-03;-1.290e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.533724000;1.048e+00;3.330e-01;-2.580e-01;3.178e-01;-2.462e-01;1.048e+00;3.178e-01;-2.460e-01;1.048e+00;1.665e-03;-1.290e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.534724000;1.048e+00;3.330e-01;-2.580e-01;3.178e-01;-2.462e-01;1.048e+00;3.178e-01;-2.460e-01;1.048e+00;1.665e-03;-1.290e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.535724000;1.048e+00;3.330e-01;-2.578e-01;3.178e-01;-2.460e-01;1.048e+00;3.178e-01;-2.460e-01;1.048e+00;1.665e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.544724000;1.048e+00;3.330e-01;-2.578e-01;3.178e-01;-2.460e-01;1.048e+00;3.178e-01;-2.460e-01;1.048e+00;1.665e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.545724000;1.048e+00;3.330e-01;-2.578e-01;3.177e-01;-2.460e-01;1.048e+00;3.178e-01;-2.460e-01;1.048e+00;1.665e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.546724000;1.048e+00;3.330e-01;-2.578e-01;3.177e-01;-2.460e-01;1.048e+00;3.178e-01;-2.460e-01;1.048e+00;1.665e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.547724000;1.048e+00;3.330e-01;-2.578e-01;3.177e-01;-2.460e-01;1.048e+00;3.178e-01;-2.458e-01;1.048e+00;1.665e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.549724000;1.048e+00;3.330e-01;-2.578e-01;3.177e-01;-2.460e-01;1.048e+00;3.178e-01;-2.458e-01;1.048e+00;1.665e-03;-1.289e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.550724000;1.048e+00;3.330e-01;-2.576e-01;3.177e-01;-2.458e-01;1.048e+00;3.178e-01;-2.458e-01;1.048e+00;1.665e-03;-1.288e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.561724000;1.048e+00;3.330e-01;-2.576e-01;3.177e-01;-2.458e-01;1.048e+00;3.178e-01;-2.458e-01;1.048e+00;1.665e-03;-1.288e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.562724000;1.048e+00;3.330e-01;-2.576e-01;3.177e-01;-2.458e-01;1.048e+00;3.178e-01;-2.456e-01;1.048e+00;1.665e-03;-1.288e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.563724000;1.048e+00;3.330e-01;-2.576e-01;3.177e-01;-2.458e-01;1.048e+00;3.178e-01;-2.456e-01;1.048e+00;1.665e-03;-1.288e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
