time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
31.564724000;1.048e+00;3.330e-01;-2.574e-01;3.177e-01;-2.456e-01;1.048e+00;3.178e-01;-2.456e-01;1.048e+00;1.665e-03;-1.287e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.575724000;1.048e+00;3.330e-01;-2.574e-01;3.177e-01;-2.456e-01;1.048e+00;3.178e-01;-2.456e-01;1.048e+00;1.665e-03;-1.287e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.576724000;1.048e+00;3.330e-01;-2.574e-01;3.177e-01;-2.456e-01;1.048e+00;3.178e-01;-2.454e-01;1.048e+00;1.665e-03;-1.287e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.577724000;1.048e+00;3.330e-01;-2.574e-01;3.177e-01;-2.456e-01;1.048e+00;3.178e-01;-2.454e-01;1.048e+00;1.665e-03;-1.287e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.578724000;1.048e+00;3.330e-01;-2.572e-01;3.177e-01;-2.454e-01;1.048e+00;3.178e-01;-2.454e-01;1.048e+00;1.665e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.580724000;1.048e+00;3.330e-01;-2.572e-01;3.177e-01;-2.454e-01;1.048e+00;3.178e-01;-2.454e-01;1.048e+00;1.665e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.581724000;1.048e+00;3.330e-01;-2.572e-01;3.177e-01;-2.454e-01;1.048e+00;3.177e-01;-2.454e-01;1.048e+00;1.665e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.589724000;1.048e+00;3.330e-01;-2.572e-01;3.177e-01;-2.454e-01;1.048e+00;3.177e-01;-2.454e-01;1.048e+00;1.665e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.590724000;1.048e+00;3.330e-01;-2.572e-01;3.177e-01;-2.454e-01;1.048e+00;3.177e-01;-2.452e-01;1.048e+00;1.665e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.592724000;1.048e+00;3.330e-01;-2.572e-01;3.177e-01;-2.454e-01;1.048e+00;3.177e-01;-2.452e-01;1.048e+00;1.665e-03;-1.286e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.593724000;1.048e+00;3.330e-01;-2.570e-01;3.177e-01;-2.452e-01;1.048e+00;3.177e-01;-2.452e-01;1.048e+00;1.665e-03;-1.285e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.604724000;1.048e+00;3.330e-01;-2.570e-01;3.177e-01;-2.452e-01;1.048e+00;3.177e-01;-2.452e-01;1.048e+00;1.665e-03;-1.285e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.605724000;1.048e+00;3.330e-01;-2.570e-01;3.177e-01;-2.452e-01;1.048e+00;3.177e-01;-2.450e-01;1.048e+00;1.665e-03;-1.285e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.606724000;1.048e+00;3.330e-01;-2.570e-01;3.177e-01;-2.452e-01;1.048e+00;3.177e-01;-2.450e-01;1.048e+00;1.665e-03;-1.285e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.607724000;1.048e+00;3.330e-01;-2.568e-01;3.177e-01;-2.450e-01;1.048e+00;3.177e-01;-2.450e-01;1.048e+00;1.665e-03;-1.284e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.618724000;1.048e+00;3.330e-01;-2.568e-01;3.177e-01;-2.450e-01;1.048e+00;3.177e-01;-2.450e-01;1.048e+00;1.665e-03;-1.284e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.619724000;1.048e+00;3.330e-01;-2.568e-01;3.177e-01;-2.450e-01;1.048e+00;3.177e-01;-2.448e-01;1.048e+00;1.665e-03;-1.284e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.621724000;1.048e+00;3.330e-01;-2.568e-01;3.177e-01;-2.450e-01;1.048e+00;3.177e-01;-2.448e-01;1.048e+00;1.665e-03;-1.284e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.622724000;1.048e+00;3.330e-01;-2.566e-01;3.177e-01;-2.448e-01;1.048e+00;3.177e-01;-2.448e-01;1.048e+00;1.665e-03;-1.283e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.633724000;1.048e+00;3.330e-01;-2.566e-01;3.177e-01;-2.448e-01;1.048e+00;3.177e-01;-2.448e-01;1.048e+00;1.665e-03;-1.283e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.634724000;1.048e+00;3.330e-01;-2.566e-01;3.177e-01;-2.448e-01;1.048e+00;3.177e-01;-2.446e-01;1.048e+00;1.665e-03;-1.283e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.635724000;1.048e+00;3.330e-01;-2.566e-01;3.177e-01;-2.448e-01;1.048e+00;3.177e-01;-2.446e-01;1.048e+00;1.665e-03;-1.283e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.636724000;1.048e+00;3.330e-01;-2.564e-01;3.177e-01;-2.446e-01;1.048e+00;3.177e-01;-2.446e-01;1.048e+00;1.665e-03;-1.282e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.647724000;1.048e+00;3.330e-01;-2.564e-01;3.177e-01;-2.446e-01;1.048e+00;3.177e-01;-2.446e-01;1.048e+00;1.665e-03;-1.282e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.648724000;1.048e+00;3.330e-01;-2.564e-01;3.177e-01;-2.446e-01;1.048e+00;3.177e-01;-2.444e-01;1.048e+00;1.665e-03;-1.282e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.650724000;1.048e+00;3.330e-01;-2.564e-01;3.177e-01;-2.446e-01;1.048e+00;3.177e-01;-2.444e-01;1.048e+00;1.665e-03;-1.282e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.651724000;1.048e+00;3.330e-01;-2.562e-01;3.177e-01;-2.444e-01;1.048e+00;3.177e-01;-2.444e-01;1.048e+00;1.665e-03;-1.281e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.662724000;1.048e+00;3.330e-01;-2.562e-01;3.177e-01;-2.444e-01;1.048e+00;3.177e-01;-2.444e-01;1.048e+00;1.665e-03;-1.281e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.663724000;1.048e+00;3.330e-01;-2.562e-01;3.177e-01;-2.444e-01;1.048e+00;3.177e-01;-2.443e-01;1.048e+00;1.665e-03;-1.281e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.664724000;1.048e+00;3.330e-01;-2.562e-01;3.177e-01;-2.444e-01;1.048e+00;3.177e-01;-2.443e-01;1.048e+00;1.665e-03;-1.281e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.665724000;1.048e+00;3.330e-01;-2.560e-01;3.177e-01;-2.442e-01;1.048e+00;3.177e-01;-2.442e-01;1.048e+00;1.665e-03;-1.280e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.676724000;1.048e+00;3.330e-01;-2.560e-01;3.177e-01;-2.442e-01;1.048e+00;3.177e-01;-2.442e-01;1.048e+00;1.665e-03;-1.280e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.677724000;1.048e+00;3.330e-01;-2.560e-01;3.177e-01;-2.442e-01;1.048e+00;3.177e-01;-2.441e-01;1.048e+00;1.665e-03;-1.280e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.679724000;1.048e+00;3.330e-01;-2.560e-01;3.177e-01;-2.442e-01;1.048e+00;3.177e-01;-2.441e-01;1.048e+00;1.665e-03;-1.280e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.680724000;1.048e+00;3.330e-01;-2.558e-01;3.177e-01;-2.440e-01;1.048e+00;3.177e-01;-2.441e-01;1.048e+00;1.665e-03;-1.279e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.691724000;1.048e+00;3.330e-01;-2.558e-01;3.177e-01;-2.440e-01;1.048e+00;3.177e-01;-2.441e-01;1.048e+00;1.665e-03;-1.279e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.692724000;1.048e+00;3.330e-01;-2.558e-01;3.177e-01;-2.440e-01;1.048e+00;3.177e-01;-2.439e-01;1.048e+00;1.665e-03;-1.279e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.693724000;1.048e+00;3.330e-01;-2.558e-01;3.177e-01;-2.440e-01;1.048e+00;3.177e-01;-2.439e-01;1.048e+00;1.665e-03;-1.279e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.694724000;1.048e+00;3.330e-01;-2.556e-01;3.177e-01;-2.438e-01;1.048e+00;3.177e-01;-2.439e-01;1.048e+00;1.665e-03;-1.278e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.705724000;1.048e+00;3.330e-01;-2.556e-01;3.177e-01;-2.438e-01;1.048e+00;3.177e-01;-2.439e-01;1.048e+00;1.665e-03;-1.278e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.706724000;1.048e+00;3.330e-01;-2.556e-01;3.177e-01;-2.438e-01;1.048e+00;3.177e-01;-2.437e-01;1.048e+00;1.665e-03;-1.278e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.708724000;1.048e+00;3.330e-01;-2.556e-01;3.177e-01;-2.438e-01;1.048e+00;3.177e-01;-2.437e-01;1.048e+00;1.665e-03;-1.278e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.709724000;1.048e+00;3.330e-01;-2.554e-01;3.177e-01;-2.437e-01;1.048e+00;3.177e-01;-2.437e-01;1.048e+00;1.665e-03;-1.277e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.716724000;1.048e+00;3.330e-01;-2.554e-01;3.177e-01;-2.437e-01;1.048e+00;3.177e-01;-2.437e-01;1.048e+00;1.665e-03;-1.277e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.717724000;1.048e+00;3.330e-01;-2.554e-01;3.177e-01;-2.436e-01;1.048e+00;3.177e-01;-2.437e-01;1.048e+00;1.665e-03;-1.277e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.720724000;1.048e+00;3.330e-01;-2.554e-01;3.177e-01;-2.436e-01;1.048e+00;3.177e-01;-2.437e-01;1.048e+00;1.665e-03;-1.277e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.721724000;1.048e+00;3.330e-01;-2.554e-01;3.177e-01;-2.436e-01;1.048e+00;3.177e-01;-2.435e-01;1.048e+00;1.665e-03;-1.277e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.722724000;1.048e+00;3.330e-01;-2.554e-01;3.177e-01;-2.436e-01;1.048e+00;3.177e-01;-2.435e-01;1.048e+00;1.665e-03;-1.277e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.723724000;1.048e+00;3.330e-01;-2.552e-01;3.177e-01;-2.435e-01;1.048e+00;3.177e-01;-2.435e-01;1.048e+00;1.665e-03;-1.276e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.734724000;1.048e+00;3.330e-01;-2.552e-01;3.177e-01;-2.435e-01;1.048e+00;3.177e-01;-2.435e-01;1.048e+00;1.665e-03;-1.276e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.735724000;1.048e+00;3.330e-01;-2.552e-01;3.177e-01;-2.435e-01;1.048e+00;3.177e-01;-2.433e-01;1.048e+00;1.665e-03;-1.276e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.737724000;1.048e+00;3.330e-01;-2.552e-01;3.177e-01;-2.435e-01;1.048e+00;3.177e-01;-2.433e-01;1.048e+00;1.665e-03;-1.276e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.738724000;1.048e+00;3.330e-01;-2.550e-01;3.177e-01;-2.433e-01;1.048e+00;3.177e-01;-2.433e-01;1.048e+00;1.665e-03;-1.275e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.749724000;1.048e+00;3.330e-01;-2.550e-01;3.177e-01;-2.433e-01;1.048e+00;3.177e-01;-2.433e-01;1.048e+00;1.665e-03;-1.275e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.750724000;1.048e+00;3.330e-01;-2.550e-01;3.177e-01;-2.433e-01;1.048e+00;3.177e-01;-2.431e-01;1.048e+00;1.665e-03;-1.275e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.751724000;1.048e+00;3.330e-01;-2.550e-01;3.177e-01;-2.433e-01;1.048e+00;3.177e-01;-2.431e-01;1.048e+00;1.665e-03;-1.275e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.752724000;1.048e+00;3.330e-01;-2.548e-01;3.177e-01;-2.431e-01;1.048e+00;3.177e-01;-2.431e-01;1.048e+00;1.665e-03;-1.274e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.763724000;1.048e+00;3.330e-01;-2.548e-01;3.177e-01;-2.431e-01;1.048e+00;3.177e-01;-2.431e-01;1.048e+00;1.665e-03;-1.274e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.764724000;1.048e+00;3.330e-01;-2.548e-01;3.177e-01;-2.431e-01;1.048e+00;3.177e-01;-2.429e-01;1.048e+00;1.665e-03;-1.274e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.766724000;1.048e+00;3.330e-01;-2.548e-01;3.177e-01;-2.431e-01;1.048e+00;3.177e-01;-2.429e-01;1.048e+00;1.665e-03;-1.274e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.767724000;1.048e+00;3.330e-01;-2.546e-01;3.177e-01;-2.429e-01;1.048e+00;3.177e-01;-2.429e-01;1.048e+00;1.665e-03;-1.273e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.778724000;1.048e+00;3.330e-01;-2.546e-01;3.177e-01;-2.429e-01;1.048e+00;3.177e-01;-2.429e-01;1.048e+00;1.665e-03;-1.273e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.779724000;1.048e+00;3.330e-01;-2.546e-01;3.177e-01;-2.429e-01;1.048e+00;3.177e-01;-2.427e-01;1.048e+00;1.665e-03;-1.273e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.780724000;1.048e+00;3.330e-01;-2.546e-01;3.177e-01;-2.429e-01;1.048e+00;3.177e-01;-2.427e-01;1.048e+00;1.665e-03;-1.273e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.781724000;1.048e+00;3.330e-01;-2.544e-01;3.177e-01;-2.427e-01;1.048e+00;3.177e-01;-2.427e-01;1.048e+00;1.665e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.790724000;1.048e+00;3.330e-01;-2.544e-01;3.177e-01;-2.427e-01;1.048e+00;3.177e-01;-2.427e-01;1.048e+00;1.665e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.791724000;1.048e+00;3.330e-01;-2.544e-01;3.176e-01;-2.427e-01;1.048e+00;3.177e-01;-2.427e-01;1.048e+00;1.665e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.792724000;1.048e+00;3.330e-01;-2.544e-01;3.176e-01;-2.427e-01;1.048e+00;3.177e-01;-2.427e-01;1.048e+00;1.665e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.793724000;1.048e+00;3.330e-01;-2.544e-01;3.176e-01;-2.427e-01;1.048e+00;3.177e-01;-2.425e-01;1.048e+00;1.665e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.795724000;1.048e+00;3.330e-01;-2.544e-01;3.176e-01;-2.427e-01;1.048e+00;3.177e-01;-2.425e-01;1.048e+00;1.665e-03;-1.272e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.796724000;1.048e+00;3.330e-01;-2.542e-01;3.176e-01;-2.425e-01;1.048e+00;3.177e-01;-2.425e-01;1.048e+00;1.665e-03;-1.271e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.807724000;1.048e+00;3.330e-01;-2.542e-01;3.176e-01;-2.425e-01;1.048e+00;3.177e-01;-2.425e-01;1.048e+00;1.665e-03;-1.271e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.808724000;1.048e+00;3.330e-01;-2.542e-01;3.176e-01;-2.425e-01;1.048e+00;3.177e-01;-2.423e-01;1.048e+00;1.665e-03;-1.271e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.809724000;1.048e+00;3.330e-01;-2.542e-01;3.176e-01;-2.425e-01;1.048e+00;3.177e-01;-2.423e-01;1.048e+00;1.665e-03;-1.271e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.810724000;1.048e+00;3.330e-01;-2.540e-01;3.176e-01;-2.423e-01;1.048e+00;3.177e-01;-2.423e-01;1.048e+00;1.665e-03;-1.270e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.822724000;1.048e+00;3.330e-01;-2.540e-01;3.176e-01;-2.423e-01;1.048e+00;3.177e-01;-2.423e-01;1.048e+00;1.665e-03;-1.270e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.823724000;1.048e+00;3.330e-01;-2.540e-01;3.176e-01;-2.423e-01;1.048e+00;3.177e-01;-2.421e-01;1.048e+00;1.665e-03;-1.270e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.824724000;1.048e+00;3.330e-01;-2.540e-01;3.176e-01;-2.423e-01;1.048e+00;3.177e-01;-2.421e-01;1.048e+00;1.665e-03;-1.270e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.825724000;1.048e+00;3.330e-01;-2.538e-01;3.176e-01;-2.421e-01;1.048e+00;3.177e-01;-2.421e-01;1.048e+00;1.665e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.826724000;1.048e+00;3.330e-01;-2.538e-01;3.176e-01;-2.421e-01;1.048e+00;3.177e-01;-2.421e-01;1.048e+00;1.665e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.827724000;1.048e+00;3.330e-01;-2.538e-01;3.176e-01;-2.421e-01;1.048e+00;3.176e-01;-2.421e-01;1.048e+00;1.665e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.836724000;1.048e+00;3.330e-01;-2.538e-01;3.176e-01;-2.421e-01;1.048e+00;3.176e-01;-2.421e-01;1.048e+00;1.665e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.837724000;1.048e+00;3.330e-01;-2.538e-01;3.176e-01;-2.421e-01;1.048e+00;3.176e-01;-2.419e-01;1.048e+00;1.665e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.839724000;1.048e+00;3.330e-01;-2.538e-01;3.176e-01;-2.421e-01;1.048e+00;3.176e-01;-2.419e-01;1.048e+00;1.665e-03;-1.269e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.840724000;1.048e+00;3.330e-01;-2.536e-01;3.176e-01;-2.419e-01;1.048e+00;3.176e-01;-2.419e-01;1.048e+00;1.665e-03;-1.268e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.851724000;1.048e+00;3.330e-01;-2.536e-01;3.176e-01;-2.419e-01;1.048e+00;3.176e-01;-2.419e-01;1.048e+00;1.665e-03;-1.268e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.852724000;1.048e+00;3.330e-01;-2.536e-01;3.176e-01;-2.419e-01;1.048e+00;3.176e-01;-2.417e-01;1.048e+00;1.665e-03;-1.268e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.853724000;1.048e+00;3.330e-01;-2.536e-01;3.176e-01;-2.419e-01;1.048e+00;3.176e-01;-2.417e-01;1.048e+00;1.665e-03;-1.268e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.854724000;1.048e+00;3.330e-01;-2.534e-01;3.176e-01;-2.417e-01;1.048e+00;3.176e-01;-2.417e-01;1.048e+00;1.665e-03;-1.267e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.865724000;1.048e+00;3.330e-01;-2.534e-01;3.176e-01;-2.417e-01;1.048e+00;3.176e-01;-2.417e-01;1.048e+00;1.665e-03;-1.267e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.866724000;1.048e+00;3.330e-01;-2.534e-01;3.176e-01;-2.417e-01;1.048e+00;3.176e-01;-2.415e-01;1.048e+00;1.665e-03;-1.267e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.868724000;1.048e+00;3.330e-01;-2.534e-01;3.176e-01;-2.417e-01;1.048e+00;3.176e-01;-2.415e-01;1.048e+00;1.665e-03;-1.267e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.869724000;1.048e+00;3.330e-01;-2.532e-01;3.176e-01;-2.415e-01;1.048e+00;3.176e-01;-2.415e-01;1.048e+00;1.665e-03;-1.266e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.880724000;1.048e+00;3.330e-01;-2.532e-01;3.176e-01;-2.415e-01;1.048e+00;3.176e-01;-2.415e-01;1.048e+00;1.665e-03;-1.266e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.881724000;1.048e+00;3.330e-01;-2.532e-01;3.176e-01;-2.415e-01;1.048e+00;3.176e-01;-2.413e-01;1.048e+00;1.665e-03;-1.266e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.882724000;1.048e+00;3.330e-01;-2.532e-01;3.176e-01;-2.415e-01;1.048e+00;3.176e-01;-2.413e-01;1.048e+00;1.665e-03;-1.266e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.883724000;1.048e+00;3.330e-01;-2.530e-01;3.176e-01;-2.413e-01;1.048e+00;3.176e-01;-2.413e-01;1.048e+00;1.665e-03;-1.265e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.895724000;1.048e+00;3.330e-01;-2.530e-01;3.176e-01;-2.413e-01;1.048e+00;3.176e-01;-2.413e-01;1.048e+00;1.665e-03;-1.265e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.896724000;1.048e+00;3.330e-01;-2.530e-01;3.176e-01;-2.413e-01;1.048e+00;3.176e-01;-2.411e-01;1.048e+00;1.665e-03;-1.265e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.897724000;1.048e+00;3.330e-01;-2.530e-01;3.176e-01;-2.413e-01;1.048e+00;3.176e-01;-2.411e-01;1.048e+00;1.665e-03;-1.265e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.898724000;1.048e+00;3.330e-01;-2.528e-01;3.176e-01;-2.411e-01;1.048e+00;3.176e-01;-2.411e-01;1.048e+00;1.665e-03;-1.264e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.909724000;1.048e+00;3.330e-01;-2.528e-01;3.176e-01;-2.411e-01;1.048e+00;3.176e-01;-2.411e-01;1.048e+00;1.665e-03;-1.264e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.910724000;1.048e+00;3.330e-01;-2.528e-01;3.176e-01;-2.411e-01;1.048e+00;3.176e-01;-2.409e-01;1.048e+00;1.665e-03;-1.264e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.912724000;1.048e+00;3.330e-01;-2.528e-01;3.176e-01;-2.411e-01;1.048e+00;3.176e-01;-2.409e-01;1.048e+00;1.665e-03;-1.264e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.913724000;1.048e+00;3.330e-01;-2.526e-01;3.176e-01;-2.409e-01;1.048e+00;3.176e-01;-2.409e-01;1.048e+00;1.665e-03;-1.263e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.922724000;1.048e+00;3.330e-01;-2.526e-01;3.176e-01;-2.409e-01;1.048e+00;3.176e-01;-2.409e-01;1.048e+00;1.665e-03;-1.263e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.923724000;1.049e+00;3.330e-01;-2.526e-01;3.176e-01;-2.409e-01;1.048e+00;3.176e-01;-2.409e-01;1.049e+00;1.665e-03;-1.263e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.924724000;1.049e+00;3.330e-01;-2.526e-01;3.176e-01;-2.409e-01;1.048e+00;3.176e-01;-2.409e-01;1.049e+00;1.665e-03;-1.263e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.925724000;1.049e+00;3.330e-01;-2.526e-01;3.176e-01;-2.409e-01;1.048e+00;3.176e-01;-2.407e-01;1.049e+00;1.665e-03;-1.263e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.926724000;1.049e+00;3.330e-01;-2.526e-01;3.176e-01;-2.409e-01;1.048e+00;3.176e-01;-2.407e-01;1.049e+00;1.665e-03;-1.263e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.927724000;1.049e+00;3.330e-01;-2.524e-01;3.176e-01;-2.407e-01;1.048e+00;3.176e-01;-2.407e-01;1.049e+00;1.665e-03;-1.262e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.938724000;1.049e+00;3.330e-01;-2.524e-01;3.176e-01;-2.407e-01;1.048e+00;3.176e-01;-2.407e-01;1.049e+00;1.665e-03;-1.262e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.939724000;1.049e+00;3.330e-01;-2.524e-01;3.176e-01;-2.407e-01;1.048e+00;3.176e-01;-2.405e-01;1.049e+00;1.665e-03;-1.262e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.941724000;1.049e+00;3.330e-01;-2.524e-01;3.176e-01;-2.407e-01;1.048e+00;3.176e-01;-2.405e-01;1.049e+00;1.665e-03;-1.262e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.942724000;1.049e+00;3.330e-01;-2.522e-01;3.176e-01;-2.405e-01;1.048e+00;3.176e-01;-2.405e-01;1.049e+00;1.665e-03;-1.261e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.953724000;1.049e+00;3.330e-01;-2.522e-01;3.176e-01;-2.405e-01;1.048e+00;3.176e-01;-2.405e-01;1.049e+00;1.665e-03;-1.261e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.954724000;1.049e+00;3.330e-01;-2.522e-01;3.176e-01;-2.405e-01;1.048e+00;3.176e-01;-2.403e-01;1.049e+00;1.665e-03;-1.261e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.956724000;1.049e+00;3.330e-01;-2.522e-01;3.176e-01;-2.405e-01;1.048e+00;3.176e-01;-2.403e-01;1.049e+00;1.665e-03;-1.261e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.957724000;1.049e+00;3.330e-01;-2.520e-01;3.176e-01;-2.403e-01;1.048e+00;3.176e-01;-2.403e-01;1.049e+00;1.665e-03;-1.260e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.958724000;1.049e+00;3.330e-01;-2.520e-01;3.176e-01;-2.403e-01;1.048e+00;3.176e-01;-2.403e-01;1.049e+00;1.665e-03;-1.260e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.959724000;1.049e+00;3.330e-01;-2.520e-01;3.176e-01;-2.403e-01;1.049e+00;3.176e-01;-2.403e-01;1.049e+00;1.665e-03;-1.260e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.968724000;1.049e+00;3.330e-01;-2.520e-01;3.176e-01;-2.403e-01;1.049e+00;3.176e-01;-2.403e-01;1.049e+00;1.665e-03;-1.260e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.969724000;1.049e+00;3.330e-01;-2.520e-01;3.176e-01;-2.403e-01;1.049e+00;3.176e-01;-2.401e-01;1.049e+00;1.665e-03;-1.260e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.970724000;1.049e+00;3.330e-01;-2.520e-01;3.176e-01;-2.403e-01;1.049e+00;3.176e-01;-2.401e-01;1.049e+00;1.665e-03;-1.260e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.971724000;1.049e+00;3.330e-01;-2.518e-01;3.176e-01;-2.401e-01;1.049e+00;3.176e-01;-2.401e-01;1.049e+00;1.665e-03;-1.259e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.983724000;1.049e+00;3.330e-01;-2.518e-01;3.176e-01;-2.401e-01;1.049e+00;3.176e-01;-2.401e-01;1.049e+00;1.665e-03;-1.259e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.984724000;1.049e+00;3.330e-01;-2.518e-01;3.176e-01;-2.401e-01;1.049e+00;3.176e-01;-2.400e-01;1.049e+00;1.665e-03;-1.259e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.985724000;1.049e+00;3.330e-01;-2.518e-01;3.176e-01;-2.401e-01;1.049e+00;3.176e-01;-2.400e-01;1.049e+00;1.665e-03;-1.259e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.986724000;1.049e+00;3.330e-01;-2.516e-01;3.176e-01;-2.399e-01;1.049e+00;3.176e-01;-2.400e-01;1.049e+00;1.665e-03;-1.258e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.997724000;1.049e+00;3.330e-01;-2.516e-01;3.176e-01;-2.399e-01;1.049e+00;3.176e-01;-2.400e-01;1.049e+00;1.665e-03;-1.258e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
31.998724000;1.049e+00;3.330e-01;-2.516e-01;3.176e-01;-2.399e-01;1.049e+00;3.176e-01;-2.398e-01;1.049e+00;1.665e-03;-1.258e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.000724000;1.049e+00;3.330e-01;-2.516e-01;3.176e-01;-2.399e-01;1.049e+00;3.176e-01;-2.398e-01;1.049e+00;1.665e-03;-1.258e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.001724000;1.049e+00;3.330e-01;-2.514e-01;3.176e-01;-2.397e-01;1.049e+00;3.176e-01;-2.398e-01;1.049e+00;1.665e-03;-1.257e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.012724000;1.049e+00;3.330e-01;-2.514e-01;3.176e-01;-2.397e-01;1.049e+00;3.176e-01;-2.398e-01;1.049e+00;1.665e-03;-1.257e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.013724000;1.049e+00;3.330e-01;-2.514e-01;3.176e-01;-2.397e-01;1.049e+00;3.176e-01;-2.396e-01;1.049e+00;1.665e-03;-1.257e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.015724000;1.049e+00;3.330e-01;-2.514e-01;3.176e-01;-2.397e-01;1.049e+00;3.176e-01;-2.396e-01;1.049e+00;1.665e-03;-1.257e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.016724000;1.049e+00;3.330e-01;-2.512e-01;3.176e-01;-2.396e-01;1.049e+00;3.176e-01;-2.396e-01;1.049e+00;1.665e-03;-1.256e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.022724000;1.049e+00;3.330e-01;-2.512e-01;3.176e-01;-2.396e-01;1.049e+00;3.176e-01;-2.396e-01;1.049e+00;1.665e-03;-1.256e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.023724000;1.049e+00;3.330e-01;-2.512e-01;3.176e-01;-2.395e-01;1.049e+00;3.176e-01;-2.396e-01;1.049e+00;1.665e-03;-1.256e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.027724000;1.049e+00;3.330e-01;-2.512e-01;3.176e-01;-2.395e-01;1.049e+00;3.176e-01;-2.396e-01;1.049e+00;1.665e-03;-1.256e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.028724000;1.049e+00;3.330e-01;-2.512e-01;3.176e-01;-2.395e-01;1.049e+00;3.176e-01;-2.394e-01;1.049e+00;1.665e-03;-1.256e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.029724000;1.049e+00;3.330e-01;-2.512e-01;3.176e-01;-2.395e-01;1.049e+00;3.176e-01;-2.394e-01;1.049e+00;1.665e-03;-1.256e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.030724000;1.049e+00;3.330e-01;-2.510e-01;3.176e-01;-2.394e-01;1.049e+00;3.176e-01;-2.394e-01;1.049e+00;1.665e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.038724000;1.049e+00;3.330e-01;-2.510e-01;3.176e-01;-2.394e-01;1.049e+00;3.176e-01;-2.394e-01;1.049e+00;1.665e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.039724000;1.049e+00;3.330e-01;-2.510e-01;3.175e-01;-2.394e-01;1.049e+00;3.176e-01;-2.394e-01;1.049e+00;1.665e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.042724000;1.049e+00;3.330e-01;-2.510e-01;3.175e-01;-2.394e-01;1.049e+00;3.176e-01;-2.394e-01;1.049e+00;1.665e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.043724000;1.049e+00;3.330e-01;-2.510e-01;3.175e-01;-2.394e-01;1.049e+00;3.176e-01;-2.392e-01;1.049e+00;1.665e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.044724000;1.049e+00;3.330e-01;-2.510e-01;3.175e-01;-2.394e-01;1.049e+00;3.176e-01;-2.392e-01;1.049e+00;1.665e-03;-1.255e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.045724000;1.049e+00;3.330e-01;-2.508e-01;3.175e-01;-2.392e-01;1.049e+00;3.176e-01;-2.392e-01;1.049e+00;1.665e-03;-1.254e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.056724000;1.049e+00;3.330e-01;-2.508e-01;3.175e-01;-2.392e-01;1.049e+00;3.176e-01;-2.392e-01;1.049e+00;1.665e-03;-1.254e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.057724000;1.049e+00;3.330e-01;-2.508e-01;3.175e-01;-2.392e-01;1.049e+00;3.176e-01;-2.390e-01;1.049e+00;1.665e-03;-1.254e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.059724000;1.049e+00;3.330e-01;-2.508e-01;3.175e-01;-2.392e-01;1.049e+00;3.176e-01;-2.390e-01;1.049e+00;1.665e-03;-1.254e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.060724000;1.049e+00;3.330e-01;-2.506e-01;3.175e-01;-2.390e-01;1.049e+00;3.176e-01;-2.390e-01;1.049e+00;1.665e-03;-1.253e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.071724000;1.049e+00;3.330e-01;-2.506e-01;3.175e-01;-2.390e-01;1.049e+00;3.176e-01;-2.390e-01;1.049e+00;1.665e-03;-1.253e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.072724000;1.049e+00;3.330e-01;-2.506e-01;3.175e-01;-2.390e-01;1.049e+00;3.176e-01;-2.388e-01;1.049e+00;1.665e-03;-1.253e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.074724000;1.049e+00;3.330e-01;-2.506e-01;3.175e-01;-2.390e-01;1.049e+00;3.176e-01;-2.388e-01;1.049e+00;1.665e-03;-1.253e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.075724000;1.049e+00;3.330e-01;-2.504e-01;3.175e-01;-2.388e-01;1.049e+00;3.175e-01;-2.388e-01;1.049e+00;1.665e-03;-1.252e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.086724000;1.049e+00;3.330e-01;-2.504e-01;3.175e-01;-2.388e-01;1.049e+00;3.175e-01;-2.388e-01;1.049e+00;1.665e-03;-1.252e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.087724000;1.049e+00;3.330e-01;-2.504e-01;3.175e-01;-2.388e-01;1.049e+00;3.175e-01;-2.386e-01;1.049e+00;1.665e-03;-1.252e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.089724000;1.049e+00;3.330e-01;-2.504e-01;3.175e-01;-2.388e-01;1.049e+00;3.175e-01;-2.386e-01;1.049e+00;1.665e-03;-1.252e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.090724000;1.049e+00;3.330e-01;-2.502e-01;3.175e-01;-2.386e-01;1.049e+00;3.175e-01;-2.386e-01;1.049e+00;1.665e-03;-1.251e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.101724000;1.049e+00;3.330e-01;-2.502e-01;3.175e-01;-2.386e-01;1.049e+00;3.175e-01;-2.386e-01;1.049e+00;1.665e-03;-1.251e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.102724000;1.049e+00;3.330e-01;-2.502e-01;3.175e-01;-2.386e-01;1.049e+00;3.175e-01;-2.384e-01;1.049e+00;1.665e-03;-1.251e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.103724000;1.049e+00;3.330e-01;-2.502e-01;3.175e-01;-2.386e-01;1.049e+00;3.175e-01;-2.384e-01;1.049e+00;1.665e-03;-1.251e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.104724000;1.049e+00;3.330e-01;-2.500e-01;3.175e-01;-2.384e-01;1.049e+00;3.175e-01;-2.384e-01;1.049e+00;1.665e-03;-1.250e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.116724000;1.049e+00;3.330e-01;-2.500e-01;3.175e-01;-2.384e-01;1.049e+00;3.175e-01;-2.384e-01;1.049e+00;1.665e-03;-1.250e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.117724000;1.049e+00;3.330e-01;-2.500e-01;3.175e-01;-2.384e-01;1.049e+00;3.175e-01;-2.382e-01;1.049e+00;1.665e-03;-1.250e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.118724000;1.049e+00;3.330e-01;-2.500e-01;3.175e-01;-2.384e-01;1.049e+00;3.175e-01;-2.382e-01;1.049e+00;1.665e-03;-1.250e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.119724000;1.049e+00;3.330e-01;-2.498e-01;3.175e-01;-2.382e-01;1.049e+00;3.175e-01;-2.382e-01;1.049e+00;1.665e-03;-1.249e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.131724000;1.049e+00;3.330e-01;-2.498e-01;3.175e-01;-2.382e-01;1.049e+00;3.175e-01;-2.382e-01;1.049e+00;1.665e-03;-1.249e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.132724000;1.049e+00;3.330e-01;-2.498e-01;3.175e-01;-2.382e-01;1.049e+00;3.175e-01;-2.380e-01;1.049e+00;1.665e-03;-1.249e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.133724000;1.049e+00;3.330e-01;-2.498e-01;3.175e-01;-2.382e-01;1.049e+00;3.175e-01;-2.380e-01;1.049e+00;1.665e-03;-1.249e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.134724000;1.049e+00;3.330e-01;-2.496e-01;3.175e-01;-2.380e-01;1.049e+00;3.175e-01;-2.380e-01;1.049e+00;1.665e-03;-1.248e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.146724000;1.049e+00;3.330e-01;-2.496e-01;3.175e-01;-2.380e-01;1.049e+00;3.175e-01;-2.380e-01;1.049e+00;1.665e-03;-1.248e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.147724000;1.049e+00;3.330e-01;-2.496e-01;3.175e-01;-2.380e-01;1.049e+00;3.175e-01;-2.378e-01;1.049e+00;1.665e-03;-1.248e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.148724000;1.049e+00;3.330e-01;-2.496e-01;3.175e-01;-2.380e-01;1.049e+00;3.175e-01;-2.378e-01;1.049e+00;1.665e-03;-1.248e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.149724000;1.049e+00;3.330e-01;-2.494e-01;3.175e-01;-2.378e-01;1.049e+00;3.175e-01;-2.378e-01;1.049e+00;1.665e-03;-1.247e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.161724000;1.049e+00;3.330e-01;-2.494e-01;3.175e-01;-2.378e-01;1.049e+00;3.175e-01;-2.378e-01;1.049e+00;1.665e-03;-1.247e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.162724000;1.049e+00;3.330e-01;-2.494e-01;3.175e-01;-2.378e-01;1.049e+00;3.175e-01;-2.376e-01;1.049e+00;1.665e-03;-1.247e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.163724000;1.049e+00;3.330e-01;-2.494e-01;3.175e-01;-2.378e-01;1.049e+00;3.175e-01;-2.376e-01;1.049e+00;1.665e-03;-1.247e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.164724000;1.049e+00;3.330e-01;-2.492e-01;3.175e-01;-2.376e-01;1.049e+00;3.175e-01;-2.376e-01;1.049e+00;1.665e-03;-1.246e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.176724000;1.049e+00;3.330e-01;-2.492e-01;3.175e-01;-2.376e-01;1.049e+00;3.175e-01;-2.376e-01;1.049e+00;1.665e-03;-1.246e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.177724000;1.049e+00;3.330e-01;-2.492e-01;3.175e-01;-2.376e-01;1.049e+00;3.175e-01;-2.374e-01;1.049e+00;1.665e-03;-1.246e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.178724000;1.049e+00;3.330e-01;-2.492e-01;3.175e-01;-2.376e-01;1.049e+00;3.175e-01;-2.374e-01;1.049e+00;1.665e-03;-1.246e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.179724000;1.049e+00;3.330e-01;-2.490e-01;3.175e-01;-2.374e-01;1.049e+00;3.175e-01;-2.374e-01;1.049e+00;1.665e-03;-1.245e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.191724000;1.049e+00;3.330e-01;-2.490e-01;3.175e-01;-2.374e-01;1.049e+00;3.175e-01;-2.374e-01;1.049e+00;1.665e-03;-1.245e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.192724000;1.049e+00;3.330e-01;-2.490e-01;3.175e-01;-2.374e-01;1.049e+00;3.175e-01;-2.372e-01;1.049e+00;1.665e-03;-1.245e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.193724000;1.049e+00;3.330e-01;-2.490e-01;3.175e-01;-2.374e-01;1.049e+00;3.175e-01;-2.372e-01;1.049e+00;1.665e-03;-1.245e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.194724000;1.049e+00;3.330e-01;-2.488e-01;3.175e-01;-2.372e-01;1.049e+00;3.175e-01;-2.372e-01;1.049e+00;1.665e-03;-1.244e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.206724000;1.049e+00;3.330e-01;-2.488e-01;3.175e-01;-2.372e-01;1.049e+00;3.175e-01;-2.372e-01;1.049e+00;1.665e-03;-1.244e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.207724000;1.049e+00;3.330e-01;-2.488e-01;3.175e-01;-2.372e-01;1.049e+00;3.175e-01;-2.370e-01;1.049e+00;1.665e-03;-1.244e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.208724000;1.049e+00;3.330e-01;-2.488e-01;3.175e-01;-2.372e-01;1.049e+00;3.175e-01;-2.370e-01;1.049e+00;1.665e-03;-1.244e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.209724000;1.049e+00;3.330e-01;-2.486e-01;3.175e-01;-2.370e-01;1.049e+00;3.175e-01;-2.370e-01;1.049e+00;1.665e-03;-1.243e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.221724000;1.049e+00;3.330e-01;-2.486e-01;3.175e-01;-2.370e-01;1.049e+00;3.175e-01;-2.370e-01;1.049e+00;1.665e-03;-1.243e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.222724000;1.049e+00;3.330e-01;-2.486e-01;3.175e-01;-2.370e-01;1.049e+00;3.175e-01;-2.368e-01;1.049e+00;1.665e-03;-1.243e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.223724000;1.049e+00;3.330e-01;-2.486e-01;3.175e-01;-2.370e-01;1.049e+00;3.175e-01;-2.368e-01;1.049e+00;1.665e-03;-1.243e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.224724000;1.049e+00;3.330e-01;-2.484e-01;3.175e-01;-2.368e-01;1.049e+00;3.175e-01;-2.368e-01;1.049e+00;1.665e-03;-1.242e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.236724000;1.049e+00;3.330e-01;-2.484e-01;3.175e-01;-2.368e-01;1.049e+00;3.175e-01;-2.368e-01;1.049e+00;1.665e-03;-1.242e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.237724000;1.049e+00;3.330e-01;-2.484e-01;3.175e-01;-2.368e-01;1.049e+00;3.175e-01;-2.366e-01;1.049e+00;1.665e-03;-1.242e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.239724000;1.049e+00;3.330e-01;-2.484e-01;3.175e-01;-2.368e-01;1.049e+00;3.175e-01;-2.366e-01;1.049e+00;1.665e-03;-1.242e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.240724000;1.049e+00;3.330e-01;-2.482e-01;3.175e-01;-2.366e-01;1.049e+00;3.175e-01;-2.366e-01;1.049e+00;1.665e-03;-1.241e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.251724000;1.049e+00;3.330e-01;-2.482e-01;3.175e-01;-2.366e-01;1.049e+00;3.175e-01;-2.366e-01;1.049e+00;1.665e-03;-1.241e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.252724000;1.049e+00;3.330e-01;-2.482e-01;3.175e-01;-2.366e-01;1.049e+00;3.175e-01;-2.364e-01;1.049e+00;1.665e-03;-1.241e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.254724000;1.049e+00;3.330e-01;-2.482e-01;3.175e-01;-2.366e-01;1.049e+00;3.175e-01;-2.364e-01;1.049e+00;1.665e-03;-1.241e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.255724000;1.049e+00;3.330e-01;-2.480e-01;3.175e-01;-2.364e-01;1.049e+00;3.175e-01;-2.364e-01;1.049e+00;1.665e-03;-1.240e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.266724000;1.049e+00;3.330e-01;-2.480e-01;3.175e-01;-2.364e-01;1.049e+00;3.175e-01;-2.364e-01;1.049e+00;1.665e-03;-1.240e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.267724000;1.049e+00;3.330e-01;-2.480e-01;3.175e-01;-2.364e-01;1.049e+00;3.175e-01;-2.362e-01;1.049e+00;1.665e-03;-1.240e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.269724000;1.049e+00;3.330e-01;-2.480e-01;3.175e-01;-2.364e-01;1.049e+00;3.175e-01;-2.362e-01;1.049e+00;1.665e-03;-1.240e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.270724000;1.049e+00;3.330e-01;-2.478e-01;3.175e-01;-2.362e-01;1.049e+00;3.175e-01;-2.362e-01;1.049e+00;1.665e-03;-1.239e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.282724000;1.049e+00;3.330e-01;-2.478e-01;3.175e-01;-2.362e-01;1.049e+00;3.175e-01;-2.362e-01;1.049e+00;1.665e-03;-1.239e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.283724000;1.049e+00;3.330e-01;-2.478e-01;3.175e-01;-2.362e-01;1.049e+00;3.175e-01;-2.361e-01;1.049e+00;1.665e-03;-1.239e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.284724000;1.049e+00;3.330e-01;-2.478e-01;3.175e-01;-2.362e-01;1.049e+00;3.175e-01;-2.361e-01;1.049e+00;1.665e-03;-1.239e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.285724000;1.049e+00;3.330e-01;-2.476e-01;3.175e-01;-2.360e-01;1.049e+00;3.175e-01;-2.361e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.288724000;1.049e+00;3.330e-01;-2.476e-01;3.175e-01;-2.360e-01;1.049e+00;3.175e-01;-2.361e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.289724000;1.049e+00;3.330e-01;-2.476e-01;3.175e-01;-2.360e-01;1.049e+00;3.175e-01;-2.360e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.294724000;1.049e+00;3.330e-01;-2.476e-01;3.175e-01;-2.360e-01;1.049e+00;3.175e-01;-2.360e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.295724000;1.049e+00;3.330e-01;-2.476e-01;3.174e-01;-2.360e-01;1.049e+00;3.175e-01;-2.360e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.297724000;1.049e+00;3.330e-01;-2.476e-01;3.174e-01;-2.360e-01;1.049e+00;3.175e-01;-2.360e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.298724000;1.049e+00;3.330e-01;-2.476e-01;3.174e-01;-2.360e-01;1.049e+00;3.175e-01;-2.359e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.299724000;1.049e+00;3.330e-01;-2.476e-01;3.174e-01;-2.360e-01;1.049e+00;3.175e-01;-2.359e-01;1.049e+00;1.665e-03;-1.238e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.300724000;1.049e+00;3.330e-01;-2.474e-01;3.174e-01;-2.358e-01;1.049e+00;3.175e-01;-2.359e-01;1.049e+00;1.665e-03;-1.237e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.312724000;1.049e+00;3.330e-01;-2.474e-01;3.174e-01;-2.358e-01;1.049e+00;3.175e-01;-2.359e-01;1.049e+00;1.665e-03;-1.237e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.313724000;1.049e+00;3.330e-01;-2.474e-01;3.174e-01;-2.358e-01;1.049e+00;3.175e-01;-2.357e-01;1.049e+00;1.665e-03;-1.237e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.315724000;1.049e+00;3.330e-01;-2.474e-01;3.174e-01;-2.358e-01;1.049e+00;3.175e-01;-2.357e-01;1.049e+00;1.665e-03;-1.237e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.316724000;1.049e+00;3.330e-01;-2.472e-01;3.174e-01;-2.357e-01;1.049e+00;3.175e-01;-2.357e-01;1.049e+00;1.665e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.317724000;1.049e+00;3.330e-01;-2.472e-01;3.174e-01;-2.357e-01;1.049e+00;3.175e-01;-2.357e-01;1.049e+00;1.665e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.318724000;1.049e+00;3.330e-01;-2.472e-01;3.174e-01;-2.356e-01;1.049e+00;3.175e-01;-2.357e-01;1.049e+00;1.665e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.327724000;1.049e+00;3.330e-01;-2.472e-01;3.174e-01;-2.356e-01;1.049e+00;3.175e-01;-2.357e-01;1.049e+00;1.665e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.328724000;1.049e+00;3.330e-01;-2.472e-01;3.174e-01;-2.356e-01;1.049e+00;3.175e-01;-2.355e-01;1.049e+00;1.665e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.330724000;1.049e+00;3.330e-01;-2.472e-01;3.174e-01;-2.356e-01;1.049e+00;3.175e-01;-2.355e-01;1.049e+00;1.665e-03;-1.236e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.331724000;1.049e+00;3.330e-01;-2.470e-01;3.174e-01;-2.355e-01;1.049e+00;3.174e-01;-2.355e-01;1.049e+00;1.665e-03;-1.235e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.343724000;1.049e+00;3.330e-01;-2.470e-01;3.174e-01;-2.355e-01;1.049e+00;3.174e-01;-2.355e-01;1.049e+00;1.665e-03;-1.235e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.344724000;1.049e+00;3.330e-01;-2.470e-01;3.174e-01;-2.355e-01;1.049e+00;3.174e-01;-2.353e-01;1.049e+00;1.665e-03;-1.235e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.345724000;1.049e+00;3.330e-01;-2.470e-01;3.174e-01;-2.355e-01;1.049e+00;3.174e-01;-2.353e-01;1.049e+00;1.665e-03;-1.235e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.346724000;1.049e+00;3.330e-01;-2.468e-01;3.174e-01;-2.353e-01;1.049e+00;3.174e-01;-2.353e-01;1.049e+00;1.665e-03;-1.234e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.358724000;1.049e+00;3.330e-01;-2.468e-01;3.174e-01;-2.353e-01;1.049e+00;3.174e-01;-2.353e-01;1.049e+00;1.665e-03;-1.234e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.359724000;1.049e+00;3.330e-01;-2.468e-01;3.174e-01;-2.353e-01;1.049e+00;3.174e-01;-2.351e-01;1.049e+00;1.665e-03;-1.234e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.361724000;1.049e+00;3.330e-01;-2.468e-01;3.174e-01;-2.353e-01;1.049e+00;3.174e-01;-2.351e-01;1.049e+00;1.665e-03;-1.234e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.362724000;1.049e+00;3.330e-01;-2.466e-01;3.174e-01;-2.351e-01;1.049e+00;3.174e-01;-2.351e-01;1.049e+00;1.665e-03;-1.233e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.373724000;1.049e+00;3.330e-01;-2.466e-01;3.174e-01;-2.351e-01;1.049e+00;3.174e-01;-2.351e-01;1.049e+00;1.665e-03;-1.233e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.374724000;1.049e+00;3.330e-01;-2.466e-01;3.174e-01;-2.351e-01;1.049e+00;3.174e-01;-2.349e-01;1.049e+00;1.665e-03;-1.233e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.376724000;1.049e+00;3.330e-01;-2.466e-01;3.174e-01;-2.351e-01;1.049e+00;3.174e-01;-2.349e-01;1.049e+00;1.665e-03;-1.233e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.377724000;1.049e+00;3.330e-01;-2.464e-01;3.174e-01;-2.349e-01;1.049e+00;3.174e-01;-2.349e-01;1.049e+00;1.665e-03;-1.232e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.389724000;1.049e+00;3.330e-01;-2.464e-01;3.174e-01;-2.349e-01;1.049e+00;3.174e-01;-2.349e-01;1.049e+00;1.665e-03;-1.232e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.390724000;1.049e+00;3.330e-01;-2.464e-01;3.174e-01;-2.349e-01;1.049e+00;3.174e-01;-2.347e-01;1.049e+00;1.665e-03;-1.232e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.391724000;1.049e+00;3.330e-01;-2.464e-01;3.174e-01;-2.349e-01;1.049e+00;3.174e-01;-2.347e-01;1.049e+00;1.665e-03;-1.232e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.392724000;1.049e+00;3.330e-01;-2.462e-01;3.174e-01;-2.347e-01;1.049e+00;3.174e-01;-2.347e-01;1.049e+00;1.665e-03;-1.231e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.404724000;1.049e+00;3.330e-01;-2.462e-01;3.174e-01;-2.347e-01;1.049e+00;3.174e-01;-2.347e-01;1.049e+00;1.665e-03;-1.231e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.405724000;1.049e+00;3.330e-01;-2.462e-01;3.174e-01;-2.347e-01;1.049e+00;3.174e-01;-2.345e-01;1.049e+00;1.665e-03;-1.231e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.407724000;1.049e+00;3.330e-01;-2.462e-01;3.174e-01;-2.347e-01;1.049e+00;3.174e-01;-2.345e-01;1.049e+00;1.665e-03;-1.231e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.408724000;1.049e+00;3.330e-01;-2.460e-01;3.174e-01;-2.345e-01;1.049e+00;3.174e-01;-2.345e-01;1.049e+00;1.665e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.420724000;1.049e+00;3.330e-01;-2.460e-01;3.174e-01;-2.345e-01;1.049e+00;3.174e-01;-2.345e-01;1.049e+00;1.665e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.421724000;1.049e+00;3.330e-01;-2.460e-01;3.174e-01;-2.345e-01;1.049e+00;3.174e-01;-2.343e-01;1.049e+00;1.665e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.422724000;1.049e+00;3.330e-01;-2.460e-01;3.174e-01;-2.345e-01;1.049e+00;3.174e-01;-2.343e-01;1.049e+00;1.665e-03;-1.230e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.423724000;1.049e+00;3.330e-01;-2.458e-01;3.174e-01;-2.343e-01;1.049e+00;3.174e-01;-2.343e-01;1.049e+00;1.665e-03;-1.229e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.435724000;1.049e+00;3.330e-01;-2.458e-01;3.174e-01;-2.343e-01;1.049e+00;3.174e-01;-2.343e-01;1.049e+00;1.665e-03;-1.229e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.436724000;1.049e+00;3.330e-01;-2.458e-01;3.174e-01;-2.343e-01;1.049e+00;3.174e-01;-2.341e-01;1.049e+00;1.665e-03;-1.229e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.438724000;1.049e+00;3.330e-01;-2.458e-01;3.174e-01;-2.343e-01;1.049e+00;3.174e-01;-2.341e-01;1.049e+00;1.665e-03;-1.229e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.439724000;1.049e+00;3.330e-01;-2.456e-01;3.174e-01;-2.341e-01;1.049e+00;3.174e-01;-2.341e-01;1.049e+00;1.665e-03;-1.228e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.451724000;1.049e+00;3.330e-01;-2.456e-01;3.174e-01;-2.341e-01;1.049e+00;3.174e-01;-2.341e-01;1.049e+00;1.665e-03;-1.228e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.452724000;1.049e+00;3.330e-01;-2.456e-01;3.174e-01;-2.341e-01;1.049e+00;3.174e-01;-2.339e-01;1.049e+00;1.665e-03;-1.228e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.454724000;1.049e+00;3.330e-01;-2.456e-01;3.174e-01;-2.341e-01;1.049e+00;3.174e-01;-2.339e-01;1.049e+00;1.665e-03;-1.228e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.455724000;1.049e+00;3.330e-01;-2.454e-01;3.174e-01;-2.339e-01;1.049e+00;3.174e-01;-2.339e-01;1.049e+00;1.665e-03;-1.227e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.467724000;1.049e+00;3.330e-01;-2.454e-01;3.174e-01;-2.339e-01;1.049e+00;3.174e-01;-2.339e-01;1.049e+00;1.665e-03;-1.227e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.468724000;1.049e+00;3.330e-01;-2.454e-01;3.174e-01;-2.339e-01;1.049e+00;3.174e-01;-2.337e-01;1.049e+00;1.665e-03;-1.227e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.469724000;1.049e+00;3.330e-01;-2.454e-01;3.174e-01;-2.339e-01;1.049e+00;3.174e-01;-2.337e-01;1.049e+00;1.665e-03;-1.227e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.470724000;1.049e+00;3.330e-01;-2.452e-01;3.174e-01;-2.337e-01;1.049e+00;3.174e-01;-2.337e-01;1.049e+00;1.665e-03;-1.226e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.482724000;1.049e+00;3.330e-01;-2.452e-01;3.174e-01;-2.337e-01;1.049e+00;3.174e-01;-2.337e-01;1.049e+00;1.665e-03;-1.226e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.483724000;1.049e+00;3.330e-01;-2.452e-01;3.174e-01;-2.337e-01;1.049e+00;3.174e-01;-2.335e-01;1.049e+00;1.665e-03;-1.226e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.485724000;1.049e+00;3.330e-01;-2.452e-01;3.174e-01;-2.337e-01;1.049e+00;3.174e-01;-2.335e-01;1.049e+00;1.665e-03;-1.226e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.486724000;1.049e+00;3.330e-01;-2.450e-01;3.174e-01;-2.335e-01;1.049e+00;3.174e-01;-2.335e-01;1.049e+00;1.665e-03;-1.225e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.498724000;1.049e+00;3.330e-01;-2.450e-01;3.174e-01;-2.335e-01;1.049e+00;3.174e-01;-2.335e-01;1.049e+00;1.665e-03;-1.225e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.499724000;1.049e+00;3.330e-01;-2.450e-01;3.174e-01;-2.335e-01;1.049e+00;3.174e-01;-2.333e-01;1.049e+00;1.665e-03;-1.225e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.501724000;1.049e+00;3.330e-01;-2.450e-01;3.174e-01;-2.335e-01;1.049e+00;3.174e-01;-2.333e-01;1.049e+00;1.665e-03;-1.225e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.502724000;1.049e+00;3.330e-01;-2.448e-01;3.174e-01;-2.333e-01;1.049e+00;3.174e-01;-2.333e-01;1.049e+00;1.665e-03;-1.224e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.514724000;1.049e+00;3.330e-01;-2.448e-01;3.174e-01;-2.333e-01;1.049e+00;3.174e-01;-2.333e-01;1.049e+00;1.665e-03;-1.224e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.515724000;1.049e+00;3.330e-01;-2.448e-01;3.174e-01;-2.333e-01;1.049e+00;3.174e-01;-2.331e-01;1.049e+00;1.665e-03;-1.224e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.516724000;1.049e+00;3.330e-01;-2.448e-01;3.174e-01;-2.333e-01;1.049e+00;3.174e-01;-2.331e-01;1.049e+00;1.665e-03;-1.224e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.517724000;1.049e+00;3.330e-01;-2.446e-01;3.174e-01;-2.331e-01;1.049e+00;3.174e-01;-2.331e-01;1.049e+00;1.665e-03;-1.223e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.529724000;1.049e+00;3.330e-01;-2.446e-01;3.174e-01;-2.331e-01;1.049e+00;3.174e-01;-2.331e-01;1.049e+00;1.665e-03;-1.223e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.530724000;1.049e+00;3.330e-01;-2.446e-01;3.174e-01;-2.331e-01;1.049e+00;3.174e-01;-2.329e-01;1.049e+00;1.665e-03;-1.223e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.532724000;1.049e+00;3.330e-01;-2.446e-01;3.174e-01;-2.331e-01;1.049e+00;3.174e-01;-2.329e-01;1.049e+00;1.665e-03;-1.223e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.533724000;1.049e+00;3.330e-01;-2.444e-01;3.174e-01;-2.329e-01;1.049e+00;3.174e-01;-2.329e-01;1.049e+00;1.665e-03;-1.222e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.545724000;1.049e+00;3.330e-01;-2.444e-01;3.174e-01;-2.329e-01;1.049e+00;3.174e-01;-2.329e-01;1.049e+00;1.665e-03;-1.222e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.546724000;1.049e+00;3.330e-01;-2.444e-01;3.174e-01;-2.329e-01;1.049e+00;3.174e-01;-2.327e-01;1.049e+00;1.665e-03;-1.222e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
