time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
32.548724000;1.049e+00;3.330e-01;-2.444e-01;3.174e-01;-2.329e-01;1.049e+00;3.174e-01;-2.327e-01;1.049e+00;1.665e-03;-1.222e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.549724000;1.049e+00;3.330e-01;-2.442e-01;3.174e-01;-2.327e-01;1.049e+00;3.174e-01;-2.327e-01;1.049e+00;1.665e-03;-1.221e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.558724000;1.049e+00;3.330e-01;-2.442e-01;3.174e-01;-2.327e-01;1.049e+00;3.174e-01;-2.327e-01;1.049e+00;1.665e-03;-1.221e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.559724000;1.049e+00;3.330e-01;-2.442e-01;3.173e-01;-2.327e-01;1.049e+00;3.174e-01;-2.327e-01;1.049e+00;1.665e-03;-1.221e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.561724000;1.049e+00;3.330e-01;-2.442e-01;3.173e-01;-2.327e-01;1.049e+00;3.174e-01;-2.327e-01;1.049e+00;1.665e-03;-1.221e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.562724000;1.049e+00;3.330e-01;-2.442e-01;3.173e-01;-2.327e-01;1.049e+00;3.174e-01;-2.325e-01;1.049e+00;1.665e-03;-1.221e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.564724000;1.049e+00;3.330e-01;-2.442e-01;3.173e-01;-2.327e-01;1.049e+00;3.174e-01;-2.325e-01;1.049e+00;1.665e-03;-1.221e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.565724000;1.049e+00;3.330e-01;-2.440e-01;3.173e-01;-2.325e-01;1.049e+00;3.174e-01;-2.325e-01;1.049e+00;1.665e-03;-1.220e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.577724000;1.049e+00;3.330e-01;-2.440e-01;3.173e-01;-2.325e-01;1.049e+00;3.174e-01;-2.325e-01;1.049e+00;1.665e-03;-1.220e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.578724000;1.049e+00;3.330e-01;-2.440e-01;3.173e-01;-2.325e-01;1.049e+00;3.174e-01;-2.323e-01;1.049e+00;1.665e-03;-1.220e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.580724000;1.049e+00;3.330e-01;-2.440e-01;3.173e-01;-2.325e-01;1.049e+00;3.174e-01;-2.323e-01;1.049e+00;1.665e-03;-1.220e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.581724000;1.049e+00;3.330e-01;-2.438e-01;3.173e-01;-2.323e-01;1.049e+00;3.174e-01;-2.323e-01;1.049e+00;1.665e-03;-1.219e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.593724000;1.049e+00;3.330e-01;-2.438e-01;3.173e-01;-2.323e-01;1.049e+00;3.174e-01;-2.323e-01;1.049e+00;1.665e-03;-1.219e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.594724000;1.049e+00;3.330e-01;-2.438e-01;3.173e-01;-2.323e-01;1.049e+00;3.174e-01;-2.322e-01;1.049e+00;1.665e-03;-1.219e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.595724000;1.049e+00;3.330e-01;-2.438e-01;3.173e-01;-2.323e-01;1.049e+00;3.174e-01;-2.322e-01;1.049e+00;1.665e-03;-1.219e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.596724000;1.049e+00;3.330e-01;-2.438e-01;3.173e-01;-2.323e-01;1.049e+00;3.173e-01;-2.322e-01;1.049e+00;1.665e-03;-1.219e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.597724000;1.049e+00;3.330e-01;-2.436e-01;3.173e-01;-2.321e-01;1.049e+00;3.173e-01;-2.322e-01;1.049e+00;1.665e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.601724000;1.049e+00;3.330e-01;-2.436e-01;3.173e-01;-2.321e-01;1.049e+00;3.173e-01;-2.322e-01;1.049e+00;1.665e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.602724000;1.049e+00;3.330e-01;-2.436e-01;3.173e-01;-2.321e-01;1.049e+00;3.173e-01;-2.321e-01;1.049e+00;1.665e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.609724000;1.049e+00;3.330e-01;-2.436e-01;3.173e-01;-2.321e-01;1.049e+00;3.173e-01;-2.321e-01;1.049e+00;1.665e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.610724000;1.049e+00;3.330e-01;-2.436e-01;3.173e-01;-2.321e-01;1.049e+00;3.173e-01;-2.320e-01;1.049e+00;1.665e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.612724000;1.049e+00;3.330e-01;-2.436e-01;3.173e-01;-2.321e-01;1.049e+00;3.173e-01;-2.320e-01;1.049e+00;1.665e-03;-1.218e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.613724000;1.049e+00;3.330e-01;-2.434e-01;3.173e-01;-2.319e-01;1.049e+00;3.173e-01;-2.320e-01;1.049e+00;1.665e-03;-1.217e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.625724000;1.049e+00;3.330e-01;-2.434e-01;3.173e-01;-2.319e-01;1.049e+00;3.173e-01;-2.320e-01;1.049e+00;1.665e-03;-1.217e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.626724000;1.049e+00;3.330e-01;-2.434e-01;3.173e-01;-2.319e-01;1.049e+00;3.173e-01;-2.318e-01;1.049e+00;1.665e-03;-1.217e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.628724000;1.049e+00;3.330e-01;-2.434e-01;3.173e-01;-2.319e-01;1.049e+00;3.173e-01;-2.318e-01;1.049e+00;1.665e-03;-1.217e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.629724000;1.049e+00;3.330e-01;-2.432e-01;3.173e-01;-2.318e-01;1.049e+00;3.173e-01;-2.318e-01;1.049e+00;1.665e-03;-1.216e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.634724000;1.049e+00;3.330e-01;-2.432e-01;3.173e-01;-2.318e-01;1.049e+00;3.173e-01;-2.318e-01;1.049e+00;1.665e-03;-1.216e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.635724000;1.049e+00;3.330e-01;-2.432e-01;3.173e-01;-2.317e-01;1.049e+00;3.173e-01;-2.318e-01;1.049e+00;1.665e-03;-1.216e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.641724000;1.049e+00;3.330e-01;-2.432e-01;3.173e-01;-2.317e-01;1.049e+00;3.173e-01;-2.318e-01;1.049e+00;1.665e-03;-1.216e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.642724000;1.049e+00;3.330e-01;-2.432e-01;3.173e-01;-2.317e-01;1.049e+00;3.173e-01;-2.316e-01;1.049e+00;1.665e-03;-1.216e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.644724000;1.049e+00;3.330e-01;-2.432e-01;3.173e-01;-2.317e-01;1.049e+00;3.173e-01;-2.316e-01;1.049e+00;1.665e-03;-1.216e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.645724000;1.049e+00;3.330e-01;-2.430e-01;3.173e-01;-2.316e-01;1.049e+00;3.173e-01;-2.316e-01;1.049e+00;1.665e-03;-1.215e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.657724000;1.049e+00;3.330e-01;-2.430e-01;3.173e-01;-2.316e-01;1.049e+00;3.173e-01;-2.316e-01;1.049e+00;1.665e-03;-1.215e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.658724000;1.049e+00;3.330e-01;-2.430e-01;3.173e-01;-2.316e-01;1.049e+00;3.173e-01;-2.314e-01;1.049e+00;1.665e-03;-1.215e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.660724000;1.049e+00;3.330e-01;-2.430e-01;3.173e-01;-2.316e-01;1.049e+00;3.173e-01;-2.314e-01;1.049e+00;1.665e-03;-1.215e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.661724000;1.049e+00;3.330e-01;-2.428e-01;3.173e-01;-2.314e-01;1.049e+00;3.173e-01;-2.314e-01;1.049e+00;1.665e-03;-1.214e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.674724000;1.049e+00;3.330e-01;-2.428e-01;3.173e-01;-2.314e-01;1.049e+00;3.173e-01;-2.314e-01;1.049e+00;1.665e-03;-1.214e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.675724000;1.049e+00;3.330e-01;-2.428e-01;3.173e-01;-2.314e-01;1.049e+00;3.173e-01;-2.312e-01;1.049e+00;1.665e-03;-1.214e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.676724000;1.049e+00;3.330e-01;-2.428e-01;3.173e-01;-2.314e-01;1.049e+00;3.173e-01;-2.312e-01;1.049e+00;1.665e-03;-1.214e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.677724000;1.049e+00;3.330e-01;-2.426e-01;3.173e-01;-2.312e-01;1.049e+00;3.173e-01;-2.312e-01;1.049e+00;1.665e-03;-1.213e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.690724000;1.049e+00;3.330e-01;-2.426e-01;3.173e-01;-2.312e-01;1.049e+00;3.173e-01;-2.312e-01;1.049e+00;1.665e-03;-1.213e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.691724000;1.049e+00;3.330e-01;-2.426e-01;3.173e-01;-2.312e-01;1.049e+00;3.173e-01;-2.310e-01;1.049e+00;1.665e-03;-1.213e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.693724000;1.049e+00;3.330e-01;-2.426e-01;3.173e-01;-2.312e-01;1.049e+00;3.173e-01;-2.310e-01;1.049e+00;1.665e-03;-1.213e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.694724000;1.049e+00;3.330e-01;-2.424e-01;3.173e-01;-2.310e-01;1.049e+00;3.173e-01;-2.310e-01;1.049e+00;1.665e-03;-1.212e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.706724000;1.049e+00;3.330e-01;-2.424e-01;3.173e-01;-2.310e-01;1.049e+00;3.173e-01;-2.310e-01;1.049e+00;1.665e-03;-1.212e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.707724000;1.049e+00;3.330e-01;-2.424e-01;3.173e-01;-2.310e-01;1.049e+00;3.173e-01;-2.308e-01;1.049e+00;1.665e-03;-1.212e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.709724000;1.049e+00;3.330e-01;-2.424e-01;3.173e-01;-2.310e-01;1.049e+00;3.173e-01;-2.308e-01;1.049e+00;1.665e-03;-1.212e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.710724000;1.049e+00;3.330e-01;-2.422e-01;3.173e-01;-2.308e-01;1.049e+00;3.173e-01;-2.308e-01;1.049e+00;1.665e-03;-1.211e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.712724000;1.049e+00;3.330e-01;-2.422e-01;3.173e-01;-2.308e-01;1.049e+00;3.173e-01;-2.308e-01;1.049e+00;1.665e-03;-1.211e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.713724000;1.050e+00;3.330e-01;-2.422e-01;3.173e-01;-2.308e-01;1.049e+00;3.173e-01;-2.308e-01;1.050e+00;1.665e-03;-1.211e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.723724000;1.050e+00;3.330e-01;-2.422e-01;3.173e-01;-2.308e-01;1.049e+00;3.173e-01;-2.308e-01;1.050e+00;1.665e-03;-1.211e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.724724000;1.050e+00;3.330e-01;-2.422e-01;3.173e-01;-2.308e-01;1.049e+00;3.173e-01;-2.306e-01;1.050e+00;1.665e-03;-1.211e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.725724000;1.050e+00;3.330e-01;-2.422e-01;3.173e-01;-2.308e-01;1.049e+00;3.173e-01;-2.306e-01;1.050e+00;1.665e-03;-1.211e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.726724000;1.050e+00;3.330e-01;-2.420e-01;3.173e-01;-2.306e-01;1.049e+00;3.173e-01;-2.306e-01;1.050e+00;1.665e-03;-1.210e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.739724000;1.050e+00;3.330e-01;-2.420e-01;3.173e-01;-2.306e-01;1.049e+00;3.173e-01;-2.306e-01;1.050e+00;1.665e-03;-1.210e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.740724000;1.050e+00;3.330e-01;-2.420e-01;3.173e-01;-2.306e-01;1.049e+00;3.173e-01;-2.304e-01;1.050e+00;1.665e-03;-1.210e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.742724000;1.050e+00;3.330e-01;-2.420e-01;3.173e-01;-2.306e-01;1.049e+00;3.173e-01;-2.304e-01;1.050e+00;1.665e-03;-1.210e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.743724000;1.050e+00;3.330e-01;-2.418e-01;3.173e-01;-2.304e-01;1.049e+00;3.173e-01;-2.304e-01;1.050e+00;1.665e-03;-1.209e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.750724000;1.050e+00;3.330e-01;-2.418e-01;3.173e-01;-2.304e-01;1.049e+00;3.173e-01;-2.304e-01;1.050e+00;1.665e-03;-1.209e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.751724000;1.050e+00;3.330e-01;-2.418e-01;3.173e-01;-2.304e-01;1.050e+00;3.173e-01;-2.304e-01;1.050e+00;1.665e-03;-1.209e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.755724000;1.050e+00;3.330e-01;-2.418e-01;3.173e-01;-2.304e-01;1.050e+00;3.173e-01;-2.304e-01;1.050e+00;1.665e-03;-1.209e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.756724000;1.050e+00;3.330e-01;-2.418e-01;3.173e-01;-2.304e-01;1.050e+00;3.173e-01;-2.302e-01;1.050e+00;1.665e-03;-1.209e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.758724000;1.050e+00;3.330e-01;-2.418e-01;3.173e-01;-2.304e-01;1.050e+00;3.173e-01;-2.302e-01;1.050e+00;1.665e-03;-1.209e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.759724000;1.050e+00;3.330e-01;-2.416e-01;3.173e-01;-2.302e-01;1.050e+00;3.173e-01;-2.302e-01;1.050e+00;1.665e-03;-1.208e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.772724000;1.050e+00;3.330e-01;-2.416e-01;3.173e-01;-2.302e-01;1.050e+00;3.173e-01;-2.302e-01;1.050e+00;1.665e-03;-1.208e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.773724000;1.050e+00;3.330e-01;-2.416e-01;3.173e-01;-2.302e-01;1.050e+00;3.173e-01;-2.300e-01;1.050e+00;1.665e-03;-1.208e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.775724000;1.050e+00;3.330e-01;-2.416e-01;3.173e-01;-2.302e-01;1.050e+00;3.173e-01;-2.300e-01;1.050e+00;1.665e-03;-1.208e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.776724000;1.050e+00;3.330e-01;-2.414e-01;3.173e-01;-2.300e-01;1.050e+00;3.173e-01;-2.300e-01;1.050e+00;1.665e-03;-1.207e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.789724000;1.050e+00;3.330e-01;-2.414e-01;3.173e-01;-2.300e-01;1.050e+00;3.173e-01;-2.300e-01;1.050e+00;1.665e-03;-1.207e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.790724000;1.050e+00;3.330e-01;-2.414e-01;3.173e-01;-2.300e-01;1.050e+00;3.173e-01;-2.298e-01;1.050e+00;1.665e-03;-1.207e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.791724000;1.050e+00;3.330e-01;-2.414e-01;3.173e-01;-2.300e-01;1.050e+00;3.173e-01;-2.298e-01;1.050e+00;1.665e-03;-1.207e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.792724000;1.050e+00;3.330e-01;-2.412e-01;3.173e-01;-2.298e-01;1.050e+00;3.173e-01;-2.298e-01;1.050e+00;1.665e-03;-1.206e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.805724000;1.050e+00;3.330e-01;-2.412e-01;3.173e-01;-2.298e-01;1.050e+00;3.173e-01;-2.298e-01;1.050e+00;1.665e-03;-1.206e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.806724000;1.050e+00;3.330e-01;-2.412e-01;3.173e-01;-2.298e-01;1.050e+00;3.173e-01;-2.296e-01;1.050e+00;1.665e-03;-1.206e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.808724000;1.050e+00;3.330e-01;-2.412e-01;3.173e-01;-2.298e-01;1.050e+00;3.173e-01;-2.296e-01;1.050e+00;1.665e-03;-1.206e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.809724000;1.050e+00;3.330e-01;-2.410e-01;3.173e-01;-2.296e-01;1.050e+00;3.173e-01;-2.296e-01;1.050e+00;1.665e-03;-1.205e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.822724000;1.050e+00;3.330e-01;-2.410e-01;3.173e-01;-2.296e-01;1.050e+00;3.173e-01;-2.296e-01;1.050e+00;1.665e-03;-1.205e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.823724000;1.050e+00;3.330e-01;-2.410e-01;3.173e-01;-2.296e-01;1.050e+00;3.173e-01;-2.294e-01;1.050e+00;1.665e-03;-1.205e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.825724000;1.050e+00;3.330e-01;-2.410e-01;3.173e-01;-2.296e-01;1.050e+00;3.173e-01;-2.294e-01;1.050e+00;1.665e-03;-1.205e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.826724000;1.050e+00;3.330e-01;-2.408e-01;3.173e-01;-2.294e-01;1.050e+00;3.173e-01;-2.294e-01;1.050e+00;1.665e-03;-1.204e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.836724000;1.050e+00;3.330e-01;-2.408e-01;3.173e-01;-2.294e-01;1.050e+00;3.173e-01;-2.294e-01;1.050e+00;1.665e-03;-1.204e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.837724000;1.050e+00;3.330e-01;-2.408e-01;3.172e-01;-2.294e-01;1.050e+00;3.173e-01;-2.294e-01;1.050e+00;1.665e-03;-1.204e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.839724000;1.050e+00;3.330e-01;-2.408e-01;3.172e-01;-2.294e-01;1.050e+00;3.173e-01;-2.294e-01;1.050e+00;1.665e-03;-1.204e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.840724000;1.050e+00;3.330e-01;-2.408e-01;3.172e-01;-2.294e-01;1.050e+00;3.173e-01;-2.292e-01;1.050e+00;1.665e-03;-1.204e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.841724000;1.050e+00;3.330e-01;-2.408e-01;3.172e-01;-2.294e-01;1.050e+00;3.173e-01;-2.292e-01;1.050e+00;1.665e-03;-1.204e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.842724000;1.050e+00;3.330e-01;-2.406e-01;3.172e-01;-2.292e-01;1.050e+00;3.173e-01;-2.292e-01;1.050e+00;1.665e-03;-1.203e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.855724000;1.050e+00;3.330e-01;-2.406e-01;3.172e-01;-2.292e-01;1.050e+00;3.173e-01;-2.292e-01;1.050e+00;1.665e-03;-1.203e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.856724000;1.050e+00;3.330e-01;-2.406e-01;3.172e-01;-2.292e-01;1.050e+00;3.173e-01;-2.290e-01;1.050e+00;1.665e-03;-1.203e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.858724000;1.050e+00;3.330e-01;-2.406e-01;3.172e-01;-2.292e-01;1.050e+00;3.173e-01;-2.290e-01;1.050e+00;1.665e-03;-1.203e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.859724000;1.050e+00;3.330e-01;-2.404e-01;3.172e-01;-2.290e-01;1.050e+00;3.173e-01;-2.290e-01;1.050e+00;1.665e-03;-1.202e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.872724000;1.050e+00;3.330e-01;-2.404e-01;3.172e-01;-2.290e-01;1.050e+00;3.173e-01;-2.290e-01;1.050e+00;1.665e-03;-1.202e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.873724000;1.050e+00;3.330e-01;-2.404e-01;3.172e-01;-2.290e-01;1.050e+00;3.173e-01;-2.288e-01;1.050e+00;1.665e-03;-1.202e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.875724000;1.050e+00;3.330e-01;-2.404e-01;3.172e-01;-2.290e-01;1.050e+00;3.173e-01;-2.288e-01;1.050e+00;1.665e-03;-1.202e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.876724000;1.050e+00;3.330e-01;-2.402e-01;3.172e-01;-2.288e-01;1.050e+00;3.172e-01;-2.288e-01;1.050e+00;1.665e-03;-1.201e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.889724000;1.050e+00;3.330e-01;-2.402e-01;3.172e-01;-2.288e-01;1.050e+00;3.172e-01;-2.288e-01;1.050e+00;1.665e-03;-1.201e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.890724000;1.050e+00;3.330e-01;-2.402e-01;3.172e-01;-2.288e-01;1.050e+00;3.172e-01;-2.286e-01;1.050e+00;1.665e-03;-1.201e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.892724000;1.050e+00;3.330e-01;-2.402e-01;3.172e-01;-2.288e-01;1.050e+00;3.172e-01;-2.286e-01;1.050e+00;1.665e-03;-1.201e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.893724000;1.050e+00;3.330e-01;-2.400e-01;3.172e-01;-2.286e-01;1.050e+00;3.172e-01;-2.286e-01;1.050e+00;1.665e-03;-1.200e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.906724000;1.050e+00;3.330e-01;-2.400e-01;3.172e-01;-2.286e-01;1.050e+00;3.172e-01;-2.286e-01;1.050e+00;1.665e-03;-1.200e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.907724000;1.050e+00;3.330e-01;-2.400e-01;3.172e-01;-2.286e-01;1.050e+00;3.172e-01;-2.285e-01;1.050e+00;1.665e-03;-1.200e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.908724000;1.050e+00;3.330e-01;-2.400e-01;3.172e-01;-2.286e-01;1.050e+00;3.172e-01;-2.285e-01;1.050e+00;1.665e-03;-1.200e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.909724000;1.050e+00;3.330e-01;-2.400e-01;3.172e-01;-2.286e-01;1.050e+00;3.172e-01;-2.284e-01;1.050e+00;1.665e-03;-1.200e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.910724000;1.050e+00;3.330e-01;-2.398e-01;3.172e-01;-2.284e-01;1.050e+00;3.172e-01;-2.284e-01;1.050e+00;1.665e-03;-1.199e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.923724000;1.050e+00;3.330e-01;-2.398e-01;3.172e-01;-2.284e-01;1.050e+00;3.172e-01;-2.284e-01;1.050e+00;1.665e-03;-1.199e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.924724000;1.050e+00;3.330e-01;-2.398e-01;3.172e-01;-2.284e-01;1.050e+00;3.172e-01;-2.283e-01;1.050e+00;1.665e-03;-1.199e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.926724000;1.050e+00;3.330e-01;-2.398e-01;3.172e-01;-2.284e-01;1.050e+00;3.172e-01;-2.283e-01;1.050e+00;1.665e-03;-1.199e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.927724000;1.050e+00;3.330e-01;-2.396e-01;3.172e-01;-2.282e-01;1.050e+00;3.172e-01;-2.283e-01;1.050e+00;1.665e-03;-1.198e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.941724000;1.050e+00;3.330e-01;-2.396e-01;3.172e-01;-2.282e-01;1.050e+00;3.172e-01;-2.283e-01;1.050e+00;1.665e-03;-1.198e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.942724000;1.050e+00;3.330e-01;-2.396e-01;3.172e-01;-2.282e-01;1.050e+00;3.172e-01;-2.281e-01;1.050e+00;1.665e-03;-1.198e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.943724000;1.050e+00;3.330e-01;-2.396e-01;3.172e-01;-2.282e-01;1.050e+00;3.172e-01;-2.281e-01;1.050e+00;1.665e-03;-1.198e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.944724000;1.050e+00;3.330e-01;-2.394e-01;3.172e-01;-2.281e-01;1.050e+00;3.172e-01;-2.281e-01;1.050e+00;1.665e-03;-1.197e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.945724000;1.050e+00;3.330e-01;-2.394e-01;3.172e-01;-2.281e-01;1.050e+00;3.172e-01;-2.281e-01;1.050e+00;1.665e-03;-1.197e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.946724000;1.050e+00;3.330e-01;-2.394e-01;3.172e-01;-2.280e-01;1.050e+00;3.172e-01;-2.281e-01;1.050e+00;1.665e-03;-1.197e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.958724000;1.050e+00;3.330e-01;-2.394e-01;3.172e-01;-2.280e-01;1.050e+00;3.172e-01;-2.281e-01;1.050e+00;1.665e-03;-1.197e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.959724000;1.050e+00;3.330e-01;-2.394e-01;3.172e-01;-2.280e-01;1.050e+00;3.172e-01;-2.279e-01;1.050e+00;1.665e-03;-1.197e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.961724000;1.050e+00;3.330e-01;-2.394e-01;3.172e-01;-2.280e-01;1.050e+00;3.172e-01;-2.279e-01;1.050e+00;1.665e-03;-1.197e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.962724000;1.050e+00;3.330e-01;-2.392e-01;3.172e-01;-2.279e-01;1.050e+00;3.172e-01;-2.279e-01;1.050e+00;1.665e-03;-1.196e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.975724000;1.050e+00;3.330e-01;-2.392e-01;3.172e-01;-2.279e-01;1.050e+00;3.172e-01;-2.279e-01;1.050e+00;1.665e-03;-1.196e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.976724000;1.050e+00;3.330e-01;-2.392e-01;3.172e-01;-2.279e-01;1.050e+00;3.172e-01;-2.277e-01;1.050e+00;1.665e-03;-1.196e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.978724000;1.050e+00;3.330e-01;-2.392e-01;3.172e-01;-2.279e-01;1.050e+00;3.172e-01;-2.277e-01;1.050e+00;1.665e-03;-1.196e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.979724000;1.050e+00;3.330e-01;-2.390e-01;3.172e-01;-2.277e-01;1.050e+00;3.172e-01;-2.277e-01;1.050e+00;1.665e-03;-1.195e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.992724000;1.050e+00;3.330e-01;-2.390e-01;3.172e-01;-2.277e-01;1.050e+00;3.172e-01;-2.277e-01;1.050e+00;1.665e-03;-1.195e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.993724000;1.050e+00;3.330e-01;-2.390e-01;3.172e-01;-2.277e-01;1.050e+00;3.172e-01;-2.275e-01;1.050e+00;1.665e-03;-1.195e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.995724000;1.050e+00;3.330e-01;-2.390e-01;3.172e-01;-2.277e-01;1.050e+00;3.172e-01;-2.275e-01;1.050e+00;1.665e-03;-1.195e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
32.996724000;1.050e+00;3.330e-01;-2.388e-01;3.172e-01;-2.275e-01;1.050e+00;3.172e-01;-2.275e-01;1.050e+00;1.665e-03;-1.194e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.010724000;1.050e+00;3.330e-01;-2.388e-01;3.172e-01;-2.275e-01;1.050e+00;3.172e-01;-2.275e-01;1.050e+00;1.665e-03;-1.194e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.011724000;1.050e+00;3.330e-01;-2.388e-01;3.172e-01;-2.275e-01;1.050e+00;3.172e-01;-2.273e-01;1.050e+00;1.665e-03;-1.194e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.013724000;1.050e+00;3.330e-01;-2.388e-01;3.172e-01;-2.275e-01;1.050e+00;3.172e-01;-2.273e-01;1.050e+00;1.665e-03;-1.194e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.014724000;1.050e+00;3.330e-01;-2.386e-01;3.172e-01;-2.273e-01;1.050e+00;3.172e-01;-2.273e-01;1.050e+00;1.665e-03;-1.193e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.027724000;1.050e+00;3.330e-01;-2.386e-01;3.172e-01;-2.273e-01;1.050e+00;3.172e-01;-2.273e-01;1.050e+00;1.665e-03;-1.193e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.028724000;1.050e+00;3.330e-01;-2.386e-01;3.172e-01;-2.273e-01;1.050e+00;3.172e-01;-2.271e-01;1.050e+00;1.665e-03;-1.193e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.030724000;1.050e+00;3.330e-01;-2.386e-01;3.172e-01;-2.273e-01;1.050e+00;3.172e-01;-2.271e-01;1.050e+00;1.665e-03;-1.193e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.031724000;1.050e+00;3.330e-01;-2.384e-01;3.172e-01;-2.271e-01;1.050e+00;3.172e-01;-2.271e-01;1.050e+00;1.665e-03;-1.192e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.045724000;1.050e+00;3.330e-01;-2.384e-01;3.172e-01;-2.271e-01;1.050e+00;3.172e-01;-2.271e-01;1.050e+00;1.665e-03;-1.192e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.046724000;1.050e+00;3.330e-01;-2.384e-01;3.172e-01;-2.271e-01;1.050e+00;3.172e-01;-2.269e-01;1.050e+00;1.665e-03;-1.192e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.048724000;1.050e+00;3.330e-01;-2.384e-01;3.172e-01;-2.271e-01;1.050e+00;3.172e-01;-2.269e-01;1.050e+00;1.665e-03;-1.192e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.049724000;1.050e+00;3.330e-01;-2.382e-01;3.172e-01;-2.269e-01;1.050e+00;3.172e-01;-2.269e-01;1.050e+00;1.665e-03;-1.191e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.062724000;1.050e+00;3.330e-01;-2.382e-01;3.172e-01;-2.269e-01;1.050e+00;3.172e-01;-2.269e-01;1.050e+00;1.665e-03;-1.191e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.063724000;1.050e+00;3.330e-01;-2.382e-01;3.172e-01;-2.269e-01;1.050e+00;3.172e-01;-2.267e-01;1.050e+00;1.665e-03;-1.191e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.065724000;1.050e+00;3.330e-01;-2.382e-01;3.172e-01;-2.269e-01;1.050e+00;3.172e-01;-2.267e-01;1.050e+00;1.665e-03;-1.191e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.066724000;1.050e+00;3.330e-01;-2.380e-01;3.172e-01;-2.267e-01;1.050e+00;3.172e-01;-2.267e-01;1.050e+00;1.665e-03;-1.190e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.080724000;1.050e+00;3.330e-01;-2.380e-01;3.172e-01;-2.267e-01;1.050e+00;3.172e-01;-2.267e-01;1.050e+00;1.665e-03;-1.190e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.081724000;1.050e+00;3.330e-01;-2.380e-01;3.172e-01;-2.267e-01;1.050e+00;3.172e-01;-2.265e-01;1.050e+00;1.665e-03;-1.190e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.083724000;1.050e+00;3.330e-01;-2.380e-01;3.172e-01;-2.267e-01;1.050e+00;3.172e-01;-2.265e-01;1.050e+00;1.665e-03;-1.190e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.084724000;1.050e+00;3.330e-01;-2.378e-01;3.172e-01;-2.265e-01;1.050e+00;3.172e-01;-2.265e-01;1.050e+00;1.665e-03;-1.189e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.098724000;1.050e+00;3.330e-01;-2.378e-01;3.172e-01;-2.265e-01;1.050e+00;3.172e-01;-2.265e-01;1.050e+00;1.665e-03;-1.189e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.099724000;1.050e+00;3.330e-01;-2.378e-01;3.172e-01;-2.265e-01;1.050e+00;3.172e-01;-2.263e-01;1.050e+00;1.665e-03;-1.189e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.101724000;1.050e+00;3.330e-01;-2.378e-01;3.172e-01;-2.265e-01;1.050e+00;3.172e-01;-2.263e-01;1.050e+00;1.665e-03;-1.189e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.102724000;1.050e+00;3.330e-01;-2.376e-01;3.172e-01;-2.263e-01;1.050e+00;3.172e-01;-2.263e-01;1.050e+00;1.665e-03;-1.188e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.116724000;1.050e+00;3.330e-01;-2.376e-01;3.172e-01;-2.263e-01;1.050e+00;3.172e-01;-2.263e-01;1.050e+00;1.665e-03;-1.188e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.117724000;1.050e+00;3.330e-01;-2.376e-01;3.172e-01;-2.263e-01;1.050e+00;3.172e-01;-2.261e-01;1.050e+00;1.665e-03;-1.188e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.119724000;1.050e+00;3.330e-01;-2.376e-01;3.172e-01;-2.263e-01;1.050e+00;3.172e-01;-2.261e-01;1.050e+00;1.665e-03;-1.188e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.120724000;1.050e+00;3.330e-01;-2.374e-01;3.172e-01;-2.261e-01;1.050e+00;3.172e-01;-2.261e-01;1.050e+00;1.665e-03;-1.187e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.132724000;1.050e+00;3.330e-01;-2.374e-01;3.172e-01;-2.261e-01;1.050e+00;3.172e-01;-2.261e-01;1.050e+00;1.665e-03;-1.187e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.133724000;1.050e+00;3.330e-01;-2.374e-01;3.171e-01;-2.261e-01;1.050e+00;3.172e-01;-2.261e-01;1.050e+00;1.665e-03;-1.187e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.134724000;1.050e+00;3.330e-01;-2.374e-01;3.171e-01;-2.261e-01;1.050e+00;3.172e-01;-2.261e-01;1.050e+00;1.665e-03;-1.187e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.135724000;1.050e+00;3.330e-01;-2.374e-01;3.171e-01;-2.261e-01;1.050e+00;3.172e-01;-2.259e-01;1.050e+00;1.665e-03;-1.187e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.137724000;1.050e+00;3.330e-01;-2.374e-01;3.171e-01;-2.261e-01;1.050e+00;3.172e-01;-2.259e-01;1.050e+00;1.665e-03;-1.187e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.138724000;1.050e+00;3.330e-01;-2.372e-01;3.171e-01;-2.259e-01;1.050e+00;3.172e-01;-2.259e-01;1.050e+00;1.665e-03;-1.186e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.152724000;1.050e+00;3.330e-01;-2.372e-01;3.171e-01;-2.259e-01;1.050e+00;3.172e-01;-2.259e-01;1.050e+00;1.665e-03;-1.186e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.153724000;1.050e+00;3.330e-01;-2.372e-01;3.171e-01;-2.259e-01;1.050e+00;3.172e-01;-2.257e-01;1.050e+00;1.665e-03;-1.186e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.155724000;1.050e+00;3.330e-01;-2.372e-01;3.171e-01;-2.259e-01;1.050e+00;3.172e-01;-2.257e-01;1.050e+00;1.665e-03;-1.186e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.156724000;1.050e+00;3.330e-01;-2.370e-01;3.171e-01;-2.257e-01;1.050e+00;3.172e-01;-2.257e-01;1.050e+00;1.665e-03;-1.185e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.170724000;1.050e+00;3.330e-01;-2.370e-01;3.171e-01;-2.257e-01;1.050e+00;3.172e-01;-2.257e-01;1.050e+00;1.665e-03;-1.185e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.171724000;1.050e+00;3.330e-01;-2.370e-01;3.171e-01;-2.257e-01;1.050e+00;3.172e-01;-2.255e-01;1.050e+00;1.665e-03;-1.185e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.173724000;1.050e+00;3.330e-01;-2.370e-01;3.171e-01;-2.257e-01;1.050e+00;3.172e-01;-2.255e-01;1.050e+00;1.665e-03;-1.185e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.174724000;1.050e+00;3.330e-01;-2.368e-01;3.171e-01;-2.255e-01;1.050e+00;3.171e-01;-2.255e-01;1.050e+00;1.665e-03;-1.184e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.188724000;1.050e+00;3.330e-01;-2.368e-01;3.171e-01;-2.255e-01;1.050e+00;3.171e-01;-2.255e-01;1.050e+00;1.665e-03;-1.184e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.189724000;1.050e+00;3.330e-01;-2.368e-01;3.171e-01;-2.255e-01;1.050e+00;3.171e-01;-2.253e-01;1.050e+00;1.665e-03;-1.184e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.191724000;1.050e+00;3.330e-01;-2.368e-01;3.171e-01;-2.255e-01;1.050e+00;3.171e-01;-2.253e-01;1.050e+00;1.665e-03;-1.184e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.192724000;1.050e+00;3.330e-01;-2.366e-01;3.171e-01;-2.253e-01;1.050e+00;3.171e-01;-2.253e-01;1.050e+00;1.665e-03;-1.183e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.206724000;1.050e+00;3.330e-01;-2.366e-01;3.171e-01;-2.253e-01;1.050e+00;3.171e-01;-2.253e-01;1.050e+00;1.665e-03;-1.183e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.207724000;1.050e+00;3.330e-01;-2.366e-01;3.171e-01;-2.253e-01;1.050e+00;3.171e-01;-2.251e-01;1.050e+00;1.665e-03;-1.183e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.209959000;1.050e+00;3.330e-01;-2.366e-01;3.171e-01;-2.253e-01;1.050e+00;3.171e-01;-2.251e-01;1.050e+00;1.665e-03;-1.183e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.210959000;1.050e+00;3.330e-01;-2.364e-01;3.171e-01;-2.251e-01;1.050e+00;3.171e-01;-2.251e-01;1.050e+00;1.665e-03;-1.182e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.226959000;1.050e+00;3.330e-01;-2.364e-01;3.171e-01;-2.251e-01;1.050e+00;3.171e-01;-2.251e-01;1.050e+00;1.665e-03;-1.182e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.227959000;1.050e+00;3.330e-01;-2.364e-01;3.171e-01;-2.251e-01;1.050e+00;3.171e-01;-2.249e-01;1.050e+00;1.665e-03;-1.182e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.229959000;1.050e+00;3.330e-01;-2.364e-01;3.171e-01;-2.251e-01;1.050e+00;3.171e-01;-2.249e-01;1.050e+00;1.665e-03;-1.182e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.230959000;1.050e+00;3.330e-01;-2.362e-01;3.171e-01;-2.249e-01;1.050e+00;3.171e-01;-2.249e-01;1.050e+00;1.665e-03;-1.181e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.246959000;1.050e+00;3.330e-01;-2.362e-01;3.171e-01;-2.249e-01;1.050e+00;3.171e-01;-2.249e-01;1.050e+00;1.665e-03;-1.181e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.247959000;1.050e+00;3.330e-01;-2.362e-01;3.171e-01;-2.249e-01;1.050e+00;3.171e-01;-2.248e-01;1.050e+00;1.665e-03;-1.181e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.249959000;1.050e+00;3.330e-01;-2.362e-01;3.171e-01;-2.249e-01;1.050e+00;3.171e-01;-2.248e-01;1.050e+00;1.665e-03;-1.181e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.250959000;1.050e+00;3.330e-01;-2.360e-01;3.171e-01;-2.247e-01;1.050e+00;3.171e-01;-2.248e-01;1.050e+00;1.665e-03;-1.180e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.251959000;1.050e+00;3.330e-01;-2.360e-01;3.171e-01;-2.247e-01;1.050e+00;3.171e-01;-2.248e-01;1.050e+00;1.665e-03;-1.180e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.252959000;1.050e+00;3.330e-01;-2.360e-01;3.171e-01;-2.247e-01;1.050e+00;3.171e-01;-2.247e-01;1.050e+00;1.665e-03;-1.180e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.266959000;1.050e+00;3.330e-01;-2.360e-01;3.171e-01;-2.247e-01;1.050e+00;3.171e-01;-2.247e-01;1.050e+00;1.665e-03;-1.180e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.267959000;1.050e+00;3.330e-01;-2.360e-01;3.171e-01;-2.247e-01;1.050e+00;3.171e-01;-2.246e-01;1.050e+00;1.665e-03;-1.180e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.269959000;1.050e+00;3.330e-01;-2.360e-01;3.171e-01;-2.247e-01;1.050e+00;3.171e-01;-2.246e-01;1.050e+00;1.665e-03;-1.180e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.270959000;1.050e+00;3.330e-01;-2.358e-01;3.171e-01;-2.245e-01;1.050e+00;3.171e-01;-2.246e-01;1.050e+00;1.665e-03;-1.179e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.287959000;1.050e+00;3.330e-01;-2.358e-01;3.171e-01;-2.245e-01;1.050e+00;3.171e-01;-2.246e-01;1.050e+00;1.665e-03;-1.179e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.288959000;1.050e+00;3.330e-01;-2.358e-01;3.171e-01;-2.245e-01;1.050e+00;3.171e-01;-2.244e-01;1.050e+00;1.665e-03;-1.179e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.290959000;1.050e+00;3.330e-01;-2.358e-01;3.171e-01;-2.245e-01;1.050e+00;3.171e-01;-2.244e-01;1.050e+00;1.665e-03;-1.179e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.291959000;1.050e+00;3.330e-01;-2.356e-01;3.171e-01;-2.244e-01;1.050e+00;3.171e-01;-2.244e-01;1.050e+00;1.665e-03;-1.178e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.298959000;1.050e+00;3.330e-01;-2.356e-01;3.171e-01;-2.244e-01;1.050e+00;3.171e-01;-2.244e-01;1.050e+00;1.665e-03;-1.178e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.299959000;1.050e+00;3.330e-01;-2.356e-01;3.171e-01;-2.243e-01;1.050e+00;3.171e-01;-2.244e-01;1.050e+00;1.665e-03;-1.178e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.307959000;1.050e+00;3.330e-01;-2.356e-01;3.171e-01;-2.243e-01;1.050e+00;3.171e-01;-2.244e-01;1.050e+00;1.665e-03;-1.178e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.308959000;1.050e+00;3.330e-01;-2.356e-01;3.171e-01;-2.243e-01;1.050e+00;3.171e-01;-2.242e-01;1.050e+00;1.665e-03;-1.178e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.310959000;1.050e+00;3.330e-01;-2.356e-01;3.171e-01;-2.243e-01;1.050e+00;3.171e-01;-2.242e-01;1.050e+00;1.665e-03;-1.178e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.311959000;1.050e+00;3.330e-01;-2.354e-01;3.171e-01;-2.242e-01;1.050e+00;3.171e-01;-2.242e-01;1.050e+00;1.665e-03;-1.177e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.328959000;1.050e+00;3.330e-01;-2.354e-01;3.171e-01;-2.242e-01;1.050e+00;3.171e-01;-2.242e-01;1.050e+00;1.665e-03;-1.177e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.329959000;1.050e+00;3.330e-01;-2.354e-01;3.171e-01;-2.242e-01;1.050e+00;3.171e-01;-2.240e-01;1.050e+00;1.665e-03;-1.177e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.331959000;1.050e+00;3.330e-01;-2.354e-01;3.171e-01;-2.242e-01;1.050e+00;3.171e-01;-2.240e-01;1.050e+00;1.665e-03;-1.177e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.332959000;1.050e+00;3.330e-01;-2.352e-01;3.171e-01;-2.240e-01;1.050e+00;3.171e-01;-2.240e-01;1.050e+00;1.665e-03;-1.176e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.348959000;1.050e+00;3.330e-01;-2.352e-01;3.171e-01;-2.240e-01;1.050e+00;3.171e-01;-2.240e-01;1.050e+00;1.665e-03;-1.176e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.349959000;1.050e+00;3.330e-01;-2.352e-01;3.171e-01;-2.240e-01;1.050e+00;3.171e-01;-2.238e-01;1.050e+00;1.665e-03;-1.176e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.351959000;1.050e+00;3.330e-01;-2.352e-01;3.171e-01;-2.240e-01;1.050e+00;3.171e-01;-2.238e-01;1.050e+00;1.665e-03;-1.176e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.352959000;1.050e+00;3.330e-01;-2.350e-01;3.171e-01;-2.238e-01;1.050e+00;3.171e-01;-2.238e-01;1.050e+00;1.665e-03;-1.175e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.369959000;1.050e+00;3.330e-01;-2.350e-01;3.171e-01;-2.238e-01;1.050e+00;3.171e-01;-2.238e-01;1.050e+00;1.665e-03;-1.175e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.370959000;1.050e+00;3.330e-01;-2.350e-01;3.171e-01;-2.238e-01;1.050e+00;3.171e-01;-2.236e-01;1.050e+00;1.665e-03;-1.175e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.372959000;1.050e+00;3.330e-01;-2.350e-01;3.171e-01;-2.238e-01;1.050e+00;3.171e-01;-2.236e-01;1.050e+00;1.665e-03;-1.175e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.373959000;1.050e+00;3.330e-01;-2.348e-01;3.171e-01;-2.236e-01;1.050e+00;3.171e-01;-2.236e-01;1.050e+00;1.665e-03;-1.174e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.390959000;1.050e+00;3.330e-01;-2.348e-01;3.171e-01;-2.236e-01;1.050e+00;3.171e-01;-2.236e-01;1.050e+00;1.665e-03;-1.174e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.391959000;1.050e+00;3.330e-01;-2.348e-01;3.171e-01;-2.236e-01;1.050e+00;3.171e-01;-2.234e-01;1.050e+00;1.665e-03;-1.174e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.393959000;1.050e+00;3.330e-01;-2.348e-01;3.171e-01;-2.236e-01;1.050e+00;3.171e-01;-2.234e-01;1.050e+00;1.665e-03;-1.174e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.394959000;1.050e+00;3.330e-01;-2.346e-01;3.171e-01;-2.234e-01;1.050e+00;3.171e-01;-2.234e-01;1.050e+00;1.665e-03;-1.173e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.411959000;1.050e+00;3.330e-01;-2.346e-01;3.171e-01;-2.234e-01;1.050e+00;3.171e-01;-2.234e-01;1.050e+00;1.665e-03;-1.173e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.412959000;1.050e+00;3.330e-01;-2.346e-01;3.171e-01;-2.234e-01;1.050e+00;3.171e-01;-2.232e-01;1.050e+00;1.665e-03;-1.173e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.414959000;1.050e+00;3.330e-01;-2.346e-01;3.171e-01;-2.234e-01;1.050e+00;3.171e-01;-2.232e-01;1.050e+00;1.665e-03;-1.173e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.415959000;1.050e+00;3.330e-01;-2.344e-01;3.171e-01;-2.232e-01;1.050e+00;3.171e-01;-2.232e-01;1.050e+00;1.665e-03;-1.172e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.432959000;1.050e+00;3.330e-01;-2.344e-01;3.171e-01;-2.232e-01;1.050e+00;3.171e-01;-2.232e-01;1.050e+00;1.665e-03;-1.172e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.433959000;1.050e+00;3.330e-01;-2.344e-01;3.171e-01;-2.232e-01;1.050e+00;3.171e-01;-2.230e-01;1.050e+00;1.665e-03;-1.172e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.435959000;1.050e+00;3.330e-01;-2.344e-01;3.171e-01;-2.232e-01;1.050e+00;3.171e-01;-2.230e-01;1.050e+00;1.665e-03;-1.172e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.436959000;1.050e+00;3.330e-01;-2.342e-01;3.171e-01;-2.230e-01;1.050e+00;3.171e-01;-2.230e-01;1.050e+00;1.665e-03;-1.171e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.453959000;1.050e+00;3.330e-01;-2.342e-01;3.171e-01;-2.230e-01;1.050e+00;3.171e-01;-2.230e-01;1.050e+00;1.665e-03;-1.171e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.454959000;1.050e+00;3.330e-01;-2.342e-01;3.171e-01;-2.230e-01;1.050e+00;3.171e-01;-2.228e-01;1.050e+00;1.665e-03;-1.171e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.456959000;1.050e+00;3.330e-01;-2.342e-01;3.171e-01;-2.230e-01;1.050e+00;3.171e-01;-2.228e-01;1.050e+00;1.665e-03;-1.171e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.457959000;1.050e+00;3.330e-01;-2.340e-01;3.171e-01;-2.228e-01;1.050e+00;3.171e-01;-2.228e-01;1.050e+00;1.665e-03;-1.170e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.474959000;1.050e+00;3.330e-01;-2.340e-01;3.171e-01;-2.228e-01;1.050e+00;3.171e-01;-2.228e-01;1.050e+00;1.665e-03;-1.170e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.475959000;1.050e+00;3.330e-01;-2.340e-01;3.170e-01;-2.228e-01;1.050e+00;3.171e-01;-2.226e-01;1.050e+00;1.665e-03;-1.170e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.477959000;1.050e+00;3.330e-01;-2.340e-01;3.170e-01;-2.228e-01;1.050e+00;3.171e-01;-2.226e-01;1.050e+00;1.665e-03;-1.170e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.478959000;1.050e+00;3.330e-01;-2.338e-01;3.170e-01;-2.226e-01;1.050e+00;3.171e-01;-2.226e-01;1.050e+00;1.665e-03;-1.169e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.495959000;1.050e+00;3.330e-01;-2.338e-01;3.170e-01;-2.226e-01;1.050e+00;3.171e-01;-2.226e-01;1.050e+00;1.665e-03;-1.169e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.496959000;1.050e+00;3.330e-01;-2.338e-01;3.170e-01;-2.226e-01;1.050e+00;3.171e-01;-2.224e-01;1.050e+00;1.665e-03;-1.169e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.499959000;1.050e+00;3.330e-01;-2.338e-01;3.170e-01;-2.226e-01;1.050e+00;3.171e-01;-2.224e-01;1.050e+00;1.665e-03;-1.169e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.500959000;1.050e+00;3.330e-01;-2.336e-01;3.170e-01;-2.224e-01;1.050e+00;3.171e-01;-2.224e-01;1.050e+00;1.665e-03;-1.168e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.517959000;1.050e+00;3.330e-01;-2.336e-01;3.170e-01;-2.224e-01;1.050e+00;3.171e-01;-2.224e-01;1.050e+00;1.665e-03;-1.168e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.518959000;1.050e+00;3.330e-01;-2.336e-01;3.170e-01;-2.224e-01;1.050e+00;3.171e-01;-2.222e-01;1.050e+00;1.665e-03;-1.168e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.520959000;1.050e+00;3.330e-01;-2.336e-01;3.170e-01;-2.224e-01;1.050e+00;3.171e-01;-2.222e-01;1.050e+00;1.665e-03;-1.168e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.521959000;1.050e+00;3.330e-01;-2.334e-01;3.170e-01;-2.222e-01;1.050e+00;3.171e-01;-2.222e-01;1.050e+00;1.665e-03;-1.167e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.522959000;1.050e+00;3.330e-01;-2.334e-01;3.170e-01;-2.222e-01;1.050e+00;3.171e-01;-2.222e-01;1.050e+00;1.665e-03;-1.167e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.523959000;1.050e+00;3.330e-01;-2.334e-01;3.170e-01;-2.222e-01;1.050e+00;3.170e-01;-2.222e-01;1.050e+00;1.665e-03;-1.167e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.538959000;1.050e+00;3.330e-01;-2.334e-01;3.170e-01;-2.222e-01;1.050e+00;3.170e-01;-2.222e-01;1.050e+00;1.665e-03;-1.167e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.539959000;1.050e+00;3.330e-01;-2.334e-01;3.170e-01;-2.222e-01;1.050e+00;3.170e-01;-2.220e-01;1.050e+00;1.665e-03;-1.167e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.542959000;1.050e+00;3.330e-01;-2.334e-01;3.170e-01;-2.222e-01;1.050e+00;3.170e-01;-2.220e-01;1.050e+00;1.665e-03;-1.167e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.543959000;1.050e+00;3.330e-01;-2.332e-01;3.170e-01;-2.220e-01;1.050e+00;3.170e-01;-2.220e-01;1.050e+00;1.665e-03;-1.166e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.560959000;1.050e+00;3.330e-01;-2.332e-01;3.170e-01;-2.220e-01;1.050e+00;3.170e-01;-2.220e-01;1.050e+00;1.665e-03;-1.166e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.561959000;1.050e+00;3.330e-01;-2.332e-01;3.170e-01;-2.220e-01;1.050e+00;3.170e-01;-2.218e-01;1.050e+00;1.665e-03;-1.166e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.564959000;1.050e+00;3.330e-01;-2.332e-01;3.170e-01;-2.220e-01;1.050e+00;3.170e-01;-2.218e-01;1.050e+00;1.665e-03;-1.166e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.565959000;1.050e+00;3.330e-01;-2.330e-01;3.170e-01;-2.218e-01;1.050e+00;3.170e-01;-2.218e-01;1.050e+00;1.665e-03;-1.165e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.582959000;1.050e+00;3.330e-01;-2.330e-01;3.170e-01;-2.218e-01;1.050e+00;3.170e-01;-2.218e-01;1.050e+00;1.665e-03;-1.165e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.583959000;1.050e+00;3.330e-01;-2.330e-01;3.170e-01;-2.218e-01;1.050e+00;3.170e-01;-2.216e-01;1.050e+00;1.665e-03;-1.165e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.585959000;1.050e+00;3.330e-01;-2.330e-01;3.170e-01;-2.218e-01;1.050e+00;3.170e-01;-2.216e-01;1.050e+00;1.665e-03;-1.165e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.586959000;1.050e+00;3.330e-01;-2.328e-01;3.170e-01;-2.216e-01;1.050e+00;3.170e-01;-2.216e-01;1.050e+00;1.665e-03;-1.164e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.604959000;1.050e+00;3.330e-01;-2.328e-01;3.170e-01;-2.216e-01;1.050e+00;3.170e-01;-2.216e-01;1.050e+00;1.665e-03;-1.164e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.605959000;1.050e+00;3.330e-01;-2.328e-01;3.170e-01;-2.216e-01;1.050e+00;3.170e-01;-2.214e-01;1.050e+00;1.665e-03;-1.164e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.607959000;1.050e+00;3.330e-01;-2.328e-01;3.170e-01;-2.216e-01;1.050e+00;3.170e-01;-2.214e-01;1.050e+00;1.665e-03;-1.164e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.608959000;1.050e+00;3.330e-01;-2.326e-01;3.170e-01;-2.214e-01;1.050e+00;3.170e-01;-2.214e-01;1.050e+00;1.665e-03;-1.163e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.626959000;1.050e+00;3.330e-01;-2.326e-01;3.170e-01;-2.214e-01;1.050e+00;3.170e-01;-2.214e-01;1.050e+00;1.665e-03;-1.163e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.627959000;1.050e+00;3.330e-01;-2.326e-01;3.170e-01;-2.214e-01;1.050e+00;3.170e-01;-2.212e-01;1.050e+00;1.665e-03;-1.163e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.629959000;1.050e+00;3.330e-01;-2.326e-01;3.170e-01;-2.214e-01;1.050e+00;3.170e-01;-2.212e-01;1.050e+00;1.665e-03;-1.163e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.630959000;1.050e+00;3.330e-01;-2.324e-01;3.170e-01;-2.212e-01;1.050e+00;3.170e-01;-2.212e-01;1.050e+00;1.665e-03;-1.162e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.648959000;1.050e+00;3.330e-01;-2.324e-01;3.170e-01;-2.212e-01;1.050e+00;3.170e-01;-2.212e-01;1.050e+00;1.665e-03;-1.162e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.649959000;1.050e+00;3.330e-01;-2.324e-01;3.170e-01;-2.212e-01;1.050e+00;3.170e-01;-2.211e-01;1.050e+00;1.665e-03;-1.162e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.651959000;1.050e+00;3.330e-01;-2.324e-01;3.170e-01;-2.212e-01;1.050e+00;3.170e-01;-2.211e-01;1.050e+00;1.665e-03;-1.162e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.652959000;1.050e+00;3.330e-01;-2.322e-01;3.170e-01;-2.210e-01;1.050e+00;3.170e-01;-2.211e-01;1.050e+00;1.665e-03;-1.161e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.670959000;1.050e+00;3.330e-01;-2.322e-01;3.170e-01;-2.210e-01;1.050e+00;3.170e-01;-2.211e-01;1.050e+00;1.665e-03;-1.161e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.671959000;1.050e+00;3.330e-01;-2.322e-01;3.170e-01;-2.210e-01;1.050e+00;3.170e-01;-2.209e-01;1.050e+00;1.665e-03;-1.161e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.674959000;1.050e+00;3.330e-01;-2.322e-01;3.170e-01;-2.210e-01;1.050e+00;3.170e-01;-2.209e-01;1.050e+00;1.665e-03;-1.161e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.675959000;1.050e+00;3.330e-01;-2.320e-01;3.170e-01;-2.209e-01;1.050e+00;3.170e-01;-2.209e-01;1.050e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.676959000;1.050e+00;3.330e-01;-2.320e-01;3.170e-01;-2.208e-01;1.050e+00;3.170e-01;-2.209e-01;1.050e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.691959000;1.050e+00;3.330e-01;-2.320e-01;3.170e-01;-2.208e-01;1.050e+00;3.170e-01;-2.209e-01;1.050e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.692959000;1.051e+00;3.330e-01;-2.320e-01;3.170e-01;-2.208e-01;1.050e+00;3.170e-01;-2.209e-01;1.051e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.693959000;1.051e+00;3.330e-01;-2.320e-01;3.170e-01;-2.208e-01;1.050e+00;3.170e-01;-2.209e-01;1.051e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.694959000;1.051e+00;3.330e-01;-2.320e-01;3.170e-01;-2.208e-01;1.050e+00;3.170e-01;-2.207e-01;1.051e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.696959000;1.051e+00;3.330e-01;-2.320e-01;3.170e-01;-2.208e-01;1.050e+00;3.170e-01;-2.207e-01;1.051e+00;1.665e-03;-1.160e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.697959000;1.051e+00;3.330e-01;-2.318e-01;3.170e-01;-2.207e-01;1.050e+00;3.170e-01;-2.207e-01;1.051e+00;1.665e-03;-1.159e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.715959000;1.051e+00;3.330e-01;-2.318e-01;3.170e-01;-2.207e-01;1.050e+00;3.170e-01;-2.207e-01;1.051e+00;1.665e-03;-1.159e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.716959000;1.051e+00;3.330e-01;-2.318e-01;3.170e-01;-2.207e-01;1.050e+00;3.170e-01;-2.205e-01;1.051e+00;1.665e-03;-1.159e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.719959000;1.051e+00;3.330e-01;-2.318e-01;3.170e-01;-2.207e-01;1.050e+00;3.170e-01;-2.205e-01;1.051e+00;1.665e-03;-1.159e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.720959000;1.051e+00;3.330e-01;-2.316e-01;3.170e-01;-2.205e-01;1.050e+00;3.170e-01;-2.205e-01;1.051e+00;1.665e-03;-1.158e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.738959000;1.051e+00;3.330e-01;-2.316e-01;3.170e-01;-2.205e-01;1.050e+00;3.170e-01;-2.205e-01;1.051e+00;1.665e-03;-1.158e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.739959000;1.051e+00;3.330e-01;-2.316e-01;3.170e-01;-2.205e-01;1.050e+00;3.170e-01;-2.203e-01;1.051e+00;1.665e-03;-1.158e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.741959000;1.051e+00;3.330e-01;-2.316e-01;3.170e-01;-2.205e-01;1.050e+00;3.170e-01;-2.203e-01;1.051e+00;1.665e-03;-1.158e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.742959000;1.051e+00;3.330e-01;-2.314e-01;3.170e-01;-2.203e-01;1.051e+00;3.170e-01;-2.203e-01;1.051e+00;1.665e-03;-1.157e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
