time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
33.761959000;1.051e+00;3.330e-01;-2.314e-01;3.170e-01;-2.203e-01;1.051e+00;3.170e-01;-2.203e-01;1.051e+00;1.665e-03;-1.157e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.762959000;1.051e+00;3.330e-01;-2.314e-01;3.170e-01;-2.203e-01;1.051e+00;3.170e-01;-2.201e-01;1.051e+00;1.665e-03;-1.157e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.764959000;1.051e+00;3.330e-01;-2.314e-01;3.170e-01;-2.203e-01;1.051e+00;3.170e-01;-2.201e-01;1.051e+00;1.665e-03;-1.157e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.765959000;1.051e+00;3.330e-01;-2.312e-01;3.170e-01;-2.201e-01;1.051e+00;3.170e-01;-2.201e-01;1.051e+00;1.665e-03;-1.156e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.784959000;1.051e+00;3.330e-01;-2.312e-01;3.170e-01;-2.201e-01;1.051e+00;3.170e-01;-2.201e-01;1.051e+00;1.665e-03;-1.156e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.785959000;1.051e+00;3.330e-01;-2.312e-01;3.170e-01;-2.201e-01;1.051e+00;3.170e-01;-2.199e-01;1.051e+00;1.665e-03;-1.156e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.787959000;1.051e+00;3.330e-01;-2.312e-01;3.170e-01;-2.201e-01;1.051e+00;3.170e-01;-2.199e-01;1.051e+00;1.665e-03;-1.156e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.788959000;1.051e+00;3.330e-01;-2.310e-01;3.170e-01;-2.199e-01;1.051e+00;3.170e-01;-2.199e-01;1.051e+00;1.665e-03;-1.155e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.807959000;1.051e+00;3.330e-01;-2.310e-01;3.170e-01;-2.199e-01;1.051e+00;3.170e-01;-2.199e-01;1.051e+00;1.665e-03;-1.155e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.808959000;1.051e+00;3.330e-01;-2.310e-01;3.170e-01;-2.199e-01;1.051e+00;3.170e-01;-2.197e-01;1.051e+00;1.665e-03;-1.155e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.810959000;1.051e+00;3.330e-01;-2.310e-01;3.170e-01;-2.199e-01;1.051e+00;3.170e-01;-2.197e-01;1.051e+00;1.665e-03;-1.155e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.811959000;1.051e+00;3.330e-01;-2.308e-01;3.170e-01;-2.197e-01;1.051e+00;3.170e-01;-2.197e-01;1.051e+00;1.665e-03;-1.154e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.830959000;1.051e+00;3.330e-01;-2.308e-01;3.170e-01;-2.197e-01;1.051e+00;3.170e-01;-2.197e-01;1.051e+00;1.665e-03;-1.154e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.831959000;1.051e+00;3.330e-01;-2.308e-01;3.170e-01;-2.197e-01;1.051e+00;3.170e-01;-2.195e-01;1.051e+00;1.665e-03;-1.154e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.834959000;1.051e+00;3.330e-01;-2.308e-01;3.170e-01;-2.197e-01;1.051e+00;3.170e-01;-2.195e-01;1.051e+00;1.665e-03;-1.154e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.835959000;1.051e+00;3.330e-01;-2.306e-01;3.170e-01;-2.195e-01;1.051e+00;3.170e-01;-2.195e-01;1.051e+00;1.665e-03;-1.153e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.853959000;1.051e+00;3.330e-01;-2.306e-01;3.170e-01;-2.195e-01;1.051e+00;3.170e-01;-2.195e-01;1.051e+00;1.665e-03;-1.153e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.854959000;1.051e+00;3.330e-01;-2.306e-01;3.170e-01;-2.195e-01;1.051e+00;3.170e-01;-2.193e-01;1.051e+00;1.665e-03;-1.153e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.855959000;1.051e+00;3.330e-01;-2.306e-01;3.170e-01;-2.195e-01;1.051e+00;3.170e-01;-2.193e-01;1.051e+00;1.665e-03;-1.153e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.856959000;1.051e+00;3.330e-01;-2.306e-01;3.169e-01;-2.195e-01;1.051e+00;3.170e-01;-2.193e-01;1.051e+00;1.665e-03;-1.153e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.857959000;1.051e+00;3.330e-01;-2.306e-01;3.169e-01;-2.195e-01;1.051e+00;3.170e-01;-2.193e-01;1.051e+00;1.665e-03;-1.153e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.858959000;1.051e+00;3.330e-01;-2.304e-01;3.169e-01;-2.193e-01;1.051e+00;3.170e-01;-2.193e-01;1.051e+00;1.665e-03;-1.152e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.877959000;1.051e+00;3.330e-01;-2.304e-01;3.169e-01;-2.193e-01;1.051e+00;3.170e-01;-2.193e-01;1.051e+00;1.665e-03;-1.152e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.878959000;1.051e+00;3.330e-01;-2.304e-01;3.169e-01;-2.193e-01;1.051e+00;3.170e-01;-2.191e-01;1.051e+00;1.665e-03;-1.152e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.881959000;1.051e+00;3.330e-01;-2.304e-01;3.169e-01;-2.193e-01;1.051e+00;3.170e-01;-2.191e-01;1.051e+00;1.665e-03;-1.152e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.882959000;1.051e+00;3.330e-01;-2.302e-01;3.169e-01;-2.191e-01;1.051e+00;3.170e-01;-2.191e-01;1.051e+00;1.665e-03;-1.151e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.900959000;1.051e+00;3.330e-01;-2.302e-01;3.169e-01;-2.191e-01;1.051e+00;3.170e-01;-2.191e-01;1.051e+00;1.665e-03;-1.151e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.901959000;1.051e+00;3.330e-01;-2.302e-01;3.169e-01;-2.191e-01;1.051e+00;3.170e-01;-2.189e-01;1.051e+00;1.665e-03;-1.151e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.904959000;1.051e+00;3.330e-01;-2.302e-01;3.169e-01;-2.191e-01;1.051e+00;3.170e-01;-2.189e-01;1.051e+00;1.665e-03;-1.151e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.905959000;1.051e+00;3.330e-01;-2.300e-01;3.169e-01;-2.189e-01;1.051e+00;3.170e-01;-2.189e-01;1.051e+00;1.665e-03;-1.150e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.907959000;1.051e+00;3.330e-01;-2.300e-01;3.169e-01;-2.189e-01;1.051e+00;3.170e-01;-2.189e-01;1.051e+00;1.665e-03;-1.150e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.908959000;1.051e+00;3.330e-01;-2.300e-01;3.169e-01;-2.189e-01;1.051e+00;3.169e-01;-2.189e-01;1.051e+00;1.665e-03;-1.150e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.924959000;1.051e+00;3.330e-01;-2.300e-01;3.169e-01;-2.189e-01;1.051e+00;3.169e-01;-2.189e-01;1.051e+00;1.665e-03;-1.150e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.925959000;1.051e+00;3.330e-01;-2.300e-01;3.169e-01;-2.189e-01;1.051e+00;3.169e-01;-2.187e-01;1.051e+00;1.665e-03;-1.150e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.928959000;1.051e+00;3.330e-01;-2.300e-01;3.169e-01;-2.189e-01;1.051e+00;3.169e-01;-2.187e-01;1.051e+00;1.665e-03;-1.150e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.929959000;1.051e+00;3.330e-01;-2.298e-01;3.169e-01;-2.187e-01;1.051e+00;3.169e-01;-2.187e-01;1.051e+00;1.665e-03;-1.149e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.948959000;1.051e+00;3.330e-01;-2.298e-01;3.169e-01;-2.187e-01;1.051e+00;3.169e-01;-2.187e-01;1.051e+00;1.665e-03;-1.149e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.949959000;1.051e+00;3.330e-01;-2.298e-01;3.169e-01;-2.187e-01;1.051e+00;3.169e-01;-2.185e-01;1.051e+00;1.665e-03;-1.149e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.952959000;1.051e+00;3.330e-01;-2.298e-01;3.169e-01;-2.187e-01;1.051e+00;3.169e-01;-2.185e-01;1.051e+00;1.665e-03;-1.149e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.953959000;1.051e+00;3.330e-01;-2.296e-01;3.169e-01;-2.185e-01;1.051e+00;3.169e-01;-2.185e-01;1.051e+00;1.665e-03;-1.148e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.973959000;1.051e+00;3.330e-01;-2.296e-01;3.169e-01;-2.185e-01;1.051e+00;3.169e-01;-2.185e-01;1.051e+00;1.665e-03;-1.148e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.974959000;1.051e+00;3.330e-01;-2.296e-01;3.169e-01;-2.185e-01;1.051e+00;3.169e-01;-2.183e-01;1.051e+00;1.665e-03;-1.148e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.976959000;1.051e+00;3.330e-01;-2.296e-01;3.169e-01;-2.185e-01;1.051e+00;3.169e-01;-2.183e-01;1.051e+00;1.665e-03;-1.148e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.977959000;1.051e+00;3.330e-01;-2.294e-01;3.169e-01;-2.183e-01;1.051e+00;3.169e-01;-2.183e-01;1.051e+00;1.665e-03;-1.147e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.997959000;1.051e+00;3.330e-01;-2.294e-01;3.169e-01;-2.183e-01;1.051e+00;3.169e-01;-2.183e-01;1.051e+00;1.665e-03;-1.147e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
33.998959000;1.051e+00;3.330e-01;-2.294e-01;3.169e-01;-2.183e-01;1.051e+00;3.169e-01;-2.181e-01;1.051e+00;1.665e-03;-1.147e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.001959000;1.051e+00;3.330e-01;-2.294e-01;3.169e-01;-2.183e-01;1.051e+00;3.169e-01;-2.181e-01;1.051e+00;1.665e-03;-1.147e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.002959000;1.051e+00;3.330e-01;-2.292e-01;3.169e-01;-2.181e-01;1.051e+00;3.169e-01;-2.181e-01;1.051e+00;1.665e-03;-1.146e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.021959000;1.051e+00;3.330e-01;-2.292e-01;3.169e-01;-2.181e-01;1.051e+00;3.169e-01;-2.181e-01;1.051e+00;1.665e-03;-1.146e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.022959000;1.051e+00;3.330e-01;-2.292e-01;3.169e-01;-2.181e-01;1.051e+00;3.169e-01;-2.179e-01;1.051e+00;1.665e-03;-1.146e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.025959000;1.051e+00;3.330e-01;-2.292e-01;3.169e-01;-2.181e-01;1.051e+00;3.169e-01;-2.179e-01;1.051e+00;1.665e-03;-1.146e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.026959000;1.051e+00;3.330e-01;-2.290e-01;3.169e-01;-2.179e-01;1.051e+00;3.169e-01;-2.179e-01;1.051e+00;1.665e-03;-1.145e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.046959000;1.051e+00;3.330e-01;-2.290e-01;3.169e-01;-2.179e-01;1.051e+00;3.169e-01;-2.179e-01;1.051e+00;1.665e-03;-1.145e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.047959000;1.051e+00;3.330e-01;-2.290e-01;3.169e-01;-2.179e-01;1.051e+00;3.169e-01;-2.177e-01;1.051e+00;1.665e-03;-1.145e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.050959000;1.051e+00;3.330e-01;-2.290e-01;3.169e-01;-2.179e-01;1.051e+00;3.169e-01;-2.177e-01;1.051e+00;1.665e-03;-1.145e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.051959000;1.051e+00;3.330e-01;-2.288e-01;3.169e-01;-2.177e-01;1.051e+00;3.169e-01;-2.177e-01;1.051e+00;1.665e-03;-1.144e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.071959000;1.051e+00;3.330e-01;-2.288e-01;3.169e-01;-2.177e-01;1.051e+00;3.169e-01;-2.177e-01;1.051e+00;1.665e-03;-1.144e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.072959000;1.051e+00;3.330e-01;-2.288e-01;3.169e-01;-2.177e-01;1.051e+00;3.169e-01;-2.176e-01;1.051e+00;1.665e-03;-1.144e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.075959000;1.051e+00;3.330e-01;-2.288e-01;3.169e-01;-2.177e-01;1.051e+00;3.169e-01;-2.176e-01;1.051e+00;1.665e-03;-1.144e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.076959000;1.051e+00;3.330e-01;-2.286e-01;3.169e-01;-2.175e-01;1.051e+00;3.169e-01;-2.176e-01;1.051e+00;1.665e-03;-1.143e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.096959000;1.051e+00;3.330e-01;-2.286e-01;3.169e-01;-2.175e-01;1.051e+00;3.169e-01;-2.176e-01;1.051e+00;1.665e-03;-1.143e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.097959000;1.051e+00;3.330e-01;-2.286e-01;3.169e-01;-2.175e-01;1.051e+00;3.169e-01;-2.174e-01;1.051e+00;1.665e-03;-1.143e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.100959000;1.051e+00;3.330e-01;-2.286e-01;3.169e-01;-2.175e-01;1.051e+00;3.169e-01;-2.174e-01;1.051e+00;1.665e-03;-1.143e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.101959000;1.051e+00;3.330e-01;-2.284e-01;3.169e-01;-2.174e-01;1.051e+00;3.169e-01;-2.174e-01;1.051e+00;1.665e-03;-1.142e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.108959000;1.051e+00;3.330e-01;-2.284e-01;3.169e-01;-2.174e-01;1.051e+00;3.169e-01;-2.174e-01;1.051e+00;1.665e-03;-1.142e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.109959000;1.051e+00;3.330e-01;-2.284e-01;3.169e-01;-2.173e-01;1.051e+00;3.169e-01;-2.174e-01;1.051e+00;1.665e-03;-1.142e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.121959000;1.051e+00;3.330e-01;-2.284e-01;3.169e-01;-2.173e-01;1.051e+00;3.169e-01;-2.174e-01;1.051e+00;1.665e-03;-1.142e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.122959000;1.051e+00;3.330e-01;-2.284e-01;3.169e-01;-2.173e-01;1.051e+00;3.169e-01;-2.172e-01;1.051e+00;1.665e-03;-1.142e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.125959000;1.051e+00;3.330e-01;-2.284e-01;3.169e-01;-2.173e-01;1.051e+00;3.169e-01;-2.172e-01;1.051e+00;1.665e-03;-1.142e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.126959000;1.051e+00;3.330e-01;-2.282e-01;3.169e-01;-2.172e-01;1.051e+00;3.169e-01;-2.172e-01;1.051e+00;1.665e-03;-1.141e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.147959000;1.051e+00;3.330e-01;-2.282e-01;3.169e-01;-2.172e-01;1.051e+00;3.169e-01;-2.172e-01;1.051e+00;1.665e-03;-1.141e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.148959000;1.051e+00;3.330e-01;-2.282e-01;3.169e-01;-2.172e-01;1.051e+00;3.169e-01;-2.170e-01;1.051e+00;1.665e-03;-1.141e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.151959000;1.051e+00;3.330e-01;-2.282e-01;3.169e-01;-2.172e-01;1.051e+00;3.169e-01;-2.170e-01;1.051e+00;1.665e-03;-1.141e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.152959000;1.051e+00;3.330e-01;-2.280e-01;3.169e-01;-2.170e-01;1.051e+00;3.169e-01;-2.170e-01;1.051e+00;1.665e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.173959000;1.051e+00;3.330e-01;-2.280e-01;3.169e-01;-2.170e-01;1.051e+00;3.169e-01;-2.170e-01;1.051e+00;1.665e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.174959000;1.051e+00;3.330e-01;-2.280e-01;3.169e-01;-2.170e-01;1.051e+00;3.169e-01;-2.168e-01;1.051e+00;1.665e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.177959000;1.051e+00;3.330e-01;-2.280e-01;3.169e-01;-2.170e-01;1.051e+00;3.169e-01;-2.168e-01;1.051e+00;1.665e-03;-1.140e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.178959000;1.051e+00;3.330e-01;-2.278e-01;3.169e-01;-2.168e-01;1.051e+00;3.169e-01;-2.168e-01;1.051e+00;1.665e-03;-1.139e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.198959000;1.051e+00;3.330e-01;-2.278e-01;3.169e-01;-2.168e-01;1.051e+00;3.169e-01;-2.168e-01;1.051e+00;1.665e-03;-1.139e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.199959000;1.051e+00;3.330e-01;-2.278e-01;3.169e-01;-2.168e-01;1.051e+00;3.169e-01;-2.166e-01;1.051e+00;1.665e-03;-1.139e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.203959000;1.051e+00;3.330e-01;-2.278e-01;3.169e-01;-2.168e-01;1.051e+00;3.169e-01;-2.166e-01;1.051e+00;1.665e-03;-1.139e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.204959000;1.051e+00;3.330e-01;-2.276e-01;3.169e-01;-2.166e-01;1.051e+00;3.169e-01;-2.166e-01;1.051e+00;1.665e-03;-1.138e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.225959000;1.051e+00;3.330e-01;-2.276e-01;3.169e-01;-2.166e-01;1.051e+00;3.169e-01;-2.166e-01;1.051e+00;1.665e-03;-1.138e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.226959000;1.051e+00;3.330e-01;-2.276e-01;3.169e-01;-2.166e-01;1.051e+00;3.169e-01;-2.164e-01;1.051e+00;1.665e-03;-1.138e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.229959000;1.051e+00;3.330e-01;-2.276e-01;3.169e-01;-2.166e-01;1.051e+00;3.169e-01;-2.164e-01;1.051e+00;1.665e-03;-1.138e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.230959000;1.051e+00;3.330e-01;-2.274e-01;3.169e-01;-2.164e-01;1.051e+00;3.169e-01;-2.164e-01;1.051e+00;1.665e-03;-1.137e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.251959000;1.051e+00;3.330e-01;-2.274e-01;3.169e-01;-2.164e-01;1.051e+00;3.169e-01;-2.164e-01;1.051e+00;1.665e-03;-1.137e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.252959000;1.051e+00;3.330e-01;-2.274e-01;3.169e-01;-2.164e-01;1.051e+00;3.169e-01;-2.162e-01;1.051e+00;1.665e-03;-1.137e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.255959000;1.051e+00;3.330e-01;-2.274e-01;3.169e-01;-2.164e-01;1.051e+00;3.169e-01;-2.162e-01;1.051e+00;1.665e-03;-1.137e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.256959000;1.051e+00;3.330e-01;-2.272e-01;3.169e-01;-2.162e-01;1.051e+00;3.169e-01;-2.162e-01;1.051e+00;1.665e-03;-1.136e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.277959000;1.051e+00;3.330e-01;-2.272e-01;3.169e-01;-2.162e-01;1.051e+00;3.169e-01;-2.162e-01;1.051e+00;1.665e-03;-1.136e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.278959000;1.051e+00;3.330e-01;-2.272e-01;3.169e-01;-2.162e-01;1.051e+00;3.169e-01;-2.160e-01;1.051e+00;1.665e-03;-1.136e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.282959000;1.051e+00;3.330e-01;-2.272e-01;3.169e-01;-2.162e-01;1.051e+00;3.169e-01;-2.160e-01;1.051e+00;1.665e-03;-1.136e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.283959000;1.051e+00;3.330e-01;-2.270e-01;3.169e-01;-2.160e-01;1.051e+00;3.169e-01;-2.160e-01;1.051e+00;1.665e-03;-1.135e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.284959000;1.051e+00;3.330e-01;-2.270e-01;3.168e-01;-2.160e-01;1.051e+00;3.169e-01;-2.160e-01;1.051e+00;1.665e-03;-1.135e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.304959000;1.051e+00;3.330e-01;-2.270e-01;3.168e-01;-2.160e-01;1.051e+00;3.169e-01;-2.160e-01;1.051e+00;1.665e-03;-1.135e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.305959000;1.051e+00;3.330e-01;-2.270e-01;3.168e-01;-2.160e-01;1.051e+00;3.169e-01;-2.158e-01;1.051e+00;1.665e-03;-1.135e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.308959000;1.051e+00;3.330e-01;-2.270e-01;3.168e-01;-2.160e-01;1.051e+00;3.169e-01;-2.158e-01;1.051e+00;1.665e-03;-1.135e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.309959000;1.051e+00;3.330e-01;-2.268e-01;3.168e-01;-2.158e-01;1.051e+00;3.169e-01;-2.158e-01;1.051e+00;1.665e-03;-1.134e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.331959000;1.051e+00;3.330e-01;-2.268e-01;3.168e-01;-2.158e-01;1.051e+00;3.169e-01;-2.158e-01;1.051e+00;1.665e-03;-1.134e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.332959000;1.051e+00;3.330e-01;-2.268e-01;3.168e-01;-2.158e-01;1.051e+00;3.169e-01;-2.156e-01;1.051e+00;1.665e-03;-1.134e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.336959000;1.051e+00;3.330e-01;-2.268e-01;3.168e-01;-2.158e-01;1.051e+00;3.169e-01;-2.156e-01;1.051e+00;1.665e-03;-1.134e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.337959000;1.051e+00;3.330e-01;-2.266e-01;3.168e-01;-2.156e-01;1.051e+00;3.169e-01;-2.156e-01;1.051e+00;1.665e-03;-1.133e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.342959000;1.051e+00;3.330e-01;-2.266e-01;3.168e-01;-2.156e-01;1.051e+00;3.169e-01;-2.156e-01;1.051e+00;1.665e-03;-1.133e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.343959000;1.051e+00;3.330e-01;-2.266e-01;3.168e-01;-2.156e-01;1.051e+00;3.168e-01;-2.156e-01;1.051e+00;1.665e-03;-1.133e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.359959000;1.051e+00;3.330e-01;-2.266e-01;3.168e-01;-2.156e-01;1.051e+00;3.168e-01;-2.156e-01;1.051e+00;1.665e-03;-1.133e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.360959000;1.051e+00;3.330e-01;-2.266e-01;3.168e-01;-2.156e-01;1.051e+00;3.168e-01;-2.154e-01;1.051e+00;1.665e-03;-1.133e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.363959000;1.051e+00;3.330e-01;-2.266e-01;3.168e-01;-2.156e-01;1.051e+00;3.168e-01;-2.154e-01;1.051e+00;1.665e-03;-1.133e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.364959000;1.051e+00;3.330e-01;-2.264e-01;3.168e-01;-2.154e-01;1.051e+00;3.168e-01;-2.154e-01;1.051e+00;1.665e-03;-1.132e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.386959000;1.051e+00;3.330e-01;-2.264e-01;3.168e-01;-2.154e-01;1.051e+00;3.168e-01;-2.154e-01;1.051e+00;1.665e-03;-1.132e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.387959000;1.051e+00;3.330e-01;-2.264e-01;3.168e-01;-2.154e-01;1.051e+00;3.168e-01;-2.152e-01;1.051e+00;1.665e-03;-1.132e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.390959000;1.051e+00;3.330e-01;-2.264e-01;3.168e-01;-2.154e-01;1.051e+00;3.168e-01;-2.152e-01;1.051e+00;1.665e-03;-1.132e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.391959000;1.051e+00;3.330e-01;-2.262e-01;3.168e-01;-2.152e-01;1.051e+00;3.168e-01;-2.152e-01;1.051e+00;1.665e-03;-1.131e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.414959000;1.051e+00;3.330e-01;-2.262e-01;3.168e-01;-2.152e-01;1.051e+00;3.168e-01;-2.152e-01;1.051e+00;1.665e-03;-1.131e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.415959000;1.051e+00;3.330e-01;-2.262e-01;3.168e-01;-2.152e-01;1.051e+00;3.168e-01;-2.150e-01;1.051e+00;1.665e-03;-1.131e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.418959000;1.051e+00;3.330e-01;-2.262e-01;3.168e-01;-2.152e-01;1.051e+00;3.168e-01;-2.150e-01;1.051e+00;1.665e-03;-1.131e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.419959000;1.051e+00;3.330e-01;-2.260e-01;3.168e-01;-2.150e-01;1.051e+00;3.168e-01;-2.150e-01;1.051e+00;1.665e-03;-1.130e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.442959000;1.051e+00;3.330e-01;-2.260e-01;3.168e-01;-2.150e-01;1.051e+00;3.168e-01;-2.150e-01;1.051e+00;1.665e-03;-1.130e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.443959000;1.051e+00;3.330e-01;-2.260e-01;3.168e-01;-2.150e-01;1.051e+00;3.168e-01;-2.148e-01;1.051e+00;1.665e-03;-1.130e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.446959000;1.051e+00;3.330e-01;-2.260e-01;3.168e-01;-2.150e-01;1.051e+00;3.168e-01;-2.148e-01;1.051e+00;1.665e-03;-1.130e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.447959000;1.051e+00;3.330e-01;-2.258e-01;3.168e-01;-2.148e-01;1.051e+00;3.168e-01;-2.148e-01;1.051e+00;1.665e-03;-1.129e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.470959000;1.051e+00;3.330e-01;-2.258e-01;3.168e-01;-2.148e-01;1.051e+00;3.168e-01;-2.148e-01;1.051e+00;1.665e-03;-1.129e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.471959000;1.051e+00;3.330e-01;-2.258e-01;3.168e-01;-2.148e-01;1.051e+00;3.168e-01;-2.146e-01;1.051e+00;1.665e-03;-1.129e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.475959000;1.051e+00;3.330e-01;-2.258e-01;3.168e-01;-2.148e-01;1.051e+00;3.168e-01;-2.146e-01;1.051e+00;1.665e-03;-1.129e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.476959000;1.051e+00;3.330e-01;-2.256e-01;3.168e-01;-2.146e-01;1.051e+00;3.168e-01;-2.146e-01;1.051e+00;1.665e-03;-1.128e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.499959000;1.051e+00;3.330e-01;-2.256e-01;3.168e-01;-2.146e-01;1.051e+00;3.168e-01;-2.146e-01;1.051e+00;1.665e-03;-1.128e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.500959000;1.051e+00;3.330e-01;-2.256e-01;3.168e-01;-2.146e-01;1.051e+00;3.168e-01;-2.144e-01;1.051e+00;1.665e-03;-1.128e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.503959000;1.051e+00;3.330e-01;-2.256e-01;3.168e-01;-2.146e-01;1.051e+00;3.168e-01;-2.144e-01;1.051e+00;1.665e-03;-1.128e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.504959000;1.051e+00;3.330e-01;-2.254e-01;3.168e-01;-2.144e-01;1.051e+00;3.168e-01;-2.144e-01;1.051e+00;1.665e-03;-1.127e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.528959000;1.051e+00;3.330e-01;-2.254e-01;3.168e-01;-2.144e-01;1.051e+00;3.168e-01;-2.144e-01;1.051e+00;1.665e-03;-1.127e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.529959000;1.051e+00;3.330e-01;-2.254e-01;3.168e-01;-2.144e-01;1.051e+00;3.168e-01;-2.143e-01;1.051e+00;1.665e-03;-1.127e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.532959000;1.051e+00;3.330e-01;-2.254e-01;3.168e-01;-2.144e-01;1.051e+00;3.168e-01;-2.143e-01;1.051e+00;1.665e-03;-1.127e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.533959000;1.051e+00;3.330e-01;-2.252e-01;3.168e-01;-2.142e-01;1.051e+00;3.168e-01;-2.143e-01;1.051e+00;1.665e-03;-1.126e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.543959000;1.051e+00;3.330e-01;-2.252e-01;3.168e-01;-2.142e-01;1.051e+00;3.168e-01;-2.143e-01;1.051e+00;1.665e-03;-1.126e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.544959000;1.051e+00;3.330e-01;-2.252e-01;3.168e-01;-2.142e-01;1.051e+00;3.168e-01;-2.142e-01;1.051e+00;1.665e-03;-1.126e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.557959000;1.051e+00;3.330e-01;-2.252e-01;3.168e-01;-2.142e-01;1.051e+00;3.168e-01;-2.142e-01;1.051e+00;1.665e-03;-1.126e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.558959000;1.051e+00;3.330e-01;-2.252e-01;3.168e-01;-2.142e-01;1.051e+00;3.168e-01;-2.141e-01;1.051e+00;1.665e-03;-1.126e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.561959000;1.051e+00;3.330e-01;-2.252e-01;3.168e-01;-2.142e-01;1.051e+00;3.168e-01;-2.141e-01;1.051e+00;1.665e-03;-1.126e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.562959000;1.051e+00;3.330e-01;-2.250e-01;3.168e-01;-2.140e-01;1.051e+00;3.168e-01;-2.141e-01;1.051e+00;1.665e-03;-1.125e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.586959000;1.051e+00;3.330e-01;-2.250e-01;3.168e-01;-2.140e-01;1.051e+00;3.168e-01;-2.141e-01;1.051e+00;1.665e-03;-1.125e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.587959000;1.051e+00;3.330e-01;-2.250e-01;3.168e-01;-2.140e-01;1.051e+00;3.168e-01;-2.139e-01;1.051e+00;1.665e-03;-1.125e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.591959000;1.051e+00;3.330e-01;-2.250e-01;3.168e-01;-2.140e-01;1.051e+00;3.168e-01;-2.139e-01;1.051e+00;1.665e-03;-1.125e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.592959000;1.051e+00;3.330e-01;-2.248e-01;3.168e-01;-2.139e-01;1.051e+00;3.168e-01;-2.139e-01;1.051e+00;1.665e-03;-1.124e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.616959000;1.051e+00;3.330e-01;-2.248e-01;3.168e-01;-2.139e-01;1.051e+00;3.168e-01;-2.139e-01;1.051e+00;1.665e-03;-1.124e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.617959000;1.051e+00;3.330e-01;-2.248e-01;3.168e-01;-2.139e-01;1.051e+00;3.168e-01;-2.137e-01;1.051e+00;1.665e-03;-1.124e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.621959000;1.051e+00;3.330e-01;-2.248e-01;3.168e-01;-2.139e-01;1.051e+00;3.168e-01;-2.137e-01;1.051e+00;1.665e-03;-1.124e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.622959000;1.051e+00;3.330e-01;-2.246e-01;3.168e-01;-2.137e-01;1.051e+00;3.168e-01;-2.137e-01;1.051e+00;1.665e-03;-1.123e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.646959000;1.051e+00;3.330e-01;-2.246e-01;3.168e-01;-2.137e-01;1.051e+00;3.168e-01;-2.137e-01;1.051e+00;1.665e-03;-1.123e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.647959000;1.051e+00;3.330e-01;-2.246e-01;3.168e-01;-2.137e-01;1.051e+00;3.168e-01;-2.135e-01;1.051e+00;1.665e-03;-1.123e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.651959000;1.051e+00;3.330e-01;-2.246e-01;3.168e-01;-2.137e-01;1.051e+00;3.168e-01;-2.135e-01;1.051e+00;1.665e-03;-1.123e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.652959000;1.051e+00;3.330e-01;-2.244e-01;3.168e-01;-2.135e-01;1.051e+00;3.168e-01;-2.135e-01;1.051e+00;1.665e-03;-1.122e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.677959000;1.051e+00;3.330e-01;-2.244e-01;3.168e-01;-2.135e-01;1.051e+00;3.168e-01;-2.135e-01;1.051e+00;1.665e-03;-1.122e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.678959000;1.051e+00;3.330e-01;-2.244e-01;3.168e-01;-2.135e-01;1.051e+00;3.168e-01;-2.133e-01;1.051e+00;1.665e-03;-1.122e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.682959000;1.051e+00;3.330e-01;-2.244e-01;3.168e-01;-2.135e-01;1.051e+00;3.168e-01;-2.133e-01;1.051e+00;1.665e-03;-1.122e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.683959000;1.051e+00;3.330e-01;-2.242e-01;3.168e-01;-2.133e-01;1.051e+00;3.168e-01;-2.133e-01;1.051e+00;1.665e-03;-1.121e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.708959000;1.051e+00;3.330e-01;-2.242e-01;3.168e-01;-2.133e-01;1.051e+00;3.168e-01;-2.133e-01;1.051e+00;1.665e-03;-1.121e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.709959000;1.051e+00;3.330e-01;-2.242e-01;3.168e-01;-2.133e-01;1.051e+00;3.168e-01;-2.131e-01;1.051e+00;1.665e-03;-1.121e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.713959000;1.051e+00;3.330e-01;-2.242e-01;3.168e-01;-2.133e-01;1.051e+00;3.168e-01;-2.131e-01;1.051e+00;1.665e-03;-1.121e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.714959000;1.051e+00;3.330e-01;-2.240e-01;3.168e-01;-2.131e-01;1.051e+00;3.168e-01;-2.131e-01;1.051e+00;1.665e-03;-1.120e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.739959000;1.051e+00;3.330e-01;-2.240e-01;3.168e-01;-2.131e-01;1.051e+00;3.168e-01;-2.131e-01;1.051e+00;1.665e-03;-1.120e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.740959000;1.051e+00;3.330e-01;-2.240e-01;3.168e-01;-2.131e-01;1.051e+00;3.168e-01;-2.129e-01;1.051e+00;1.665e-03;-1.120e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.744959000;1.051e+00;3.330e-01;-2.240e-01;3.168e-01;-2.131e-01;1.051e+00;3.168e-01;-2.129e-01;1.051e+00;1.665e-03;-1.120e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.745959000;1.051e+00;3.330e-01;-2.238e-01;3.168e-01;-2.129e-01;1.051e+00;3.168e-01;-2.129e-01;1.051e+00;1.665e-03;-1.119e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.770959000;1.051e+00;3.330e-01;-2.238e-01;3.168e-01;-2.129e-01;1.051e+00;3.168e-01;-2.129e-01;1.051e+00;1.665e-03;-1.119e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.771959000;1.051e+00;3.330e-01;-2.238e-01;3.168e-01;-2.129e-01;1.051e+00;3.168e-01;-2.127e-01;1.051e+00;1.665e-03;-1.119e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.775959000;1.051e+00;3.330e-01;-2.238e-01;3.168e-01;-2.129e-01;1.051e+00;3.168e-01;-2.127e-01;1.051e+00;1.665e-03;-1.119e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.776959000;1.051e+00;3.330e-01;-2.236e-01;3.168e-01;-2.127e-01;1.051e+00;3.168e-01;-2.127e-01;1.051e+00;1.665e-03;-1.118e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.783959000;1.051e+00;3.330e-01;-2.236e-01;3.168e-01;-2.127e-01;1.051e+00;3.168e-01;-2.127e-01;1.051e+00;1.665e-03;-1.118e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.784959000;1.051e+00;3.330e-01;-2.236e-01;3.167e-01;-2.127e-01;1.051e+00;3.168e-01;-2.127e-01;1.051e+00;1.665e-03;-1.118e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.802959000;1.051e+00;3.330e-01;-2.236e-01;3.167e-01;-2.127e-01;1.051e+00;3.168e-01;-2.127e-01;1.051e+00;1.665e-03;-1.118e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.803959000;1.051e+00;3.330e-01;-2.236e-01;3.167e-01;-2.127e-01;1.051e+00;3.168e-01;-2.125e-01;1.051e+00;1.665e-03;-1.118e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.807959000;1.051e+00;3.330e-01;-2.236e-01;3.167e-01;-2.127e-01;1.051e+00;3.168e-01;-2.125e-01;1.051e+00;1.665e-03;-1.118e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.808959000;1.051e+00;3.330e-01;-2.234e-01;3.167e-01;-2.125e-01;1.051e+00;3.168e-01;-2.125e-01;1.051e+00;1.665e-03;-1.117e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.835959000;1.051e+00;3.330e-01;-2.234e-01;3.167e-01;-2.125e-01;1.051e+00;3.168e-01;-2.125e-01;1.051e+00;1.665e-03;-1.117e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.836959000;1.051e+00;3.330e-01;-2.234e-01;3.167e-01;-2.125e-01;1.051e+00;3.168e-01;-2.123e-01;1.051e+00;1.665e-03;-1.117e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.840959000;1.051e+00;3.330e-01;-2.234e-01;3.167e-01;-2.125e-01;1.051e+00;3.168e-01;-2.123e-01;1.051e+00;1.665e-03;-1.117e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.841959000;1.051e+00;3.330e-01;-2.232e-01;3.167e-01;-2.123e-01;1.051e+00;3.168e-01;-2.123e-01;1.051e+00;1.665e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.852959000;1.051e+00;3.330e-01;-2.232e-01;3.167e-01;-2.123e-01;1.051e+00;3.168e-01;-2.123e-01;1.051e+00;1.665e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.853959000;1.051e+00;3.330e-01;-2.232e-01;3.167e-01;-2.123e-01;1.051e+00;3.167e-01;-2.123e-01;1.051e+00;1.665e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.868959000;1.051e+00;3.330e-01;-2.232e-01;3.167e-01;-2.123e-01;1.051e+00;3.167e-01;-2.123e-01;1.051e+00;1.665e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.869959000;1.051e+00;3.330e-01;-2.232e-01;3.167e-01;-2.123e-01;1.051e+00;3.167e-01;-2.121e-01;1.051e+00;1.665e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.873959000;1.051e+00;3.330e-01;-2.232e-01;3.167e-01;-2.123e-01;1.051e+00;3.167e-01;-2.121e-01;1.051e+00;1.665e-03;-1.116e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.874959000;1.051e+00;3.330e-01;-2.230e-01;3.167e-01;-2.121e-01;1.051e+00;3.167e-01;-2.121e-01;1.051e+00;1.665e-03;-1.115e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.901959000;1.051e+00;3.330e-01;-2.230e-01;3.167e-01;-2.121e-01;1.051e+00;3.167e-01;-2.121e-01;1.051e+00;1.665e-03;-1.115e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.902959000;1.051e+00;3.330e-01;-2.230e-01;3.167e-01;-2.121e-01;1.051e+00;3.167e-01;-2.119e-01;1.051e+00;1.665e-03;-1.115e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.906959000;1.051e+00;3.330e-01;-2.230e-01;3.167e-01;-2.121e-01;1.051e+00;3.167e-01;-2.119e-01;1.051e+00;1.665e-03;-1.115e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.907959000;1.051e+00;3.330e-01;-2.228e-01;3.167e-01;-2.119e-01;1.051e+00;3.167e-01;-2.119e-01;1.051e+00;1.665e-03;-1.114e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.934959000;1.051e+00;3.330e-01;-2.228e-01;3.167e-01;-2.119e-01;1.051e+00;3.167e-01;-2.119e-01;1.051e+00;1.665e-03;-1.114e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.935959000;1.051e+00;3.330e-01;-2.228e-01;3.167e-01;-2.119e-01;1.051e+00;3.167e-01;-2.117e-01;1.051e+00;1.665e-03;-1.114e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.940959000;1.051e+00;3.330e-01;-2.228e-01;3.167e-01;-2.119e-01;1.051e+00;3.167e-01;-2.117e-01;1.051e+00;1.665e-03;-1.114e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.941959000;1.051e+00;3.330e-01;-2.226e-01;3.167e-01;-2.117e-01;1.051e+00;3.167e-01;-2.117e-01;1.051e+00;1.665e-03;-1.113e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.968959000;1.051e+00;3.330e-01;-2.226e-01;3.167e-01;-2.117e-01;1.051e+00;3.167e-01;-2.117e-01;1.051e+00;1.665e-03;-1.113e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.969959000;1.051e+00;3.330e-01;-2.226e-01;3.167e-01;-2.117e-01;1.051e+00;3.167e-01;-2.115e-01;1.051e+00;1.665e-03;-1.113e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.974959000;1.051e+00;3.330e-01;-2.226e-01;3.167e-01;-2.117e-01;1.051e+00;3.167e-01;-2.115e-01;1.051e+00;1.665e-03;-1.113e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
34.975959000;1.051e+00;3.330e-01;-2.224e-01;3.167e-01;-2.115e-01;1.051e+00;3.167e-01;-2.115e-01;1.051e+00;1.665e-03;-1.112e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.003959000;1.051e+00;3.330e-01;-2.224e-01;3.167e-01;-2.115e-01;1.051e+00;3.167e-01;-2.115e-01;1.051e+00;1.665e-03;-1.112e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.004959000;1.051e+00;3.330e-01;-2.224e-01;3.167e-01;-2.115e-01;1.051e+00;3.167e-01;-2.113e-01;1.051e+00;1.665e-03;-1.112e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.008959000;1.051e+00;3.330e-01;-2.224e-01;3.167e-01;-2.115e-01;1.051e+00;3.167e-01;-2.113e-01;1.051e+00;1.665e-03;-1.112e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.009959000;1.051e+00;3.330e-01;-2.222e-01;3.167e-01;-2.113e-01;1.051e+00;3.167e-01;-2.113e-01;1.051e+00;1.665e-03;-1.111e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.038959000;1.051e+00;3.330e-01;-2.222e-01;3.167e-01;-2.113e-01;1.051e+00;3.167e-01;-2.113e-01;1.051e+00;1.665e-03;-1.111e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.039959000;1.051e+00;3.330e-01;-2.222e-01;3.167e-01;-2.113e-01;1.051e+00;3.167e-01;-2.111e-01;1.051e+00;1.665e-03;-1.111e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.044959000;1.051e+00;3.330e-01;-2.222e-01;3.167e-01;-2.113e-01;1.051e+00;3.167e-01;-2.111e-01;1.051e+00;1.665e-03;-1.111e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.045959000;1.051e+00;3.330e-01;-2.220e-01;3.167e-01;-2.111e-01;1.051e+00;3.167e-01;-2.111e-01;1.051e+00;1.665e-03;-1.110e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.074959000;1.051e+00;3.330e-01;-2.220e-01;3.167e-01;-2.111e-01;1.051e+00;3.167e-01;-2.111e-01;1.051e+00;1.665e-03;-1.110e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.075959000;1.051e+00;3.330e-01;-2.220e-01;3.167e-01;-2.111e-01;1.051e+00;3.167e-01;-2.110e-01;1.051e+00;1.665e-03;-1.110e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.079959000;1.051e+00;3.330e-01;-2.220e-01;3.167e-01;-2.111e-01;1.051e+00;3.167e-01;-2.110e-01;1.051e+00;1.665e-03;-1.110e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.080959000;1.051e+00;3.330e-01;-2.218e-01;3.167e-01;-2.109e-01;1.051e+00;3.167e-01;-2.110e-01;1.051e+00;1.665e-03;-1.109e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.085959000;1.051e+00;3.330e-01;-2.218e-01;3.167e-01;-2.109e-01;1.051e+00;3.167e-01;-2.110e-01;1.051e+00;1.665e-03;-1.109e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.086959000;1.051e+00;3.330e-01;-2.218e-01;3.167e-01;-2.109e-01;1.051e+00;3.167e-01;-2.109e-01;1.051e+00;1.665e-03;-1.109e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.110959000;1.051e+00;3.330e-01;-2.218e-01;3.167e-01;-2.109e-01;1.051e+00;3.167e-01;-2.109e-01;1.051e+00;1.665e-03;-1.109e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.111959000;1.051e+00;3.330e-01;-2.218e-01;3.167e-01;-2.109e-01;1.051e+00;3.167e-01;-2.108e-01;1.051e+00;1.665e-03;-1.109e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.115959000;1.051e+00;3.330e-01;-2.218e-01;3.167e-01;-2.109e-01;1.051e+00;3.167e-01;-2.108e-01;1.051e+00;1.665e-03;-1.109e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.116959000;1.051e+00;3.330e-01;-2.216e-01;3.167e-01;-2.107e-01;1.051e+00;3.167e-01;-2.108e-01;1.051e+00;1.665e-03;-1.108e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.131959000;1.051e+00;3.330e-01;-2.216e-01;3.167e-01;-2.107e-01;1.051e+00;3.167e-01;-2.108e-01;1.051e+00;1.665e-03;-1.108e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.132959000;1.052e+00;3.330e-01;-2.216e-01;3.167e-01;-2.107e-01;1.051e+00;3.167e-01;-2.108e-01;1.052e+00;1.665e-03;-1.108e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.147959000;1.052e+00;3.330e-01;-2.216e-01;3.167e-01;-2.107e-01;1.051e+00;3.167e-01;-2.108e-01;1.052e+00;1.665e-03;-1.108e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.148959000;1.052e+00;3.330e-01;-2.216e-01;3.167e-01;-2.107e-01;1.051e+00;3.167e-01;-2.106e-01;1.052e+00;1.665e-03;-1.108e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.152959000;1.052e+00;3.330e-01;-2.216e-01;3.167e-01;-2.107e-01;1.051e+00;3.167e-01;-2.106e-01;1.052e+00;1.665e-03;-1.108e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.153959000;1.052e+00;3.330e-01;-2.214e-01;3.167e-01;-2.106e-01;1.051e+00;3.167e-01;-2.106e-01;1.052e+00;1.665e-03;-1.107e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.184959000;1.052e+00;3.330e-01;-2.214e-01;3.167e-01;-2.106e-01;1.051e+00;3.167e-01;-2.106e-01;1.052e+00;1.665e-03;-1.107e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.185959000;1.052e+00;3.330e-01;-2.214e-01;3.167e-01;-2.106e-01;1.051e+00;3.167e-01;-2.104e-01;1.052e+00;1.665e-03;-1.107e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.190959000;1.052e+00;3.330e-01;-2.214e-01;3.167e-01;-2.106e-01;1.051e+00;3.167e-01;-2.104e-01;1.052e+00;1.665e-03;-1.107e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.191959000;1.052e+00;3.330e-01;-2.212e-01;3.167e-01;-2.104e-01;1.051e+00;3.167e-01;-2.104e-01;1.052e+00;1.665e-03;-1.106e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.210959000;1.052e+00;3.330e-01;-2.212e-01;3.167e-01;-2.104e-01;1.051e+00;3.167e-01;-2.104e-01;1.052e+00;1.665e-03;-1.106e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.211959000;1.052e+00;3.330e-01;-2.212e-01;3.167e-01;-2.104e-01;1.052e+00;3.167e-01;-2.104e-01;1.052e+00;1.665e-03;-1.106e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.222959000;1.052e+00;3.330e-01;-2.212e-01;3.167e-01;-2.104e-01;1.052e+00;3.167e-01;-2.104e-01;1.052e+00;1.665e-03;-1.106e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.223959000;1.052e+00;3.330e-01;-2.212e-01;3.167e-01;-2.104e-01;1.052e+00;3.167e-01;-2.102e-01;1.052e+00;1.665e-03;-1.106e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.228959000;1.052e+00;3.330e-01;-2.212e-01;3.167e-01;-2.104e-01;1.052e+00;3.167e-01;-2.102e-01;1.052e+00;1.665e-03;-1.106e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.229959000;1.052e+00;3.330e-01;-2.210e-01;3.167e-01;-2.102e-01;1.052e+00;3.167e-01;-2.102e-01;1.052e+00;1.665e-03;-1.105e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.260959000;1.052e+00;3.330e-01;-2.210e-01;3.167e-01;-2.102e-01;1.052e+00;3.167e-01;-2.102e-01;1.052e+00;1.665e-03;-1.105e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.261959000;1.052e+00;3.330e-01;-2.210e-01;3.167e-01;-2.102e-01;1.052e+00;3.167e-01;-2.100e-01;1.052e+00;1.665e-03;-1.105e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.266959000;1.052e+00;3.330e-01;-2.210e-01;3.167e-01;-2.102e-01;1.052e+00;3.167e-01;-2.100e-01;1.052e+00;1.665e-03;-1.105e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.267959000;1.052e+00;3.330e-01;-2.208e-01;3.167e-01;-2.100e-01;1.052e+00;3.167e-01;-2.100e-01;1.052e+00;1.665e-03;-1.104e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.299959000;1.052e+00;3.330e-01;-2.208e-01;3.167e-01;-2.100e-01;1.052e+00;3.167e-01;-2.100e-01;1.052e+00;1.665e-03;-1.104e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.300959000;1.052e+00;3.330e-01;-2.208e-01;3.167e-01;-2.100e-01;1.052e+00;3.167e-01;-2.098e-01;1.052e+00;1.665e-03;-1.104e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.306959000;1.052e+00;3.330e-01;-2.208e-01;3.167e-01;-2.100e-01;1.052e+00;3.167e-01;-2.098e-01;1.052e+00;1.665e-03;-1.104e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.307959000;1.052e+00;3.330e-01;-2.206e-01;3.167e-01;-2.098e-01;1.052e+00;3.167e-01;-2.098e-01;1.052e+00;1.665e-03;-1.103e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.339959000;1.052e+00;3.330e-01;-2.206e-01;3.167e-01;-2.098e-01;1.052e+00;3.167e-01;-2.098e-01;1.052e+00;1.665e-03;-1.103e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.340959000;1.052e+00;3.330e-01;-2.206e-01;3.167e-01;-2.098e-01;1.052e+00;3.167e-01;-2.096e-01;1.052e+00;1.665e-03;-1.103e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.346959000;1.052e+00;3.330e-01;-2.206e-01;3.167e-01;-2.098e-01;1.052e+00;3.167e-01;-2.096e-01;1.052e+00;1.665e-03;-1.103e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.347959000;1.052e+00;3.330e-01;-2.204e-01;3.167e-01;-2.096e-01;1.052e+00;3.167e-01;-2.096e-01;1.052e+00;1.665e-03;-1.102e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.380959000;1.052e+00;3.330e-01;-2.204e-01;3.167e-01;-2.096e-01;1.052e+00;3.167e-01;-2.096e-01;1.052e+00;1.665e-03;-1.102e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.381959000;1.052e+00;3.330e-01;-2.204e-01;3.167e-01;-2.096e-01;1.052e+00;3.167e-01;-2.094e-01;1.052e+00;1.665e-03;-1.102e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.386959000;1.052e+00;3.330e-01;-2.204e-01;3.167e-01;-2.096e-01;1.052e+00;3.167e-01;-2.094e-01;1.052e+00;1.665e-03;-1.102e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.387959000;1.052e+00;3.330e-01;-2.202e-01;3.167e-01;-2.094e-01;1.052e+00;3.167e-01;-2.094e-01;1.052e+00;1.665e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.403959000;1.052e+00;3.330e-01;-2.202e-01;3.167e-01;-2.094e-01;1.052e+00;3.167e-01;-2.094e-01;1.052e+00;1.665e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.404959000;1.052e+00;3.330e-01;-2.202e-01;3.166e-01;-2.094e-01;1.052e+00;3.167e-01;-2.094e-01;1.052e+00;1.665e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.421959000;1.052e+00;3.330e-01;-2.202e-01;3.166e-01;-2.094e-01;1.052e+00;3.167e-01;-2.094e-01;1.052e+00;1.665e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.422959000;1.052e+00;3.330e-01;-2.202e-01;3.166e-01;-2.094e-01;1.052e+00;3.167e-01;-2.092e-01;1.052e+00;1.665e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.428959000;1.052e+00;3.330e-01;-2.202e-01;3.166e-01;-2.094e-01;1.052e+00;3.167e-01;-2.092e-01;1.052e+00;1.665e-03;-1.101e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.429959000;1.052e+00;3.330e-01;-2.200e-01;3.166e-01;-2.092e-01;1.052e+00;3.167e-01;-2.092e-01;1.052e+00;1.665e-03;-1.100e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.464959000;1.052e+00;3.330e-01;-2.200e-01;3.166e-01;-2.092e-01;1.052e+00;3.167e-01;-2.092e-01;1.052e+00;1.665e-03;-1.100e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.465959000;1.052e+00;3.330e-01;-2.200e-01;3.166e-01;-2.092e-01;1.052e+00;3.167e-01;-2.090e-01;1.052e+00;1.665e-03;-1.100e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.470959000;1.052e+00;3.330e-01;-2.200e-01;3.166e-01;-2.092e-01;1.052e+00;3.167e-01;-2.090e-01;1.052e+00;1.665e-03;-1.100e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.471959000;1.052e+00;3.330e-01;-2.198e-01;3.166e-01;-2.090e-01;1.052e+00;3.167e-01;-2.090e-01;1.052e+00;1.665e-03;-1.099e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.491959000;1.052e+00;3.330e-01;-2.198e-01;3.166e-01;-2.090e-01;1.052e+00;3.167e-01;-2.090e-01;1.052e+00;1.665e-03;-1.099e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.492959000;1.052e+00;3.330e-01;-2.198e-01;3.166e-01;-2.090e-01;1.052e+00;3.166e-01;-2.090e-01;1.052e+00;1.665e-03;-1.099e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.507959000;1.052e+00;3.330e-01;-2.198e-01;3.166e-01;-2.090e-01;1.052e+00;3.166e-01;-2.090e-01;1.052e+00;1.665e-03;-1.099e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.508959000;1.052e+00;3.330e-01;-2.198e-01;3.166e-01;-2.090e-01;1.052e+00;3.166e-01;-2.088e-01;1.052e+00;1.665e-03;-1.099e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.513959000;1.052e+00;3.330e-01;-2.198e-01;3.166e-01;-2.090e-01;1.052e+00;3.166e-01;-2.088e-01;1.052e+00;1.665e-03;-1.099e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.514959000;1.052e+00;3.330e-01;-2.196e-01;3.166e-01;-2.088e-01;1.052e+00;3.166e-01;-2.088e-01;1.052e+00;1.665e-03;-1.098e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.551959000;1.052e+00;3.330e-01;-2.196e-01;3.166e-01;-2.088e-01;1.052e+00;3.166e-01;-2.088e-01;1.052e+00;1.665e-03;-1.098e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.552959000;1.052e+00;3.330e-01;-2.196e-01;3.166e-01;-2.088e-01;1.052e+00;3.166e-01;-2.086e-01;1.052e+00;1.665e-03;-1.098e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.557959000;1.052e+00;3.330e-01;-2.196e-01;3.166e-01;-2.088e-01;1.052e+00;3.166e-01;-2.086e-01;1.052e+00;1.665e-03;-1.098e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.558959000;1.052e+00;3.330e-01;-2.194e-01;3.166e-01;-2.086e-01;1.052e+00;3.166e-01;-2.086e-01;1.052e+00;1.665e-03;-1.097e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.595959000;1.052e+00;3.330e-01;-2.194e-01;3.166e-01;-2.086e-01;1.052e+00;3.166e-01;-2.086e-01;1.052e+00;1.665e-03;-1.097e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.596959000;1.052e+00;3.330e-01;-2.194e-01;3.166e-01;-2.086e-01;1.052e+00;3.166e-01;-2.084e-01;1.052e+00;1.665e-03;-1.097e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.602959000;1.052e+00;3.330e-01;-2.194e-01;3.166e-01;-2.086e-01;1.052e+00;3.166e-01;-2.084e-01;1.052e+00;1.665e-03;-1.097e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.603959000;1.052e+00;3.330e-01;-2.192e-01;3.166e-01;-2.084e-01;1.052e+00;3.166e-01;-2.084e-01;1.052e+00;1.665e-03;-1.096e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.641959000;1.052e+00;3.330e-01;-2.192e-01;3.166e-01;-2.084e-01;1.052e+00;3.166e-01;-2.084e-01;1.052e+00;1.665e-03;-1.096e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.642959000;1.052e+00;3.330e-01;-2.192e-01;3.166e-01;-2.084e-01;1.052e+00;3.166e-01;-2.082e-01;1.052e+00;1.665e-03;-1.096e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.648959000;1.052e+00;3.330e-01;-2.192e-01;3.166e-01;-2.084e-01;1.052e+00;3.166e-01;-2.082e-01;1.052e+00;1.665e-03;-1.096e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.649959000;1.052e+00;3.330e-01;-2.190e-01;3.166e-01;-2.082e-01;1.052e+00;3.166e-01;-2.082e-01;1.052e+00;1.665e-03;-1.095e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.688959000;1.052e+00;3.330e-01;-2.190e-01;3.166e-01;-2.082e-01;1.052e+00;3.166e-01;-2.082e-01;1.052e+00;1.665e-03;-1.095e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.689959000;1.052e+00;3.330e-01;-2.190e-01;3.166e-01;-2.082e-01;1.052e+00;3.166e-01;-2.080e-01;1.052e+00;1.665e-03;-1.095e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.696959000;1.052e+00;3.330e-01;-2.190e-01;3.166e-01;-2.082e-01;1.052e+00;3.166e-01;-2.080e-01;1.052e+00;1.665e-03;-1.095e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.697959000;1.052e+00;3.330e-01;-2.188e-01;3.166e-01;-2.080e-01;1.052e+00;3.166e-01;-2.080e-01;1.052e+00;1.665e-03;-1.094e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.736959000;1.052e+00;3.330e-01;-2.188e-01;3.166e-01;-2.080e-01;1.052e+00;3.166e-01;-2.080e-01;1.052e+00;1.665e-03;-1.094e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.737959000;1.052e+00;3.330e-01;-2.188e-01;3.166e-01;-2.080e-01;1.052e+00;3.166e-01;-2.078e-01;1.052e+00;1.665e-03;-1.094e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.744959000;1.052e+00;3.330e-01;-2.188e-01;3.166e-01;-2.080e-01;1.052e+00;3.166e-01;-2.078e-01;1.052e+00;1.665e-03;-1.094e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.745959000;1.052e+00;3.330e-01;-2.186e-01;3.166e-01;-2.078e-01;1.052e+00;3.166e-01;-2.078e-01;1.052e+00;1.665e-03;-1.093e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.786959000;1.052e+00;3.330e-01;-2.186e-01;3.166e-01;-2.078e-01;1.052e+00;3.166e-01;-2.078e-01;1.052e+00;1.665e-03;-1.093e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.787959000;1.052e+00;3.330e-01;-2.186e-01;3.166e-01;-2.078e-01;1.052e+00;3.166e-01;-2.077e-01;1.052e+00;1.665e-03;-1.093e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.793959000;1.052e+00;3.330e-01;-2.186e-01;3.166e-01;-2.078e-01;1.052e+00;3.166e-01;-2.077e-01;1.052e+00;1.665e-03;-1.093e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.794959000;1.052e+00;3.330e-01;-2.184e-01;3.166e-01;-2.076e-01;1.052e+00;3.166e-01;-2.077e-01;1.052e+00;1.665e-03;-1.092e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
