time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_UPuInjTerminal;Bess_GEN_IpInjTerminal;Bess_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;Bess_GEN_ActivePowerSetpointPu;Bess_GEN_ReactivePowerSetpointPu;NetworkFrequencyPu
35.818959000;1.052e+00;3.330e-01;-2.184e-01;3.166e-01;-2.076e-01;1.052e+00;3.166e-01;-2.077e-01;1.052e+00;1.665e-03;-1.092e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.819959000;1.052e+00;3.330e-01;-2.184e-01;3.166e-01;-2.076e-01;1.052e+00;3.166e-01;-2.076e-01;1.052e+00;1.665e-03;-1.092e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.836959000;1.052e+00;3.330e-01;-2.184e-01;3.166e-01;-2.076e-01;1.052e+00;3.166e-01;-2.076e-01;1.052e+00;1.665e-03;-1.092e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.837959000;1.052e+00;3.330e-01;-2.184e-01;3.166e-01;-2.076e-01;1.052e+00;3.166e-01;-2.075e-01;1.052e+00;1.665e-03;-1.092e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.844959000;1.052e+00;3.330e-01;-2.184e-01;3.166e-01;-2.076e-01;1.052e+00;3.166e-01;-2.075e-01;1.052e+00;1.665e-03;-1.092e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.845959000;1.052e+00;3.330e-01;-2.182e-01;3.166e-01;-2.074e-01;1.052e+00;3.166e-01;-2.075e-01;1.052e+00;1.665e-03;-1.091e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.888959000;1.052e+00;3.330e-01;-2.182e-01;3.166e-01;-2.074e-01;1.052e+00;3.166e-01;-2.075e-01;1.052e+00;1.665e-03;-1.091e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.889959000;1.052e+00;3.330e-01;-2.182e-01;3.166e-01;-2.074e-01;1.052e+00;3.166e-01;-2.073e-01;1.052e+00;1.665e-03;-1.091e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.896959000;1.052e+00;3.330e-01;-2.182e-01;3.166e-01;-2.074e-01;1.052e+00;3.166e-01;-2.073e-01;1.052e+00;1.665e-03;-1.091e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.897959000;1.052e+00;3.330e-01;-2.180e-01;3.166e-01;-2.073e-01;1.052e+00;3.166e-01;-2.073e-01;1.052e+00;1.665e-03;-1.090e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.941959000;1.052e+00;3.330e-01;-2.180e-01;3.166e-01;-2.073e-01;1.052e+00;3.166e-01;-2.073e-01;1.052e+00;1.665e-03;-1.090e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.942959000;1.052e+00;3.330e-01;-2.180e-01;3.166e-01;-2.073e-01;1.052e+00;3.166e-01;-2.071e-01;1.052e+00;1.665e-03;-1.090e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.950959000;1.052e+00;3.330e-01;-2.180e-01;3.166e-01;-2.073e-01;1.052e+00;3.166e-01;-2.071e-01;1.052e+00;1.665e-03;-1.090e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.951959000;1.052e+00;3.330e-01;-2.178e-01;3.166e-01;-2.071e-01;1.052e+00;3.166e-01;-2.071e-01;1.052e+00;1.665e-03;-1.089e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.996959000;1.052e+00;3.330e-01;-2.178e-01;3.166e-01;-2.071e-01;1.052e+00;3.166e-01;-2.071e-01;1.052e+00;1.665e-03;-1.089e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
35.997959000;1.052e+00;3.330e-01;-2.178e-01;3.166e-01;-2.071e-01;1.052e+00;3.166e-01;-2.069e-01;1.052e+00;1.665e-03;-1.089e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.005959000;1.052e+00;3.330e-01;-2.178e-01;3.166e-01;-2.071e-01;1.052e+00;3.166e-01;-2.069e-01;1.052e+00;1.665e-03;-1.089e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.006959000;1.052e+00;3.330e-01;-2.176e-01;3.166e-01;-2.069e-01;1.052e+00;3.166e-01;-2.069e-01;1.052e+00;1.665e-03;-1.088e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.053959000;1.052e+00;3.330e-01;-2.176e-01;3.166e-01;-2.069e-01;1.052e+00;3.166e-01;-2.069e-01;1.052e+00;1.665e-03;-1.088e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.054959000;1.052e+00;3.330e-01;-2.176e-01;3.166e-01;-2.069e-01;1.052e+00;3.166e-01;-2.067e-01;1.052e+00;1.665e-03;-1.088e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.062959000;1.052e+00;3.330e-01;-2.176e-01;3.166e-01;-2.069e-01;1.052e+00;3.166e-01;-2.067e-01;1.052e+00;1.665e-03;-1.088e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.063959000;1.052e+00;3.330e-01;-2.174e-01;3.166e-01;-2.067e-01;1.052e+00;3.166e-01;-2.067e-01;1.052e+00;1.665e-03;-1.087e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.112959000;1.052e+00;3.330e-01;-2.174e-01;3.166e-01;-2.067e-01;1.052e+00;3.166e-01;-2.067e-01;1.052e+00;1.665e-03;-1.087e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.113959000;1.052e+00;3.330e-01;-2.174e-01;3.166e-01;-2.067e-01;1.052e+00;3.166e-01;-2.065e-01;1.052e+00;1.665e-03;-1.087e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.121959000;1.052e+00;3.330e-01;-2.174e-01;3.166e-01;-2.067e-01;1.052e+00;3.166e-01;-2.065e-01;1.052e+00;1.665e-03;-1.087e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.122959000;1.052e+00;3.330e-01;-2.172e-01;3.166e-01;-2.065e-01;1.052e+00;3.166e-01;-2.065e-01;1.052e+00;1.665e-03;-1.086e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.172959000;1.052e+00;3.330e-01;-2.172e-01;3.166e-01;-2.065e-01;1.052e+00;3.166e-01;-2.065e-01;1.052e+00;1.665e-03;-1.086e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.173959000;1.052e+00;3.330e-01;-2.172e-01;3.166e-01;-2.065e-01;1.052e+00;3.166e-01;-2.063e-01;1.052e+00;1.665e-03;-1.086e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.181959000;1.052e+00;3.330e-01;-2.172e-01;3.166e-01;-2.065e-01;1.052e+00;3.166e-01;-2.063e-01;1.052e+00;1.665e-03;-1.086e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.182959000;1.052e+00;3.330e-01;-2.170e-01;3.166e-01;-2.063e-01;1.052e+00;3.166e-01;-2.063e-01;1.052e+00;1.665e-03;-1.085e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.235959000;1.052e+00;3.330e-01;-2.170e-01;3.166e-01;-2.063e-01;1.052e+00;3.166e-01;-2.063e-01;1.052e+00;1.665e-03;-1.085e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.236959000;1.052e+00;3.330e-01;-2.170e-01;3.166e-01;-2.063e-01;1.052e+00;3.166e-01;-2.061e-01;1.052e+00;1.665e-03;-1.085e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.244959000;1.052e+00;3.330e-01;-2.170e-01;3.166e-01;-2.063e-01;1.052e+00;3.166e-01;-2.061e-01;1.052e+00;1.665e-03;-1.085e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.245959000;1.052e+00;3.330e-01;-2.168e-01;3.166e-01;-2.061e-01;1.052e+00;3.166e-01;-2.061e-01;1.052e+00;1.665e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.282959000;1.052e+00;3.330e-01;-2.168e-01;3.166e-01;-2.061e-01;1.052e+00;3.166e-01;-2.061e-01;1.052e+00;1.665e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.283959000;1.052e+00;3.330e-01;-2.168e-01;3.165e-01;-2.061e-01;1.052e+00;3.166e-01;-2.061e-01;1.052e+00;1.665e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.300959000;1.052e+00;3.330e-01;-2.168e-01;3.165e-01;-2.061e-01;1.052e+00;3.166e-01;-2.061e-01;1.052e+00;1.665e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.301959000;1.052e+00;3.330e-01;-2.168e-01;3.165e-01;-2.061e-01;1.052e+00;3.166e-01;-2.059e-01;1.052e+00;1.665e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.310959000;1.052e+00;3.330e-01;-2.168e-01;3.165e-01;-2.061e-01;1.052e+00;3.166e-01;-2.059e-01;1.052e+00;1.665e-03;-1.084e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.311959000;1.052e+00;3.330e-01;-2.166e-01;3.165e-01;-2.059e-01;1.052e+00;3.166e-01;-2.059e-01;1.052e+00;1.665e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.367959000;1.052e+00;3.330e-01;-2.166e-01;3.165e-01;-2.059e-01;1.052e+00;3.166e-01;-2.059e-01;1.052e+00;1.665e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.368959000;1.052e+00;3.330e-01;-2.166e-01;3.165e-01;-2.059e-01;1.052e+00;3.166e-01;-2.057e-01;1.052e+00;1.665e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.378959000;1.052e+00;3.330e-01;-2.166e-01;3.165e-01;-2.059e-01;1.052e+00;3.166e-01;-2.057e-01;1.052e+00;1.665e-03;-1.083e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.379959000;1.052e+00;3.330e-01;-2.164e-01;3.165e-01;-2.057e-01;1.052e+00;3.166e-01;-2.057e-01;1.052e+00;1.665e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.426959000;1.052e+00;3.330e-01;-2.164e-01;3.165e-01;-2.057e-01;1.052e+00;3.166e-01;-2.057e-01;1.052e+00;1.665e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.427959000;1.052e+00;3.330e-01;-2.164e-01;3.165e-01;-2.057e-01;1.052e+00;3.165e-01;-2.057e-01;1.052e+00;1.665e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.438959000;1.052e+00;3.330e-01;-2.164e-01;3.165e-01;-2.057e-01;1.052e+00;3.165e-01;-2.057e-01;1.052e+00;1.665e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.439959000;1.052e+00;3.330e-01;-2.164e-01;3.165e-01;-2.057e-01;1.052e+00;3.165e-01;-2.055e-01;1.052e+00;1.665e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.449959000;1.052e+00;3.330e-01;-2.164e-01;3.165e-01;-2.057e-01;1.052e+00;3.165e-01;-2.055e-01;1.052e+00;1.665e-03;-1.082e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.450959000;1.052e+00;3.330e-01;-2.162e-01;3.165e-01;-2.055e-01;1.052e+00;3.165e-01;-2.055e-01;1.052e+00;1.665e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.512959000;1.052e+00;3.330e-01;-2.162e-01;3.165e-01;-2.055e-01;1.052e+00;3.165e-01;-2.055e-01;1.052e+00;1.665e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.513959000;1.052e+00;3.330e-01;-2.162e-01;3.165e-01;-2.055e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.523959000;1.052e+00;3.330e-01;-2.162e-01;3.165e-01;-2.055e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.524959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.589959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.590959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.602959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.603959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.671959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.672959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.684959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.685959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.758959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.759959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.771959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.772959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.850959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.851959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.864959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.865959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.948959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.949959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.964959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
36.965959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.054959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.055959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.071959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.072959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.170959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.171959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.188959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.189959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.041e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.190959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.299959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.300959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.319959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.320959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.443959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.444959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.467959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.468959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.610959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.611959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.638959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.639959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.811959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.812959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.846959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
37.847959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.076959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.077959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.126959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.127959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.530959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.531959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.028e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.670959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.028e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
38.671959000;1.052e+00;3.330e-01;-2.134e-01;3.165e-01;-2.028e-01;1.052e+00;3.165e-01;-2.028e-01;1.052e+00;1.665e-03;-1.067e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
39.254959000;1.052e+00;3.330e-01;-2.134e-01;3.165e-01;-2.028e-01;1.052e+00;3.165e-01;-2.028e-01;1.052e+00;1.665e-03;-1.067e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
39.255959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.028e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
39.417959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.028e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
39.418959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
39.962959000;1.052e+00;3.330e-01;-2.136e-01;3.165e-01;-2.030e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.068e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
39.963959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.038959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.030e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.039959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.418959000;1.052e+00;3.330e-01;-2.138e-01;3.165e-01;-2.032e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.069e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.419959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.480959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.032e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.481959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.816959000;1.052e+00;3.330e-01;-2.140e-01;3.165e-01;-2.034e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.070e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.817959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.873959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.034e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
40.874959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.192959000;1.052e+00;3.330e-01;-2.142e-01;3.165e-01;-2.036e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.071e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.193959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.248959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.036e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.249959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.563959000;1.052e+00;3.330e-01;-2.144e-01;3.165e-01;-2.038e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.072e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.564959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.619959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.038e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.620959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.940959000;1.052e+00;3.330e-01;-2.146e-01;3.165e-01;-2.040e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.073e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.941959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.041e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.943959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.041e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.944959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.998959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.040e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
41.999959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.333959000;1.052e+00;3.330e-01;-2.148e-01;3.165e-01;-2.042e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.074e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.334959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.395959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.042e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.396959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.755959000;1.052e+00;3.330e-01;-2.150e-01;3.165e-01;-2.043e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.075e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.756959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.822959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.044e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
42.823959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.220959000;1.052e+00;3.330e-01;-2.152e-01;3.165e-01;-2.045e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.076e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.221959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.296959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.045e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.297959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.755959000;1.052e+00;3.330e-01;-2.154e-01;3.165e-01;-2.047e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.077e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.756959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.845959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.047e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
43.846959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
44.410959000;1.052e+00;3.330e-01;-2.156e-01;3.165e-01;-2.049e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.078e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
44.411959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
44.526959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.049e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
44.527959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
45.318959000;1.052e+00;3.330e-01;-2.158e-01;3.165e-01;-2.051e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.079e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
45.319959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
45.501959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.051e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
45.502959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
47.475959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
47.476959000;1.052e+00;3.330e-01;-2.162e-01;3.165e-01;-2.055e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
49.417959000;1.052e+00;3.330e-01;-2.162e-01;3.165e-01;-2.055e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.081e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
49.418959000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
100.000000000;1.052e+00;3.330e-01;-2.160e-01;3.165e-01;-2.053e-01;1.052e+00;3.165e-01;-2.053e-01;1.052e+00;1.665e-03;-1.080e-03;5.000e+01;3.330e-01;-2.160e-01;5.000e+01
