time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent
0.000000000;1.044e+00;8.333e-01;-7.882e-08;7.979e-01;3.735e-08;1.044e+00;7.500e-01;8.078e-08;1.000e+01;-8.335e-01;1.556e-02;7.977e-01;-1.490e-02
0.000384000;1.044e+00;8.333e-01;-1.228e-05;7.978e-01;-1.164e-05;1.044e+00;7.500e-01;-1.091e-05;1.000e+01;-8.335e-01;1.556e-02;7.977e-01;-1.490e-02
0.000727000;1.044e+00;8.330e-01;-7.340e-05;7.976e-01;-7.009e-05;1.044e+00;7.497e-01;-6.593e-05;1.000e+01;-8.335e-01;1.556e-02;7.974e-01;-1.490e-02
0.001055000;1.044e+00;8.324e-01;-2.011e-04;7.970e-01;-1.924e-04;1.044e+00;7.492e-01;-1.808e-04;1.000e+01;-8.335e-01;1.556e-02;7.968e-01;-1.490e-02
0.001240000;1.044e+00;8.318e-01;-3.056e-04;7.964e-01;-2.925e-04;1.044e+00;7.487e-01;-2.749e-04;1.000e+01;-8.335e-01;1.556e-02;7.963e-01;-1.490e-02
0.001321000;1.044e+00;8.315e-01;-3.589e-04;7.962e-01;-3.435e-04;1.044e+00;7.484e-01;-3.229e-04;1.000e+01;-8.335e-01;1.556e-02;7.960e-01;-1.490e-02
0.001344000;1.044e+00;8.315e-01;-3.744e-04;7.961e-01;-3.584e-04;1.044e+00;7.483e-01;-3.369e-04;1.000e+01;-8.335e-01;1.556e-02;7.959e-01;-1.490e-02
0.001367000;1.044e+00;8.314e-01;-3.900e-04;7.960e-01;-3.733e-04;1.044e+00;7.482e-01;-3.509e-04;1.000e+01;-8.335e-01;1.556e-02;7.958e-01;-1.490e-02
0.001741000;1.044e+00;8.295e-01;-6.911e-04;7.941e-01;-6.617e-04;1.044e+00;7.465e-01;-6.219e-04;1.000e+01;-8.335e-01;1.556e-02;7.940e-01;-1.491e-02
0.001783000;1.044e+00;8.292e-01;-7.288e-04;7.939e-01;-6.978e-04;1.044e+00;7.463e-01;-6.560e-04;1.000e+01;-8.335e-01;1.556e-02;7.937e-01;-1.492e-02
0.001803000;1.045e+00;8.291e-01;-7.477e-04;7.938e-01;-7.159e-04;1.045e+00;7.462e-01;-6.730e-04;1.000e+01;-8.335e-01;1.556e-02;7.936e-01;-1.492e-02
0.001949000;1.045e+00;8.281e-01;-8.855e-04;7.928e-01;-8.478e-04;1.045e+00;7.453e-01;-7.970e-04;1.000e+01;-8.335e-01;1.556e-02;7.927e-01;-1.493e-02
0.002240000;1.045e+00;8.258e-01;-1.180e-03;7.905e-01;-1.130e-03;1.045e+00;7.432e-01;-1.062e-03;1.000e+01;-8.335e-01;1.556e-02;7.904e-01;-1.494e-02
0.002282000;1.045e+00;8.254e-01;-1.223e-03;7.901e-01;-1.171e-03;1.045e+00;7.429e-01;-1.101e-03;1.000e+01;-8.335e-01;1.556e-02;7.900e-01;-1.495e-02
0.002323000;1.045e+00;8.250e-01;-1.267e-03;7.898e-01;-1.213e-03;1.045e+00;7.425e-01;-1.140e-03;1.000e+01;-8.335e-01;1.556e-02;7.896e-01;-1.495e-02
0.002510000;1.045e+00;8.232e-01;-1.464e-03;7.879e-01;-1.402e-03;1.045e+00;7.409e-01;-1.318e-03;1.000e+01;-8.335e-01;1.556e-02;7.878e-01;-1.496e-02
0.003225000;1.045e+00;8.144e-01;-2.208e-03;7.792e-01;-2.112e-03;1.045e+00;7.330e-01;-1.987e-03;1.000e+01;-8.335e-01;1.556e-02;7.791e-01;-1.504e-02
0.003562000;1.045e+00;8.093e-01;-2.523e-03;7.741e-01;-2.414e-03;1.045e+00;7.284e-01;-2.271e-03;1.000e+01;-8.335e-01;1.556e-02;7.740e-01;-1.510e-02
0.003600000;1.045e+00;8.087e-01;-2.556e-03;7.735e-01;-2.444e-03;1.045e+00;7.278e-01;-2.300e-03;1.000e+01;-8.335e-01;1.556e-02;7.734e-01;-1.510e-02
0.003637000;1.046e+00;8.081e-01;-2.589e-03;7.729e-01;-2.476e-03;1.046e+00;7.273e-01;-2.330e-03;1.000e+01;-8.335e-01;1.556e-02;7.728e-01;-1.511e-02
0.004011000;1.046e+00;8.017e-01;-2.884e-03;7.665e-01;-2.758e-03;1.046e+00;7.215e-01;-2.596e-03;1.000e+01;-8.335e-01;1.556e-02;7.663e-01;-1.517e-02
0.004049000;1.046e+00;8.010e-01;-2.911e-03;7.658e-01;-2.783e-03;1.046e+00;7.209e-01;-2.620e-03;1.000e+01;-8.335e-01;1.556e-02;7.656e-01;-1.518e-02
0.004438000;1.046e+00;7.935e-01;-3.152e-03;7.582e-01;-3.012e-03;1.046e+00;7.141e-01;-2.837e-03;1.000e+01;-8.335e-01;1.556e-02;7.581e-01;-1.526e-02
0.004505000;1.047e+00;7.921e-01;-3.187e-03;7.569e-01;-3.045e-03;1.047e+00;7.129e-01;-2.868e-03;1.000e+01;-8.335e-01;1.556e-02;7.567e-01;-1.527e-02
0.004573000;1.047e+00;7.907e-01;-3.219e-03;7.555e-01;-3.075e-03;1.047e+00;7.117e-01;-2.897e-03;1.000e+01;-8.335e-01;1.556e-02;7.553e-01;-1.528e-02
0.004775000;1.047e+00;7.865e-01;-3.306e-03;7.512e-01;-3.157e-03;1.047e+00;7.078e-01;-2.975e-03;1.000e+01;-8.335e-01;1.556e-02;7.510e-01;-1.533e-02
0.004909000;1.047e+00;7.835e-01;-3.351e-03;7.482e-01;-3.200e-03;1.047e+00;7.051e-01;-3.016e-03;1.000e+01;-8.335e-01;1.556e-02;7.480e-01;-1.536e-02
0.004977000;1.047e+00;7.820e-01;-3.371e-03;7.467e-01;-3.219e-03;1.047e+00;7.038e-01;-3.034e-03;1.000e+01;-8.335e-01;1.556e-02;7.465e-01;-1.537e-02
0.005044000;1.047e+00;7.805e-01;-3.389e-03;7.451e-01;-3.235e-03;1.047e+00;7.024e-01;-3.050e-03;1.000e+01;-8.335e-01;1.556e-02;7.450e-01;-1.539e-02
0.005112000;1.048e+00;7.789e-01;-3.406e-03;7.436e-01;-3.251e-03;1.048e+00;7.010e-01;-3.065e-03;1.000e+01;-8.335e-01;1.556e-02;7.434e-01;-1.540e-02
0.005381000;1.048e+00;7.726e-01;-3.447e-03;7.372e-01;-3.289e-03;1.048e+00;6.953e-01;-3.102e-03;1.000e+01;-8.335e-01;1.556e-02;7.370e-01;-1.547e-02
0.005448000;1.048e+00;7.709e-01;-3.451e-03;7.355e-01;-3.293e-03;1.048e+00;6.938e-01;-3.106e-03;1.000e+01;-8.335e-01;1.556e-02;7.354e-01;-1.548e-02
0.005650000;1.048e+00;7.659e-01;-3.453e-03;7.305e-01;-3.294e-03;1.048e+00;6.893e-01;-3.108e-03;1.000e+01;-8.335e-01;1.556e-02;7.303e-01;-1.553e-02
0.005718000;1.049e+00;7.642e-01;-3.450e-03;7.288e-01;-3.290e-03;1.049e+00;6.878e-01;-3.105e-03;1.000e+01;-8.335e-01;1.556e-02;7.286e-01;-1.555e-02
0.005920000;1.049e+00;7.590e-01;-3.428e-03;7.235e-01;-3.268e-03;1.049e+00;6.831e-01;-3.085e-03;1.000e+01;-8.335e-01;1.556e-02;7.234e-01;-1.560e-02
0.006055000;1.049e+00;7.554e-01;-3.402e-03;7.199e-01;-3.242e-03;1.049e+00;6.799e-01;-3.062e-03;1.000e+01;-8.335e-01;1.556e-02;7.198e-01;-1.563e-02
0.006189000;1.050e+00;7.518e-01;-3.369e-03;7.163e-01;-3.210e-03;1.050e+00;6.766e-01;-3.032e-03;1.000e+01;-8.335e-01;1.556e-02;7.161e-01;-1.566e-02
0.006311000;1.050e+00;7.485e-01;-3.331e-03;7.129e-01;-3.173e-03;1.050e+00;6.736e-01;-2.998e-03;1.000e+01;-8.335e-01;1.556e-02;7.128e-01;-1.570e-02
0.006432000;1.050e+00;7.451e-01;-3.289e-03;7.096e-01;-3.132e-03;1.050e+00;6.706e-01;-2.960e-03;1.000e+01;-8.335e-01;1.556e-02;7.094e-01;-1.572e-02
0.006553000;1.050e+00;7.417e-01;-3.239e-03;7.061e-01;-3.084e-03;1.050e+00;6.675e-01;-2.915e-03;1.000e+01;-8.335e-01;1.556e-02;7.060e-01;-1.576e-02
0.006674000;1.051e+00;7.382e-01;-3.184e-03;7.026e-01;-3.031e-03;1.051e+00;6.644e-01;-2.866e-03;1.000e+01;-8.335e-01;1.556e-02;7.025e-01;-1.579e-02
0.006796000;1.051e+00;7.347e-01;-3.123e-03;6.991e-01;-2.972e-03;1.051e+00;6.612e-01;-2.811e-03;1.000e+01;-8.335e-01;1.556e-02;6.989e-01;-1.581e-02
0.006917000;1.051e+00;7.311e-01;-3.057e-03;6.955e-01;-2.908e-03;1.051e+00;6.580e-01;-2.751e-03;1.000e+01;-8.335e-01;1.556e-02;6.954e-01;-1.584e-02
0.007038000;1.051e+00;7.275e-01;-2.984e-03;6.919e-01;-2.838e-03;1.051e+00;6.548e-01;-2.686e-03;1.000e+01;-8.335e-01;1.556e-02;6.917e-01;-1.587e-02
0.007159000;1.052e+00;7.238e-01;-2.907e-03;6.883e-01;-2.764e-03;1.052e+00;6.515e-01;-2.616e-03;1.000e+01;-8.335e-01;1.556e-02;6.881e-01;-1.590e-02
0.007281000;1.052e+00;7.201e-01;-2.824e-03;6.846e-01;-2.685e-03;1.052e+00;6.481e-01;-2.542e-03;1.000e+01;-8.335e-01;1.556e-02;6.844e-01;-1.593e-02
0.007402000;1.052e+00;7.164e-01;-2.737e-03;6.808e-01;-2.601e-03;1.052e+00;6.448e-01;-2.463e-03;1.000e+01;-8.335e-01;1.556e-02;6.806e-01;-1.596e-02
0.007523000;1.053e+00;7.126e-01;-2.643e-03;6.770e-01;-2.511e-03;1.053e+00;6.413e-01;-2.379e-03;1.000e+01;-8.335e-01;1.556e-02;6.768e-01;-1.598e-02
0.007766000;1.053e+00;7.049e-01;-2.444e-03;6.693e-01;-2.321e-03;1.053e+00;6.344e-01;-2.200e-03;1.000e+01;-8.335e-01;1.556e-02;6.692e-01;-1.604e-02
0.007887000;1.053e+00;7.010e-01;-2.338e-03;6.654e-01;-2.219e-03;1.053e+00;6.309e-01;-2.104e-03;1.000e+01;-8.335e-01;1.556e-02;6.652e-01;-1.606e-02
0.008008000;1.054e+00;6.970e-01;-2.227e-03;6.615e-01;-2.113e-03;1.054e+00;6.273e-01;-2.004e-03;1.000e+01;-8.335e-01;1.556e-02;6.613e-01;-1.609e-02
0.008122000;1.054e+00;6.933e-01;-2.119e-03;6.578e-01;-2.010e-03;1.054e+00;6.240e-01;-1.907e-03;1.000e+01;-8.335e-01;1.556e-02;6.576e-01;-1.612e-02
0.008312000;1.054e+00;6.870e-01;-1.916e-03;6.516e-01;-1.817e-03;1.054e+00;6.183e-01;-1.724e-03;1.000e+01;-8.335e-01;1.556e-02;6.514e-01;-1.615e-02
0.008440000;1.055e+00;6.829e-01;-1.760e-03;6.474e-01;-1.669e-03;1.055e+00;6.146e-01;-1.584e-03;1.000e+01;-8.335e-01;1.556e-02;6.472e-01;-1.618e-02
0.008671000;1.055e+00;6.754e-01;-1.448e-03;6.400e-01;-1.372e-03;1.055e+00;6.079e-01;-1.303e-03;1.000e+01;-8.335e-01;1.556e-02;6.398e-01;-1.622e-02
0.008786000;1.056e+00;6.717e-01;-1.280e-03;6.363e-01;-1.213e-03;1.056e+00;6.045e-01;-1.152e-03;1.000e+01;-8.335e-01;1.556e-02;6.361e-01;-1.624e-02
0.008901000;1.056e+00;6.680e-01;-1.106e-03;6.327e-01;-1.047e-03;1.056e+00;6.012e-01;-9.953e-04;1.000e+01;-8.335e-01;1.556e-02;6.325e-01;-1.626e-02
0.009016000;1.056e+00;6.644e-01;-9.264e-04;6.290e-01;-8.774e-04;1.056e+00;5.979e-01;-8.342e-04;1.000e+01;-8.335e-01;1.556e-02;6.288e-01;-1.627e-02
0.009132000;1.056e+00;6.607e-01;-7.430e-04;6.254e-01;-7.036e-04;1.056e+00;5.947e-01;-6.692e-04;1.000e+01;-8.335e-01;1.556e-02;6.252e-01;-1.629e-02
0.009247000;1.057e+00;6.571e-01;-5.564e-04;6.218e-01;-5.268e-04;1.057e+00;5.914e-01;-5.012e-04;1.000e+01;-8.335e-01;1.556e-02;6.216e-01;-1.630e-02
0.009477000;1.057e+00;6.499e-01;-1.764e-04;6.147e-01;-1.670e-04;1.057e+00;5.849e-01;-1.592e-04;1.000e+01;-8.335e-01;1.556e-02;6.145e-01;-1.633e-02
0.009592000;1.058e+00;6.464e-01;1.589e-05;6.112e-01;1.477e-05;1.058e+00;5.817e-01;1.382e-05;1.000e+01;-8.335e-01;1.556e-02;6.110e-01;-1.634e-02
0.009938000;1.058e+00;6.358e-01;5.926e-04;6.007e-01;5.597e-04;1.058e+00;5.722e-01;5.329e-04;1.000e+01;-8.335e-01;1.556e-02;6.005e-01;-1.637e-02
0.010053000;1.059e+00;6.323e-01;7.848e-04;5.973e-01;7.411e-04;1.059e+00;5.691e-01;7.059e-04;1.000e+01;-8.335e-01;1.556e-02;5.971e-01;-1.638e-02
0.010399000;1.059e+00;6.219e-01;1.351e-03;5.871e-01;1.275e-03;1.059e+00;5.597e-01;1.216e-03;1.000e+01;-8.335e-01;1.556e-02;5.868e-01;-1.639e-02
0.010514000;1.060e+00;6.185e-01;1.537e-03;5.837e-01;1.450e-03;1.060e+00;5.566e-01;1.383e-03;1.000e+01;-8.335e-01;1.556e-02;5.835e-01;-1.639e-02
0.010629000;1.060e+00;6.151e-01;1.721e-03;5.803e-01;1.624e-03;1.060e+00;5.535e-01;1.549e-03;1.000e+01;-8.335e-01;1.556e-02;5.801e-01;-1.639e-02
0.010860000;1.060e+00;6.083e-01;2.082e-03;5.737e-01;1.964e-03;1.060e+00;5.475e-01;1.874e-03;1.000e+01;-8.335e-01;1.556e-02;5.735e-01;-1.639e-02
0.010975000;1.061e+00;6.049e-01;2.259e-03;5.704e-01;2.130e-03;1.061e+00;5.444e-01;2.033e-03;1.000e+01;-8.335e-01;1.556e-02;5.702e-01;-1.638e-02
0.011320000;1.061e+00;5.949e-01;2.776e-03;5.606e-01;2.616e-03;1.061e+00;5.354e-01;2.498e-03;1.000e+01;-8.335e-01;1.556e-02;5.604e-01;-1.637e-02
0.011470000;1.061e+00;5.906e-01;2.992e-03;5.564e-01;2.819e-03;1.061e+00;5.316e-01;2.693e-03;1.000e+01;-8.335e-01;1.556e-02;5.562e-01;-1.636e-02
0.011486000;1.061e+00;5.902e-01;3.014e-03;5.560e-01;2.840e-03;1.061e+00;5.312e-01;2.713e-03;1.000e+01;-8.335e-01;1.556e-02;5.558e-01;-1.635e-02
0.011518000;1.062e+00;5.893e-01;3.060e-03;5.551e-01;2.883e-03;1.062e+00;5.303e-01;2.754e-03;1.000e+01;-8.335e-01;1.556e-02;5.549e-01;-1.635e-02
0.011966000;1.062e+00;5.767e-01;3.658e-03;5.428e-01;3.443e-03;1.062e+00;5.190e-01;3.292e-03;1.000e+01;-8.335e-01;1.556e-02;5.426e-01;-1.629e-02
0.012094000;1.063e+00;5.731e-01;3.817e-03;5.394e-01;3.592e-03;1.063e+00;5.158e-01;3.435e-03;1.000e+01;-8.335e-01;1.556e-02;5.391e-01;-1.627e-02
0.012350000;1.063e+00;5.660e-01;4.117e-03;5.325e-01;3.873e-03;1.063e+00;5.094e-01;3.705e-03;1.000e+01;-8.335e-01;1.556e-02;5.323e-01;-1.621e-02
0.012606000;1.063e+00;5.590e-01;4.394e-03;5.257e-01;4.133e-03;1.063e+00;5.031e-01;3.955e-03;1.000e+01;-8.335e-01;1.556e-02;5.255e-01;-1.613e-02
0.012734000;1.064e+00;5.556e-01;4.526e-03;5.224e-01;4.255e-03;1.064e+00;5.000e-01;4.073e-03;1.000e+01;-8.335e-01;1.556e-02;5.222e-01;-1.609e-02
0.012862000;1.064e+00;5.521e-01;4.651e-03;5.190e-01;4.373e-03;1.064e+00;4.969e-01;4.186e-03;1.000e+01;-8.335e-01;1.556e-02;5.188e-01;-1.605e-02
0.013118000;1.064e+00;5.453e-01;4.887e-03;5.124e-01;4.593e-03;1.064e+00;4.907e-01;4.398e-03;1.000e+01;-8.335e-01;1.556e-02;5.122e-01;-1.595e-02
0.013374000;1.064e+00;5.385e-01;5.101e-03;5.059e-01;4.793e-03;1.064e+00;4.846e-01;4.591e-03;1.000e+01;-8.335e-01;1.556e-02;5.057e-01;-1.585e-02
0.013502000;1.065e+00;5.351e-01;5.200e-03;5.027e-01;4.885e-03;1.065e+00;4.816e-01;4.680e-03;1.000e+01;-8.335e-01;1.556e-02;5.025e-01;-1.579e-02
0.013630000;1.065e+00;5.318e-01;5.294e-03;4.995e-01;4.973e-03;1.065e+00;4.786e-01;4.765e-03;1.000e+01;-8.335e-01;1.556e-02;4.993e-01;-1.573e-02
0.014014000;1.065e+00;5.219e-01;5.548e-03;4.900e-01;5.209e-03;1.065e+00;4.697e-01;4.993e-03;1.000e+01;-8.335e-01;1.556e-02;4.898e-01;-1.553e-02
0.014270000;1.065e+00;5.154e-01;5.692e-03;4.838e-01;5.343e-03;1.065e+00;4.639e-01;5.123e-03;1.000e+01;-8.335e-01;1.556e-02;4.835e-01;-1.538e-02
0.014398000;1.066e+00;5.122e-01;5.758e-03;4.807e-01;5.404e-03;1.066e+00;4.610e-01;5.182e-03;1.000e+01;-8.335e-01;1.556e-02;4.805e-01;-1.531e-02
0.014526000;1.066e+00;5.090e-01;5.819e-03;4.776e-01;5.460e-03;1.066e+00;4.581e-01;5.237e-03;1.000e+01;-8.335e-01;1.556e-02;4.774e-01;-1.523e-02
0.014782000;1.066e+00;5.026e-01;5.927e-03;4.715e-01;5.560e-03;1.066e+00;4.523e-01;5.334e-03;1.000e+01;-8.335e-01;1.556e-02;4.713e-01;-1.506e-02
0.015038000;1.066e+00;4.963e-01;6.017e-03;4.655e-01;5.644e-03;1.066e+00;4.467e-01;5.415e-03;1.000e+01;-8.335e-01;1.556e-02;4.653e-01;-1.489e-02
0.015294000;1.066e+00;4.901e-01;6.090e-03;4.596e-01;5.711e-03;1.066e+00;4.411e-01;5.481e-03;1.000e+01;-8.335e-01;1.556e-02;4.594e-01;-1.471e-02
0.015422000;1.066e+00;4.870e-01;6.121e-03;4.567e-01;5.740e-03;1.066e+00;4.383e-01;5.509e-03;1.000e+01;-8.335e-01;1.556e-02;4.565e-01;-1.461e-02
0.015550000;1.067e+00;4.839e-01;6.148e-03;4.538e-01;5.764e-03;1.067e+00;4.355e-01;5.533e-03;1.000e+01;-8.335e-01;1.556e-02;4.536e-01;-1.452e-02
0.016062000;1.067e+00;4.719e-01;6.214e-03;4.423e-01;5.825e-03;1.067e+00;4.247e-01;5.593e-03;1.000e+01;-8.335e-01;1.556e-02;4.421e-01;-1.411e-02
0.016702000;1.067e+00;4.572e-01;6.218e-03;4.284e-01;5.826e-03;1.067e+00;4.114e-01;5.596e-03;1.000e+01;-8.335e-01;1.556e-02;4.282e-01;-1.356e-02
0.016958000;1.067e+00;4.514e-01;6.194e-03;4.229e-01;5.804e-03;1.067e+00;4.063e-01;5.575e-03;1.000e+01;-8.335e-01;1.556e-02;4.227e-01;-1.333e-02
0.017214000;1.067e+00;4.457e-01;6.160e-03;4.175e-01;5.771e-03;1.067e+00;4.011e-01;5.544e-03;1.000e+01;-8.335e-01;1.556e-02;4.174e-01;-1.309e-02
0.017342000;1.068e+00;4.429e-01;6.138e-03;4.149e-01;5.750e-03;1.068e+00;3.986e-01;5.524e-03;1.000e+01;-8.335e-01;1.556e-02;4.147e-01;-1.297e-02
0.017726000;1.068e+00;4.345e-01;6.053e-03;4.070e-01;5.670e-03;1.068e+00;3.911e-01;5.448e-03;1.000e+01;-8.335e-01;1.556e-02;4.068e-01;-1.260e-02
0.017982000;1.068e+00;4.290e-01;5.984e-03;4.018e-01;5.605e-03;1.068e+00;3.861e-01;5.386e-03;1.000e+01;-8.335e-01;1.556e-02;4.016e-01;-1.234e-02
0.018110000;1.068e+00;4.263e-01;5.946e-03;3.992e-01;5.568e-03;1.068e+00;3.837e-01;5.351e-03;1.000e+01;-8.335e-01;1.556e-02;3.991e-01;-1.221e-02
0.018878000;1.068e+00;4.103e-01;5.661e-03;3.842e-01;5.301e-03;1.068e+00;3.693e-01;5.095e-03;1.000e+01;-8.335e-01;1.556e-02;3.840e-01;-1.142e-02
0.019109000;1.068e+00;4.056e-01;5.560e-03;3.798e-01;5.206e-03;1.068e+00;3.650e-01;5.004e-03;1.000e+01;-8.335e-01;1.556e-02;3.796e-01;-1.118e-02
0.019800000;1.068e+00;3.918e-01;5.219e-03;3.669e-01;4.886e-03;1.068e+00;3.527e-01;4.697e-03;1.000e+01;-8.335e-01;1.556e-02;3.667e-01;-1.043e-02
0.020721000;1.068e+00;3.742e-01;4.686e-03;3.503e-01;4.387e-03;1.068e+00;3.368e-01;4.217e-03;1.000e+01;-8.335e-01;1.556e-02;3.502e-01;-9.404e-03
0.020952000;1.068e+00;3.699e-01;4.540e-03;3.463e-01;4.250e-03;1.068e+00;3.329e-01;4.086e-03;1.000e+01;-8.335e-01;1.556e-02;3.462e-01;-9.145e-03
0.021643000;1.068e+00;3.573e-01;4.081e-03;3.345e-01;3.821e-03;1.068e+00;3.216e-01;3.673e-03;1.000e+01;-8.335e-01;1.556e-02;3.345e-01;-8.364e-03
0.022795000;1.068e+00;3.373e-01;3.253e-03;3.158e-01;3.046e-03;1.068e+00;3.035e-01;2.928e-03;1.000e+01;-8.335e-01;1.556e-02;3.157e-01;-7.057e-03
0.023947000;1.068e+00;3.183e-01;2.373e-03;2.981e-01;2.223e-03;1.068e+00;2.865e-01;2.136e-03;1.000e+01;-8.335e-01;1.556e-02;2.981e-01;-5.764e-03
0.024177000;1.068e+00;3.146e-01;2.194e-03;2.947e-01;2.055e-03;1.068e+00;2.832e-01;1.975e-03;1.000e+01;-8.335e-01;1.556e-02;2.946e-01;-5.508e-03
0.024638000;1.068e+00;3.074e-01;1.833e-03;2.880e-01;1.717e-03;1.068e+00;2.767e-01;1.650e-03;1.000e+01;-8.335e-01;1.556e-02;2.879e-01;-5.001e-03
0.024869000;1.068e+00;3.039e-01;1.651e-03;2.847e-01;1.547e-03;1.068e+00;2.735e-01;1.486e-03;1.000e+01;-8.335e-01;1.556e-02;2.846e-01;-4.750e-03
0.025099000;1.067e+00;3.004e-01;1.470e-03;2.814e-01;1.377e-03;1.067e+00;2.704e-01;1.323e-03;1.000e+01;-8.335e-01;1.556e-02;2.814e-01;-4.501e-03
0.026021000;1.067e+00;2.868e-01;7.445e-04;2.687e-01;6.977e-04;1.067e+00;2.581e-01;6.701e-04;1.000e+01;-8.335e-01;1.556e-02;2.687e-01;-3.522e-03
0.027403000;1.067e+00;2.675e-01;-3.267e-04;2.508e-01;-3.061e-04;1.067e+00;2.408e-01;-2.940e-04;1.000e+01;-8.335e-01;1.556e-02;2.508e-01;-2.122e-03
0.027633000;1.067e+00;2.644e-01;-5.011e-04;2.479e-01;-4.697e-04;1.067e+00;2.380e-01;-4.511e-04;1.000e+01;-8.335e-01;1.556e-02;2.479e-01;-1.897e-03
0.028325000;1.067e+00;2.554e-01;-1.018e-03;2.395e-01;-9.542e-04;1.067e+00;2.299e-01;-9.161e-04;1.000e+01;-8.335e-01;1.556e-02;2.395e-01;-1.240e-03
0.028555000;1.066e+00;2.524e-01;-1.186e-03;2.367e-01;-1.112e-03;1.066e+00;2.272e-01;-1.067e-03;1.000e+01;-8.335e-01;1.556e-02;2.367e-01;-1.027e-03
0.029016000;1.066e+00;2.467e-01;-1.519e-03;2.313e-01;-1.424e-03;1.066e+00;2.220e-01;-1.367e-03;1.000e+01;-8.335e-01;1.556e-02;2.313e-01;-6.090e-04
0.029937000;1.066e+00;2.355e-01;-2.160e-03;2.209e-01;-2.026e-03;1.066e+00;2.119e-01;-1.944e-03;1.000e+01;-8.335e-01;1.556e-02;2.209e-01;1.900e-04
0.030398000;1.066e+00;2.301e-01;-2.468e-03;2.159e-01;-2.315e-03;1.066e+00;2.071e-01;-2.221e-03;1.000e+01;-8.335e-01;1.556e-02;2.159e-01;5.710e-04
0.031089000;1.066e+00;2.222e-01;-2.913e-03;2.085e-01;-2.734e-03;1.066e+00;2.000e-01;-2.622e-03;1.000e+01;-8.335e-01;1.556e-02;2.085e-01;1.119e-03
0.031320000;1.066e+00;2.196e-01;-3.057e-03;2.061e-01;-2.869e-03;1.066e+00;1.977e-01;-2.751e-03;1.000e+01;-8.335e-01;1.556e-02;2.062e-01;1.295e-03
0.031550000;1.065e+00;2.171e-01;-3.199e-03;2.038e-01;-3.002e-03;1.065e+00;1.954e-01;-2.879e-03;1.000e+01;-8.335e-01;1.556e-02;2.038e-01;1.468e-03
0.031781000;1.065e+00;2.146e-01;-3.338e-03;2.014e-01;-3.133e-03;1.065e+00;1.931e-01;-3.004e-03;1.000e+01;-8.335e-01;1.556e-02;2.015e-01;1.638e-03
0.032472000;1.065e+00;2.073e-01;-3.740e-03;1.946e-01;-3.511e-03;1.065e+00;1.865e-01;-3.366e-03;1.000e+01;-8.335e-01;1.556e-02;1.946e-01;2.128e-03
0.033163000;1.065e+00;2.002e-01;-4.119e-03;1.880e-01;-3.868e-03;1.065e+00;1.802e-01;-3.707e-03;1.000e+01;-8.335e-01;1.556e-02;1.880e-01;2.588e-03
0.033624000;1.065e+00;1.956e-01;-4.359e-03;1.837e-01;-4.094e-03;1.065e+00;1.760e-01;-3.923e-03;1.000e+01;-8.335e-01;1.556e-02;1.837e-01;2.879e-03
0.034545000;1.065e+00;1.867e-01;-4.808e-03;1.754e-01;-4.516e-03;1.065e+00;1.681e-01;-4.327e-03;1.000e+01;-8.335e-01;1.556e-02;1.754e-01;3.423e-03
0.034776000;1.064e+00;1.846e-01;-4.913e-03;1.734e-01;-4.616e-03;1.064e+00;1.661e-01;-4.422e-03;1.000e+01;-8.335e-01;1.556e-02;1.734e-01;3.551e-03
0.035237000;1.064e+00;1.804e-01;-5.117e-03;1.695e-01;-4.807e-03;1.064e+00;1.623e-01;-4.605e-03;1.000e+01;-8.335e-01;1.556e-02;1.695e-01;3.797e-03
0.035697000;1.064e+00;1.762e-01;-5.310e-03;1.656e-01;-4.990e-03;1.064e+00;1.586e-01;-4.779e-03;1.000e+01;-8.335e-01;1.556e-02;1.656e-01;4.031e-03
0.036158000;1.064e+00;1.722e-01;-5.492e-03;1.618e-01;-5.162e-03;1.064e+00;1.550e-01;-4.943e-03;1.000e+01;-8.335e-01;1.556e-02;1.619e-01;4.253e-03
0.036389000;1.064e+00;1.702e-01;-5.580e-03;1.600e-01;-5.244e-03;1.064e+00;1.532e-01;-5.022e-03;1.000e+01;-8.335e-01;1.556e-02;1.600e-01;4.360e-03
0.037541000;1.064e+00;1.606e-01;-5.981e-03;1.510e-01;-5.623e-03;1.064e+00;1.446e-01;-5.383e-03;1.000e+01;-8.335e-01;1.556e-02;1.510e-01;4.849e-03
0.038232000;1.064e+00;1.552e-01;-6.192e-03;1.459e-01;-5.822e-03;1.064e+00;1.396e-01;-5.573e-03;1.000e+01;-8.335e-01;1.556e-02;1.459e-01;5.108e-03
0.038462000;1.063e+00;1.534e-01;-6.258e-03;1.442e-01;-5.884e-03;1.063e+00;1.380e-01;-5.632e-03;1.000e+01;-8.335e-01;1.556e-02;1.442e-01;5.189e-03
0.038923000;1.063e+00;1.499e-01;-6.382e-03;1.409e-01;-6.002e-03;1.063e+00;1.349e-01;-5.744e-03;1.000e+01;-8.335e-01;1.556e-02;1.410e-01;5.343e-03
0.040075000;1.063e+00;1.414e-01;-6.652e-03;1.330e-01;-6.257e-03;1.063e+00;1.273e-01;-5.987e-03;1.000e+01;-8.335e-01;1.556e-02;1.331e-01;5.684e-03
0.040305000;1.063e+00;1.398e-01;-6.700e-03;1.315e-01;-6.303e-03;1.063e+00;1.258e-01;-6.030e-03;1.000e+01;-8.335e-01;1.556e-02;1.315e-01;5.744e-03
0.040536000;1.063e+00;1.382e-01;-6.746e-03;1.300e-01;-6.346e-03;1.063e+00;1.244e-01;-6.071e-03;1.000e+01;-8.335e-01;1.556e-02;1.300e-01;5.803e-03
0.040766000;1.063e+00;1.366e-01;-6.789e-03;1.285e-01;-6.387e-03;1.063e+00;1.230e-01;-6.110e-03;1.000e+01;-8.335e-01;1.556e-02;1.285e-01;5.859e-03
0.040997000;1.063e+00;1.350e-01;-6.830e-03;1.270e-01;-6.426e-03;1.063e+00;1.215e-01;-6.147e-03;1.000e+01;-8.335e-01;1.556e-02;1.271e-01;5.912e-03
0.041227000;1.063e+00;1.335e-01;-6.870e-03;1.256e-01;-6.464e-03;1.063e+00;1.201e-01;-6.183e-03;1.000e+01;-8.335e-01;1.556e-02;1.256e-01;5.964e-03
0.041688000;1.063e+00;1.304e-01;-6.942e-03;1.227e-01;-6.532e-03;1.063e+00;1.174e-01;-6.248e-03;1.000e+01;-8.335e-01;1.556e-02;1.228e-01;6.060e-03
0.041918000;1.063e+00;1.289e-01;-6.976e-03;1.213e-01;-6.564e-03;1.063e+00;1.160e-01;-6.278e-03;1.000e+01;-8.335e-01;1.556e-02;1.214e-01;6.105e-03
0.042149000;1.063e+00;1.275e-01;-7.008e-03;1.199e-01;-6.594e-03;1.063e+00;1.147e-01;-6.307e-03;1.000e+01;-8.335e-01;1.556e-02;1.200e-01;6.147e-03
0.043070000;1.063e+00;1.217e-01;-7.116e-03;1.145e-01;-6.697e-03;1.063e+00;1.095e-01;-6.404e-03;1.000e+01;-8.335e-01;1.556e-02;1.146e-01;6.298e-03
0.043301000;1.062e+00;1.203e-01;-7.138e-03;1.132e-01;-6.718e-03;1.062e+00;1.083e-01;-6.424e-03;1.000e+01;-8.335e-01;1.556e-02;1.132e-01;6.331e-03
0.043531000;1.062e+00;1.189e-01;-7.159e-03;1.119e-01;-6.738e-03;1.062e+00;1.070e-01;-6.443e-03;1.000e+01;-8.335e-01;1.556e-02;1.119e-01;6.362e-03
0.043761000;1.062e+00;1.176e-01;-7.178e-03;1.106e-01;-6.756e-03;1.062e+00;1.058e-01;-6.460e-03;1.000e+01;-8.335e-01;1.556e-02;1.107e-01;6.391e-03
0.045144000;1.062e+00;1.097e-01;-7.261e-03;1.033e-01;-6.836e-03;1.062e+00;9.871e-02;-6.535e-03;1.000e+01;-8.335e-01;1.556e-02;1.033e-01;6.528e-03
0.046019000;1.062e+00;1.050e-01;-7.286e-03;9.883e-02;-6.860e-03;1.062e+00;9.447e-02;-6.557e-03;1.000e+01;-8.335e-01;1.556e-02;9.885e-02;6.586e-03
0.046849000;1.062e+00;1.007e-01;-7.292e-03;9.482e-02;-6.867e-03;1.062e+00;9.063e-02;-6.563e-03;1.000e+01;-8.335e-01;1.556e-02;9.484e-02;6.621e-03
0.047678000;1.062e+00;9.660e-02;-7.283e-03;9.097e-02;-6.859e-03;1.062e+00;8.694e-02;-6.555e-03;1.000e+01;-8.335e-01;1.556e-02;9.098e-02;6.639e-03
0.048093000;1.062e+00;9.461e-02;-7.274e-03;8.910e-02;-6.851e-03;1.062e+00;8.515e-02;-6.547e-03;1.000e+01;-8.335e-01;1.556e-02;8.911e-02;6.642e-03
0.048508000;1.062e+00;9.266e-02;-7.261e-03;8.727e-02;-6.838e-03;1.062e+00;8.340e-02;-6.535e-03;1.000e+01;-8.335e-01;1.556e-02;8.729e-02;6.641e-03
0.049752000;1.062e+00;8.706e-02;-7.203e-03;8.201e-02;-6.785e-03;1.062e+00;7.836e-02;-6.483e-03;1.000e+01;-8.335e-01;1.556e-02;8.202e-02;6.619e-03
0.050167000;1.062e+00;8.528e-02;-7.179e-03;8.032e-02;-6.762e-03;1.062e+00;7.675e-02;-6.461e-03;1.000e+01;-8.335e-01;1.556e-02;8.034e-02;6.605e-03
0.050996000;1.062e+00;8.181e-02;-7.122e-03;7.706e-02;-6.709e-03;1.062e+00;7.362e-02;-6.410e-03;1.000e+01;-8.335e-01;1.556e-02;7.707e-02;6.569e-03
0.051825000;1.062e+00;7.848e-02;-7.056e-03;7.393e-02;-6.647e-03;1.062e+00;7.063e-02;-6.350e-03;1.000e+01;-8.335e-01;1.556e-02;7.394e-02;6.523e-03
0.052240000;1.061e+00;7.686e-02;-7.020e-03;7.241e-02;-6.613e-03;1.061e+00;6.918e-02;-6.318e-03;1.000e+01;-8.335e-01;1.556e-02;7.242e-02;6.497e-03
0.053070000;1.061e+00;7.374e-02;-6.943e-03;6.947e-02;-6.542e-03;1.061e+00;6.636e-02;-6.249e-03;1.000e+01;-8.335e-01;1.556e-02;6.948e-02;6.439e-03
0.053484000;1.061e+00;7.222e-02;-6.902e-03;6.805e-02;-6.503e-03;1.061e+00;6.500e-02;-6.212e-03;1.000e+01;-8.335e-01;1.556e-02;6.805e-02;6.407e-03
0.054314000;1.061e+00;6.929e-02;-6.817e-03;6.528e-02;-6.423e-03;1.061e+00;6.236e-02;-6.135e-03;1.000e+01;-8.335e-01;1.556e-02;6.529e-02;6.338e-03
0.055143000;1.061e+00;6.647e-02;-6.726e-03;6.263e-02;-6.337e-03;1.061e+00;5.982e-02;-6.053e-03;1.000e+01;-8.335e-01;1.556e-02;6.264e-02;6.263e-03
0.055558000;1.061e+00;6.510e-02;-6.679e-03;6.134e-02;-6.293e-03;1.061e+00;5.859e-02;-6.011e-03;1.000e+01;-8.335e-01;1.556e-02;6.135e-02;6.224e-03
0.056387000;1.061e+00;6.246e-02;-6.582e-03;5.885e-02;-6.202e-03;1.061e+00;5.621e-02;-5.924e-03;1.000e+01;-8.335e-01;1.556e-02;5.886e-02;6.142e-03
0.057632000;1.061e+00;5.869e-02;-6.432e-03;5.530e-02;-6.061e-03;1.061e+00;5.282e-02;-5.789e-03;1.000e+01;-8.335e-01;1.556e-02;5.531e-02;6.014e-03
0.063438000;1.061e+00;4.389e-02;-5.708e-03;4.137e-02;-5.380e-03;1.061e+00;3.950e-02;-5.137e-03;1.000e+01;-8.335e-01;1.556e-02;4.137e-02;5.368e-03
0.063852000;1.061e+00;4.299e-02;-5.657e-03;4.052e-02;-5.331e-03;1.061e+00;3.869e-02;-5.091e-03;1.000e+01;-8.335e-01;1.556e-02;4.052e-02;5.322e-03
0.067170000;1.061e+00;3.642e-02;-5.264e-03;3.433e-02;-4.962e-03;1.061e+00;3.278e-02;-4.738e-03;1.000e+01;-8.335e-01;1.556e-02;3.433e-02;4.963e-03
0.067585000;1.061e+00;3.567e-02;-5.218e-03;3.362e-02;-4.918e-03;1.061e+00;3.210e-02;-4.696e-03;1.000e+01;-8.335e-01;1.556e-02;3.362e-02;4.920e-03
0.068829000;1.061e+00;3.352e-02;-5.081e-03;3.159e-02;-4.789e-03;1.061e+00;3.017e-02;-4.573e-03;1.000e+01;-8.335e-01;1.556e-02;3.159e-02;4.794e-03
0.071317000;1.061e+00;2.960e-02;-4.823e-03;2.790e-02;-4.547e-03;1.061e+00;2.664e-02;-4.341e-03;1.000e+01;-8.335e-01;1.556e-02;2.790e-02;4.555e-03
0.072976000;1.061e+00;2.724e-02;-4.664e-03;2.568e-02;-4.397e-03;1.061e+00;2.452e-02;-4.198e-03;1.000e+01;-8.335e-01;1.556e-02;2.567e-02;4.407e-03
0.073391000;1.061e+00;2.668e-02;-4.627e-03;2.515e-02;-4.361e-03;1.061e+00;2.401e-02;-4.164e-03;1.000e+01;-8.335e-01;1.556e-02;2.515e-02;4.371e-03
0.073806000;1.061e+00;2.613e-02;-4.589e-03;2.463e-02;-4.326e-03;1.061e+00;2.352e-02;-4.130e-03;1.000e+01;-8.335e-01;1.556e-02;2.463e-02;4.336e-03
0.075465000;1.061e+00;2.405e-02;-4.444e-03;2.267e-02;-4.190e-03;1.061e+00;2.165e-02;-4.000e-03;1.000e+01;-8.335e-01;1.556e-02;2.267e-02;4.201e-03
0.075879000;1.061e+00;2.356e-02;-4.410e-03;2.221e-02;-4.157e-03;1.061e+00;2.120e-02;-3.969e-03;1.000e+01;-8.335e-01;1.556e-02;2.221e-02;4.169e-03
0.076294000;1.061e+00;2.308e-02;-4.377e-03;2.175e-02;-4.126e-03;1.061e+00;2.077e-02;-3.939e-03;1.000e+01;-8.335e-01;1.556e-02;2.175e-02;4.137e-03
0.079363000;1.061e+00;1.979e-02;-4.144e-03;1.866e-02;-3.907e-03;1.061e+00;1.781e-02;-3.730e-03;1.000e+01;-8.335e-01;1.556e-02;1.866e-02;3.919e-03
0.083095000;1.061e+00;1.642e-02;-3.903e-03;1.548e-02;-3.680e-03;1.061e+00;1.478e-02;-3.513e-03;1.000e+01;-8.335e-01;1.556e-02;1.548e-02;3.691e-03
0.083842000;1.061e+00;1.582e-02;-3.860e-03;1.491e-02;-3.639e-03;1.061e+00;1.424e-02;-3.474e-03;1.000e+01;-8.335e-01;1.556e-02;1.491e-02;3.650e-03
0.084588000;1.061e+00;1.524e-02;-3.818e-03;1.437e-02;-3.599e-03;1.061e+00;1.371e-02;-3.436e-03;1.000e+01;-8.335e-01;1.556e-02;1.436e-02;3.611e-03
0.085335000;1.061e+00;1.468e-02;-3.778e-03;1.384e-02;-3.561e-03;1.061e+00;1.321e-02;-3.400e-03;1.000e+01;-8.335e-01;1.556e-02;1.384e-02;3.573e-03
0.088321000;1.061e+00;1.264e-02;-3.630e-03;1.192e-02;-3.422e-03;1.061e+00;1.138e-02;-3.267e-03;1.000e+01;-8.335e-01;1.556e-02;1.192e-02;3.433e-03
0.092800000;1.061e+00;1.011e-02;-3.444e-03;9.527e-03;-3.247e-03;1.061e+00;9.095e-03;-3.100e-03;1.000e+01;-8.335e-01;1.556e-02;9.524e-03;3.257e-03
0.093546000;1.061e+00;9.736e-03;-3.418e-03;9.178e-03;-3.222e-03;1.061e+00;8.762e-03;-3.076e-03;1.000e+01;-8.335e-01;1.556e-02;9.175e-03;3.231e-03
0.098025000;1.061e+00;7.782e-03;-3.273e-03;7.337e-03;-3.086e-03;1.061e+00;7.004e-03;-2.946e-03;1.000e+01;-8.335e-01;1.556e-02;7.333e-03;3.093e-03
0.098772000;1.061e+00;7.497e-03;-3.251e-03;7.068e-03;-3.065e-03;1.061e+00;6.747e-03;-2.926e-03;1.000e+01;-8.335e-01;1.556e-02;7.064e-03;3.073e-03
0.104744000;1.061e+00;5.561e-03;-3.103e-03;5.243e-03;-2.926e-03;1.061e+00;5.005e-03;-2.793e-03;1.000e+01;-8.335e-01;1.556e-02;5.240e-03;2.931e-03
0.106237000;1.061e+00;5.161e-03;-3.072e-03;4.866e-03;-2.896e-03;1.061e+00;4.645e-03;-2.765e-03;1.000e+01;-8.335e-01;1.556e-02;4.863e-03;2.901e-03
0.115195000;1.061e+00;3.298e-03;-2.918e-03;3.109e-03;-2.751e-03;1.061e+00;2.968e-03;-2.626e-03;1.000e+01;-8.335e-01;1.556e-02;3.106e-03;2.754e-03
0.115941000;1.061e+00;3.177e-03;-2.907e-03;2.995e-03;-2.740e-03;1.061e+00;2.859e-03;-2.616e-03;1.000e+01;-8.335e-01;1.556e-02;2.992e-03;2.744e-03
0.120420000;1.061e+00;2.540e-03;-2.849e-03;2.395e-03;-2.686e-03;1.061e+00;2.286e-03;-2.564e-03;1.000e+01;-8.335e-01;1.556e-02;2.392e-03;2.688e-03
0.121913000;1.061e+00;2.357e-03;-2.831e-03;2.222e-03;-2.669e-03;1.061e+00;2.121e-03;-2.548e-03;1.000e+01;-8.335e-01;1.556e-02;2.220e-03;2.672e-03
0.123406000;1.061e+00;2.188e-03;-2.814e-03;2.063e-03;-2.653e-03;1.061e+00;1.969e-03;-2.533e-03;1.000e+01;-8.335e-01;1.556e-02;2.060e-03;2.656e-03
0.137899000;1.061e+00;1.061e-03;-2.687e-03;1.000e-03;-2.533e-03;1.061e+00;9.550e-04;-2.418e-03;1.000e+01;-8.335e-01;1.556e-02;9.980e-04;2.534e-03
0.138899000;1.061e+00;1.009e-03;-2.679e-03;9.512e-04;-2.526e-03;1.061e+00;9.080e-04;-2.411e-03;1.000e+01;-8.335e-01;1.556e-02;9.490e-04;2.527e-03
0.141899000;1.061e+00;8.689e-04;-2.659e-03;8.192e-04;-2.507e-03;1.061e+00;7.820e-04;-2.393e-03;1.000e+01;-8.335e-01;1.556e-02;8.170e-04;2.507e-03
0.143899000;1.061e+00;7.867e-04;-2.646e-03;7.417e-04;-2.494e-03;1.061e+00;7.080e-04;-2.381e-03;1.000e+01;-8.335e-01;1.556e-02;7.390e-04;2.495e-03
0.144899000;1.061e+00;7.478e-04;-2.639e-03;7.050e-04;-2.488e-03;1.061e+00;6.730e-04;-2.375e-03;1.000e+01;-8.335e-01;1.556e-02;7.030e-04;2.489e-03
0.170899000;1.061e+00;2.056e-04;-2.507e-03;1.938e-04;-2.363e-03;1.061e+00;1.850e-04;-2.256e-03;1.000e+01;-8.335e-01;1.556e-02;1.910e-04;2.363e-03
0.174899000;1.061e+00;1.678e-04;-2.489e-03;1.582e-04;-2.346e-03;1.061e+00;1.510e-04;-2.240e-03;1.000e+01;-8.335e-01;1.556e-02;1.570e-04;2.347e-03
0.175899000;1.061e+00;1.600e-04;-2.486e-03;1.508e-04;-2.343e-03;1.061e+00;1.440e-04;-2.237e-03;1.000e+01;-8.335e-01;1.556e-02;1.490e-04;2.343e-03
0.178899000;1.061e+00;1.378e-04;-2.472e-03;1.299e-04;-2.331e-03;1.061e+00;1.240e-04;-2.225e-03;1.000e+01;-8.335e-01;1.556e-02;1.280e-04;2.331e-03
0.737899000;1.061e+00;-4.658e-09;-3.644e-04;-3.337e-08;-3.433e-04;1.061e+00;9.459e-09;-3.280e-04;1.000e+01;-8.335e-01;1.556e-02;2.184e-08;3.430e-04
0.738899000;1.062e+00;-4.130e-09;-3.600e-04;-3.155e-08;-3.391e-04;1.062e+00;7.843e-09;-3.240e-04;1.000e+01;-8.335e-01;1.556e-02;2.365e-08;3.390e-04
1.138899000;1.062e+00;-1.719e-08;1.148e-03;6.999e-09;1.081e-03;1.062e+00;-2.578e-08;1.033e-03;1.000e+01;-8.335e-01;1.556e-02;8.833e-08;-1.080e-03
1.154899000;1.062e+00;-4.754e-08;1.208e-03;2.809e-08;1.137e-03;1.062e+00;-1.351e-08;1.087e-03;1.000e+01;-8.335e-01;1.556e-02;6.399e-08;-1.137e-03
1.446899000;1.062e+00;-2.113e-08;2.293e-03;8.648e-09;2.158e-03;1.062e+00;-1.850e-08;2.064e-03;1.000e+01;-8.335e-01;1.556e-02;-2.481e-08;-2.158e-03
1.447899000;1.063e+00;-2.280e-08;2.297e-03;1.060e-08;2.162e-03;1.063e+00;-1.780e-08;2.067e-03;1.000e+01;-8.335e-01;1.556e-02;-2.560e-08;-2.161e-03
1.574899000;1.063e+00;6.395e-09;2.762e-03;-9.071e-09;2.599e-03;1.063e+00;2.679e-08;2.486e-03;1.000e+01;-8.335e-01;1.556e-02;2.836e-09;-2.600e-03
1.644899000;1.063e+00;-8.263e-09;3.018e-03;3.305e-08;2.840e-03;1.063e+00;-1.220e-09;2.716e-03;1.000e+01;-8.335e-01;1.556e-02;-1.193e-10;-2.839e-03
1.659899000;1.063e+00;-1.086e-08;3.072e-03;6.794e-09;2.891e-03;1.063e+00;1.042e-09;2.765e-03;1.000e+01;-8.335e-01;1.556e-02;-9.445e-09;-2.890e-03
1.682899000;1.063e+00;4.977e-08;3.156e-03;2.183e-08;2.969e-03;1.063e+00;1.331e-08;2.840e-03;1.000e+01;-8.335e-01;1.556e-02;6.640e-09;-2.969e-03
2.065899000;1.063e+00;-6.935e-08;4.516e-03;4.642e-08;4.247e-03;1.063e+00;-1.247e-08;4.064e-03;1.000e+01;-8.335e-01;1.556e-02;-3.627e-08;-4.247e-03
2.102899000;1.063e+00;-3.445e-08;4.644e-03;5.655e-08;4.368e-03;1.063e+00;1.198e-08;4.180e-03;1.000e+01;-8.335e-01;1.556e-02;-3.350e-08;-4.367e-03
2.147899000;1.063e+00;1.210e-08;4.800e-03;2.063e-08;4.514e-03;1.063e+00;2.334e-08;4.320e-03;1.000e+01;-8.335e-01;1.556e-02;-5.361e-10;-4.513e-03
2.169899000;1.063e+00;4.333e-08;4.876e-03;2.637e-08;4.585e-03;1.063e+00;2.861e-09;4.388e-03;1.000e+01;-8.335e-01;1.556e-02;-1.868e-08;-4.584e-03
2.192899000;1.063e+00;4.357e-08;4.954e-03;3.248e-08;4.659e-03;1.063e+00;2.499e-08;4.459e-03;1.000e+01;-8.335e-01;1.556e-02;-2.344e-08;-4.658e-03
2.193899000;1.064e+00;4.143e-08;4.958e-03;3.094e-08;4.662e-03;1.064e+00;2.490e-08;4.462e-03;1.000e+01;-8.335e-01;1.556e-02;-2.350e-08;-4.662e-03
2.494899000;1.064e+00;1.483e-08;5.969e-03;-2.264e-08;5.610e-03;1.064e+00;-1.877e-08;5.372e-03;1.000e+01;-8.335e-01;1.556e-02;-3.487e-08;-5.611e-03
2.559899000;1.064e+00;3.280e-08;6.182e-03;-1.408e-08;5.811e-03;1.064e+00;-3.131e-08;5.564e-03;1.000e+01;-8.335e-01;1.556e-02;-1.604e-08;-5.810e-03
2.600899000;1.064e+00;-3.747e-09;6.316e-03;-7.068e-08;5.936e-03;1.064e+00;1.088e-08;5.684e-03;1.000e+01;-8.335e-01;1.556e-02;-5.006e-08;-5.935e-03
2.631899000;1.064e+00;-4.311e-08;6.416e-03;8.031e-10;6.029e-03;1.064e+00;3.986e-08;5.774e-03;1.000e+01;-8.335e-01;1.556e-02;-2.239e-08;-6.029e-03
2.952899000;1.064e+00;1.095e-08;7.423e-03;6.263e-08;6.974e-03;1.064e+00;-9.156e-09;6.681e-03;1.000e+01;-8.335e-01;1.556e-02;4.222e-08;-6.975e-03
3.016899000;1.064e+00;-3.429e-08;7.619e-03;-6.863e-09;7.157e-03;1.064e+00;8.206e-09;6.857e-03;1.000e+01;-8.335e-01;1.556e-02;-4.319e-08;-7.157e-03
3.017899000;1.065e+00;-3.441e-08;7.621e-03;-7.146e-09;7.159e-03;1.065e+00;7.266e-09;6.859e-03;1.000e+01;-8.335e-01;1.556e-02;-4.505e-08;-7.160e-03
3.037899000;1.065e+00;-5.629e-08;7.682e-03;4.822e-09;7.217e-03;1.065e+00;-1.269e-08;6.914e-03;1.000e+01;-8.335e-01;1.556e-02;-5.615e-08;-7.216e-03
3.078899000;1.065e+00;-3.847e-08;7.806e-03;-1.899e-08;7.332e-03;1.065e+00;1.831e-08;7.025e-03;1.000e+01;-8.335e-01;1.556e-02;1.720e-08;-7.332e-03
3.125899000;1.065e+00;-1.595e-08;7.946e-03;3.184e-08;7.463e-03;1.065e+00;-3.865e-08;7.151e-03;1.000e+01;-8.335e-01;1.556e-02;2.831e-08;-7.463e-03
3.390899000;1.065e+00;7.744e-08;8.711e-03;1.677e-08;8.180e-03;1.065e+00;1.126e-08;7.840e-03;1.000e+01;-8.335e-01;1.556e-02;7.676e-09;-8.181e-03
3.513899000;1.065e+00;6.065e-08;9.054e-03;1.844e-08;8.502e-03;1.065e+00;-1.835e-08;8.149e-03;1.000e+01;-8.335e-01;1.556e-02;3.093e-08;-8.501e-03
3.543899000;1.065e+00;-1.196e-08;9.137e-03;2.388e-08;8.578e-03;1.065e+00;2.642e-08;8.223e-03;1.000e+01;-8.335e-01;1.556e-02;5.143e-08;-8.578e-03
3.609899000;1.065e+00;2.145e-09;9.316e-03;2.308e-09;8.746e-03;1.065e+00;1.896e-08;8.384e-03;1.000e+01;-8.335e-01;1.556e-02;-1.830e-08;-8.746e-03
3.820899000;1.065e+00;-3.801e-11;9.871e-03;-4.001e-08;9.266e-03;1.065e+00;2.856e-08;8.884e-03;1.000e+01;-8.335e-01;1.556e-02;-9.307e-08;-9.266e-03
3.975899000;1.065e+00;3.444e-08;1.026e-02;-7.655e-09;9.633e-03;1.065e+00;2.886e-08;9.237e-03;1.000e+01;-8.335e-01;1.556e-02;-6.065e-08;-9.632e-03
3.987899000;1.065e+00;2.540e-08;1.029e-02;-1.545e-08;9.660e-03;1.065e+00;5.127e-08;9.263e-03;1.000e+01;-8.335e-01;1.556e-02;-7.025e-08;-9.660e-03
3.988899000;1.066e+00;2.538e-08;1.030e-02;-1.590e-08;9.663e-03;1.066e+00;5.311e-08;9.266e-03;1.000e+01;-8.335e-01;1.556e-02;-7.036e-08;-9.662e-03
4.015899000;1.066e+00;3.230e-08;1.036e-02;2.885e-08;9.725e-03;1.066e+00;4.489e-08;9.326e-03;1.000e+01;-8.335e-01;1.556e-02;-7.177e-08;-9.724e-03
4.049899000;1.066e+00;-2.721e-08;1.045e-02;2.940e-08;9.803e-03;1.066e+00;3.119e-08;9.401e-03;1.000e+01;-8.335e-01;1.556e-02;-6.592e-08;-9.802e-03
4.266899000;1.066e+00;-1.220e-08;1.096e-02;1.685e-08;1.028e-02;1.066e+00;4.427e-08;9.865e-03;1.000e+01;-8.335e-01;1.556e-02;-2.872e-08;-1.029e-02
4.436899000;1.066e+00;-3.477e-08;1.135e-02;2.621e-09;1.065e-02;1.066e+00;1.271e-08;1.021e-02;1.000e+01;-8.335e-01;1.556e-02;1.577e-08;-1.064e-02
4.478899000;1.066e+00;4.675e-09;1.144e-02;4.337e-08;1.073e-02;1.066e+00;2.667e-08;1.030e-02;1.000e+01;-8.335e-01;1.556e-02;1.088e-08;-1.073e-02
4.550899000;1.066e+00;7.056e-09;1.160e-02;-1.346e-08;1.088e-02;1.066e+00;-1.531e-08;1.044e-02;1.000e+01;-8.335e-01;1.556e-02;5.992e-09;-1.088e-02
4.624899000;1.066e+00;1.988e-08;1.175e-02;2.838e-08;1.103e-02;1.066e+00;4.194e-08;1.058e-02;1.000e+01;-8.335e-01;1.556e-02;3.668e-10;-1.103e-02
4.785899000;1.066e+00;1.765e-08;1.209e-02;2.154e-08;1.134e-02;1.066e+00;-5.548e-08;1.088e-02;1.000e+01;-8.335e-01;1.556e-02;2.680e-08;-1.133e-02
4.795899000;1.066e+00;4.627e-09;1.211e-02;2.123e-08;1.135e-02;1.066e+00;-3.924e-08;1.090e-02;1.000e+01;-8.335e-01;1.556e-02;1.617e-08;-1.135e-02
4.850899000;1.066e+00;-1.375e-08;1.222e-02;2.429e-08;1.146e-02;1.066e+00;-3.712e-09;1.099e-02;1.000e+01;-8.335e-01;1.556e-02;3.591e-08;-1.146e-02
4.931899000;1.066e+00;-3.600e-08;1.237e-02;3.366e-08;1.160e-02;1.066e+00;-6.676e-08;1.114e-02;1.000e+01;-8.335e-01;1.556e-02;1.778e-08;-1.161e-02
5.119899000;1.066e+00;3.033e-08;1.273e-02;6.966e-09;1.194e-02;1.066e+00;-8.879e-10;1.145e-02;1.000e+01;-8.335e-01;1.556e-02;2.342e-08;-1.193e-02
5.137899000;1.066e+00;5.676e-08;1.276e-02;-5.366e-10;1.197e-02;1.066e+00;-3.373e-09;1.149e-02;1.000e+01;-8.335e-01;1.556e-02;-9.245e-09;-1.197e-02
5.206899000;1.066e+00;-2.220e-08;1.289e-02;3.241e-08;1.208e-02;1.066e+00;-4.282e-08;1.160e-02;1.000e+01;-8.335e-01;1.556e-02;5.160e-08;-1.208e-02
5.251899000;1.066e+00;-3.595e-08;1.296e-02;1.976e-08;1.216e-02;1.066e+00;2.992e-08;1.167e-02;1.000e+01;-8.335e-01;1.556e-02;3.326e-08;-1.216e-02
5.252899000;1.067e+00;-3.584e-08;1.297e-02;2.162e-08;1.216e-02;1.067e+00;2.909e-08;1.167e-02;1.000e+01;-8.335e-01;1.556e-02;3.042e-08;-1.216e-02
5.262899000;1.067e+00;-3.125e-08;1.298e-02;3.246e-08;1.217e-02;1.067e+00;1.095e-08;1.169e-02;1.000e+01;-8.335e-01;1.556e-02;1.443e-08;-1.218e-02
5.425899000;1.067e+00;-3.575e-08;1.326e-02;-2.993e-08;1.244e-02;1.067e+00;3.693e-08;1.194e-02;1.000e+01;-8.335e-01;1.556e-02;-3.510e-08;-1.243e-02
5.491899000;1.067e+00;-5.380e-08;1.337e-02;-2.471e-08;1.254e-02;1.067e+00;-1.024e-07;1.204e-02;1.000e+01;-8.335e-01;1.556e-02;-2.528e-08;-1.254e-02
5.555899000;1.067e+00;9.334e-08;1.348e-02;-4.571e-08;1.263e-02;1.067e+00;-4.316e-08;1.213e-02;1.000e+01;-8.335e-01;1.556e-02;1.645e-08;-1.263e-02
5.590899000;1.067e+00;4.270e-08;1.353e-02;-1.326e-09;1.268e-02;1.067e+00;-3.318e-08;1.218e-02;1.000e+01;-8.335e-01;1.556e-02;5.269e-09;-1.269e-02
5.772899000;1.067e+00;-1.878e-08;1.381e-02;-9.656e-08;1.295e-02;1.067e+00;-5.255e-08;1.243e-02;1.000e+01;-8.335e-01;1.556e-02;6.417e-08;-1.294e-02
5.860899000;1.067e+00;-2.022e-08;1.394e-02;1.503e-08;1.307e-02;1.067e+00;-4.431e-08;1.255e-02;1.000e+01;-8.335e-01;1.556e-02;-7.015e-08;-1.307e-02
5.920899000;1.067e+00;-7.596e-08;1.402e-02;-1.279e-08;1.315e-02;1.067e+00;-3.056e-08;1.262e-02;1.000e+01;-8.335e-01;1.556e-02;-5.090e-09;-1.315e-02
5.942899000;1.067e+00;-5.482e-08;1.406e-02;2.572e-09;1.317e-02;1.067e+00;-6.042e-08;1.265e-02;1.000e+01;-8.335e-01;1.556e-02;3.681e-09;-1.317e-02
6.125899000;1.067e+00;2.657e-08;1.430e-02;3.049e-08;1.341e-02;1.067e+00;4.188e-08;1.287e-02;1.000e+01;-8.335e-01;1.556e-02;2.682e-08;-1.341e-02
6.169899000;1.067e+00;-1.935e-08;1.436e-02;2.766e-10;1.346e-02;1.067e+00;1.680e-08;1.293e-02;1.000e+01;-8.335e-01;1.556e-02;-3.293e-08;-1.346e-02
6.233899000;1.067e+00;2.763e-08;1.444e-02;-1.770e-08;1.353e-02;1.067e+00;-4.754e-08;1.300e-02;1.000e+01;-8.335e-01;1.556e-02;5.445e-08;-1.354e-02
6.324899000;1.067e+00;5.154e-08;1.456e-02;2.072e-09;1.364e-02;1.067e+00;8.980e-09;1.310e-02;1.000e+01;-8.335e-01;1.556e-02;-2.362e-08;-1.364e-02
6.530899000;1.067e+00;6.670e-08;1.480e-02;-5.276e-08;1.387e-02;1.067e+00;-8.198e-08;1.332e-02;1.000e+01;-8.335e-01;1.556e-02;-2.509e-08;-1.387e-02
6.578899000;1.067e+00;-3.612e-09;1.485e-02;-7.102e-08;1.391e-02;1.067e+00;-1.128e-08;1.337e-02;1.000e+01;-8.335e-01;1.556e-02;-1.550e-08;-1.392e-02
6.638899000;1.067e+00;-2.947e-08;1.492e-02;-2.878e-08;1.398e-02;1.067e+00;2.999e-08;1.342e-02;1.000e+01;-8.335e-01;1.556e-02;-3.536e-08;-1.397e-02
6.923899000;1.067e+00;-1.016e-08;1.520e-02;-4.392e-08;1.425e-02;1.067e+00;1.000e-07;1.368e-02;1.000e+01;-8.335e-01;1.556e-02;-1.464e-08;-1.425e-02
6.968899000;1.067e+00;1.782e-08;1.525e-02;2.972e-08;1.428e-02;1.067e+00;5.494e-08;1.372e-02;1.000e+01;-8.335e-01;1.556e-02;4.445e-08;-1.429e-02
6.983899000;1.067e+00;-2.595e-08;1.526e-02;5.057e-08;1.430e-02;1.067e+00;1.551e-08;1.374e-02;1.000e+01;-8.335e-01;1.556e-02;4.170e-08;-1.430e-02
7.020899000;1.067e+00;-6.043e-08;1.530e-02;2.219e-08;1.433e-02;1.067e+00;-1.553e-08;1.377e-02;1.000e+01;-8.335e-01;1.556e-02;1.529e-08;-1.433e-02
7.275899000;1.067e+00;-1.304e-08;1.552e-02;4.668e-08;1.454e-02;1.067e+00;5.279e-09;1.396e-02;1.000e+01;-8.335e-01;1.556e-02;1.391e-08;-1.453e-02
7.331899000;1.067e+00;-3.812e-09;1.556e-02;-4.655e-08;1.458e-02;1.067e+00;-1.947e-08;1.401e-02;1.000e+01;-8.335e-01;1.556e-02;-5.568e-08;-1.458e-02
7.355899000;1.067e+00;1.050e-09;1.558e-02;-2.724e-08;1.460e-02;1.067e+00;-1.178e-08;1.402e-02;1.000e+01;-8.335e-01;1.556e-02;-7.004e-08;-1.460e-02
7.427899000;1.067e+00;-3.176e-08;1.564e-02;8.115e-08;1.465e-02;1.067e+00;3.636e-08;1.407e-02;1.000e+01;-8.335e-01;1.556e-02;3.654e-11;-1.465e-02
7.446899000;1.067e+00;-3.113e-08;1.565e-02;3.744e-08;1.466e-02;1.067e+00;4.039e-08;1.408e-02;1.000e+01;-8.335e-01;1.556e-02;4.837e-09;-1.466e-02
7.447899000;1.068e+00;-3.036e-08;1.565e-02;3.422e-08;1.466e-02;1.068e+00;3.860e-08;1.409e-02;1.000e+01;-8.335e-01;1.556e-02;6.282e-09;-1.466e-02
7.665899000;1.068e+00;4.584e-08;1.581e-02;-7.362e-09;1.481e-02;1.068e+00;7.479e-09;1.422e-02;1.000e+01;-8.335e-01;1.556e-02;-5.209e-08;-1.481e-02
7.698899000;1.068e+00;5.834e-09;1.583e-02;2.083e-08;1.483e-02;1.068e+00;1.184e-08;1.425e-02;1.000e+01;-8.335e-01;1.556e-02;-3.857e-08;-1.483e-02
7.729899000;1.068e+00;2.860e-08;1.585e-02;3.651e-08;1.484e-02;1.068e+00;-6.413e-09;1.426e-02;1.000e+01;-8.335e-01;1.556e-02;2.293e-08;-1.485e-02
7.852899000;1.068e+00;3.668e-08;1.593e-02;9.731e-09;1.492e-02;1.068e+00;-1.388e-09;1.433e-02;1.000e+01;-8.335e-01;1.556e-02;3.033e-08;-1.492e-02
8.073899000;1.068e+00;1.483e-08;1.605e-02;-1.159e-07;1.504e-02;1.068e+00;-1.493e-08;1.445e-02;1.000e+01;-8.335e-01;1.556e-02;5.879e-09;-1.503e-02
8.110899000;1.068e+00;-6.058e-08;1.607e-02;7.712e-09;1.505e-02;1.068e+00;-4.250e-08;1.447e-02;1.000e+01;-8.335e-01;1.556e-02;3.032e-08;-1.505e-02
8.235899000;1.068e+00;-3.090e-08;1.614e-02;2.112e-08;1.511e-02;1.068e+00;-3.514e-09;1.452e-02;1.000e+01;-8.335e-01;1.556e-02;3.679e-09;-1.511e-02
8.477899000;1.068e+00;-3.738e-08;1.625e-02;-2.261e-08;1.522e-02;1.068e+00;-3.451e-08;1.462e-02;1.000e+01;-8.335e-01;1.556e-02;-4.515e-08;-1.521e-02
8.502899000;1.068e+00;2.253e-08;1.626e-02;-8.107e-09;1.522e-02;1.068e+00;-7.712e-09;1.463e-02;1.000e+01;-8.335e-01;1.556e-02;-3.360e-08;-1.523e-02
8.542899000;1.068e+00;8.576e-09;1.627e-02;-1.655e-08;1.524e-02;1.068e+00;-4.880e-08;1.465e-02;1.000e+01;-8.335e-01;1.556e-02;-5.588e-08;-1.524e-02
8.922899000;1.068e+00;-3.943e-08;1.641e-02;2.763e-09;1.536e-02;1.068e+00;-3.044e-08;1.477e-02;1.000e+01;-8.335e-01;1.556e-02;8.918e-09;-1.537e-02
8.923899000;1.068e+00;-4.257e-08;1.641e-02;5.601e-09;1.537e-02;1.068e+00;-3.267e-08;1.477e-02;1.000e+01;-8.335e-01;1.556e-02;1.185e-08;-1.537e-02
9.033899000;1.068e+00;-8.101e-08;1.644e-02;-1.498e-08;1.540e-02;1.068e+00;-6.709e-08;1.480e-02;1.000e+01;-8.335e-01;1.556e-02;-9.953e-09;-1.540e-02
9.058899000;1.068e+00;-5.841e-08;1.645e-02;2.073e-08;1.540e-02;1.068e+00;-2.878e-08;1.480e-02;1.000e+01;-8.335e-01;1.556e-02;-1.764e-08;-1.540e-02
9.447899000;1.068e+00;4.486e-08;1.653e-02;1.418e-08;1.548e-02;1.068e+00;5.269e-08;1.488e-02;1.000e+01;-8.335e-01;1.556e-02;6.605e-09;-1.549e-02
9.883899000;1.068e+00;-2.771e-08;1.660e-02;2.143e-08;1.555e-02;1.068e+00;3.787e-09;1.494e-02;1.000e+01;-8.335e-01;1.556e-02;1.051e-08;-1.554e-02
9.947899000;1.068e+00;3.841e-08;1.661e-02;3.152e-09;1.555e-02;1.068e+00;5.696e-08;1.495e-02;1.000e+01;-8.335e-01;1.556e-02;1.336e-08;-1.555e-02
10.045899000;1.068e+00;-5.990e-08;1.662e-02;-1.021e-08;1.556e-02;1.068e+00;1.928e-08;1.495e-02;1.000e+01;-8.335e-01;1.556e-02;2.137e-08;-1.556e-02
10.308899000;1.068e+00;2.497e-08;1.663e-02;1.240e-08;1.557e-02;1.068e+00;-2.472e-08;1.497e-02;1.000e+01;-8.335e-01;1.556e-02;5.237e-08;-1.558e-02
10.980899000;1.068e+00;1.954e-08;1.663e-02;1.529e-08;1.558e-02;1.068e+00;-3.432e-08;1.497e-02;1.000e+01;-8.335e-01;1.556e-02;-2.900e-08;-1.558e-02
11.058899000;1.068e+00;-6.314e-09;1.663e-02;-2.220e-08;1.557e-02;1.068e+00;5.287e-09;1.497e-02;1.000e+01;-8.335e-01;1.556e-02;-1.169e-08;-1.557e-02
11.125899000;1.068e+00;-1.547e-08;1.663e-02;8.888e-09;1.557e-02;1.068e+00;-4.315e-08;1.496e-02;1.000e+01;-8.335e-01;1.556e-02;-1.245e-08;-1.557e-02
11.201899000;1.068e+00;-1.287e-08;1.662e-02;4.492e-08;1.556e-02;1.068e+00;2.680e-08;1.496e-02;1.000e+01;-8.335e-01;1.556e-02;-4.193e-08;-1.557e-02
12.107899000;1.068e+00;-3.633e-08;1.653e-02;-5.460e-08;1.548e-02;1.068e+00;-5.096e-08;1.488e-02;1.000e+01;-8.335e-01;1.556e-02;9.258e-10;-1.549e-02
12.354899000;1.068e+00;2.045e-08;1.650e-02;-3.256e-08;1.546e-02;1.068e+00;1.243e-08;1.485e-02;1.000e+01;-8.335e-01;1.556e-02;4.874e-08;-1.545e-02
12.419899000;1.068e+00;9.051e-09;1.649e-02;-6.562e-08;1.545e-02;1.068e+00;-2.767e-09;1.485e-02;1.000e+01;-8.335e-01;1.556e-02;6.247e-09;-1.545e-02
12.483899000;1.068e+00;-2.227e-08;1.649e-02;1.739e-08;1.544e-02;1.068e+00;-4.158e-08;1.484e-02;1.000e+01;-8.335e-01;1.556e-02;-3.667e-08;-1.544e-02
15.213899000;1.068e+00;1.023e-08;1.605e-02;-3.840e-08;1.503e-02;1.068e+00;-2.954e-08;1.444e-02;1.000e+01;-8.335e-01;1.556e-02;-2.338e-08;-1.503e-02
15.249899000;1.068e+00;-9.928e-09;1.604e-02;2.873e-08;1.503e-02;1.068e+00;1.608e-08;1.444e-02;1.000e+01;-8.335e-01;1.556e-02;-1.195e-08;-1.503e-02
15.271899000;1.068e+00;-2.436e-08;1.604e-02;8.629e-08;1.502e-02;1.068e+00;6.406e-08;1.444e-02;1.000e+01;-8.335e-01;1.556e-02;2.533e-08;-1.503e-02
15.484899000;1.068e+00;2.527e-08;1.601e-02;-1.930e-08;1.500e-02;1.068e+00;2.994e-08;1.441e-02;1.000e+01;-8.335e-01;1.556e-02;1.758e-08;-1.499e-02
16.788899000;1.068e+00;-2.049e-08;1.583e-02;1.131e-08;1.483e-02;1.068e+00;-9.216e-09;1.425e-02;1.000e+01;-8.335e-01;1.556e-02;-1.906e-08;-1.483e-02
16.854899000;1.068e+00;8.417e-08;1.583e-02;8.205e-08;1.482e-02;1.068e+00;-9.658e-09;1.424e-02;1.000e+01;-8.335e-01;1.556e-02;4.525e-08;-1.482e-02
16.940899000;1.068e+00;-4.129e-09;1.582e-02;-3.398e-08;1.482e-02;1.068e+00;-1.981e-09;1.423e-02;1.000e+01;-8.335e-01;1.556e-02;-9.268e-08;-1.482e-02
17.237899000;1.068e+00;-8.416e-08;1.578e-02;7.391e-10;1.479e-02;1.068e+00;-1.363e-09;1.421e-02;1.000e+01;-8.335e-01;1.556e-02;2.698e-08;-1.478e-02
18.420899000;1.068e+00;-3.013e-08;1.567e-02;-4.965e-08;1.468e-02;1.068e+00;-1.304e-08;1.411e-02;1.000e+01;-8.335e-01;1.556e-02;4.258e-08;-1.468e-02
18.449899000;1.068e+00;-8.113e-08;1.567e-02;-4.861e-08;1.468e-02;1.068e+00;-4.061e-08;1.410e-02;1.000e+01;-8.335e-01;1.556e-02;-3.982e-08;-1.468e-02
18.536899000;1.068e+00;-4.422e-09;1.567e-02;3.248e-08;1.467e-02;1.068e+00;-1.194e-07;1.410e-02;1.000e+01;-8.335e-01;1.556e-02;-3.634e-08;-1.468e-02
18.759899000;1.068e+00;2.470e-08;1.565e-02;-1.857e-08;1.466e-02;1.068e+00;3.442e-08;1.409e-02;1.000e+01;-8.335e-01;1.556e-02;-6.874e-09;-1.466e-02
18.760899000;1.067e+00;2.607e-08;1.565e-02;-1.877e-08;1.466e-02;1.067e+00;3.515e-08;1.409e-02;1.000e+01;-8.335e-01;1.556e-02;-2.356e-09;-1.466e-02
18.834899000;1.067e+00;7.319e-08;1.564e-02;-4.363e-08;1.466e-02;1.067e+00;-3.330e-10;1.408e-02;1.000e+01;-8.335e-01;1.556e-02;4.271e-08;-1.465e-02
19.999996000;1.067e+00;8.285e-08;1.558e-02;-2.845e-09;1.460e-02;1.067e+00;-4.704e-09;1.402e-02;1.000e+01;-8.335e-01;1.556e-02;7.724e-08;-1.460e-02
19.999996000;1.067e+00;8.311e-08;1.558e-02;-5.362e-09;1.460e-02;1.067e+00;-4.774e-09;1.402e-02;1.000e+01;-8.335e-01;-4.438e-03;7.776e-08;-1.460e-02
20.000000000;1.067e+00;8.348e-08;1.558e-02;-1.383e-08;1.459e-02;1.067e+00;-4.235e-09;1.402e-02;1.000e+01;-8.335e-01;-4.438e-03;7.833e-08;-1.459e-02
20.000508000;1.067e+00;7.989e-08;1.504e-02;-3.361e-08;1.410e-02;1.067e+00;1.615e-09;1.354e-02;1.000e+01;-8.335e-01;-4.438e-03;7.237e-08;-1.410e-02
20.001020000;1.067e+00;7.725e-08;1.454e-02;-3.771e-08;1.362e-02;1.067e+00;4.477e-09;1.308e-02;1.000e+01;-8.335e-01;-4.438e-03;6.818e-08;-1.362e-02
