time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000000;1.044e+00;8.333e-01;7.425e-09;7.979e-01;7.894e-10;1.051e+00;1.045e+00;8.083e-01;2.061e-02;1.044e+00;7.500e-01;-2.261e-09;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
19.992000000;1.044e+00;8.333e-01;1.955e-09;7.979e-01;-4.996e-09;1.051e+00;1.045e+00;8.083e-01;2.061e-02;1.044e+00;7.500e-01;6.019e-09;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
19.992000000;9.401e-01;7.501e-01;-8.888e-06;7.979e-01;-9.462e-06;9.470e-01;9.407e-01;8.082e-01;2.231e-02;9.401e-01;6.751e-01;-7.994e-06;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.030e+01;5.030e+01
19.995000000;7.836e-01;6.281e-01;6.667e-04;8.015e-01;8.508e-04;7.905e-01;7.842e-01;8.118e-01;2.673e-02;7.836e-01;5.653e-01;6.000e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.024e+01;5.024e+01
19.995000000;7.836e-01;6.281e-01;6.667e-04;8.015e-01;8.508e-04;7.905e-01;7.842e-01;8.118e-01;2.673e-02;7.836e-01;5.653e-01;6.000e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.024e+01;5.024e+01
19.998000000;6.271e-01;5.083e-01;3.870e-03;8.106e-01;6.172e-03;6.350e-01;6.279e-01;8.205e-01;3.774e-02;6.271e-01;4.575e-01;3.483e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.030e+01;5.030e+01
20.001000000;5.227e-01;4.318e-01;8.484e-03;8.260e-01;1.623e-02;5.324e-01;5.239e-01;8.352e-01;5.419e-02;5.227e-01;3.886e-01;7.636e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.033e+01;5.033e+01
20.001000000;4.706e-01;3.887e-01;7.638e-03;8.260e-01;1.623e-02;4.799e-01;4.717e-01;8.350e-01;5.780e-02;4.706e-01;3.498e-01;6.874e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.060e+01;5.060e+01
20.004000000;3.140e-01;2.674e-01;8.143e-03;8.516e-01;2.593e-02;3.241e-01;3.157e-01;8.583e-01;8.873e-02;3.140e-01;2.407e-01;7.329e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.081e+01;5.081e+01
20.007000000;1.575e-01;1.398e-01;1.143e-02;8.878e-01;7.255e-02;1.708e-01;1.612e-01;8.795e-01;1.995e-01;1.575e-01;1.259e-01;1.029e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.147e+01;5.147e+01
20.010000000;1.000e-03;9.167e-04;1.144e-04;9.167e-01;1.144e-01;2.945e-02;2.301e-02;5.066e-02;9.332e-01;1.000e-03;8.250e-04;1.030e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.340e+01;5.340e+01
20.013000000;1.000e-03;9.444e-04;1.700e-04;9.444e-01;1.700e-01;3.093e-02;2.396e-02;5.060e-02;9.699e-01;1.000e-03;8.500e-04;1.530e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.344e+01;5.344e+01
20.016000000;1.000e-03;9.656e-04;1.989e-04;9.656e-01;1.989e-01;3.195e-02;2.461e-02;5.067e-02;9.955e-01;1.000e-03;8.690e-04;1.790e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.344e+01;5.344e+01
20.019000000;1.000e-03;9.811e-04;2.167e-04;9.811e-01;2.167e-01;3.272e-02;2.509e-02;5.076e-02;1.015e+00;1.000e-03;8.830e-04;1.950e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.341e+01;5.341e+01
20.022000000;1.000e-03;9.922e-04;2.256e-04;9.922e-01;2.256e-01;3.325e-02;2.542e-02;5.084e-02;1.028e+00;1.000e-03;8.930e-04;2.030e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.335e+01;5.335e+01
20.025000000;1.000e-03;1.000e-03;2.311e-04;1.000e+00;2.311e-01;3.359e-02;2.562e-02;5.091e-02;1.036e+00;1.000e-03;9.000e-04;2.080e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.327e+01;5.327e+01
20.028000000;1.000e-03;1.003e-03;2.333e-04;1.003e+00;2.333e-01;3.377e-02;2.574e-02;5.094e-02;1.041e+00;1.000e-03;9.030e-04;2.100e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.317e+01;5.317e+01
20.028000000;1.000e-03;1.003e-03;2.333e-04;1.003e+00;2.333e-01;3.377e-02;2.574e-02;5.094e-02;1.041e+00;1.000e-03;9.030e-04;2.100e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.317e+01;5.317e+01
20.031000000;1.000e-03;1.006e-03;2.333e-04;1.006e+00;2.333e-01;3.384e-02;2.578e-02;5.094e-02;1.043e+00;1.000e-03;9.050e-04;2.100e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.306e+01;5.306e+01
20.034000000;1.000e-03;1.006e-03;2.333e-04;1.006e+00;2.333e-01;3.384e-02;2.578e-02;5.095e-02;1.043e+00;1.000e-03;9.050e-04;2.100e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.295e+01;5.295e+01
20.040000000;1.000e-03;1.003e-03;2.300e-04;1.003e+00;2.300e-01;3.372e-02;2.570e-02;5.093e-02;1.040e+00;1.000e-03;9.030e-04;2.070e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.270e+01;5.270e+01
20.049000000;1.000e-03;9.989e-04;2.244e-04;9.989e-01;2.244e-01;3.348e-02;2.556e-02;5.091e-02;1.034e+00;1.000e-03;8.990e-04;2.020e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.234e+01;5.234e+01
20.052000000;1.000e-03;9.978e-04;2.211e-04;9.978e-01;2.211e-01;3.343e-02;2.552e-02;5.094e-02;1.032e+00;1.000e-03;8.980e-04;1.990e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.222e+01;5.222e+01
20.058000000;1.000e-03;9.978e-04;2.144e-04;9.978e-01;2.144e-01;3.336e-02;2.548e-02;5.098e-02;1.031e+00;1.000e-03;8.980e-04;1.930e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.201e+01;5.201e+01
20.061000000;1.000e-03;9.989e-04;2.111e-04;9.989e-01;2.111e-01;3.334e-02;2.547e-02;5.105e-02;1.031e+00;1.000e-03;8.990e-04;1.900e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.192e+01;5.192e+01
20.067000000;1.000e-03;1.001e-03;2.000e-04;1.001e+00;2.000e-01;3.334e-02;2.547e-02;5.113e-02;1.031e+00;1.000e-03;9.010e-04;1.800e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.174e+01;5.174e+01
20.070000000;1.000e-03;1.002e-03;1.944e-04;1.002e+00;1.944e-01;3.336e-02;2.548e-02;5.120e-02;1.032e+00;1.000e-03;9.020e-04;1.750e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.166e+01;5.166e+01
20.073000000;1.000e-03;1.004e-03;1.878e-04;1.004e+00;1.878e-01;3.338e-02;2.549e-02;5.127e-02;1.032e+00;1.000e-03;9.040e-04;1.690e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.159e+01;5.159e+01
20.079000000;1.000e-03;1.009e-03;1.722e-04;1.009e+00;1.722e-01;3.343e-02;2.552e-02;5.143e-02;1.034e+00;1.000e-03;9.080e-04;1.550e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.145e+01;5.145e+01
20.085000000;1.000e-03;1.014e-03;1.544e-04;1.014e+00;1.544e-01;3.349e-02;2.555e-02;5.163e-02;1.036e+00;1.000e-03;9.130e-04;1.390e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.134e+01;5.134e+01
20.097000000;1.000e-03;1.024e-03;1.122e-04;1.024e+00;1.122e-01;3.358e-02;2.560e-02;5.196e-02;1.040e+00;1.000e-03;9.220e-04;1.010e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.117e+01;5.117e+01
20.106000000;1.000e-03;1.030e-03;7.556e-05;1.030e+00;7.556e-02;3.363e-02;2.562e-02;5.221e-02;1.042e+00;1.000e-03;9.270e-04;6.800e-05;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.107e+01;5.107e+01
20.109000000;1.000e-03;1.031e-03;6.222e-05;1.031e+00;6.222e-02;3.364e-02;2.563e-02;5.229e-02;1.043e+00;1.000e-03;9.280e-04;5.600e-05;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.104e+01;5.104e+01
20.112000000;1.000e-03;1.033e-03;4.889e-05;1.033e+00;4.889e-02;3.365e-02;2.563e-02;5.233e-02;1.044e+00;1.000e-03;9.300e-04;4.400e-05;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.102e+01;5.102e+01
20.124000000;1.000e-03;1.037e-03;-6.670e-06;1.037e+00;-6.667e-03;3.366e-02;2.562e-02;5.252e-02;1.045e+00;1.000e-03;9.330e-04;-5.998e-06;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.094e+01;5.094e+01
20.139000000;1.000e-03;1.036e-03;-7.889e-05;1.036e+00;-7.889e-02;3.363e-02;2.559e-02;5.258e-02;1.047e+00;1.000e-03;9.320e-04;-7.100e-05;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.087e+01;5.087e+01
20.151000000;1.000e-03;1.030e-03;-1.378e-04;1.030e+00;-1.378e-01;3.358e-02;2.555e-02;5.249e-02;1.048e+00;1.000e-03;9.270e-04;-1.240e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.083e+01;5.083e+01
20.152500000;3.123e-03;3.214e-03;-4.422e-04;1.029e+00;-1.416e-01;3.341e-02;2.547e-02;1.393e-01;1.040e+00;3.123e-03;2.893e-03;-3.980e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.051e+01;5.051e+01
20.155500000;5.670e-03;5.837e-03;-8.078e-04;1.029e+00;-1.425e-01;3.344e-02;2.560e-02;2.421e-01;1.021e+00;5.670e-03;5.253e-03;-7.270e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.011e+01;5.011e+01
20.158500000;8.217e-03;8.468e-03;-1.113e-03;1.031e+00;-1.355e-01;3.379e-02;2.604e-02;3.401e-01;9.926e-01;8.217e-03;7.621e-03;-1.002e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.970e+01;4.970e+01
20.161500000;1.076e-02;1.111e-02;-1.294e-03;1.032e+00;-1.203e-01;3.453e-02;2.683e-02;4.297e-01;9.574e-01;1.076e-02;1.000e-02;-1.165e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.928e+01;4.928e+01
20.164500000;1.331e-02;1.377e-02;-1.287e-03;1.035e+00;-9.666e-02;3.570e-02;2.799e-02;5.078e-01;9.184e-01;1.331e-02;1.240e-02;-1.158e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.885e+01;4.885e+01
20.167500000;1.586e-02;1.645e-02;-1.023e-03;1.037e+00;-6.453e-02;3.734e-02;2.955e-02;5.726e-01;8.796e-01;1.586e-02;1.480e-02;-9.210e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.842e+01;4.842e+01
20.170500000;1.841e-02;1.912e-02;-4.367e-04;1.039e+00;-2.373e-02;3.946e-02;3.148e-02;6.230e-01;8.447e-01;1.841e-02;1.721e-02;-3.930e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.797e+01;4.797e+01
20.173500000;2.095e-02;2.176e-02;5.422e-04;1.039e+00;2.588e-02;4.206e-02;3.378e-02;6.595e-01;8.166e-01;2.095e-02;1.958e-02;4.880e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.753e+01;4.753e+01
20.176500000;2.350e-02;2.433e-02;1.974e-03;1.035e+00;8.402e-02;4.514e-02;3.643e-02;6.829e-01;7.971e-01;2.350e-02;2.189e-02;1.777e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.708e+01;4.708e+01
20.179500000;2.605e-02;2.676e-02;3.910e-03;1.028e+00;1.501e-01;4.867e-02;3.937e-02;6.944e-01;7.872e-01;2.605e-02;2.409e-02;3.519e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.665e+01;4.665e+01
20.182500000;2.859e-02;2.898e-02;6.410e-03;1.014e+00;2.242e-01;5.262e-02;4.257e-02;6.951e-01;7.867e-01;2.859e-02;2.608e-02;5.769e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.625e+01;4.625e+01
20.185500000;3.114e-02;3.092e-02;9.429e-03;9.929e-01;3.028e-01;5.695e-02;4.599e-02;6.860e-01;7.947e-01;3.114e-02;2.783e-02;8.486e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.588e+01;4.588e+01
20.188500000;3.369e-02;3.245e-02;1.301e-02;9.634e-01;3.863e-01;6.160e-02;4.956e-02;6.681e-01;8.098e-01;3.369e-02;2.921e-02;1.171e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.556e+01;4.556e+01
20.191500000;3.623e-02;3.351e-02;1.707e-02;9.248e-01;4.712e-01;6.650e-02;5.324e-02;6.423e-01;8.304e-01;3.623e-02;3.016e-02;1.537e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.531e+01;4.531e+01
20.194500000;3.878e-02;3.401e-02;2.153e-02;8.770e-01;5.553e-01;7.156e-02;5.696e-02;6.096e-01;8.547e-01;3.878e-02;3.061e-02;1.938e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.513e+01;4.513e+01
20.197500000;4.133e-02;3.392e-02;2.628e-02;8.207e-01;6.359e-01;7.671e-02;6.067e-02;5.712e-01;8.809e-01;4.133e-02;3.053e-02;2.365e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.504e+01;4.504e+01
20.200500000;4.387e-02;3.321e-02;3.119e-02;7.570e-01;7.109e-01;8.184e-02;6.433e-02;5.282e-01;9.073e-01;4.387e-02;2.989e-02;2.807e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.504e+01;4.504e+01
20.206500000;4.897e-02;3.014e-02;4.101e-02;6.155e-01;8.374e-01;9.182e-02;7.135e-02;4.339e-01;9.561e-01;4.897e-02;2.713e-02;3.691e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.529e+01;4.529e+01
20.209500000;5.152e-02;2.792e-02;4.571e-02;5.420e-01;8.874e-01;9.656e-02;7.468e-02;3.853e-01;9.767e-01;5.152e-02;2.513e-02;4.114e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.552e+01;4.552e+01
20.212500000;5.406e-02;2.539e-02;5.019e-02;4.696e-01;9.283e-01;1.011e-01;7.787e-02;3.373e-01;9.943e-01;5.406e-02;2.285e-02;4.517e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.580e+01;4.580e+01
20.215500000;5.661e-02;2.265e-02;5.440e-02;4.000e-01;9.610e-01;1.054e-01;8.094e-02;2.909e-01;1.009e+00;5.661e-02;2.038e-02;4.896e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.612e+01;4.612e+01
20.218500000;5.916e-02;1.980e-02;5.834e-02;3.347e-01;9.862e-01;1.096e-01;8.389e-02;2.471e-01;1.020e+00;5.916e-02;1.782e-02;5.251e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.646e+01;4.646e+01
20.221500000;6.170e-02;1.694e-02;6.202e-02;2.745e-01;1.005e+00;1.135e-01;8.674e-02;2.063e-01;1.029e+00;6.170e-02;1.524e-02;5.582e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.682e+01;4.682e+01
20.224500000;6.425e-02;1.414e-02;6.547e-02;2.201e-01;1.019e+00;1.173e-01;8.951e-02;1.690e-01;1.036e+00;6.425e-02;1.273e-02;5.892e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.717e+01;4.717e+01
20.227500000;6.680e-02;1.147e-02;6.871e-02;1.718e-01;1.029e+00;1.210e-01;9.222e-02;1.354e-01;1.041e+00;6.680e-02;1.033e-02;6.184e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.751e+01;4.751e+01
20.230500000;6.935e-02;8.971e-03;7.179e-02;1.294e-01;1.035e+00;1.246e-01;9.487e-02;1.055e-01;1.045e+00;6.935e-02;8.074e-03;6.461e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.784e+01;4.784e+01
20.233500000;7.189e-02;6.666e-03;7.474e-02;9.272e-02;1.040e+00;1.281e-01;9.749e-02;7.930e-02;1.047e+00;7.189e-02;5.999e-03;6.726e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.814e+01;4.814e+01
20.236500000;7.444e-02;4.573e-03;7.758e-02;6.144e-02;1.042e+00;1.316e-01;1.001e-01;5.661e-02;1.048e+00;7.444e-02;4.116e-03;6.982e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.842e+01;4.842e+01
20.239500000;7.699e-02;2.701e-03;8.035e-02;3.509e-02;1.044e+00;1.350e-01;1.026e-01;3.723e-02;1.049e+00;7.699e-02;2.431e-03;7.231e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.867e+01;4.867e+01
20.242500000;7.953e-02;1.049e-03;8.306e-02;1.319e-02;1.044e+00;1.383e-01;1.052e-01;2.087e-02;1.050e+00;7.953e-02;9.440e-04;7.476e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.889e+01;4.889e+01
20.245500000;8.208e-02;-3.922e-04;8.574e-02;-4.779e-03;1.045e+00;1.417e-01;1.077e-01;7.249e-03;1.050e+00;8.208e-02;-3.530e-04;7.717e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.909e+01;4.909e+01
20.248500000;8.463e-02;-1.633e-03;8.840e-02;-1.930e-02;1.045e+00;1.450e-01;1.103e-01;-3.919e-03;1.050e+00;8.463e-02;-1.470e-03;7.956e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.927e+01;4.927e+01
20.251500000;8.717e-02;-2.688e-03;9.105e-02;-3.083e-02;1.044e+00;1.484e-01;1.128e-01;-1.293e-02;1.050e+00;8.717e-02;-2.419e-03;8.195e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.942e+01;4.942e+01
20.257500000;9.227e-02;-4.302e-03;9.633e-02;-4.663e-02;1.044e+00;1.550e-01;1.179e-01;-2.560e-02;1.050e+00;9.227e-02;-3.872e-03;8.670e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.966e+01;4.966e+01
20.257500000;9.227e-02;-4.302e-03;9.633e-02;-4.663e-02;1.044e+00;1.550e-01;1.179e-01;-2.560e-02;1.050e+00;9.227e-02;-3.872e-03;8.670e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.966e+01;4.966e+01
20.263500000;9.736e-02;-5.370e-03;1.016e-01;-5.515e-02;1.044e+00;1.617e-01;1.230e-01;-3.279e-02;1.049e+00;9.736e-02;-4.833e-03;9.146e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.982e+01;4.982e+01
20.266500000;9.991e-02;-5.741e-03;1.043e-01;-5.746e-02;1.044e+00;1.651e-01;1.255e-01;-3.486e-02;1.049e+00;9.991e-02;-5.167e-03;9.384e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.988e+01;4.988e+01
20.269500000;1.025e-01;-6.022e-03;1.069e-01;-5.878e-02;1.044e+00;1.684e-01;1.281e-01;-3.616e-02;1.049e+00;1.025e-01;-5.420e-03;9.623e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.993e+01;4.993e+01
20.272500000;1.050e-01;-6.230e-03;1.096e-01;-5.933e-02;1.044e+00;1.718e-01;1.306e-01;-3.683e-02;1.049e+00;1.050e-01;-5.607e-03;9.862e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.997e+01;4.997e+01
20.275500000;1.076e-01;-6.373e-03;1.122e-01;-5.926e-02;1.044e+00;1.751e-01;1.332e-01;-3.701e-02;1.049e+00;1.076e-01;-5.736e-03;1.010e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.281500000;1.126e-01;-6.517e-03;1.176e-01;-5.785e-02;1.044e+00;1.818e-01;1.383e-01;-3.629e-02;1.049e+00;1.126e-01;-5.865e-03;1.058e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.284500000;1.152e-01;-6.533e-03;1.202e-01;-5.672e-02;1.044e+00;1.852e-01;1.408e-01;-3.556e-02;1.049e+00;1.152e-01;-5.880e-03;1.082e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.006e+01;5.006e+01
20.287500000;1.177e-01;-6.524e-03;1.229e-01;-5.541e-02;1.044e+00;1.885e-01;1.434e-01;-3.467e-02;1.049e+00;1.177e-01;-5.872e-03;1.106e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.007e+01;5.007e+01
20.293500000;1.228e-01;-6.448e-03;1.282e-01;-5.249e-02;1.044e+00;1.952e-01;1.485e-01;-3.261e-02;1.049e+00;1.228e-01;-5.803e-03;1.154e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.008e+01;5.008e+01
20.317500000;1.432e-01;-5.883e-03;1.495e-01;-4.108e-02;1.044e+00;2.220e-01;1.689e-01;-2.404e-02;1.050e+00;1.432e-01;-5.295e-03;1.346e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.006e+01;5.006e+01
20.326500000;1.508e-01;-5.676e-03;1.575e-01;-3.762e-02;1.044e+00;2.321e-01;1.765e-01;-2.136e-02;1.050e+00;1.508e-01;-5.108e-03;1.418e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.006e+01;5.006e+01
20.347500000;1.687e-01;-5.274e-03;1.762e-01;-3.127e-02;1.044e+00;2.555e-01;1.943e-01;-1.636e-02;1.050e+00;1.687e-01;-4.747e-03;1.586e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.350500000;1.712e-01;-5.224e-03;1.788e-01;-3.051e-02;1.044e+00;2.589e-01;1.969e-01;-1.576e-02;1.050e+00;1.712e-01;-4.702e-03;1.610e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.380500000;1.967e-01;-4.848e-03;2.055e-01;-2.465e-02;1.045e+00;2.924e-01;2.224e-01;-1.104e-02;1.050e+00;1.967e-01;-4.363e-03;1.849e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.386500000;2.018e-01;-4.792e-03;2.108e-01;-2.375e-02;1.045e+00;2.991e-01;2.275e-01;-1.031e-02;1.050e+00;2.018e-01;-4.313e-03;1.897e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.422500000;2.324e-01;-4.573e-03;2.427e-01;-1.968e-02;1.045e+00;3.393e-01;2.580e-01;-6.981e-03;1.050e+00;2.324e-01;-4.116e-03;2.185e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.428500000;2.374e-01;-4.552e-03;2.480e-01;-1.917e-02;1.045e+00;3.460e-01;2.631e-01;-6.558e-03;1.050e+00;2.374e-01;-4.097e-03;2.232e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.461500000;2.655e-01;-4.488e-03;2.773e-01;-1.691e-02;1.045e+00;3.828e-01;2.911e-01;-4.683e-03;1.050e+00;2.655e-01;-4.039e-03;2.496e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.512500000;3.088e-01;-4.540e-03;3.226e-01;-1.470e-02;1.045e+00;4.398e-01;3.344e-01;-2.854e-03;1.050e+00;3.088e-01;-4.086e-03;2.903e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.515500000;3.113e-01;-4.547e-03;3.252e-01;-1.460e-02;1.045e+00;4.431e-01;3.370e-01;-2.773e-03;1.050e+00;3.113e-01;-4.092e-03;2.927e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.551500000;3.419e-01;-4.668e-03;3.571e-01;-1.365e-02;1.045e+00;4.833e-01;3.675e-01;-1.986e-03;1.050e+00;3.419e-01;-4.201e-03;3.214e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.557500000;3.470e-01;-4.692e-03;3.625e-01;-1.352e-02;1.045e+00;4.900e-01;3.726e-01;-1.881e-03;1.050e+00;3.470e-01;-4.223e-03;3.262e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.806500000;5.584e-01;-6.369e-03;5.833e-01;-1.141e-02;1.045e+00;7.680e-01;5.840e-01;-2.188e-04;1.050e+00;5.584e-01;-5.732e-03;5.250e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.806523000;5.584e-01;-6.366e-03;5.833e-01;-1.140e-02;1.045e+00;7.680e-01;5.841e-01;-2.131e-04;1.050e+00;5.584e-01;-5.729e-03;5.250e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.806570000;5.584e-01;-6.352e-03;5.834e-01;-1.138e-02;1.045e+00;7.681e-01;5.841e-01;-1.902e-04;1.050e+00;5.584e-01;-5.717e-03;5.250e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.806664000;5.585e-01;-6.312e-03;5.834e-01;-1.130e-02;1.045e+00;7.682e-01;5.842e-01;-1.198e-04;1.050e+00;5.585e-01;-5.681e-03;5.251e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.806852000;5.587e-01;-6.192e-03;5.836e-01;-1.108e-02;1.045e+00;7.684e-01;5.843e-01;8.938e-05;1.050e+00;5.587e-01;-5.573e-03;5.252e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.807227000;5.590e-01;-5.836e-03;5.838e-01;-1.044e-02;1.044e+00;7.688e-01;5.846e-01;7.032e-04;1.050e+00;5.590e-01;-5.252e-03;5.254e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.809477000;5.609e-01;-1.597e-03;5.850e-01;-2.847e-03;1.043e+00;7.710e-01;5.865e-01;7.962e-03;1.048e+00;5.609e-01;-1.437e-03;5.265e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.812477000;5.634e-01;7.616e-03;5.860e-01;1.352e-02;1.040e+00;7.737e-01;5.890e-01;2.361e-02;1.045e+00;5.634e-01;6.854e-03;5.274e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.003e+01;5.003e+01
20.815477000;5.660e-01;1.868e-02;5.866e-01;3.301e-02;1.036e+00;7.763e-01;5.915e-01;4.227e-02;1.042e+00;5.660e-01;1.681e-02;5.280e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.818477000;5.685e-01;3.100e-02;5.869e-01;5.452e-02;1.032e+00;7.788e-01;5.939e-01;6.287e-02;1.038e+00;5.685e-01;2.790e-02;5.282e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.821477000;5.711e-01;4.413e-02;5.869e-01;7.727e-02;1.028e+00;7.812e-01;5.964e-01;8.468e-02;1.033e+00;5.711e-01;3.972e-02;5.282e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.005e+01;5.005e+01
20.827477000;5.762e-01;7.167e-02;5.863e-01;1.244e-01;1.018e+00;7.858e-01;6.012e-01;1.299e-01;1.024e+00;5.762e-01;6.450e-02;5.277e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.005e+01;5.005e+01
20.830477000;5.787e-01;8.565e-02;5.857e-01;1.480e-01;1.012e+00;7.881e-01;6.036e-01;1.526e-01;1.018e+00;5.787e-01;7.709e-02;5.271e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.005e+01;5.005e+01
20.833477000;5.813e-01;9.959e-02;5.850e-01;1.713e-01;1.006e+00;7.902e-01;6.061e-01;1.750e-01;1.013e+00;5.813e-01;8.963e-02;5.265e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.005e+01;5.005e+01
20.836477000;5.838e-01;1.134e-01;5.841e-01;1.942e-01;1.001e+00;7.924e-01;6.085e-01;1.970e-01;1.007e+00;5.838e-01;1.020e-01;5.257e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.005e+01;5.005e+01
20.839477000;5.864e-01;1.270e-01;5.832e-01;2.165e-01;9.946e-01;7.945e-01;6.109e-01;2.185e-01;1.002e+00;5.864e-01;1.143e-01;5.249e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.005e+01;5.005e+01
20.848477000;5.940e-01;1.659e-01;5.799e-01;2.793e-01;9.762e-01;8.007e-01;6.181e-01;2.791e-01;9.847e-01;5.940e-01;1.493e-01;5.219e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.851477000;5.966e-01;1.783e-01;5.787e-01;2.988e-01;9.700e-01;8.027e-01;6.205e-01;2.980e-01;9.789e-01;5.966e-01;1.604e-01;5.208e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.004e+01;5.004e+01
20.869477000;6.118e-01;2.453e-01;5.706e-01;4.010e-01;9.325e-01;8.148e-01;6.350e-01;3.971e-01;9.441e-01;6.118e-01;2.208e-01;5.135e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.003e+01;5.003e+01
20.872477000;6.144e-01;2.555e-01;5.691e-01;4.158e-01;9.263e-01;8.168e-01;6.374e-01;4.115e-01;9.383e-01;6.144e-01;2.299e-01;5.122e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.003e+01;5.003e+01
20.875477000;6.169e-01;2.653e-01;5.676e-01;4.300e-01;9.201e-01;8.187e-01;6.398e-01;4.254e-01;9.325e-01;6.169e-01;2.388e-01;5.109e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.003e+01;5.003e+01
20.881477000;6.220e-01;2.842e-01;5.646e-01;4.570e-01;9.077e-01;8.227e-01;6.446e-01;4.517e-01;9.210e-01;6.220e-01;2.558e-01;5.082e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.890477000;6.297e-01;3.110e-01;5.600e-01;4.939e-01;8.894e-01;8.285e-01;6.518e-01;4.878e-01;9.039e-01;6.297e-01;2.799e-01;5.040e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.893477000;6.322e-01;3.195e-01;5.584e-01;5.053e-01;8.833e-01;8.305e-01;6.542e-01;4.991e-01;8.982e-01;6.322e-01;2.875e-01;5.026e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.902477000;6.399e-01;3.440e-01;5.536e-01;5.376e-01;8.652e-01;8.363e-01;6.614e-01;5.308e-01;8.812e-01;6.399e-01;3.096e-01;4.982e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.905477000;6.424e-01;3.518e-01;5.519e-01;5.477e-01;8.592e-01;8.382e-01;6.638e-01;5.408e-01;8.756e-01;6.424e-01;3.167e-01;4.968e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.908477000;6.449e-01;3.596e-01;5.503e-01;5.575e-01;8.532e-01;8.401e-01;6.662e-01;5.504e-01;8.700e-01;6.449e-01;3.236e-01;4.953e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.911477000;6.475e-01;3.671e-01;5.486e-01;5.670e-01;8.473e-01;8.420e-01;6.686e-01;5.598e-01;8.644e-01;6.475e-01;3.304e-01;4.937e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.002e+01;5.002e+01
20.914477000;6.500e-01;3.746e-01;5.469e-01;5.763e-01;8.414e-01;8.439e-01;6.710e-01;5.690e-01;8.588e-01;6.500e-01;3.371e-01;4.922e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.929477000;6.628e-01;4.102e-01;5.382e-01;6.190e-01;8.121e-01;8.534e-01;6.831e-01;6.113e-01;8.312e-01;6.628e-01;3.692e-01;4.844e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.932477000;6.653e-01;4.171e-01;5.364e-01;6.269e-01;8.063e-01;8.553e-01;6.855e-01;6.192e-01;8.257e-01;6.653e-01;3.754e-01;4.828e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.935477000;6.679e-01;4.238e-01;5.346e-01;6.346e-01;8.005e-01;8.572e-01;6.879e-01;6.268e-01;8.202e-01;6.679e-01;3.814e-01;4.812e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.941477000;6.730e-01;4.371e-01;5.310e-01;6.495e-01;7.890e-01;8.609e-01;6.927e-01;6.417e-01;8.093e-01;6.730e-01;3.934e-01;4.779e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.944477000;6.755e-01;4.436e-01;5.291e-01;6.567e-01;7.833e-01;8.628e-01;6.952e-01;6.489e-01;8.038e-01;6.755e-01;3.992e-01;4.762e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.953477000;6.832e-01;4.627e-01;5.234e-01;6.773e-01;7.662e-01;8.684e-01;7.024e-01;6.695e-01;7.876e-01;6.832e-01;4.164e-01;4.711e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.956477000;6.857e-01;4.690e-01;5.215e-01;6.839e-01;7.606e-01;8.702e-01;7.048e-01;6.761e-01;7.822e-01;6.857e-01;4.221e-01;4.694e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.962477000;6.908e-01;4.813e-01;5.177e-01;6.967e-01;7.494e-01;8.739e-01;7.096e-01;6.890e-01;7.715e-01;6.908e-01;4.331e-01;4.659e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.965477000;6.933e-01;4.873e-01;5.157e-01;7.029e-01;7.438e-01;8.757e-01;7.121e-01;6.952e-01;7.661e-01;6.933e-01;4.386e-01;4.641e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.977477000;7.035e-01;5.111e-01;5.077e-01;7.265e-01;7.216e-01;8.830e-01;7.217e-01;7.190e-01;7.449e-01;7.035e-01;4.600e-01;4.569e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.980477000;7.061e-01;5.169e-01;5.056e-01;7.321e-01;7.161e-01;8.848e-01;7.241e-01;7.246e-01;7.396e-01;7.061e-01;4.652e-01;4.551e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.983477000;7.086e-01;5.227e-01;5.036e-01;7.376e-01;7.107e-01;8.866e-01;7.266e-01;7.302e-01;7.344e-01;7.086e-01;4.704e-01;4.532e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.989477000;7.137e-01;5.341e-01;4.994e-01;7.484e-01;6.998e-01;8.902e-01;7.314e-01;7.411e-01;7.239e-01;7.137e-01;4.807e-01;4.495e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.992477000;7.163e-01;5.398e-01;4.973e-01;7.536e-01;6.943e-01;8.920e-01;7.338e-01;7.463e-01;7.187e-01;7.163e-01;4.858e-01;4.476e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.001e+01;5.001e+01
20.995477000;7.188e-01;5.454e-01;4.952e-01;7.587e-01;6.889e-01;8.938e-01;7.362e-01;7.515e-01;7.135e-01;7.188e-01;4.908e-01;4.457e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
20.998477000;7.214e-01;5.509e-01;4.931e-01;7.637e-01;6.835e-01;8.956e-01;7.386e-01;7.567e-01;7.083e-01;7.214e-01;4.958e-01;4.438e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.004477000;7.265e-01;5.620e-01;4.888e-01;7.736e-01;6.728e-01;8.992e-01;7.435e-01;7.666e-01;6.979e-01;7.265e-01;5.058e-01;4.399e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.010477000;7.315e-01;5.728e-01;4.844e-01;7.830e-01;6.622e-01;9.027e-01;7.483e-01;7.763e-01;6.877e-01;7.315e-01;5.155e-01;4.360e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.013477000;7.341e-01;5.782e-01;4.822e-01;7.877e-01;6.569e-01;9.045e-01;7.507e-01;7.810e-01;6.825e-01;7.341e-01;5.204e-01;4.340e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.022477000;7.417e-01;5.942e-01;4.755e-01;8.010e-01;6.411e-01;9.097e-01;7.580e-01;7.946e-01;6.672e-01;7.417e-01;5.347e-01;4.279e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.025477000;7.443e-01;5.994e-01;4.732e-01;8.054e-01;6.358e-01;9.115e-01;7.604e-01;7.991e-01;6.621e-01;7.443e-01;5.395e-01;4.259e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.028477000;7.468e-01;6.046e-01;4.710e-01;8.096e-01;6.306e-01;9.132e-01;7.629e-01;8.034e-01;6.571e-01;7.468e-01;5.442e-01;4.239e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.031477000;7.494e-01;6.098e-01;4.687e-01;8.138e-01;6.254e-01;9.150e-01;7.653e-01;8.077e-01;6.520e-01;7.494e-01;5.488e-01;4.218e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.034477000;7.519e-01;6.150e-01;4.664e-01;8.179e-01;6.202e-01;9.167e-01;7.677e-01;8.119e-01;6.470e-01;7.519e-01;5.535e-01;4.197e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.037477000;7.545e-01;6.201e-01;4.640e-01;8.219e-01;6.150e-01;9.184e-01;7.701e-01;8.160e-01;6.420e-01;7.545e-01;5.581e-01;4.176e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.058477000;7.723e-01;6.553e-01;4.474e-01;8.485e-01;5.793e-01;9.305e-01;7.871e-01;8.433e-01;6.072e-01;7.723e-01;5.897e-01;4.027e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.076477000;7.876e-01;6.844e-01;4.326e-01;8.690e-01;5.493e-01;9.406e-01;8.017e-01;8.646e-01;5.778e-01;7.876e-01;6.160e-01;3.893e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.079477000;7.901e-01;6.892e-01;4.301e-01;8.722e-01;5.443e-01;9.423e-01;8.041e-01;8.679e-01;5.730e-01;7.901e-01;6.203e-01;3.871e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.097477000;8.054e-01;7.173e-01;4.147e-01;8.906e-01;5.149e-01;9.523e-01;8.187e-01;8.870e-01;5.441e-01;8.054e-01;6.456e-01;3.732e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.100477000;8.080e-01;7.220e-01;4.119e-01;8.936e-01;5.098e-01;9.539e-01;8.211e-01;8.901e-01;5.392e-01;8.080e-01;6.498e-01;3.707e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.103477000;8.105e-01;7.266e-01;4.089e-01;8.965e-01;5.045e-01;9.554e-01;8.235e-01;8.932e-01;5.339e-01;8.105e-01;6.540e-01;3.680e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.106477000;8.130e-01;7.313e-01;4.056e-01;8.995e-01;4.988e-01;9.568e-01;8.259e-01;8.963e-01;5.283e-01;8.130e-01;6.582e-01;3.650e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.109477000;8.156e-01;7.361e-01;4.021e-01;9.025e-01;4.930e-01;9.582e-01;8.283e-01;8.995e-01;5.226e-01;8.156e-01;6.625e-01;3.619e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.118477000;8.232e-01;7.506e-01;3.905e-01;9.118e-01;4.743e-01;9.619e-01;8.355e-01;9.092e-01;5.042e-01;8.232e-01;6.756e-01;3.514e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.121477000;8.258e-01;7.556e-01;3.863e-01;9.150e-01;4.678e-01;9.630e-01;8.379e-01;9.126e-01;4.978e-01;8.258e-01;6.800e-01;3.477e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.124477000;8.283e-01;7.605e-01;3.820e-01;9.181e-01;4.612e-01;9.641e-01;8.403e-01;9.159e-01;4.913e-01;8.283e-01;6.845e-01;3.438e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.133477000;8.360e-01;7.756e-01;3.686e-01;9.278e-01;4.409e-01;9.673e-01;8.474e-01;9.261e-01;4.713e-01;8.360e-01;6.980e-01;3.317e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.136477000;8.385e-01;7.807e-01;3.639e-01;9.310e-01;4.340e-01;9.682e-01;8.498e-01;9.295e-01;4.645e-01;8.385e-01;7.026e-01;3.275e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.148477000;8.487e-01;8.009e-01;3.445e-01;9.436e-01;4.059e-01;9.720e-01;8.593e-01;9.428e-01;4.369e-01;8.487e-01;7.208e-01;3.101e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.151477000;8.500e-01;8.047e-01;3.390e-01;9.467e-01;3.989e-01;9.714e-01;8.605e-01;9.461e-01;4.300e-01;8.500e-01;7.242e-01;3.051e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.154477000;8.500e-01;8.073e-01;3.331e-01;9.498e-01;3.919e-01;9.695e-01;8.603e-01;9.493e-01;4.232e-01;8.500e-01;7.266e-01;2.998e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.157477000;8.500e-01;8.098e-01;3.275e-01;9.527e-01;3.852e-01;9.676e-01;8.601e-01;9.524e-01;4.167e-01;8.500e-01;7.288e-01;2.947e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.160477000;8.500e-01;8.123e-01;3.220e-01;9.556e-01;3.789e-01;9.659e-01;8.600e-01;9.554e-01;4.105e-01;8.500e-01;7.311e-01;2.898e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.166477000;8.500e-01;8.169e-01;3.121e-01;9.610e-01;3.671e-01;9.626e-01;8.597e-01;9.611e-01;3.990e-01;8.500e-01;7.352e-01;2.809e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.169477000;8.500e-01;8.190e-01;3.076e-01;9.635e-01;3.618e-01;9.611e-01;8.596e-01;9.637e-01;3.939e-01;8.500e-01;7.371e-01;2.768e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.172477000;8.500e-01;8.210e-01;3.034e-01;9.659e-01;3.569e-01;9.598e-01;8.595e-01;9.662e-01;3.891e-01;8.500e-01;7.389e-01;2.731e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.175477000;8.500e-01;8.229e-01;2.995e-01;9.681e-01;3.524e-01;9.585e-01;8.593e-01;9.685e-01;3.847e-01;8.500e-01;7.406e-01;2.696e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.181477000;8.500e-01;8.263e-01;2.928e-01;9.721e-01;3.444e-01;9.563e-01;8.592e-01;9.726e-01;3.770e-01;8.500e-01;7.437e-01;2.635e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.184477000;8.500e-01;8.278e-01;2.898e-01;9.739e-01;3.410e-01;9.554e-01;8.591e-01;9.745e-01;3.736e-01;8.500e-01;7.450e-01;2.609e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.190477000;8.500e-01;8.300e-01;2.848e-01;9.765e-01;3.350e-01;9.537e-01;8.589e-01;9.772e-01;3.678e-01;8.500e-01;7.470e-01;2.563e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.193477000;8.500e-01;8.308e-01;2.826e-01;9.774e-01;3.325e-01;9.530e-01;8.589e-01;9.782e-01;3.653e-01;8.500e-01;7.477e-01;2.543e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.196477000;8.500e-01;8.315e-01;2.807e-01;9.783e-01;3.302e-01;9.524e-01;8.588e-01;9.791e-01;3.631e-01;8.500e-01;7.484e-01;2.526e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.199477000;8.500e-01;8.321e-01;2.789e-01;9.790e-01;3.281e-01;9.518e-01;8.588e-01;9.799e-01;3.611e-01;8.500e-01;7.489e-01;2.510e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.202477000;8.500e-01;8.326e-01;2.773e-01;9.795e-01;3.263e-01;9.513e-01;8.587e-01;9.805e-01;3.593e-01;8.500e-01;7.493e-01;2.496e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.205477000;8.500e-01;8.330e-01;2.759e-01;9.800e-01;3.246e-01;9.508e-01;8.587e-01;9.810e-01;3.577e-01;8.500e-01;7.497e-01;2.484e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.208477000;8.500e-01;8.334e-01;2.747e-01;9.804e-01;3.232e-01;9.504e-01;8.586e-01;9.814e-01;3.562e-01;8.500e-01;7.500e-01;2.472e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.211477000;8.500e-01;8.337e-01;2.736e-01;9.808e-01;3.219e-01;9.500e-01;8.586e-01;9.818e-01;3.549e-01;8.500e-01;7.503e-01;2.462e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.214477000;8.500e-01;8.339e-01;2.726e-01;9.811e-01;3.207e-01;9.497e-01;8.586e-01;9.821e-01;3.538e-01;8.500e-01;7.505e-01;2.454e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.217477000;8.500e-01;8.341e-01;2.717e-01;9.813e-01;3.197e-01;9.494e-01;8.586e-01;9.824e-01;3.528e-01;8.500e-01;7.507e-01;2.446e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.220477000;8.500e-01;8.343e-01;2.710e-01;9.815e-01;3.188e-01;9.492e-01;8.585e-01;9.826e-01;3.519e-01;8.500e-01;7.509e-01;2.439e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.226477000;8.500e-01;8.345e-01;2.697e-01;9.818e-01;3.173e-01;9.487e-01;8.585e-01;9.830e-01;3.504e-01;8.500e-01;7.511e-01;2.427e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.229477000;8.500e-01;8.346e-01;2.692e-01;9.819e-01;3.167e-01;9.486e-01;8.585e-01;9.831e-01;3.498e-01;8.500e-01;7.512e-01;2.422e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.232477000;8.500e-01;8.347e-01;2.687e-01;9.820e-01;3.161e-01;9.484e-01;8.585e-01;9.832e-01;3.493e-01;8.500e-01;7.513e-01;2.418e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.235477000;8.500e-01;8.348e-01;2.683e-01;9.821e-01;3.156e-01;9.483e-01;8.585e-01;9.833e-01;3.488e-01;8.500e-01;7.513e-01;2.414e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.238477000;8.500e-01;8.349e-01;2.679e-01;9.822e-01;3.152e-01;9.482e-01;8.584e-01;9.834e-01;3.484e-01;8.500e-01;7.514e-01;2.411e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.253477000;8.500e-01;8.351e-01;2.667e-01;9.824e-01;3.137e-01;9.478e-01;8.584e-01;9.837e-01;3.469e-01;8.500e-01;7.516e-01;2.400e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.256477000;8.500e-01;8.351e-01;2.665e-01;9.825e-01;3.136e-01;9.477e-01;8.584e-01;9.837e-01;3.467e-01;8.500e-01;7.516e-01;2.399e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.259477000;8.500e-01;8.351e-01;2.664e-01;9.825e-01;3.134e-01;9.477e-01;8.584e-01;9.838e-01;3.466e-01;8.500e-01;7.516e-01;2.397e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.274477000;8.500e-01;8.352e-01;2.659e-01;9.826e-01;3.128e-01;9.475e-01;8.584e-01;9.839e-01;3.460e-01;8.500e-01;7.517e-01;2.393e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.283477000;8.500e-01;8.352e-01;2.658e-01;9.826e-01;3.127e-01;9.474e-01;8.584e-01;9.839e-01;3.459e-01;8.500e-01;7.517e-01;2.392e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.301477000;8.500e-01;8.353e-01;2.656e-01;9.826e-01;3.125e-01;9.474e-01;8.584e-01;9.839e-01;3.457e-01;8.500e-01;7.517e-01;2.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.307477000;8.500e-01;8.353e-01;2.656e-01;9.827e-01;3.124e-01;9.474e-01;8.584e-01;9.839e-01;3.456e-01;8.500e-01;7.517e-01;2.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.319477000;8.500e-01;8.353e-01;2.655e-01;9.827e-01;3.124e-01;9.474e-01;8.584e-01;9.840e-01;3.456e-01;8.500e-01;7.517e-01;2.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
21.340477000;8.500e-01;8.353e-01;2.655e-01;9.827e-01;3.124e-01;9.474e-01;8.584e-01;9.840e-01;3.456e-01;8.500e-01;7.518e-01;2.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
24.991477000;8.500e-01;8.353e-01;2.655e-01;9.827e-01;3.124e-01;9.474e-01;8.584e-01;9.840e-01;3.456e-01;8.500e-01;7.518e-01;2.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
24.991477000;8.644e-01;8.494e-01;2.700e-01;9.827e-01;3.124e-01;9.631e-01;8.727e-01;9.841e-01;3.451e-01;8.644e-01;7.645e-01;2.430e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.994e+01;4.994e+01
24.994477000;8.935e-01;8.770e-01;2.781e-01;9.815e-01;3.112e-01;9.946e-01;9.019e-01;9.833e-01;3.430e-01;8.935e-01;7.893e-01;2.502e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.995e+01;4.995e+01
24.994477000;8.935e-01;8.770e-01;2.781e-01;9.815e-01;3.112e-01;9.946e-01;9.019e-01;9.833e-01;3.430e-01;8.935e-01;7.893e-01;2.502e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.995e+01;4.995e+01
24.997477000;9.227e-01;9.061e-01;2.831e-01;9.821e-01;3.068e-01;1.025e+00;9.309e-01;9.843e-01;3.378e-01;9.227e-01;8.155e-01;2.548e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.995e+01;4.995e+01
25.000477000;9.472e-01;9.316e-01;2.830e-01;9.835e-01;2.987e-01;1.050e+00;9.552e-01;9.861e-01;3.292e-01;9.472e-01;8.385e-01;2.547e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.996e+01;4.996e+01
25.000477000;9.519e-01;9.362e-01;2.844e-01;9.835e-01;2.987e-01;1.055e+00;9.599e-01;9.862e-01;3.291e-01;9.519e-01;8.426e-01;2.559e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.994e+01;4.994e+01
25.003477000;9.810e-01;9.662e-01;2.812e-01;9.849e-01;2.866e-01;1.083e+00;9.887e-01;9.881e-01;3.163e-01;9.810e-01;8.696e-01;2.531e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.996e+01;4.996e+01
25.006477000;1.010e+00;9.956e-01;2.728e-01;9.856e-01;2.701e-01;1.109e+00;1.017e+00;9.894e-01;2.991e-01;1.010e+00;8.960e-01;2.456e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.996e+01;4.996e+01
25.009477000;1.039e+00;1.024e+00;2.671e-01;9.854e-01;2.570e-01;1.136e+00;1.046e+00;9.897e-01;2.853e-01;1.039e+00;9.217e-01;2.404e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.996e+01;4.996e+01
25.012477000;1.044e+00;1.028e+00;2.540e-01;9.845e-01;2.432e-01;1.137e+00;1.051e+00;9.891e-01;2.714e-01;1.044e+00;9.254e-01;2.286e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;4.999e+01;4.999e+01
25.015477000;1.044e+00;1.027e+00;2.396e-01;9.831e-01;2.294e-01;1.132e+00;1.051e+00;9.881e-01;2.576e-01;1.044e+00;9.241e-01;2.157e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.018477000;1.044e+00;1.025e+00;2.255e-01;9.813e-01;2.159e-01;1.127e+00;1.050e+00;9.866e-01;2.440e-01;1.044e+00;9.224e-01;2.030e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.021477000;1.044e+00;1.023e+00;2.119e-01;9.793e-01;2.029e-01;1.123e+00;1.050e+00;9.849e-01;2.309e-01;1.044e+00;9.205e-01;1.907e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.024477000;1.044e+00;1.020e+00;1.989e-01;9.771e-01;1.905e-01;1.119e+00;1.050e+00;9.830e-01;2.184e-01;1.044e+00;9.184e-01;1.790e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.033477000;1.044e+00;1.013e+00;1.644e-01;9.703e-01;1.574e-01;1.107e+00;1.049e+00;9.770e-01;1.851e-01;1.044e+00;9.121e-01;1.480e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.036477000;1.044e+00;1.011e+00;1.544e-01;9.681e-01;1.478e-01;1.104e+00;1.049e+00;9.750e-01;1.754e-01;1.044e+00;9.101e-01;1.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.036477000;1.044e+00;1.011e+00;1.544e-01;9.681e-01;1.478e-01;1.104e+00;1.049e+00;9.750e-01;1.754e-01;1.044e+00;9.100e-01;1.390e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.042477000;1.044e+00;1.007e+00;1.367e-01;9.641e-01;1.309e-01;1.098e+00;1.048e+00;9.714e-01;1.583e-01;1.044e+00;9.062e-01;1.230e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.045477000;1.044e+00;1.005e+00;1.289e-01;9.622e-01;1.235e-01;1.096e+00;1.048e+00;9.697e-01;1.508e-01;1.044e+00;9.045e-01;1.160e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.045477000;1.044e+00;1.005e+00;1.289e-01;9.622e-01;1.235e-01;1.096e+00;1.048e+00;9.697e-01;1.508e-01;1.044e+00;9.045e-01;1.160e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.048477000;1.044e+00;1.003e+00;1.218e-01;9.604e-01;1.167e-01;1.093e+00;1.048e+00;9.681e-01;1.439e-01;1.044e+00;9.028e-01;1.097e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.051477000;1.044e+00;1.001e+00;1.154e-01;9.588e-01;1.105e-01;1.091e+00;1.048e+00;9.666e-01;1.377e-01;1.044e+00;9.013e-01;1.038e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.054477000;1.044e+00;9.998e-01;1.095e-01;9.572e-01;1.048e-01;1.089e+00;1.048e+00;9.651e-01;1.320e-01;1.044e+00;8.998e-01;9.856e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.057477000;1.044e+00;9.983e-01;1.042e-01;9.558e-01;9.976e-02;1.087e+00;1.048e+00;9.638e-01;1.268e-01;1.044e+00;8.984e-01;9.378e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.060477000;1.044e+00;9.969e-01;9.940e-02;9.545e-01;9.517e-02;1.086e+00;1.047e+00;9.626e-01;1.222e-01;1.044e+00;8.972e-01;8.946e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.063477000;1.044e+00;9.956e-01;9.508e-02;9.532e-01;9.103e-02;1.084e+00;1.047e+00;9.614e-01;1.180e-01;1.044e+00;8.960e-01;8.557e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.069477000;1.044e+00;9.932e-01;8.772e-02;9.509e-01;8.398e-02;1.082e+00;1.047e+00;9.593e-01;1.108e-01;1.044e+00;8.939e-01;7.894e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.072477000;1.044e+00;9.921e-01;8.460e-02;9.499e-01;8.100e-02;1.081e+00;1.047e+00;9.584e-01;1.078e-01;1.044e+00;8.929e-01;7.614e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.078477000;1.044e+00;9.902e-01;7.935e-02;9.480e-01;7.598e-02;1.079e+00;1.047e+00;9.566e-01;1.027e-01;1.044e+00;8.912e-01;7.142e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.081477000;1.044e+00;9.893e-01;7.716e-02;9.472e-01;7.388e-02;1.078e+00;1.047e+00;9.558e-01;1.006e-01;1.044e+00;8.903e-01;6.944e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.084477000;1.044e+00;9.884e-01;7.521e-02;9.464e-01;7.201e-02;1.078e+00;1.047e+00;9.550e-01;9.868e-02;1.044e+00;8.896e-01;6.769e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.087477000;1.044e+00;9.876e-01;7.350e-02;9.456e-01;7.037e-02;1.077e+00;1.047e+00;9.543e-01;9.701e-02;1.044e+00;8.889e-01;6.615e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.090477000;1.044e+00;9.868e-01;7.198e-02;9.448e-01;6.892e-02;1.077e+00;1.047e+00;9.536e-01;9.552e-02;1.044e+00;8.882e-01;6.479e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.096477000;1.044e+00;9.854e-01;6.949e-02;9.434e-01;6.654e-02;1.076e+00;1.047e+00;9.522e-01;9.308e-02;1.044e+00;8.868e-01;6.254e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.105477000;1.044e+00;9.833e-01;6.684e-02;9.415e-01;6.399e-02;1.075e+00;1.047e+00;9.503e-01;9.045e-02;1.044e+00;8.850e-01;6.015e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.108477000;1.044e+00;9.826e-01;6.618e-02;9.408e-01;6.337e-02;1.075e+00;1.047e+00;9.497e-01;8.980e-02;1.044e+00;8.844e-01;5.956e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.111477000;1.044e+00;9.820e-01;6.562e-02;9.402e-01;6.283e-02;1.075e+00;1.047e+00;9.491e-01;8.923e-02;1.044e+00;8.838e-01;5.906e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.114477000;1.044e+00;9.813e-01;6.515e-02;9.396e-01;6.238e-02;1.074e+00;1.047e+00;9.485e-01;8.875e-02;1.044e+00;8.832e-01;5.863e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.129477000;1.044e+00;9.781e-01;6.377e-02;9.364e-01;6.106e-02;1.074e+00;1.047e+00;9.454e-01;8.730e-02;1.044e+00;8.803e-01;5.739e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.138477000;1.044e+00;9.761e-01;6.351e-02;9.345e-01;6.080e-02;1.074e+00;1.047e+00;9.435e-01;8.696e-02;1.044e+00;8.785e-01;5.715e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.141477000;1.044e+00;9.754e-01;6.348e-02;9.339e-01;6.078e-02;1.074e+00;1.047e+00;9.429e-01;8.691e-02;1.044e+00;8.779e-01;5.713e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.153477000;1.044e+00;9.727e-01;6.362e-02;9.313e-01;6.091e-02;1.074e+00;1.047e+00;9.402e-01;8.692e-02;1.044e+00;8.754e-01;5.726e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.183477000;1.044e+00;9.653e-01;6.490e-02;9.242e-01;6.214e-02;1.074e+00;1.047e+00;9.331e-01;8.783e-02;1.044e+00;8.687e-01;5.841e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.186477000;1.044e+00;9.645e-01;6.506e-02;9.235e-01;6.229e-02;1.074e+00;1.047e+00;9.324e-01;8.796e-02;1.044e+00;8.680e-01;5.856e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.189477000;1.044e+00;9.637e-01;6.523e-02;9.227e-01;6.246e-02;1.074e+00;1.047e+00;9.316e-01;8.809e-02;1.044e+00;8.673e-01;5.871e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.198477000;1.044e+00;9.613e-01;6.577e-02;9.204e-01;6.297e-02;1.074e+00;1.047e+00;9.294e-01;8.850e-02;1.044e+00;8.652e-01;5.919e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.201477000;1.044e+00;9.605e-01;6.595e-02;9.196e-01;6.314e-02;1.074e+00;1.047e+00;9.286e-01;8.864e-02;1.044e+00;8.645e-01;5.935e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.204477000;1.044e+00;9.597e-01;6.613e-02;9.189e-01;6.332e-02;1.074e+00;1.047e+00;9.278e-01;8.879e-02;1.044e+00;8.637e-01;5.952e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.222477000;1.044e+00;9.548e-01;6.728e-02;9.141e-01;6.441e-02;1.075e+00;1.047e+00;9.230e-01;8.967e-02;1.044e+00;8.593e-01;6.055e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
