time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Wind_Turbine_GEN_UPuInjTerminal;Wind_Turbine_GEN_IpInjTerminal;Wind_Turbine_GEN_IqInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.348477000;1.044e+00;9.189e-01;7.560e-02;8.798e-01;7.238e-02;1.077e+00;1.047e+00;8.887e-01;9.619e-02;1.044e+00;8.270e-01;6.804e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.360477000;1.044e+00;9.157e-01;7.639e-02;8.767e-01;7.314e-02;1.077e+00;1.047e+00;8.855e-01;9.681e-02;1.044e+00;8.241e-01;6.875e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.414477000;1.044e+00;9.017e-01;7.989e-02;8.633e-01;7.649e-02;1.078e+00;1.047e+00;8.721e-01;9.961e-02;1.044e+00;8.115e-01;7.190e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.420477000;1.044e+00;9.002e-01;8.027e-02;8.619e-01;7.686e-02;1.078e+00;1.047e+00;8.707e-01;9.992e-02;1.044e+00;8.102e-01;7.224e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.426477000;1.044e+00;8.988e-01;8.065e-02;8.605e-01;7.722e-02;1.078e+00;1.047e+00;8.693e-01;1.002e-01;1.044e+00;8.089e-01;7.259e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.429477000;1.044e+00;8.981e-01;8.085e-02;8.599e-01;7.741e-02;1.078e+00;1.047e+00;8.686e-01;1.004e-01;1.044e+00;8.083e-01;7.276e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.498477000;1.044e+00;8.828e-01;8.519e-02;8.453e-01;8.157e-02;1.080e+00;1.047e+00;8.540e-01;1.040e-01;1.044e+00;7.946e-01;7.667e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.504477000;1.044e+00;8.816e-01;8.557e-02;8.441e-01;8.192e-02;1.080e+00;1.047e+00;8.529e-01;1.043e-01;1.044e+00;7.935e-01;7.701e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.507477000;1.044e+00;8.810e-01;8.575e-02;8.436e-01;8.210e-02;1.080e+00;1.047e+00;8.523e-01;1.044e-01;1.044e+00;7.929e-01;7.718e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.519477000;1.044e+00;8.787e-01;8.649e-02;8.413e-01;8.281e-02;1.080e+00;1.047e+00;8.500e-01;1.050e-01;1.044e+00;7.908e-01;7.784e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.579477000;1.044e+00;8.682e-01;9.015e-02;8.313e-01;8.631e-02;1.081e+00;1.047e+00;8.400e-01;1.081e-01;1.044e+00;7.814e-01;8.113e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.588477000;1.044e+00;8.668e-01;9.069e-02;8.299e-01;8.683e-02;1.081e+00;1.047e+00;8.386e-01;1.086e-01;1.044e+00;7.801e-01;8.162e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.603477000;1.044e+00;8.646e-01;9.159e-02;8.278e-01;8.769e-02;1.082e+00;1.047e+00;8.364e-01;1.094e-01;1.044e+00;7.781e-01;8.243e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.624477000;1.044e+00;8.616e-01;9.284e-02;8.249e-01;8.889e-02;1.082e+00;1.047e+00;8.336e-01;1.105e-01;1.044e+00;7.754e-01;8.355e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.651477000;1.044e+00;8.581e-01;9.443e-02;8.215e-01;9.041e-02;1.082e+00;1.047e+00;8.302e-01;1.119e-01;1.044e+00;7.722e-01;8.499e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.690477000;1.044e+00;8.535e-01;9.670e-02;8.172e-01;9.259e-02;1.083e+00;1.047e+00;8.258e-01;1.139e-01;1.044e+00;7.682e-01;8.703e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.708477000;1.044e+00;8.517e-01;9.774e-02;8.154e-01;9.358e-02;1.083e+00;1.047e+00;8.240e-01;1.148e-01;1.044e+00;7.665e-01;8.797e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.711477000;1.044e+00;8.514e-01;9.792e-02;8.152e-01;9.375e-02;1.083e+00;1.047e+00;8.237e-01;1.149e-01;1.044e+00;7.662e-01;8.812e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.726477000;1.044e+00;8.500e-01;9.878e-02;8.138e-01;9.457e-02;1.084e+00;1.047e+00;8.223e-01;1.157e-01;1.044e+00;7.650e-01;8.890e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.846477000;1.044e+00;8.412e-01;1.056e-01;8.055e-01;1.011e-01;1.086e+00;1.047e+00;8.139e-01;1.219e-01;1.044e+00;7.571e-01;9.500e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.858477000;1.044e+00;8.406e-01;1.062e-01;8.048e-01;1.017e-01;1.086e+00;1.047e+00;8.133e-01;1.225e-01;1.044e+00;7.566e-01;9.560e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.867477000;1.044e+00;8.402e-01;1.067e-01;8.044e-01;1.022e-01;1.086e+00;1.047e+00;8.129e-01;1.230e-01;1.044e+00;7.561e-01;9.605e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
25.876477000;1.044e+00;8.397e-01;1.072e-01;8.040e-01;1.027e-01;1.086e+00;1.047e+00;8.124e-01;1.234e-01;1.044e+00;7.558e-01;9.650e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.023477000;1.044e+00;8.349e-01;1.153e-01;7.994e-01;1.104e-01;1.089e+00;1.048e+00;8.077e-01;1.310e-01;1.044e+00;7.514e-01;1.037e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.026477000;1.044e+00;8.349e-01;1.154e-01;7.993e-01;1.105e-01;1.089e+00;1.048e+00;8.077e-01;1.311e-01;1.044e+00;7.514e-01;1.039e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.053477000;1.044e+00;8.344e-01;1.169e-01;7.989e-01;1.119e-01;1.089e+00;1.048e+00;8.071e-01;1.325e-01;1.044e+00;7.509e-01;1.052e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.104477000;1.044e+00;8.336e-01;1.196e-01;7.982e-01;1.146e-01;1.090e+00;1.048e+00;8.064e-01;1.351e-01;1.044e+00;7.503e-01;1.077e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.119477000;1.044e+00;8.335e-01;1.205e-01;7.980e-01;1.153e-01;1.091e+00;1.048e+00;8.062e-01;1.359e-01;1.044e+00;7.501e-01;1.084e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.149477000;1.044e+00;8.332e-01;1.221e-01;7.977e-01;1.169e-01;1.091e+00;1.048e+00;8.059e-01;1.374e-01;1.044e+00;7.499e-01;1.099e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.242477000;1.044e+00;8.326e-01;1.270e-01;7.972e-01;1.216e-01;1.093e+00;1.048e+00;8.053e-01;1.421e-01;1.044e+00;7.494e-01;1.143e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.257477000;1.044e+00;8.326e-01;1.278e-01;7.972e-01;1.224e-01;1.093e+00;1.048e+00;8.053e-01;1.429e-01;1.044e+00;7.493e-01;1.150e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.269477000;1.044e+00;8.326e-01;1.285e-01;7.971e-01;1.230e-01;1.093e+00;1.048e+00;8.052e-01;1.435e-01;1.044e+00;7.493e-01;1.156e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
26.299477000;1.044e+00;8.325e-01;1.301e-01;7.971e-01;1.245e-01;1.094e+00;1.048e+00;8.051e-01;1.450e-01;1.044e+00;7.493e-01;1.171e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
27.274477000;1.044e+00;8.333e-01;1.812e-01;7.978e-01;1.735e-01;1.110e+00;1.049e+00;8.050e-01;1.940e-01;1.044e+00;7.500e-01;1.631e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
27.397477000;1.044e+00;8.333e-01;1.876e-01;7.979e-01;1.796e-01;1.112e+00;1.049e+00;8.049e-01;2.000e-01;1.044e+00;7.500e-01;1.688e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
27.424477000;1.044e+00;8.333e-01;1.889e-01;7.979e-01;1.809e-01;1.113e+00;1.049e+00;8.049e-01;2.014e-01;1.044e+00;7.500e-01;1.701e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
27.505477000;1.044e+00;8.333e-01;1.931e-01;7.979e-01;1.849e-01;1.114e+00;1.050e+00;8.048e-01;2.054e-01;1.044e+00;7.500e-01;1.738e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.174477000;1.044e+00;8.333e-01;2.274e-01;7.979e-01;2.177e-01;1.125e+00;1.050e+00;8.042e-01;2.381e-01;1.044e+00;7.500e-01;2.046e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.186477000;1.044e+00;8.333e-01;2.280e-01;7.979e-01;2.183e-01;1.126e+00;1.050e+00;8.042e-01;2.387e-01;1.044e+00;7.500e-01;2.052e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.243477000;1.044e+00;8.333e-01;2.304e-01;7.979e-01;2.206e-01;1.126e+00;1.050e+00;8.041e-01;2.410e-01;1.044e+00;7.500e-01;2.074e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.246477000;1.044e+00;8.333e-01;2.304e-01;7.978e-01;2.206e-01;1.126e+00;1.050e+00;8.041e-01;2.410e-01;1.044e+00;7.500e-01;2.073e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.249477000;1.044e+00;8.333e-01;2.303e-01;7.978e-01;2.205e-01;1.126e+00;1.050e+00;8.041e-01;2.410e-01;1.044e+00;7.500e-01;2.073e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.339477000;1.044e+00;8.333e-01;2.279e-01;7.978e-01;2.182e-01;1.126e+00;1.050e+00;8.041e-01;2.387e-01;1.044e+00;7.499e-01;2.051e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.393477000;1.044e+00;8.333e-01;2.262e-01;7.978e-01;2.165e-01;1.125e+00;1.050e+00;8.041e-01;2.370e-01;1.044e+00;7.499e-01;2.035e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.399477000;1.044e+00;8.333e-01;2.259e-01;7.978e-01;2.163e-01;1.125e+00;1.050e+00;8.041e-01;2.368e-01;1.044e+00;7.499e-01;2.034e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.411477000;1.044e+00;8.333e-01;2.255e-01;7.978e-01;2.159e-01;1.125e+00;1.050e+00;8.041e-01;2.364e-01;1.044e+00;7.499e-01;2.030e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.543477000;1.044e+00;8.333e-01;2.205e-01;7.978e-01;2.112e-01;1.123e+00;1.050e+00;8.042e-01;2.316e-01;1.044e+00;7.499e-01;1.985e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.576477000;1.044e+00;8.333e-01;2.192e-01;7.978e-01;2.098e-01;1.123e+00;1.050e+00;8.043e-01;2.303e-01;1.044e+00;7.499e-01;1.973e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.582477000;1.044e+00;8.333e-01;2.189e-01;7.978e-01;2.096e-01;1.123e+00;1.050e+00;8.043e-01;2.301e-01;1.044e+00;7.499e-01;1.970e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.600477000;1.044e+00;8.333e-01;2.182e-01;7.978e-01;2.089e-01;1.122e+00;1.050e+00;8.043e-01;2.293e-01;1.044e+00;7.499e-01;1.963e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.939477000;1.044e+00;8.333e-01;2.015e-01;7.978e-01;1.930e-01;1.117e+00;1.050e+00;8.046e-01;2.134e-01;1.044e+00;7.500e-01;1.814e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.948477000;1.044e+00;8.333e-01;2.010e-01;7.978e-01;1.925e-01;1.117e+00;1.050e+00;8.046e-01;2.130e-01;1.044e+00;7.500e-01;1.809e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.957477000;1.044e+00;8.333e-01;2.006e-01;7.978e-01;1.920e-01;1.117e+00;1.050e+00;8.046e-01;2.125e-01;1.044e+00;7.500e-01;1.805e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
28.960477000;1.044e+00;8.333e-01;2.004e-01;7.978e-01;1.919e-01;1.117e+00;1.050e+00;8.046e-01;2.123e-01;1.044e+00;7.500e-01;1.804e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
29.071477000;1.044e+00;8.333e-01;1.942e-01;7.978e-01;1.859e-01;1.115e+00;1.050e+00;8.048e-01;2.064e-01;1.044e+00;7.500e-01;1.747e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
29.089477000;1.044e+00;8.333e-01;1.931e-01;7.978e-01;1.849e-01;1.114e+00;1.050e+00;8.048e-01;2.054e-01;1.044e+00;7.500e-01;1.738e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
29.353477000;1.044e+00;8.333e-01;1.772e-01;7.979e-01;1.697e-01;1.109e+00;1.049e+00;8.051e-01;1.902e-01;1.044e+00;7.500e-01;1.595e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
29.359477000;1.044e+00;8.333e-01;1.768e-01;7.979e-01;1.693e-01;1.109e+00;1.049e+00;8.051e-01;1.898e-01;1.044e+00;7.500e-01;1.592e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
29.365477000;1.044e+00;8.333e-01;1.765e-01;7.979e-01;1.690e-01;1.109e+00;1.049e+00;8.051e-01;1.894e-01;1.044e+00;7.500e-01;1.588e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
29.389477000;1.044e+00;8.333e-01;1.750e-01;7.979e-01;1.675e-01;1.108e+00;1.049e+00;8.051e-01;1.880e-01;1.044e+00;7.500e-01;1.575e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.262477000;1.044e+00;8.333e-01;1.185e-01;7.979e-01;1.135e-01;1.090e+00;1.048e+00;8.061e-01;1.340e-01;1.044e+00;7.500e-01;1.066e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.277477000;1.044e+00;8.333e-01;1.175e-01;7.979e-01;1.125e-01;1.090e+00;1.048e+00;8.061e-01;1.331e-01;1.044e+00;7.500e-01;1.058e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.295477000;1.044e+00;8.333e-01;1.164e-01;7.979e-01;1.114e-01;1.089e+00;1.048e+00;8.062e-01;1.320e-01;1.044e+00;7.500e-01;1.048e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.307477000;1.044e+00;8.333e-01;1.156e-01;7.979e-01;1.107e-01;1.089e+00;1.048e+00;8.062e-01;1.312e-01;1.044e+00;7.500e-01;1.041e-01;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.682477000;1.044e+00;8.333e-01;9.268e-02;7.979e-01;8.873e-02;1.081e+00;1.047e+00;8.066e-01;1.093e-01;1.044e+00;7.500e-01;8.341e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.703477000;1.044e+00;8.333e-01;9.144e-02;7.979e-01;8.755e-02;1.081e+00;1.047e+00;8.066e-01;1.081e-01;1.044e+00;7.500e-01;8.230e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.712477000;1.044e+00;8.333e-01;9.092e-02;7.979e-01;8.705e-02;1.081e+00;1.047e+00;8.066e-01;1.076e-01;1.044e+00;7.500e-01;8.182e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.766477000;1.044e+00;8.333e-01;8.778e-02;7.979e-01;8.404e-02;1.080e+00;1.047e+00;8.067e-01;1.046e-01;1.044e+00;7.500e-01;7.900e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
30.805477000;1.044e+00;8.333e-01;8.554e-02;7.979e-01;8.190e-02;1.079e+00;1.047e+00;8.067e-01;1.024e-01;1.044e+00;7.500e-01;7.699e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.150477000;1.044e+00;8.333e-01;6.680e-02;7.979e-01;6.396e-02;1.073e+00;1.047e+00;8.071e-01;8.452e-02;1.044e+00;7.500e-01;6.012e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.168477000;1.044e+00;8.333e-01;6.588e-02;7.979e-01;6.308e-02;1.073e+00;1.047e+00;8.071e-01;8.364e-02;1.044e+00;7.500e-01;5.929e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.273477000;1.044e+00;8.333e-01;6.062e-02;7.979e-01;5.804e-02;1.071e+00;1.046e+00;8.072e-01;7.861e-02;1.044e+00;7.500e-01;5.456e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.321477000;1.044e+00;8.333e-01;5.829e-02;7.979e-01;5.581e-02;1.070e+00;1.046e+00;8.072e-01;7.637e-02;1.044e+00;7.500e-01;5.246e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.603477000;1.044e+00;8.333e-01;4.544e-02;7.979e-01;4.351e-02;1.066e+00;1.046e+00;8.075e-01;6.409e-02;1.044e+00;7.500e-01;4.090e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.606477000;1.044e+00;8.333e-01;4.532e-02;7.979e-01;4.339e-02;1.066e+00;1.046e+00;8.075e-01;6.396e-02;1.044e+00;7.500e-01;4.078e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.651477000;1.044e+00;8.333e-01;4.341e-02;7.979e-01;4.156e-02;1.065e+00;1.046e+00;8.075e-01;6.214e-02;1.044e+00;7.500e-01;3.907e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.738477000;1.044e+00;8.333e-01;3.984e-02;7.979e-01;3.814e-02;1.064e+00;1.046e+00;8.076e-01;5.873e-02;1.044e+00;7.500e-01;3.586e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.765477000;1.044e+00;8.333e-01;3.876e-02;7.979e-01;3.711e-02;1.064e+00;1.046e+00;8.076e-01;5.769e-02;1.044e+00;7.500e-01;3.489e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.846477000;1.044e+00;8.333e-01;3.561e-02;7.979e-01;3.410e-02;1.063e+00;1.046e+00;8.076e-01;5.468e-02;1.044e+00;7.500e-01;3.205e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
31.873477000;1.044e+00;8.333e-01;3.459e-02;7.979e-01;3.312e-02;1.063e+00;1.046e+00;8.076e-01;5.371e-02;1.044e+00;7.500e-01;3.113e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.110477000;1.044e+00;8.333e-01;2.624e-02;7.979e-01;2.513e-02;1.060e+00;1.046e+00;8.078e-01;4.572e-02;1.044e+00;7.500e-01;2.362e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.119477000;1.044e+00;8.333e-01;2.595e-02;7.979e-01;2.484e-02;1.060e+00;1.046e+00;8.078e-01;4.544e-02;1.044e+00;7.500e-01;2.335e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.239477000;1.044e+00;8.333e-01;2.216e-02;7.979e-01;2.121e-02;1.059e+00;1.045e+00;8.079e-01;4.181e-02;1.044e+00;7.500e-01;1.994e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.293477000;1.044e+00;8.333e-01;2.054e-02;7.979e-01;1.966e-02;1.058e+00;1.045e+00;8.079e-01;4.026e-02;1.044e+00;7.500e-01;1.848e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.332477000;1.044e+00;8.333e-01;1.940e-02;7.979e-01;1.858e-02;1.058e+00;1.045e+00;8.079e-01;3.917e-02;1.044e+00;7.500e-01;1.746e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.617477000;1.044e+00;8.333e-01;1.196e-02;7.979e-01;1.146e-02;1.055e+00;1.045e+00;8.081e-01;3.206e-02;1.044e+00;7.500e-01;1.077e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.620477000;1.044e+00;8.333e-01;1.189e-02;7.979e-01;1.139e-02;1.055e+00;1.045e+00;8.081e-01;3.199e-02;1.044e+00;7.500e-01;1.070e-02;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.731477000;1.044e+00;8.333e-01;9.393e-03;7.979e-01;8.994e-03;1.054e+00;1.045e+00;8.081e-01;2.960e-02;1.044e+00;7.500e-01;8.454e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.872477000;1.044e+00;8.333e-01;6.519e-03;7.979e-01;6.241e-03;1.054e+00;1.045e+00;8.082e-01;2.685e-02;1.044e+00;7.500e-01;5.867e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
32.893477000;1.044e+00;8.333e-01;6.119e-03;7.979e-01;5.859e-03;1.053e+00;1.045e+00;8.082e-01;2.646e-02;1.044e+00;7.500e-01;5.507e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.148477000;1.044e+00;8.333e-01;1.818e-03;7.979e-01;1.740e-03;1.052e+00;1.045e+00;8.082e-01;2.235e-02;1.044e+00;7.500e-01;1.636e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.157477000;1.044e+00;8.333e-01;1.684e-03;7.979e-01;1.613e-03;1.052e+00;1.045e+00;8.082e-01;2.222e-02;1.044e+00;7.500e-01;1.516e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.490477000;1.044e+00;8.333e-01;-2.480e-03;7.979e-01;-2.374e-03;1.051e+00;1.045e+00;8.083e-01;1.824e-02;1.044e+00;7.500e-01;-2.232e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.517477000;1.044e+00;8.333e-01;-2.754e-03;7.979e-01;-2.637e-03;1.051e+00;1.045e+00;8.083e-01;1.797e-02;1.044e+00;7.500e-01;-2.479e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.709477000;1.044e+00;8.333e-01;-4.456e-03;7.979e-01;-4.266e-03;1.050e+00;1.045e+00;8.084e-01;1.635e-02;1.044e+00;7.500e-01;-4.010e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.733477000;1.044e+00;8.333e-01;-4.638e-03;7.979e-01;-4.440e-03;1.050e+00;1.045e+00;8.084e-01;1.617e-02;1.044e+00;7.500e-01;-4.174e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.745477000;1.044e+00;8.333e-01;-4.727e-03;7.979e-01;-4.526e-03;1.050e+00;1.045e+00;8.084e-01;1.609e-02;1.044e+00;7.500e-01;-4.254e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
33.952477000;1.044e+00;8.333e-01;-6.013e-03;7.979e-01;-5.757e-03;1.049e+00;1.045e+00;8.084e-01;1.486e-02;1.044e+00;7.500e-01;-5.412e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
34.162477000;1.044e+00;8.333e-01;-6.887e-03;7.979e-01;-6.594e-03;1.049e+00;1.045e+00;8.084e-01;1.402e-02;1.044e+00;7.500e-01;-6.198e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
34.171477000;1.044e+00;8.333e-01;-6.914e-03;7.979e-01;-6.620e-03;1.049e+00;1.045e+00;8.084e-01;1.399e-02;1.044e+00;7.500e-01;-6.223e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
34.294477000;1.044e+00;8.333e-01;-7.237e-03;7.979e-01;-6.929e-03;1.049e+00;1.045e+00;8.084e-01;1.369e-02;1.044e+00;7.500e-01;-6.513e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
34.297477000;1.044e+00;8.333e-01;-7.243e-03;7.979e-01;-6.935e-03;1.049e+00;1.045e+00;8.084e-01;1.368e-02;1.044e+00;7.500e-01;-6.519e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
34.918477000;1.044e+00;8.333e-01;-7.251e-03;7.979e-01;-6.943e-03;1.049e+00;1.045e+00;8.084e-01;1.367e-02;1.044e+00;7.500e-01;-6.526e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
34.921477000;1.044e+00;8.333e-01;-7.246e-03;7.979e-01;-6.937e-03;1.049e+00;1.045e+00;8.084e-01;1.368e-02;1.044e+00;7.500e-01;-6.521e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
35.044477000;1.044e+00;8.333e-01;-6.998e-03;7.979e-01;-6.700e-03;1.049e+00;1.045e+00;8.084e-01;1.391e-02;1.044e+00;7.500e-01;-6.298e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
35.059477000;1.044e+00;8.333e-01;-6.964e-03;7.979e-01;-6.668e-03;1.049e+00;1.045e+00;8.084e-01;1.395e-02;1.044e+00;7.500e-01;-6.268e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
35.389477000;1.044e+00;8.333e-01;-6.011e-03;7.979e-01;-5.755e-03;1.049e+00;1.045e+00;8.084e-01;1.486e-02;1.044e+00;7.500e-01;-5.410e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
37.639477000;1.044e+00;8.333e-01;2.630e-03;7.979e-01;2.518e-03;1.052e+00;1.045e+00;8.082e-01;2.313e-02;1.044e+00;7.500e-01;2.367e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
37.648477000;1.044e+00;8.333e-01;2.656e-03;7.979e-01;2.543e-03;1.052e+00;1.045e+00;8.082e-01;2.315e-02;1.044e+00;7.500e-01;2.390e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
37.684477000;1.044e+00;8.333e-01;2.756e-03;7.979e-01;2.638e-03;1.052e+00;1.045e+00;8.082e-01;2.325e-02;1.044e+00;7.500e-01;2.480e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
37.690477000;1.044e+00;8.333e-01;2.772e-03;7.979e-01;2.654e-03;1.052e+00;1.045e+00;8.082e-01;2.326e-02;1.044e+00;7.500e-01;2.495e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
37.885477000;1.044e+00;8.333e-01;3.272e-03;7.979e-01;3.133e-03;1.053e+00;1.045e+00;8.082e-01;2.374e-02;1.044e+00;7.500e-01;2.945e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
39.319477000;1.044e+00;8.333e-01;4.970e-03;7.979e-01;4.759e-03;1.053e+00;1.045e+00;8.082e-01;2.536e-02;1.044e+00;7.500e-01;4.473e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
39.331477000;1.044e+00;8.333e-01;4.971e-03;7.979e-01;4.760e-03;1.053e+00;1.045e+00;8.082e-01;2.536e-02;1.044e+00;7.500e-01;4.474e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
39.334477000;1.044e+00;8.333e-01;4.971e-03;7.979e-01;4.760e-03;1.053e+00;1.045e+00;8.082e-01;2.537e-02;1.044e+00;7.500e-01;4.474e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
43.615477000;1.044e+00;8.333e-01;1.163e-03;7.979e-01;1.114e-03;1.052e+00;1.045e+00;8.082e-01;2.172e-02;1.044e+00;7.500e-01;1.047e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
43.639477000;1.044e+00;8.333e-01;1.147e-03;7.979e-01;1.098e-03;1.052e+00;1.045e+00;8.082e-01;2.171e-02;1.044e+00;7.500e-01;1.032e-03;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
46.036477000;1.044e+00;8.333e-01;3.233e-04;7.979e-01;3.096e-04;1.052e+00;1.045e+00;8.083e-01;2.092e-02;1.044e+00;7.500e-01;2.910e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
46.066477000;1.044e+00;8.333e-01;3.211e-04;7.979e-01;3.074e-04;1.052e+00;1.045e+00;8.083e-01;2.092e-02;1.044e+00;7.500e-01;2.890e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
46.099477000;1.044e+00;8.333e-01;3.189e-04;7.979e-01;3.053e-04;1.052e+00;1.045e+00;8.083e-01;2.091e-02;1.044e+00;7.500e-01;2.870e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
100.000000000;1.044e+00;8.333e-01;3.111e-04;7.979e-01;2.979e-04;1.052e+00;1.045e+00;8.083e-01;2.091e-02;1.044e+00;7.500e-01;2.800e-04;1.000e+01;8.446e-01;2.154e-02;1.051e+00;5.000e+01;5.000e+01
