time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.666666667;0;0.638298144;0;1.044444;1.055228;0.648309602;0.0292395998;50;0;0;0.666666667;0;1.044444;0.6;-0;10;50;0.666667;0;1.044444;1;1
19.999996;1.04444427;0.666666479;9.30253195e-07;0.638298047;-2.44843172e-06;1.04444278;1.05522836;0.648309513;0.0292413774;50.0000001;-1.6475686e-07;-2.57170402e-06;0.666666615;-1.23639074e-07;1.04444481;0.600000285;3.43673762e-06;10;49.9999999;0.666667;0;1.044444;0.999997459;1.00000834
19.999997;1.02727625;0.655588716;-0.0191991243;0.638181744;-0.0186925036;1.02151486;1.03695734;0.648872847;0.0111528874;50.0000001;0.0944109579;0.0561509206;0.749999948;0.0333332097;1.02727675;0.590030274;-0.0172767825;10;49.9999999;0.666667;0;1.044444;0.913257613;0.913267823
20.000000;1.02730223;0.655607621;-0.0191191782;0.638183979;-0.0186140058;1.02156493;1.03698831;0.648871665;0.0112295924;49.9999891;0.0943920807;0.0560666351;0.749999948;0.0333332097;1.0273027;0.590047263;-0.0172050015;10;49.9999889;0.666667;0;1.044444;0.913604767;0.913614312
20.000004;1.0273282;0.655625426;-0.019039272;0.638185133;-0.0185354016;1.02161506;1.03701928;0.648870482;0.0113062138;49.9999771;0.0943743237;0.0559835787;0.749999948;0.0333332096;1.02732861;0.590063254;-0.0171333802;10;49.9999769;0.666667;0;1.044444;0.913949032;0.913957429
20.000060;1.02768217;0.655875434;-0.0179526927;0.638208566;-0.0174713576;1.02229518;1.03743624;0.648853859;0.0123510778;49.9998191;0.0941243302;0.0548449664;0.749999949;0.0333332095;1.02768252;0.590288254;-0.0161557566;10;49.9998189;0.666667;0;1.044444;0.918638295;0.918645548
20.000092;1.02787613;0.656010989;-0.0173596603;0.638219991;-0.0168899936;1.02266759;1.03766517;0.648843443;0.0129206288;49.9997291;0.0939887756;0.0542247287;0.749999949;0.0333332094;1.0278764;0.590410255;-0.0156229583;10;49.9997289;0.666667;0;1.044444;0.921204139;0.92120774
20.000124;1.02806313;0.6561421;-0.0167842454;0.638231434;-0.0163267036;1.02302765;1.03788617;0.648833749;0.0134732324;49.9996391;0.0938576653;0.0536229314;0.749999949;0.0333332093;1.0280634;0.590528255;-0.015105449;10;49.9996389;0.666667;0;1.044444;0.923688858;0.923689348
20.000156;1.02824513;0.656268768;-0.0162264666;0.638241654;-0.0157813573;1.02337665;1.03810017;0.648823083;0.0140088315;49.9995491;0.0937309995;0.053039598;0.749999949;0.0333332092;1.0282454;0.590642256;-0.0146034486;10;49.9995489;0.666667;0;1.044444;0.926095858;0.926096348
20.000196;1.02846313;0.65642099;-0.0155564653;0.638254377;-0.0151265542;1.02379565;1.03835717;0.648811234;0.0146516842;49.9994361;0.0935787784;0.0523384869;0.749999949;0.0333332091;1.0284634;0.590779256;-0.0140004481;10;49.9994359;0.666667;0;1.044444;0.928991858;0.928992348
20.000244;1.02871413;0.656594324;-0.0147842415;0.638267142;-0.0143721953;1.02427865;1.03865317;0.648796426;0.0153920626;49.9993021;0.0934054464;0.0515318201;0.749999949;0.033333209;1.0287144;0.590935257;-0.0133054475;10;49.9993019;0.666667;0;1.044444;0.932324858;0.932325348
20.000276;1.02887513;0.656704324;-0.014289796;0.638274178;-0.013889378;1.02458765;1.03884217;0.648786414;0.0158662891;49.9992121;0.0932954472;0.0510151535;0.749999949;0.0333332089;1.0288754;0.591034257;-0.012860447;10;49.9992119;0.666667;0;1.044444;0.934460858;0.934461348
20.000308;1.02903013;0.656810991;-0.0138120172;0.638281694;-0.0134229863;1.02488665;1.03902617;0.648775251;0.0163254504;49.9991231;0.0931887814;0.0505151535;0.749999949;0.0333332088;1.0290304;0.591130257;-0.0124304466;10;49.9991229;0.666667;0;1.044444;0.936528858;0.936529349
20.000340;1.02918113;0.656914325;-0.0133475717;0.638288449;-0.0129697407;1.02517665;1.03920317;0.648766323;0.0167695933;49.9990331;0.093085449;0.05003182;0.749999949;0.0333332087;1.0291814;0.591223258;-0.0120124462;10;49.9990329;0.666667;0;1.044444;0.938531858;0.938532349
20.000372;1.02932713;0.657014325;-0.0128986818;0.638295065;-0.0125318014;1.02545665;1.03937517;0.648756244;0.0171997706;49.9989441;0.0929854498;0.0495629311;0.749999949;0.0333332086;1.0293274;0.591313258;-0.0116084458;10;49.9989439;0.666667;0;1.044444;0.940471858;0.940472349
20.000404;1.02946813;0.657109881;-0.0124642362;0.638300462;-0.0121080759;1.02572865;1.03954217;0.648746082;0.0176159953;49.9988551;0.0928898951;0.0491095977;0.749999949;0.0333332086;1.0294684;0.591399259;-0.0112174454;10;49.9988549;0.666667;0;1.044444;0.942350858;0.942351349
20.000436;1.02960513;0.657203215;-0.0120431241;0.638306179;-0.0116974619;1.02599165;1.03970317;0.648735392;0.0180182974;49.9987651;0.0927965626;0.0486695977;0.749999949;0.0333332085;1.02960539;0.591483259;-0.0108384449;10;49.9987649;0.666667;0;1.044444;0.944170858;0.944171349
20.000468;1.02973713;0.657293215;-0.0116353454;0.638311757;-0.0112999601;1.02624665;1.03985917;0.648726755;0.0184088099;49.9986761;0.0927065635;0.0482451533;0.749999949;0.0333332084;1.02973739;0.591564259;-0.0104714445;10;49.9986759;0.666667;0;1.044444;0.945933858;0.945934349
20.000500;1.02986613;0.657379882;-0.0112397887;0.638315956;-0.0109144598;1.02649265;1.04001017;0.648716967;0.0187864752;49.9985871;0.0926198977;0.0478329309;0.74999995;0.0333332083;1.02986639;0.59164226;-0.0101154441;10;49.9985869;0.666667;0;1.044444;0.947640858;0.947641349
20.000532;1.02999013;0.657463216;-0.0108575655;0.638320016;-0.0105420524;1.02673165;1.04015617;0.648707096;0.0191523725;49.9984991;0.0925365652;0.0474351532;0.74999995;0.0333332082;1.02999039;0.59171726;-0.00977144368;10;49.9984989;0.666667;0;1.044444;0.949293857;0.949294349
20.000564;1.03011013;0.657544327;-0.0104875644;0.638324397;-0.010181639;1.02696365;1.04029817;0.648697585;0.0195064935;49.9984101;0.092455455;0.0470484865;0.74999995;0.0333332081;1.03011039;0.591790261;-0.00943844326;10;49.9984099;0.666667;0;1.044444;0.950895857;0.950896349
20.000596;1.03022613;0.657622105;-0.0101286745;0.63832802;-0.00983213282;1.02718765;1.04043517;0.648689058;0.019849934;49.9983211;0.092377678;0.0466751531;0.74999995;0.033333208;1.03022639;0.591860261;-0.00911544284;10;49.9983209;0.666667;0;1.044444;0.952445857;0.952446349
20.000628;1.03033913;0.657697662;-0.00978089565;0.638331343;-0.00949351689;1.02740365;1.04056817;0.648679824;0.0201816159;49.9982321;0.0923021233;0.0463140419;0.74999995;0.033333208;1.03033939;0.591928261;-0.00880244242;10;49.9982319;0.666667;0;1.044444;0.953947857;0.953948349
20.000660;1.03044813;0.657770995;-0.00944422794;0.638334987;-0.00916579356;1.02761365;1.04069617;0.648670506;0.020502635;49.9981441;0.0922287909;0.0459629308;0.74999995;0.0333332079;1.03044839;0.591994262;-0.008499442;10;49.9981439;0.666667;0;1.044444;0.955402857;0.955403349
20.000692;1.03055313;0.657840996;-0.00911867135;0.638337874;-0.00884895556;1.02781765;1.04082117;0.648661992;0.0208140273;49.9980551;0.0921587917;0.0456240418;0.74999995;0.0333332078;1.03055339;0.592057262;-0.00820644158;10;49.9980549;0.666667;0;1.044444;0.956811857;0.956812349
20.000724;1.03065513;0.657908774;-0.00880311474;0.638340462;-0.00854190952;1.02801365;1.04094117;0.648653394;0.0211158396;49.9979671;0.0920910148;0.0452962641;0.74999995;0.0333332077;1.03065539;0.592118263;-0.00792244116;10;49.9979669;0.666667;0;1.044444;0.958175857;0.958176349
20.000756;1.03075413;0.657975441;-0.00849755815;0.638343829;-0.00824464985;1.02820465;1.04105817;0.648644532;0.0214069712;49.9978791;0.092024349;0.0449784863;0.74999995;0.0333332076;1.03075439;0.592178263;-0.00764744074;10;49.9978789;0.666667;0;1.044444;0.959496857;0.95949735
20.000788;1.03085014;0.658038775;-0.00820200155;0.63834582;-0.00795717113;1.02838965;1.04117017;0.64863772;0.0216896041;49.9977901;0.0919610165;0.0446707084;0.74999995;0.0333332075;1.03085039;0.592235263;-0.00738144032;10;49.9977899;0.666667;0;1.044444;0.960775857;0.96077635
20.000820;1.03094314;0.658099886;-0.00791533384;0.638347513;-0.00767839037;1.02856765;1.04128017;0.648628954;0.0219626148;49.9977021;0.0918999063;0.0443729306;0.74999995;0.0333332074;1.03094339;0.592290264;-0.0071234399;10;49.9977019;0.666667;0;1.044444;0.962014857;0.96201535
20.000852;1.03103314;0.658159886;-0.00763866613;0.638349985;-0.00740938043;1.02874064;1.04138617;0.648621615;0.0222281846;49.9976141;0.0918399071;0.0440851529;0.74999995;0.0333332073;1.03103339;0.592344264;-0.00687443948;10;49.9976139;0.666667;0;1.044444;0.963214857;0.96321535
20.000884;1.03112014;0.658217665;-0.0073697762;0.638352159;-0.00714798126;1.02890864;1.04148818;0.648613567;0.0224841851;49.9975261;0.0917821302;0.0438051528;0.74999995;0.0333332073;1.03112039;0.592396265;-0.00663243906;10;49.9975259;0.666667;0;1.044444;0.964376857;0.96437735
20.000916;1.03120414;0.65827322;-0.00710977516;0.638354034;-0.00689526616;1.02907064;1.04158718;0.648606322;0.0227316671;49.9974381;0.0917265756;0.0435351528;0.74999995;0.0333332072;1.03120439;0.592446265;-0.00639843864;10;49.9974379;0.666667;0;1.044444;0.965502857;0.96550335
20.000948;1.03128514;0.658326554;-0.00685755189;0.638355611;-0.00665015337;1.02922764;1.04168318;0.648598814;0.0229727682;49.9973501;0.091673243;0.0432740415;0.74999995;0.0333332071;1.03128539;0.592494265;-0.00617143822;10;49.9973499;0.666667;0;1.044444;0.966591857;0.96659235
20.000980;1.03136414;0.658378777;-0.0066131064;0.638357349;-0.00641263276;1.02937964;1.04177618;0.648592107;0.0232053593;49.9972621;0.0916210217;0.0430207082;0.749999951;0.033333207;1.03136439;0.592541266;-0.0059514378;10;49.9972619;0.666667;0;1.044444;0.967647857;0.96764835
20.001044;1.03151514;0.658478777;-0.00614865989;0.638360847;-0.00596143856;1.02966964;1.04195318;0.64857897;0.0236482275;49.9970861;0.0915210234;0.0425373748;0.749999951;0.0333332068;1.03151539;0.592631267;-0.00553343707;10;49.9970859;0.666667;0;1.044444;0.969659857;0.96966035
20.001102;1.03164214;0.658562111;-0.00575421358;0.638363039;-0.00557835767;1.02991564;1.04210318;0.648567713;0.0240233314;49.9969281;0.0914376916;0.0421284859;0.749999951;0.0333332066;1.03164239;0.592706267;-0.00517843646;10;49.9969279;0.666667;0;1.044444;0.971364856;0.97136535
20.001159;1.03176214;0.658641001;-0.00538310063;0.638365254;-0.00521802139;1.03014664;1.04224518;0.648556107;0.0243782591;49.9967701;0.0913588042;0.0417429302;0.749999951;0.0333332064;1.03176239;0.592777268;-0.00484443585;10;49.9967699;0.666667;0;1.044444;0.972972856;0.97297335
20.001217;1.03187514;0.658715446;-0.00503198766;0.638367492;-0.00487718404;1.03036564;1.04237918;0.648545218;0.0247119613;49.9966121;0.0912843613;0.0413784858;0.749999951;0.0333332062;1.03187539;0.592844269;-0.00452843524;10;49.9966119;0.666667;0;1.044444;0.974490856;0.97449135
20.001274;1.03198214;0.658786558;-0.00470087472;0.63837021;-0.00455582791;1.03057164;1.04250518;0.64853611;0.0250276512;49.9964541;0.0912132517;0.0410351524;0.749999951;0.0333332059;1.03198239;0.592908269;-0.00423043463;10;49.9964539;0.666667;0;1.044444;0.975922856;0.97592335
20.001332;1.03208314;0.658853225;-0.00438865063;0.638372334;-0.00425286472;1.03076664;1.04262318;0.648526654;0.0253242767;49.996297;0.0911465866;0.040711819;0.749999951;0.0333332057;1.03208339;0.59296827;-0.00394943401;10;49.9962969;0.666667;0;1.044444;0.977274856;0.977275351
20.001390;1.03217814;0.658915448;-0.00409420432;0.638373861;-0.00396720734;1.03094964;1.04273618;0.648518177;0.0256049744;49.996139;0.0910843659;0.0404062634;0.749999951;0.0333332055;1.03217839;0.593024271;-0.0036844334;10;49.9961389;0.666667;0;1.044444;0.978550856;0.978551351
20.001447;1.03226814;0.658974337;-0.00381642471;0.638375252;-0.00369776607;1.03112264;1.04284118;0.648510416;0.0258698279;49.995982;0.0910254786;0.0401173745;0.749999951;0.0333332053;1.03226839;0.593077272;-0.00343443279;10;49.9959819;0.666667;0;1.044444;0.979754855;0.979755351
20.001505;1.03235314;0.659031005;-0.00355308951;0.638377581;-0.00344238012;1.03128664;1.04294118;0.648502569;0.0261198382;49.995825;0.0909688134;0.0398451522;0.749999951;0.0333332051;1.03235339;0.593128272;-0.00319743218;10;49.9958249;0.666667;0;1.044444;0.980889855;0.980890351
20.001562;1.03243314;0.659083227;-0.0033053099;0.638378697;-0.00320211856;1.03144064;1.04303518;0.648496323;0.0263550386;49.995667;0.0909165927;0.0395884854;0.749999951;0.0333332049;1.03243339;0.593175273;-0.00297443157;10;49.9956669;0.666667;0;1.044444;0.981961855;0.981962351
20.001620;1.03250814;0.659133228;-0.0030719747;0.638380752;-0.00297589824;1.03158664;1.04312418;0.648488927;0.0265775419;49.99551;0.0908665943;0.0393462632;0.749999951;0.0333332047;1.03250839;0.593220274;-0.00276443096;10;49.9955099;0.666667;0;1.044444;0.982973855;0.982974351
20.001704;1.03261014;0.659201007;-0.00275530534;0.638383331;-0.00266893687;1.03178363;1.04324519;0.648479745;0.026879064;49.995282;0.0907988187;0.0390184853;0.749999952;0.0333332044;1.03261039;0.593281275;-0.00247943007;10;49.9952819;0.666667;0;1.044444;0.984342855;0.984343351
20.001768;1.03268314;0.659249896;-0.00253085883;0.638385545;-0.00245140626;1.03192263;1.04333019;0.648474838;0.0270919969;49.995108;0.0907499315;0.038786263;0.749999952;0.0333332041;1.03268339;0.593325276;-0.00227742939;10;49.9951079;0.666667;0;1.044444;0.985313854;0.985314351
20.001832;1.03275114;0.659295453;-0.00232085677;0.638387622;-0.00224790359;1.03205463;1.04341019;0.648468779;0.0272933124;49.994934;0.0907043776;0.0385684852;0.749999952;0.0333332039;1.03275139;0.593366276;-0.00208842871;10;49.9949339;0.666667;0;1.044444;0.986224854;0.986225351
20.002024;1.03293015;0.659416566;-0.00176418394;0.638394244;-0.00170859139;1.03240063;1.04362219;0.648456294;0.0278222305;49.994411;0.0905832716;0.0379918183;0.749999952;0.0333332032;1.03293039;0.593475279;-0.00158742673;10;49.9944109;0.666667;0;1.044444;0.988629854;0.988630351
20.003048;1.03347316;0.659815466;-7.97070091e-05;0.638444794;-7.77921807e-05;1.03344862;1.0442622;0.648447246;0.029424605;49.991636;0.0901844093;0.0362473729;0.749999953;0.0333331986;1.03347338;0.593834291;-7.14186223e-05;10;49.9916359;0.666667;0;1.044444;0.995871849;0.995872351
20.004110;1.03367817;0.660032143;0.000554770743;0.638527784;0.000536011732;1.03384361;1.04450521;0.648507021;0.0300326113;49.988765;0.0899677698;0.0355873716;0.749999953;0.0333331932;1.03367837;0.594029305;0.000499586958;10;49.9887649;0.666667;0;1.044444;0.998492843;0.99849335
20.005091;1.03375519;0.660187707;0.000790356787;0.638630699;0.000763849109;1.03399161;1.04459722;0.648602019;0.0302650326;49.98612;0.0898122387;0.03533737;0.749999953;0.033333188;1.03375536;0.594169317;0.000711589865;10;49.98612;0.666667;0;1.044444;0.999332836;0.999333347
20.006243;1.03380222;0.660369938;0.000931503255;0.638777928;0.000900326777;1.03408061;1.04465424;0.648745326;0.0304090902;49.983019;0.0896300446;0.035182923;0.749999953;0.0333331817;1.03380235;0.594333331;0.000838590712;10;49.983019;0.666667;0;1.044444;0.999656826;0.999657342
20.007011;1.03382523;0.660503275;0.000999304322;0.638892687;0.000965876864;1.03412461;1.04468324;0.648856017;0.0304826931;49.980956;0.0894967296;0.0351062542;0.749999952;0.0333331775;1.03382534;0.59445334;0.00089959018;10;49.980956;0.666667;0;1.044444;0.999720819;0.999721337
20.008291;1.03386027;0.660745502;0.00110489777;0.639105343;0.00106795891;1.03419161;1.04472926;0.649064627;0.030598334;49.977524;0.0892545368;0.0349851384;0.749999951;0.0333331705;1.03386033;0.594671356;0.000994586808;10;49.977524;0.666667;0;1.044444;0.999734805;0.999735327
20.009315;1.03389029;0.660959947;0.001191594;0.63929421;0.00115176676;1.03424661;1.04476626;0.649250093;0.0306940246;49.974785;0.0890401153;0.034885134;0.74999995;0.0333331651;1.03389032;0.594864368;0.00107258251;10;49.974785;0.666667;0;1.044444;0.999713793;0.999714318
20.010339;1.03392132;0.661188835;0.00128273387;0.639496415;0.00123986744;1.03430562;1.04480627;0.64944857;0.0307949379;49.972053;0.0888112486;0.0347806847;0.749999949;0.03333316;1.03392131;0.595070379;0.00115457692;10;49.972053;0.666667;0;1.044444;0.999681781;0.999682307
20.011363;1.03395435;0.661431054;0.00137720618;0.639710266;0.00133118451;1.03436662;1.04484828;0.649658547;0.030901102;49.969329;0.0885690478;0.0346695687;0.749999948;0.0333331551;1.0339543;0.595288388;0.00123957029;10;49.969329;0.666667;0;1.044444;0.999643769;0.999644297
20.012387;1.03398738;0.661684381;0.00147612192;0.639934847;0.00142679448;1.03442963;1.04489128;0.649878518;0.0310114819;49.9666119;0.0883157351;0.0345551191;0.749999946;0.0333331504;1.03398729;0.595516396;0.00132856301;10;49.966612;0.666667;0;1.044444;0.999602757;0.999603286
20.013899;1.03403943;0.662074369;0.00162727062;0.640279816;0.00157288045;1.03452665;1.04495729;0.650218137;0.0311796493;49.9626149;0.0879257634;0.0343806668;0.749999941;0.0333331432;1.03403928;0.595867403;0.00146455205;10;49.962615;0.666667;0;1.044444;0.999538741;0.99953927
20.014899;1.03407446;0.662341025;0.00172840483;0.640516015;0.00167062003;1.03459166;1.04500229;0.650449571;0.0312931372;49.9599809;0.0876591134;0.034262884;0.749999936;0.0333331379;1.03407427;0.596107404;0.0015555453;10;49.959981;0.666667;0;1.044444;0.999494731;0.99949526
20.015899;1.03410848;0.662612124;0.00183064839;0.640757116;0.00176942837;1.03465667;1.04504729;0.6506863;0.0314076787;49.9573549;0.0873880167;0.0341439906;0.74999993;0.0333331319;1.03410826;0.596351401;0.00164753923;10;49.957355;0.666667;0;1.044444;0.999448722;0.99944925
20.016899;1.03414351;0.662886555;0.00193288981;0.641000806;0.00186822739;1.03472268;1.04509229;0.650926195;0.0315232734;49.9547378;0.0871135836;0.0340250978;0.749999923;0.0333331252;1.03414326;0.596598396;0.0017395339;10;49.954738;0.666667;0;1.044444;0.999400714;0.999401241
20.017899;1.03417853;0.663164318;0.00203512879;0.641247701;0.00196701857;1.0347887;1.04513728;0.651168195;0.0316377951;49.9521278;0.0868358138;0.0339062058;0.749999915;0.0333331179;1.03417825;0.596848388;0.00183152921;10;49.952128;0.666667;0;1.044444;0.999351706;0.999352233
20.018899;1.03421356;0.663442081;0.00213514286;0.64149458;0.00206365329;1.03485371;1.04518227;0.651411235;0.0317523068;49.9495278;0.0865580399;0.0337884261;0.749999905;0.0333331099;1.03421324;0.597098377;0.00192152501;10;49.949528;0.666667;0;1.044444;0.9993027;0.999303224
20.019899;1.03424758;0.663722065;0.00223515401;0.641744212;0.00216028276;1.03491773;1.04522626;0.65165594;0.0318647135;49.9469348;0.0862780397;0.0336717587;0.749999894;0.0333331014;1.03424724;0.597350364;0.00201152118;10;49.946935;0.666667;0;1.044444;0.999251694;0.999252215
20.020899;1.03428159;0.663999827;0.00233405099;0.641991678;0.00225583136;1.03498074;1.04526925;0.651901247;0.0319771415;49.9443507;0.0860002574;0.0335562037;0.749999882;0.0333330921;1.03428123;0.597600349;0.00210051764;10;49.944351;0.666667;0;1.044444;0.999199688;0.999200207
20.021899;1.03431461;0.664277589;0.00243072262;0.64223975;0.00234922783;1.03504276;1.04531323;0.652143784;0.032087404;49.9417747;0.085722471;0.033442872;0.749999868;0.0333330822;1.03431423;0.597850332;0.00218751437;10;49.941775;0.666667;0;1.044444;0.999147683;0.999148199
20.022899;1.03434762;0.664553127;0.00252516887;0.642485658;0.00244047081;1.03510377;1.04535522;0.652386486;0.03219453;49.9392077;0.0854469032;0.0333317636;0.749999853;0.0333330714;1.03434723;0.598098315;0.00227251122;10;49.939208;0.666667;0;1.044444;0.999094678;0.999095192
20.023899;1.03437963;0.664826445;0.00261850093;0.642730024;0.00253063739;1.03516379;1.04539619;0.652626603;0.0323006154;49.9366476;0.0851735541;0.0332228782;0.749999836;0.0333330598;1.03437922;0.598344297;0.00235650797;10;49.9366479;0.666667;0;1.044444;0.999040673;0.999041185
20.024669;1.03440364;0.66503421;0.00268849783;0.642915974;0.0025982598;1.0352088;1.04542718;0.652810243;0.0323814947;49.9346816;0.0849657621;0.0331406591;0.749999822;0.0333330501;1.03440322;0.598531284;0.00241950517;10;49.9346819;0.666667;0;1.044444;0.998999669;0.999000181
20.025181;1.03441964;0.665171979;0.00273405067;0.64303922;0.00264226577;1.03523781;1.04544817;0.652931039;0.0324339842;49.9333776;0.0848279741;0.0330873281;0.749999812;0.0333330434;1.03441921;0.598655274;0.00246050316;10;49.9333779;0.666667;0;1.044444;0.998971666;0.998972178
20.026693;1.03446465;0.665571956;0.00286514985;0.643397914;0.00276891439;1.03532283;1.04550713;0.653284208;0.032585188;49.9295386;0.0844279402;0.03293178;0.749999783;0.0333330219;1.0344642;0.599015247;0.00257849622;10;49.9295389;0.666667;0;1.044444;0.998888657;0.998889171
20.027693;1.03449366;0.66583083;0.00294958387;0.643630133;0.00285047993;1.03537684;1.04554511;0.653512317;0.0326817722;49.9270095;0.084169026;0.0328328966;0.749999763;0.0333330062;1.0344932;0.599248229;0.00265449092;10;49.9270099;0.666667;0;1.044444;0.998833651;0.998834167
20.028693;1.03452166;0.66608526;0.00303068258;0.643858665;0.00292882198;1.03542986;1.04558108;0.653738476;0.0327762868;49.9244885;0.0839145542;0.0327373468;0.749999744;0.0333329894;1.03452119;0.599477211;0.00272748515;10;49.9244889;0.666667;0;1.044444;0.998778644;0.998779164
20.029693;1.03454867;0.666335246;0.00310955712;0.644083515;0.00300501486;1.03548088;1.04561706;0.653959306;0.0328676072;49.9219745;0.0836645249;0.0326429077;0.749999724;0.0333329716;1.03454818;0.599702192;0.00279847897;10;49.9219748;0.666667;0;1.044444;0.998723638;0.998724162
20.030693;1.03457567;0.666579677;0.00318620751;0.644302983;0.00307905592;1.03552989;1.04565204;0.654175436;0.0329568274;49.9194685;0.0834200493;0.0325529125;0.749999706;0.033332953;1.03457518;0.599922171;0.00286747251;10;49.9194688;0.666667;0;1.044444;0.998667632;0.998668162
20.031693;1.03460067;0.666819665;0.00326063389;0.644519393;0.00315095144;1.0355779;1.04568502;0.654388553;0.0330429165;49.9169694;0.0831800166;0.0324651384;0.749999689;0.0333329338;1.03460017;0.60013815;0.00293446585;10;49.9169698;0.666667;0;1.044444;0.998612627;0.998613162
20.032693;1.03462568;0.667054098;0.00333283637;0.644730423;0.00322069584;1.03562492;1.04571801;0.654596345;0.0331268741;49.9144774;0.0829455382;0.0323795851;0.749999673;0.0333329141;1.03462517;0.600349127;0.00299945904;10;49.9144778;0.666667;0;1.044444;0.998556623;0.998557164
20.033693;1.03464968;0.667284088;0.00340281505;0.644937771;0.00328829257;1.03566993;1.04574999;0.654800502;0.0332087322;49.9119924;0.0827155035;0.0322962525;0.749999659;0.0333328942;1.03464917;0.600556103;0.00306245214;10;49.9119927;0.666667;0;1.044444;0.998501619;0.998502167
20.034693;1.03467369;0.667508525;0.00346945883;0.64513974;0.00335266505;1.03571394;1.04577998;0.655000588;0.0332874603;49.9095144;0.0824910237;0.0322162516;0.749999647;0.0333328745;1.03467317;0.600758078;0.00312244516;10;49.9095147;0.666667;0;1.044444;0.998446615;0.998447172
20.035693;1.03469569;0.667727408;0.00353498996;0.645337577;0.00341596806;1.03575595;1.04580997;0.655195351;0.0333640578;49.9070424;0.0822720992;0.0321384715;0.749999636;0.0333328553;1.03469517;0.600955052;0.00318143806;10;49.9070427;0.666667;0;1.044444;0.998391611;0.998392178
20.036693;1.03471769;0.667942959;0.00359829739;0.645532186;0.00347712172;1.03579695;1.04583897;0.655386481;0.0334385567;49.9045774;0.0820565082;0.0320640236;0.749999626;0.033332837;1.03471716;0.601149025;0.00323843088;10;49.9045777;0.666667;0;1.044444;0.998336609;0.998337185
20.037693;1.03473869;0.668152957;0.00365938116;0.645722038;0.00353612964;1.03583595;1.04586696;0.655573978;0.033509895;49.9021194;0.0818464731;0.0319906862;0.749999618;0.0333328197;1.03473816;0.601337997;0.00329342372;10;49.9021197;0.666667;0;1.044444;0.998281608;0.998282193
20.038693;1.03475969;0.668357402;0.00371824137;0.645906515;0.00359298864;1.03587395;1.04589396;0.65575678;0.0335801976;49.8996663;0.0816419945;0.0319206819;0.749999613;0.0333328035;1.03475916;0.601521968;0.00334641681;10;49.8996666;0.666667;0;1.044444;0.998227607;0.9982282
20.039693;1.03477969;0.668558515;0.00377487819;0.646088385;0.0036477022;1.03591095;1.04591996;0.655935952;0.0336473402;49.8972203;0.081440851;0.0318517888;0.749999609;0.0333327884;1.03477916;0.601702937;0.00339741035;10;49.8972206;0.666667;0;1.044444;0.998173608;0.998174208
20.040693;1.03479869;0.668755187;0.00383040318;0.646266578;0.00370134415;1.03594694;1.04594596;0.656110865;0.0337123535;49.8947803;0.0812441541;0.0317862297;0.749999606;0.0333327743;1.03479816;0.601879905;0.00344740449;10;49.8947806;0.666667;0;1.044444;0.998119609;0.998120214
20.041693;1.03481669;0.668947416;0.00388370575;0.646441094;0.00375284075;1.03598094;1.04596996;0.656283837;0.0337763646;49.8923453;0.0810519046;0.0317228933;0.749999606;0.0333327612;1.03481616;0.602052873;0.0034953993;10;49.8923456;0.666667;0;1.044444;0.998066609;0.998067219
20.042693;1.03483469;0.669136314;0.00393478639;0.646612383;0.00380218837;1.03601493;1.04599397;0.65645255;0.0338382474;49.8899163;0.0808629916;0.0316606689;0.749999607;0.0333327492;1.03483416;0.60222284;0.00354139474;10;49.8899165;0.666667;0;1.044444;0.99801361;0.998014222
20.043693;1.03485269;0.66932188;0.00398475663;0.646780444;0.00385046068;1.03604692;1.04601698;0.656618695;0.0338969725;49.8874933;0.0806774155;0.0316006675;0.749999609;0.0333327382;1.03485216;0.602389807;0.0035863907;10;49.8874935;0.666667;0;1.044444;0.99796161;0.997962223
20.044693;1.03486869;0.669503003;0.00403250564;0.646945455;0.00389659144;1.03607791;1.04603898;0.656782273;0.0339557271;49.8850763;0.0804962876;0.0315428889;0.749999612;0.0333327285;1.03486816;0.602552774;0.00362938714;10;49.8850765;0.666667;0;1.044444;0.997908609;0.997909221
20.045693;1.03488568;0.669681905;0.00407914477;0.647107689;0.0039416431;1.03610789;1.04606099;0.656941593;0.0340112924;49.8826633;0.0803173858;0.0314862218;0.749999615;0.0333327202;1.03488516;0.602713742;0.00367138401;10;49.8826635;0.666667;0;1.044444;0.997857607;0.997858217
20.046693;1.03490068;0.669857475;0.00412467415;0.647267948;0.00398562695;1.03613788;1.046082;0.657100469;0.0340658257;49.8802563;0.0801418212;0.0314317773;0.749999619;0.0333327135;1.03490016;0.602871711;0.00371238127;10;49.8802565;0.666667;0;1.044444;0.997805605;0.99780621
20.047693;1.03491668;0.670030822;0.0041679828;0.647425431;0.0040274578;1.03616587;1.046103;0.657255088;0.0341192947;49.8778553;0.0799684824;0.0313784446;0.749999623;0.0333327085;1.03491616;0.603027681;0.00375137886;10;49.8778554;0.666667;0;1.044444;0.997754602;0.997755199
20.048693;1.03493068;0.670201945;0.00421018181;0.647582013;0.00406822092;1.03619286;1.04612301;0.657409265;0.0341706702;49.8754583;0.0797973692;0.031327335;0.749999627;0.0333327049;1.03493016;0.603181653;0.00378937667;10;49.8754584;0.666667;0;1.044444;0.9977036;0.997704186
20.049693;1.03494568;0.670370845;0.00425127118;0.647735818;0.00410790476;1.03621984;1.04614202;0.657561937;0.0342210149;49.8730673;0.0796284813;0.0312773374;0.74999963;0.0333327028;1.03494516;0.603333627;0.00382637455;10;49.8730674;0.666667;0;1.044444;0.997653598;0.997654169
20.050693;1.03495968;0.670537521;0.00429013973;0.647888098;0.00414544377;1.03624583;1.04616103;0.657712476;0.0342692347;49.8706804;0.0794618183;0.0312295633;0.749999633;0.033332702;1.03495916;0.603483603;0.00386137236;10;49.8706804;0.666667;0;1.044444;0.997603596;0.99760415
20.051693;1.03497268;0.670703083;0.00432900961;0.648039928;0.00418298542;1.03627082;1.04617904;0.657862576;0.0343164249;49.8682994;0.079296269;0.0311829013;0.749999636;0.0333327025;1.03497215;0.603632581;0.00389637002;10;49.8682994;0.666667;0;1.044444;0.997554595;0.997555128
20.052693;1.03498568;0.67086642;0.00436565854;0.648189607;0.00421837875;1.0362948;1.04619705;0.658010544;0.0343636151;49.8659234;0.0791329435;0.0311373517;0.749999638;0.0333327042;1.03498515;0.603779561;0.0039293675;10;49.8659234;0.666667;0;1.044444;0.997505594;0.997506103
20.053693;1.03499868;0.671029754;0.00440119759;0.648339283;0.00425269731;1.03631779;1.04621406;0.658159134;0.0344076521;49.8635514;0.0789696195;0.0310929142;0.749999641;0.0333327071;1.03499815;0.603926543;0.003961365;10;49.8635514;0.666667;0;1.044444;0.997456595;0.997457076
20.054693;1.03501068;0.671191975;0.00443562671;0.648488507;0.00428594512;1.03634077;1.04623108;0.658305595;0.0344516893;49.8611844;0.0788074073;0.031049589;0.749999643;0.0333327113;1.03501014;0.604072528;0.00399236287;10;49.8611844;0.666667;0;1.044444;0.997408597;0.997409047
20.055693;1.03502268;0.671354193;0.00446894575;0.648637729;0.00431811781;1.03636276;1.04624709;0.658453742;0.0344946972;49.8588234;0.0786451957;0.0310073762;0.749999646;0.0333327169;1.03502214;0.604218514;0.00402236157;10;49.8588235;0.666667;0;1.044444;0.997360601;0.997361017
20.056693;1.03503468;0.671515298;0.0045022656;0.648785873;0.0043502887;1.03638375;1.04626311;0.658600822;0.0345366425;49.8564664;0.0784840953;0.0309662757;0.749999649;0.0333327241;1.03503413;0.604363503;0.00405236142;10;49.8564665;0.666667;0;1.044444;0.997312607;0.997312985
20.057693;1.03504568;0.671676401;0.00453336365;0.64893464;0.00438031499;1.03640473;1.04627912;0.658747897;0.0345775248;49.8541144;0.0783229952;0.0309273986;0.749999655;0.0333327333;1.03504512;0.604508495;0.00408036258;10;49.8541145;0.666667;0;1.044444;0.997265615;0.997265952
20.059693;1.03506667;0.672000822;0.00459333682;0.649234935;0.00443821978;1.0364437;1.04630915;0.659044354;0.0346572257;49.8494245;0.0779985732;0.0308507584;0.74999967;0.0333327578;1.0350661;0.604800487;0.00413436886;10;49.8494245;0.666667;0;1.044444;0.997172636;0.997172885
20.060693;1.03507767;0.67216303;0.00462221104;0.649384763;0.00446609398;1.03646269;1.04632417;0.659193106;0.0346949491;49.8470865;0.0778363623;0.0308141056;0.749999681;0.0333327734;1.03507709;0.604946488;0.00416037413;10;49.8470865;0.666667;0;1.044444;0.997126648;0.997126853
20.061693;1.03508766;0.672326349;0.00464997303;0.649536286;0.00449289719;1.03648168;1.04633818;0.659343546;0.0347327036;49.8447545;0.0776730403;0.030777453;0.749999693;0.0333327911;1.03508708;0.605093491;0.00418538099;10;49.8447545;0.666667;0;1.044444;0.997080663;0.997080821
20.062693;1.03509765;0.672490778;0.00467662269;0.649688877;0.004518625;1.03649967;1.04635219;0.659495043;0.0347693944;49.8424265;0.0775086074;0.0307430222;0.749999706;0.033332811;1.03509707;0.605241498;0.00420938947;10;49.8424265;0.666667;0;1.044444;0.997035678;0.997035789
20.063693;1.03510664;0.672656319;0.00470216;0.649843166;0.00454328171;1.03651665;1.04636621;0.659647598;0.0348060836;49.8401036;0.0773430636;0.0307085911;0.749999721;0.0333328333;1.03510606;0.605390508;0.00423239942;10;49.8401035;0.666667;0;1.044444;0.996990695;0.996990758
20.064693;1.03511563;0.672824081;0.0047276961;0.649999598;0.00456793626;1.03653364;1.04637922;0.659801841;0.0348417426;49.8377856;0.077175298;0.0306741594;0.749999737;0.0333328581;1.03511504;0.60554152;0.00425541056;10;49.8377855;0.666667;0;1.044444;0.996945713;0.996945729
20.066693;1.03513361;0.673164055;0.00477543152;0.650316745;0.00461401763;1.03656562;1.04640524;0.660116688;0.0349098705;49.8331657;0.076835324;0.0306097391;0.749999768;0.0333329155;1.03513302;0.605847552;0.00429843501;10;49.8331656;0.666667;0;1.044444;0.996856754;0.996856673
20.067693;1.03514259;0.673336267;0.00479763088;0.65047746;0.00463544372;1.03658062;1.04641826;0.66027623;0.0349444632;49.8308637;0.0766631157;0.0305786388;0.749999783;0.0333329482;1.035142;0.606002571;0.00431844737;10;49.8308636;0.666667;0;1.044444;0.996813776;0.996813647
20.068693;1.03515058;0.673511813;0.00481982923;0.65064202;0.00465687077;1.03659561;1.04643027;0.660439587;0.0349769646;49.8285657;0.0764875748;0.0305475371;0.749999796;0.0333329836;1.03514999;0.606160591;0.00433845911;10;49.8285656;0.666667;0;1.044444;0.996769799;0.996769623
20.069693;1.03515856;0.673688473;0.00484202674;0.65080765;0.00467829406;1.03661061;1.04644227;0.660604003;0.0350105272;49.8262738;0.0763109238;0.0305175445;0.749999807;0.0333330215;1.03515797;0.606319613;0.00435846984;10;49.8262736;0.666667;0;1.044444;0.996726823;0.996726601
20.070693;1.03516655;0.673868467;0.0048620014;0.650976496;0.0046975669;1.03662461;1.04645428;0.660771603;0.035041966;49.8239878;0.0761309408;0.0304886606;0.749999817;0.0333330616;1.03516596;0.606481635;0.00437647924;10;49.8239876;0.666667;0;1.044444;0.996683846;0.996683581
20.071693;1.03517454;0.674050687;0.00488197557;0.651147487;0.00471683641;1.03663861;1.04646629;0.660941326;0.0350744668;49.8217068;0.0759487374;0.0304597742;0.749999824;0.0333331036;1.03517394;0.606645656;0.00439448706;10;49.8217066;0.666667;0;1.044444;0.996640869;0.996640563
20.072693;1.03518252;0.674236242;0.00490194932;0.651321695;0.0047361032;1.03665161;1.04647829;0.661114233;0.0351059061;49.8194309;0.0757632025;0.0304308851;0.749999829;0.033333147;1.03518192;0.606812678;0.00441249304;10;49.8194306;0.666667;0;1.044444;0.996598891;0.996598547
20.073693;1.03518951;0.674424021;0.00491970038;0.651498676;0.00475322578;1.03666461;1.0464893;0.661290956;0.035136318;49.8171609;0.0755754476;0.0304031044;0.749999832;0.0333331915;1.03518891;0.606981697;0.00442849689;10;49.8171606;0.666667;0;1.044444;0.996556912;0.996556536
20.074693;1.0351965;0.674615136;0.00493856204;0.651678875;0.00477142022;1.03667762;1.0465013;0.661469168;0.0351666968;49.8148959;0.0753843612;0.0303764324;0.749999833;0.0333332368;1.03519589;0.607153715;0.00444549824;10;49.8148956;0.666667;0;1.044444;0.996514932;0.996514527
20.075693;1.03520349;0.674809586;0.00495520087;0.651862293;0.00478746707;1.03668963;1.0465123;0.661651196;0.0351971098;49.812638;0.0751899436;0.0303497581;0.749999834;0.0333332824;1.03520288;0.60732873;0.00446049676;10;49.8126376;0.666667;0;1.044444;0.996472951;0.996472521
20.076693;1.03521048;0.675006261;0.00497183912;0.652047855;0.00480351348;1.03670164;1.04652329;0.661836408;0.0352275231;49.810385;0.0749933055;0.0303230823;0.749999833;0.0333333279;1.03520986;0.607505743;0.00447549217;10;49.8103846;0.666667;0;1.044444;0.996431969;0.996431519
20.077693;1.03521647;0.675207382;0.00498847703;0.652238338;0.00481956455;1.03671265;1.04653429;0.662025864;0.0352568752;49.808138;0.0747922246;0.0302975166;0.749999831;0.0333333728;1.03521585;0.607686752;0.00449048421;10;49.8081376;0.666667;0;1.044444;0.996390985;0.99639052
20.078693;1.03522346;0.675411838;0.0050040038;0.65243141;0.004834538;1.03672367;1.04654428;0.662218075;0.0352862611;49.8058981;0.0745878117;0.0302719503;0.749999829;0.0333334164;1.03522284;0.607870758;0.00450447267;10;49.8058976;0.666667;0;1.044444;0.996349999;0.996349523
20.079693;1.03522945;0.675619631;0.00501953085;0.65262833;0.00484951672;1.03673468;1.04655527;0.662413899;0.0353156134;49.8036631;0.0743800666;0.030247495;0.749999825;0.0333334585;1.03522883;0.60805776;0.00451845744;10;49.8036626;0.666667;0;1.044444;0.996309011;0.996308529
20.080693;1.03523544;0.675831869;0.00503394724;0.652829541;0.00486342295;1.0367447;1.04656526;0.662613539;0.0353439377;49.8014351;0.0741678778;0.0302230398;0.749999819;0.0333334985;1.03523483;0.608248759;0.00453143862;10;49.8014346;0.666667;0;1.044444;0.996269021;0.996268538
20.081693;1.03524143;0.676046333;0.00504725317;0.653032899;0.00487625687;1.03675572;1.04657525;0.662816362;0.0353722621;49.7992131;0.0739534673;0.0301996959;0.749999813;0.0333335361;1.03524083;0.608441755;0.00454341653;10;49.7992126;0.666667;0;1.044444;0.996229028;0.996228548
20.082693;1.03524742;0.676265244;0.00506055997;0.653240548;0.00488909194;1.03676474;1.04658623;0.663022796;0.0354005525;49.7969981;0.0737346126;0.0301763521;0.749999805;0.0333335712;1.03524683;0.608638747;0.00455539156;10;49.7969976;0.666667;0;1.044444;0.996189033;0.996188561
20.083693;1.03525341;0.6764886;0.00507386792;0.653452486;0.00490192829;1.03677476;1.04659622;0.663233046;0.0354288769;49.7947891;0.0735113137;0.0301530083;0.749999795;0.0333336033;1.03525283;0.608839736;0.00456736414;10;49.7947886;0.666667;0;1.044444;0.996149035;0.996148575
20.084693;1.03525839;0.676715294;0.00508495512;0.653668274;0.00491262422;1.03678378;1.0466062;0.663447541;0.0354561398;49.7925872;0.073284681;0.030130776;0.749999784;0.0333336322;1.03525783;0.609043723;0.00457733467;10;49.7925866;0.666667;0;1.044444;0.996109033;0.996108591
20.085693;1.03526438;0.676946434;0.00509715534;0.653887722;0.00492439003;1.0367928;1.04661518;0.663666914;0.0354844981;49.7903922;0.073053603;0.0301085441;0.749999772;0.0333336577;1.03526384;0.609251706;0.00458830356;10;49.7903916;0.666667;0;1.044444;0.996070028;0.996069608
20.086693;1.03526937;0.67718091;0.0051082469;0.654111017;0.00493508859;1.03680083;1.04662516;0.663889897;0.035511761;49.7882042;0.0728191903;0.0300863126;0.749999758;0.0333336797;1.03526885;0.609462687;0.00459827125;10;49.7882036;0.666667;0;1.044444;0.99603102;0.996030625
20.087693;1.03527436;0.677419833;0.00511934147;0.654338603;0.0049457883;1.03680985;1.04663515;0.66411606;0.0355390239;49.7860232;0.0725803313;0.0300651929;0.749999744;0.0333336982;1.03527385;0.609677667;0.0046082382;10;49.7860226;0.666667;0;1.044444;0.99599201;0.995991643
20.088693;1.03527934;0.677663203;0.00512932839;0.654570481;0.00495541585;1.03681788;1.04664413;0.6643471;0.0355652592;49.7838502;0.0723370258;0.030044074;0.749999729;0.0333337132;1.03527887;0.609896646;0.00461720507;10;49.7838496;0.666667;0;1.044444;0.995952997;0.995952661
20.089693;1.03528333;0.67791102;0.00513820795;0.654807282;0.00496397609;1.0368249;1.04665411;0.66458175;0.0355925224;49.7816832;0.0720892736;0.0300229565;0.749999714;0.0333337247;1.03528288;0.610119625;0.00462517258;10;49.7816826;0.666667;0;1.044444;0.995914983;0.995914678
20.090693;1.03528832;0.678162172;0.00514709147;0.655046667;0.00497253291;1.03683293;1.0466631;0.664821276;0.03561982;49.7795242;0.0718381862;0.0300029513;0.7499997;0.0333337329;1.03528789;0.610345604;0.00463314146;10;49.7795236;0.666667;0;1.044444;0.995875968;0.995875696
20.091693;1.0352933;0.678417769;0.00515597909;0.655290342;0.00498109137;1.03683995;1.04667208;0.665063983;0.0356460567;49.7773732;0.0715826525;0.0299829474;0.749999686;0.0333337379;1.0352929;0.610575585;0.00464111226;10;49.7773726;0.666667;0;1.044444;0.995837954;0.995837713
20.092693;1.03529729;0.678677812;0.00516375979;0.655538941;0.00498858329;1.03684598;1.04668107;0.665311993;0.0356722941;49.7752302;0.071322673;0.0299640556;0.749999672;0.0333337398;1.03529692;0.610809567;0.00464808535;10;49.7752296;0.666667;0;1.044444;0.995799941;0.995799729
20.093693;1.03530128;0.678942298;0.00517154461;0.65579183;0.00499607711;1.036853;1.04669006;0.665563185;0.0356985325;49.7730942;0.0710582479;0.0299440537;0.74999966;0.0333337388;1.03530093;0.61104755;0.00465506105;10;49.7730936;0.666667;0;1.044444;0.995762929;0.995762744
20.094693;1.03530527;0.67921123;0.00517822218;0.656049009;0.00500249947;1.03685902;1.04669905;0.665819679;0.0357247722;49.7709662;0.0707893771;0.0299251637;0.749999649;0.0333337354;1.03530494;0.611289536;0.00466103961;10;49.7709656;0.666667;0;1.044444;0.99572492;0.99572476
20.095693;1.03530926;0.679484604;0.00518490321;0.656310478;0.00500892333;1.03686504;1.04670804;0.666079355;0.0357510132;49.7688472;0.0705160609;0.0299073853;0.74999964;0.03333373;1.03530896;0.611535524;0.00466702113;10;49.7688466;0.666667;0;1.044444;0.995687913;0.995687775
20.096693;1.03531326;0.679762423;0.00519158727;0.656576235;0.00501534841;1.03687106;1.04671703;0.666344336;0.0357772552;49.7667362;0.0702382991;0.0298884963;0.749999632;0.033333723;1.03531297;0.611785514;0.00467300551;10;49.7667356;0.666667;0;1.044444;0.995649909;0.99564979
20.097693;1.03531725;0.680043572;0.00519716292;0.65684521;0.00502070113;1.03687608;1.04672602;0.666612496;0.0358024365;49.7646332;0.0699572027;0.0298707188;0.749999625;0.0333337149;1.03531697;0.612038506;0.00467799253;10;49.7646326;0.666667;0;1.044444;0.995612909;0.995612805
20.098693;1.03532024;0.680330276;0.00520274088;0.657120183;0.00502605932;1.03688109;1.04673401;0.6668866;0.035828714;49.7625382;0.0696705492;0.0298540527;0.749999621;0.033333706;1.03531998;0.612296499;0.00468298189;10;49.7625376;0.666667;0;1.044444;0.995576912;0.995576821
20.099693;1.03532424;0.680620311;0.00520720973;0.657397738;0.00503033982;1.03688611;1.04674301;0.667164309;0.0358538956;49.7604532;0.0693805605;0.0298362757;0.749999619;0.0333336968;1.03532399;0.612557494;0.00468697325;10;49.7604526;0.666667;0;1.044444;0.995539918;0.995539837
20.100693;1.03532723;0.6809159;0.00521168042;0.65768129;0.00503462533;1.03689112;1.046751;0.667445836;0.035879111;49.7583762;0.069085014;0.0298196098;0.749999619;0.0333336879;1.035327;0.612823491;0.00469096624;10;49.7583756;0.666667;0;1.044444;0.995502928;0.995502853
20.101693;1.03533023;0.681214819;0.00521504197;0.65796806;0.0050378376;1.03689513;1.04676;0.66773203;0.0359042915;49.7563082;0.0687861321;0.0298029439;0.749999622;0.0333336795;1.03533;0.61309249;0.00469396054;10;49.7563076;0.666667;0;1.044444;0.995466941;0.995466869
20.102693;1.03533322;0.681518182;0.00521840564;0.658259121;0.00504104961;1.03689913;1.04676799;0.668022043;0.0359295057;49.7542492;0.0684828038;0.0297873895;0.749999628;0.0333336722;1.03533301;0.61336549;0.00469695605;10;49.7542486;0.666667;0;1.044444;0.995430957;0.995430885
20.103693;1.03533621;0.681827098;0.00522177151;0.658555545;0.00504426121;1.03690314;1.04677598;0.668317359;0.0359547188;49.7521992;0.0681739184;0.0297718351;0.749999636;0.033333666;1.03533601;0.613643492;0.00469995299;10;49.7521987;0.666667;0;1.044444;0.995394975;0.9953949
20.104693;1.0353392;0.682139346;0.00522402817;0.658855187;0.00504639918;1.03690614;1.04678398;0.668616917;0.0359799311;49.7501582;0.0678616983;0.0297562809;0.749999648;0.0333336615;1.03533902;0.613924495;0.00470195173;10;49.7501577;0.666667;0;1.044444;0.995358996;0.995358914
20.105693;1.03534219;0.682456038;0.0052262861;0.659159121;0.00504853682;1.03691015;1.04679197;0.668919656;0.0360051422;49.7481272;0.0675450327;0.0297407268;0.749999662;0.0333336588;1.03534203;0.614209499;0.00470395266;10;49.7481267;0.666667;0;1.044444;0.995323018;0.995322926
20.106693;1.03534418;0.682777172;0.0052274333;0.659467983;0.00504960591;1.03691316;1.04679997;0.669227699;0.0360303523;49.7461062;0.0672239218;0.0297262838;0.749999679;0.0333336581;1.03534404;0.614498504;0.00470495612;10;49.7461057;0.666667;0;1.044444;0.995288042;0.995287937
20.107693;1.03534717;0.683102749;0.00522858;0.659780501;0.00505066993;1.03691616;1.04680796;0.669538921;0.0360555615;49.7440942;0.066898366;0.0297118404;0.749999698;0.0333336592;1.03534705;0.61479151;0.00470596232;10;49.7440937;0.666667;0;1.044444;0.995253067;0.995252945
20.108693;1.03534916;0.683431659;0.00522972541;0.660096877;0.00505173853;1.03691817;1.04681595;0.669855445;0.0360797089;49.7420922;0.0665694762;0.0296973968;0.749999719;0.0333336619;1.03534906;0.615087515;0.00470697135;10;49.7420917;0.666667;0;1.044444;0.995218093;0.995217953
20.109693;1.03535214;0.683766124;0.00522975777;0.660417981;0.00505172853;1.03692018;1.04682395;0.67017515;0.0361049176;49.7401002;0.0662350302;0.0296840637;0.749999741;0.0333336658;1.03535206;0.61538852;0.00470698315;10;49.7400997;0.666667;0;1.044444;0.995183119;0.995182959
20.110693;1.03535413;0.68410392;0.00522978767;0.660742943;0.00505172254;1.03692319;1.04683194;0.670499096;0.036129065;49.7381182;0.0658972506;0.0296696194;0.749999763;0.0333336705;1.03535407;0.615692524;0.00470699756;10;49.7381177;0.666667;0;1.044444;0.995148145;0.995147963
20.111693;1.03535611;0.684446159;0.00522870353;0.661072199;0.00505064221;1.0369242;1.04683894;0.670827923;0.0361543085;49.7361462;0.0655550262;0.0296573972;0.749999786;0.0333336758;1.03535608;0.616000528;0.00470601442;10;49.7361457;0.666667;0;1.044444;0.995113171;0.995112967
20.112693;1.03535709;0.684792841;0.0052276161;0.661406387;0.00504956536;1.03692621;1.04684694;0.67116035;0.0361784561;49.7341852;0.0652083575;0.029644064;0.749999809;0.0333336815;1.03535708;0.616312531;0.00470503354;10;49.7341847;0.666667;0;1.044444;0.995079196;0.99507897
20.113693;1.03535907;0.685143965;0.00522652515;0.661744231;0.00504848205;1.03692722;1.04685393;0.67149766;0.0362026382;49.7322342;0.0648572447;0.029631842;0.749999832;0.0333336874;1.03535909;0.616628533;0.00470405461;10;49.7322337;0.666667;0;1.044444;0.99504522;0.995044972
20.114693;1.03536105;0.685498421;0.00522543062;0.662085296;0.00504739705;1.03692823;1.04686193;0.671838567;0.0362278467;49.7302942;0.0645027992;0.0296196198;0.749999854;0.0333336934;1.03536109;0.616947534;0.00470307717;10;49.7302937;0.666667;0;1.044444;0.995011242;0.995010974
20.115693;1.03536203;0.685857319;0.00522322148;0.662431294;0.00504524191;1.03692924;1.04686893;0.672183295;0.036252028;49.7283642;0.0641439101;0.0296073971;0.749999876;0.0333336995;1.0353621;0.617270535;0.00470110069;10;49.7283637;0.666667;0;1.044444;0.994977263;0.994976976
20.116693;1.035364;0.68622066;0.0052198979;0.662780946;0.0050420068;1.03693024;1.04687693;0.67253162;0.0362761737;49.7264452;0.0637805773;0.0295962845;0.749999896;0.0333337057;1.0353641;0.617597534;0.00469812473;10;49.7264447;0.666667;0;1.044444;0.994943282;0.994942977
20.117693;1.03536498;0.686587332;0.00521768227;0.663134459;0.00503984778;1.03693025;1.04688393;0.672884826;0.0363003528;49.7245373;0.0634139118;0.0295851709;0.749999916;0.033333712;1.0353651;0.617927533;0.00469614902;10;49.7245367;0.666667;0;1.044444;0.9949103;0.994909979
20.118693;1.03536595;0.686958446;0.00521435256;0.663492265;0.00503661387;1.03693126;1.04689093;0.673241212;0.0363245305;49.7226413;0.0630428025;0.0295740557;0.749999934;0.0333337181;1.0353661;0.618261532;0.0046931735;10;49.7226407;0.666667;0;1.044444;0.994876317;0.994875982
20.119693;1.03536693;0.687332892;0.00520990899;0.663853292;0.00503230539;1.03693027;1.04689793;0.673601836;0.0363487069;49.7207553;0.0626683603;0.0295629391;0.749999951;0.033333724;1.0353671;0.61859853;0.00468919821;10;49.7207547;0.666667;0;1.044444;0.994843333;0.994842985
20.120693;1.03536791;0.687711781;0.00520546284;0.664218612;0.00502799602;1.03693028;1.04690493;0.6739667;0.0363728819;49.7188813;0.0622894739;0.0295529318;0.749999966;0.0333337295;1.0353681;0.618939527;0.00468522318;10;49.7188807;0.666667;0;1.044444;0.994810347;0.994809988
20.121693;1.03536888;0.688095112;0.0052010144;0.664588226;0.00502368641;1.03693029;1.04691194;0.674334742;0.036397056;49.7170183;0.0619061431;0.0295429229;0.749999981;0.0333337345;1.0353691;0.619284524;0.00468124833;10;49.7170177;0.666667;0;1.044444;0.994777359;0.994776992
20.122693;1.03536986;0.688480665;0.00519656418;0.664959985;0.00501937731;1.0369293;1.04691894;0.674705962;0.0364212294;49.7151663;0.0615205899;0.0295329128;0.749999994;0.0333337391;1.0353701;0.61963152;0.00467727345;10;49.7151657;0.666667;0;1.044444;0.99474537;0.994744996
20.123693;1.03537084;0.688871772;0.00519100172;0.665337112;0.00501399611;1.0369283;1.04692594;0.675082484;0.0364454024;49.7133273;0.0611294809;0.029524013;0.750000006;0.0333337432;1.0353711;0.619983516;0.00467229823;10;49.7133267;0.666667;0;1.044444;0.994712378;0.994712
20.124693;1.03537082;0.6892651;0.00518543883;0.665717027;0.00500862122;1.03692731;1.04693294;0.675461122;0.0364695754;49.7114993;0.0607361491;0.0295151132;0.750000017;0.0333337469;1.0353711;0.62033751;0.00466732231;10;49.7114987;0.666667;0;1.044444;0.994680385;0.994680004
20.125693;1.0353718;0.689662873;0.00517987612;0.666100592;0.0050032432;1.03692631;1.04693994;0.675843999;0.0364926875;49.7096833;0.0603383723;0.0295062135;0.750000026;0.0333337504;1.0353721;0.620695504;0.00466234525;10;49.7096827;0.666667;0;1.044444;0.994648391;0.994648008
20.126693;1.03537178;0.690063978;0.00517320306;0.666488021;0.00499679868;1.03692432;1.04694594;0.676230699;0.0365168963;49.7078793;0.0599372615;0.0294984255;0.750000034;0.0333337538;1.0353721;0.621056497;0.00465636666;10;49.7078787;0.666667;0;1.044444;0.994616395;0.994616012
20.127693;1.03537177;0.690469528;0.00516653129;0.666879742;0.00499035599;1.03692232;1.04695294;0.676620993;0.036541071;49.7060873;0.0595317052;0.0294895274;0.75000004;0.0333337574;1.03537209;0.62142149;0.00465038632;10;49.7060867;0.666667;0;1.044444;0.994584398;0.994584015
20.128693;1.03537175;0.690877299;0.00515986133;0.667273611;0.00498391497;1.03692032;1.04695893;0.677015112;0.0365642202;49.7043073;0.0591239256;0.0294817417;0.750000045;0.0333337614;1.03537209;0.621788483;0.00464440418;10;49.7043067;0.666667;0;1.044444;0.994553401;0.994553019
20.129693;1.03537174;0.691289513;0.00515319362;0.667671773;0.00497747538;1.03691833;1.04696593;0.677411764;0.0365883969;49.7025393;0.0587117001;0.0294750689;0.750000047;0.033333766;1.03537209;0.622159477;0.00463842028;10;49.7025387;0.666667;0;1.044444;0.994522403;0.994522023
