time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.130693;1.03537174;0.691705059;0.0051454173;0.668073156;0.00496996374;1.03691633;1.04697192;0.677812241;0.0366126095;49.7007843;0.0582961399;0.0294672867;0.750000047;0.0333337714;1.03537209;0.622533471;0.00463143461;10;49.7007837;0.666667;0;1.044444;0.994490404;0.994490028
20.131693;1.03537173;0.692123937;0.00513764346;0.668477759;0.00496245292;1.03691333;1.04697891;0.678215249;0.0366357264;49.6990424;0.0578772451;0.0294606175;0.750000044;0.0333337778;1.03537208;0.622910466;0.00462444717;10;49.6990417;0.666667;0;1.044444;0.994460404;0.994460032
20.132693;1.03537173;0.692546148;0.00512876085;0.668885583;0.00495386949;1.03691033;1.0469849;0.678623146;0.0366599396;49.6973124;0.0574550159;0.02945395;0.750000039;0.0333337851;1.03537208;0.623290463;0.00461645792;10;49.6973117;0.666667;0;1.044444;0.994429404;0.994429037
20.133693;1.03537073;0.692971689;0.0051198804;0.669297273;0.00494529107;1.03690733;1.04699089;0.679033159;0.036683091;49.6955954;0.0570294529;0.0294483952;0.750000032;0.0333337934;1.03537107;0.623673461;0.00460846682;10;49.6955947;0.666667;0;1.044444;0.994398402;0.994398041
20.134693;1.03537073;0.693399451;0.00511100208;0.669710466;0.00493670773;1.03690432;1.04699788;0.679445703;0.0367072674;49.6938904;0.0566016672;0.0294428416;0.750000023;0.0333338023;1.03537106;0.62405846;0.00460047382;10;49.6938897;0.666667;0;1.044444;0.994368399;0.994368046
20.136693;1.03536975;0.694266083;0.00509325213;0.670548231;0.00491954454;1.03689732;1.04700985;0.680282685;0.036753563;49.6905203;0.0557349838;0.0294317372;0.75;0.0333338212;1.03537004;0.624838464;0.00458448239;10;49.6905197;0.666667;0;1.044444;0.994308388;0.994308057
20.137693;1.03536875;0.694703841;0.00508326958;0.670971734;0.00490989132;1.03689432;1.04701583;0.680705412;0.0367777693;49.6888553;0.0552971972;0.0294272967;0.749999988;0.0333338305;1.03536903;0.625232466;0.00457548427;10;49.6888547;0.666667;0;1.044444;0.994278381;0.994278063
20.138693;1.03536776;0.695144931;0.0050732896;0.671398457;0.00490023738;1.03689032;1.04702181;0.681130255;0.0368009129;49.6872023;0.0548560767;0.0294228561;0.749999975;0.0333338396;1.03536802;0.625629469;0.00456648482;10;49.6872016;0.666667;0;1.044444;0.994249372;0.99424907
20.140693;1.03536579;0.696035999;0.00505222676;0.672260493;0.00487985327;1.03688231;1.04703278;0.681991183;0.0368482924;49.6839383;0.0539649449;0.0294139743;0.74999995;0.0333338571;1.035366;0.626431476;0.00454748285;10;49.6839376;0.666667;0;1.044444;0.99419035;0.994190084
20.141693;1.0353648;0.696485975;0.00504114391;0.672695807;0.00486912276;1.0368773;1.04703876;0.682425554;0.036871432;49.6823262;0.0535149339;0.0294106439;0.749999938;0.0333338657;1.03536499;0.62683648;0.00453748058;10;49.6823256;0.666667;0;1.044444;0.994161337;0.994161091
20.142693;1.03536381;0.696938172;0.00503006348;0.673133268;0.00485839096;1.03687229;1.04704475;0.682862039;0.0368945702;49.6807272;0.0530627004;0.0294073128;0.749999927;0.0333338739;1.03536398;0.627243485;0.00452747749;10;49.6807266;0.666667;0;1.044444;0.994132323;0.994132098
20.143693;1.03536182;0.697393702;0.00501898492;0.673574602;0.00484766264;1.03686828;1.04705073;0.6833017;0.0369187683;49.6791422;0.0526071338;0.0294039809;0.749999918;0.0333338816;1.03536198;0.627653491;0.00451747352;10;49.6791416;0.666667;0;1.044444;0.994104308;0.994104103
20.144693;1.03536084;0.697851456;0.00500679637;0.674017432;0.00483585534;1.03686327;1.04705572;0.683744128;0.0369419391;49.6775711;0.0521493451;0.0294017591;0.749999909;0.0333338883;1.03536097;0.628065499;0.0045064686;10;49.6775706;0.666667;0;1.044444;0.994075291;0.994075109
20.145693;1.03535885;0.698311432;0.00499460813;0.674463063;0.00482405162;1.03685826;1.0470617;0.684189078;0.0369650732;49.6760131;0.0516893346;0.0293995362;0.749999902;0.0333338939;1.03535897;0.628479509;0.00449546273;10;49.6760126;0.666667;0;1.044444;0.994047274;0.994047113
20.146693;1.03535787;0.698774741;0.00498241946;0.674911263;0.0048122422;1.03685225;1.04706669;0.684636796;0.0369882411;49.67447;0.0512259912;0.029397312;0.749999895;0.0333338979;1.03535797;0.62889652;0.00448445615;10;49.6744696;0.666667;0;1.044444;0.994019255;0.994019116
20.147693;1.03535589;0.699240274;0.00497022984;0.675362264;0.00480043635;1.03684723;1.04707268;0.685085976;0.0370124331;49.67294;0.050760426;0.0293950865;0.74999989;0.0333339001;1.03535597;0.629315533;0.00447344924;10;49.6729396;0.666667;0;1.044444;0.993992234;0.993992119
20.148693;1.0353539;0.69970803;0.00495803898;0.675815413;0.00478862933;1.03684122;1.04707767;0.685538985;0.0370355973;49.6714239;0.0502926393;0.029393971;0.749999885;0.0333339002;1.03535398;0.629736548;0.00446244239;10;49.6714236;0.666667;0;1.044444;0.993964212;0.993964121
20.149693;1.03535193;0.700178009;0.0049447356;0.67627071;0.00477574794;1.0368362;1.04708266;0.685993051;0.0370587594;49.6699219;0.0498226309;0.0293928548;0.749999882;0.0333338981;1.03535198;0.630159563;0.00445043585;10;49.6699216;0.666667;0;1.044444;0.993937188;0.993937122
20.150693;1.03534995;0.700651322;0.00493143078;0.676729228;0.00476286545;1.03683019;1.04708865;0.686449638;0.0370818841;49.6684348;0.0493492898;0.0293917381;0.749999878;0.0333338935;1.03534999;0.63058558;0.00443842983;10;49.6684346;0.666667;0;1.044444;0.993910163;0.993910123
20.151693;1.03534797;0.701125747;0.00491812449;0.677188821;0.00474998203;1.03682417;1.04709364;0.686908997;0.0371050425;49.6669608;0.0488748377;0.0293906211;0.749999875;0.033333886;1.03534801;0.631012596;0.0044264245;10;49.6669606;0.666667;0;1.044444;0.993883136;0.993883124
20.152693;1.035346;0.701602394;0.00490481662;0.677650561;0.00473709796;1.03681816;1.04709864;0.687370474;0.0371281995;49.6655017;0.0483981635;0.0293906154;0.749999871;0.0333338758;1.03534602;0.631441613;0.00441442006;10;49.6655016;0.666667;0;1.044444;0.993856107;0.993856124
20.154693;1.03534204;0.70256347;0.00487708443;0.678581556;0.00471025593;1.03680513;1.04710863;0.688299777;0.0371755716;49.6626266;0.0474370357;0.0293906057;0.749999859;0.0333338476;1.03534205;0.632306645;0.00438941413;10;49.6626266;0.666667;0;1.044444;0.993804047;0.993804124
20.155693;1.03534006;0.703046789;0.00486265976;0.679049737;0.00469629852;1.03679812;1.04711363;0.688766545;0.037198726;49.6612106;0.0469536926;0.0293906023;0.749999852;0.03333383;1.03534007;0.632741659;0.00437641259;10;49.6612106;0.666667;0;1.044444;0.993778015;0.993778122
20.156693;1.03533708;0.703531219;0.00484823289;0.679519646;0.0046823459;1.0367921;1.04711863;0.689236491;0.0372218802;49.6598095;0.0464692376;0.0293917113;0.749999842;0.0333338106;1.0353371;0.633177672;0.00436341207;10;49.6598096;0.666667;0;1.044444;0.993751982;0.99375212
20.157693;1.0353351;0.704018985;0.00483380359;0.679992118;0.00466838913;1.0367851;1.04712362;0.689707494;0.0372450341;49.6584225;0.0459814483;0.0293928221;0.749999832;0.0333337894;1.03533512;0.633616684;0.00435041274;10;49.6584226;0.666667;0;1.044444;0.993725949;0.993726117
20.158693;1.03533211;0.704507863;0.00481937166;0.680466319;0.00465443738;1.03677809;1.04712862;0.690180615;0.0372681879;49.6570504;0.0454925471;0.0293939346;0.749999821;0.0333337667;1.03533214;0.634056693;0.00433741477;10;49.6570507;0.666667;0;1.044444;0.993700915;0.993701112
20.159693;1.03533012;0.704997853;0.00480382578;0.680940935;0.00463940855;1.03677108;1.04713362;0.690654792;0.0372913418;49.6556934;0.045002534;0.0293961605;0.749999808;0.0333337425;1.03533017;0.634497701;0.00432341818;10;49.6556937;0.666667;0;1.044444;0.993675882;0.993676106
20.160693;1.03532713;0.705490067;0.00478938805;0.681418354;0.0046254581;1.03676307;1.04713762;0.691131747;0.0373145311;49.6543504;0.0445102976;0.0293983887;0.749999796;0.0333337172;1.03532719;0.634940707;0.00431042286;10;49.6543507;0.666667;0;1.044444;0.99365085;0.993651097
20.162693;1.03532115;0.706480053;0.00475828151;0.682378555;0.0045954132;1.03674906;1.04714762;0.692089626;0.0373618989;49.6517093;0.0435202662;0.0294028534;0.74999977;0.0333336651;1.03532124;0.635831715;0.00428243487;10;49.6517097;0.666667;0;1.044444;0.993601791;0.993602072
20.163693;1.03531815;0.706976715;0.00474272427;0.682860265;0.00458039214;1.03674106;1.04715162;0.692570812;0.0373850871;49.6504113;0.0430235819;0.0294050901;0.749999757;0.0333336389;1.03531827;0.636278719;0.00426844133;10;49.6504118;0.666667;0;1.044444;0.993577766;0.993578056
20.164693;1.03531515;0.707475601;0.00472716484;0.68334412;0.00456537218;1.03673306;1.04715662;0.693053452;0.0374082393;49.6491283;0.042524674;0.0294084406;0.749999746;0.0333336129;1.03531529;0.636727723;0.00425444747;10;49.6491288;0.666667;0;1.044444;0.993553744;0.993554037
20.165693;1.03531215;0.707975599;0.0047116035;0.683829049;0.00455035345;1.03672605;1.04716062;0.693537809;0.0374314265;49.6478603;0.0420246535;0.0294117938;0.749999735;0.0333335874;1.03531231;0.637177727;0.00424045299;10;49.6478608;0.666667;0;1.044444;0.993529726;0.993530018
20.167693;1.03530615;0.708978932;0.00467936516;0.684802124;0.00451924681;1.03671004;1.04716962;0.694509029;0.0374777653;49.6453683;0.0410212753;0.0294185077;0.74999972;0.0333335377;1.03530635;0.638080734;0.00421146143;10;49.6453689;0.666667;0;1.044444;0.993482698;0.993482975
20.168693;1.03530315;0.709483379;0.00466268861;0.685291346;0.00450315894;1.03670204;1.04717462;0.694996952;0.0375009173;49.6441453;0.0405168067;0.029422979;0.749999716;0.0333335132;1.03530337;0.638534738;0.00419646397;10;49.6441459;0.666667;0;1.044444;0.993459688;0.993459953
20.169693;1.03530014;0.709987829;0.004646011;0.685780569;0.00448707254;1.03669403;1.04717862;0.695485532;0.0375241059;49.6429373;0.0400123373;0.0294274522;0.749999714;0.0333334886;1.03530039;0.638988742;0.00418146506;10;49.6429379;0.666667;0;1.044444;0.993437682;0.993437931
20.170693;1.03529614;0.71049339;0.00463044337;0.686271529;0.00447206526;1.03668503;1.04718262;0.69597623;0.0375483564;49.6417453;0.0395067564;0.0294319266;0.749999716;0.0333334638;1.03529641;0.639443746;0.00416746456;10;49.641746;0.666667;0;1.044444;0.993414678;0.993414909
20.172693;1.03529014;0.711508965;0.00459708172;0.687256425;0.00443990037;1.03666902;1.04719162;0.696959069;0.037594703;49.6394054;0.0384911503;0.0294408769;0.749999726;0.0333334136;1.03529044;0.640357754;0.00413745858;10;49.639406;0.666667;0;1.044444;0.993369676;0.993369868
20.173693;1.03528613;0.712017866;0.00458039823;0.687750616;0.00442382449;1.03666001;1.04719562;0.697451876;0.0376178959;49.6382584;0.0379822373;0.0294464632;0.749999734;0.0333333885;1.03528646;0.640815758;0.00412245316;10;49.638259;0.666667;0;1.044444;0.993348677;0.993348849
20.174693;1.03528313;0.712526768;0.00456260152;0.688244147;0.00440667271;1.03665101;1.04719963;0.69794574;0.0376410898;49.6371264;0.0374733256;0.029452049;0.749999744;0.0333333638;1.03528347;0.641273763;0.00410644612;10;49.6371271;0.666667;0;1.044444;0.99332668;0.993326833
20.175693;1.03527913;0.713037893;0.00454591376;0.688740493;0.00439060012;1.036643;1.04720363;0.698440661;0.0376642846;49.6360094;0.0369621932;0.0294576342;0.749999756;0.03333334;1.03527949;0.641733769;0.00409143744;10;49.6360101;0.666667;0;1.044444;0.993305684;0.993305818
20.176693;1.03527513;0.713549019;0.00452922403;0.689236844;0.00437452918;1.036634;1.04720763;0.69893558;0.0376874803;49.6349084;0.0364510625;0.0294632183;0.749999768;0.0333333172;1.0352755;0.642193774;0.00407642719;10;49.6349091;0.666667;0;1.044444;0.99328369;0.993283806
20.178693;1.03526813;0.714572384;0.00449472932;0.690229971;0.00434131371;1.03661601;1.04721564;0.699927531;0.0377349337;49.6327524;0.0354276959;0.0294766042;0.749999797;0.0333332758;1.03526853;0.643114787;0.00404540334;10;49.6327532;0.666667;0;1.044444;0.993242707;0.993242786
20.179693;1.03526413;0.715085734;0.00447692511;0.690728487;0.00432417256;1.03660701;1.04721964;0.700424564;0.0377581297;49.6316974;0.0349143491;0.0294821828;0.749999813;0.0333332574;1.03526454;0.643576794;0.00402939068;10;49.6316982;0.666667;0;1.044444;0.993221718;0.993221779
20.180693;1.03526112;0.715599085;0.00446023141;0.691226339;0.00430810059;1.03659802;1.04722364;0.700922656;0.037781325;49.6306574;0.0344010047;0.0294899813;0.749999829;0.0333332408;1.03526155;0.644038799;0.00401437813;10;49.6306582;0.666667;0;1.044444;0.99320173;0.993201775
20.182693;1.03525312;0.716626897;0.00442573185;0.692224465;0.00427488986;1.03658003;1.04723165;0.701917773;0.0378287741;49.6286244;0.033373212;0.0295033489;0.749999861;0.0333332133;1.03525356;0.64496381;0.00398335453;10;49.6286252;0.666667;0;1.044444;0.993161757;0.993161774
20.183693;1.03524912;0.717141358;0.00440792636;0.69272407;0.00425774617;1.03657104;1.04723466;0.702417591;0.0378520027;49.6276304;0.032858764;0.0295111405;0.749999877;0.0333332029;1.03524957;0.645426815;0.0039673439;10;49.6276313;0.666667;0;1.044444;0.993142772;0.993142778
20.185693;1.03524111;0.718170278;0.00437231584;0.69372329;0.00422345483;1.03655307;1.04724268;0.703414817;0.0378994444;49.6256904;0.0318298759;0.0295267182;0.749999908;0.0333331892;1.03524157;0.646352825;0.0039353259;10;49.6256913;0.666667;0;1.044444;0.993103802;0.993103794
20.186693;1.03523711;0.718684736;0.00435562226;0.694222904;0.00420738061;1.03654308;1.04724569;0.703914632;0.0379226686;49.6247424;0.0313154362;0.0295345045;0.749999923;0.033333186;1.03523757;0.64681583;0.00392031908;10;49.6247433;0.666667;0;1.044444;0.993085817;0.993085806
20.187693;1.03523311;0.719200304;0.00433781816;0.694723593;0.00419023194;1.03653409;1.0472497;0.704413772;0.037945855;49.6238114;0.0307998881;0.0295422897;0.749999936;0.0333331849;1.03523357;0.647279836;0.00390431403;10;49.6238123;0.666667;0;1.044444;0.993066832;0.99306682
20.188693;1.03522911;0.719714757;0.00432001473;0.695223212;0.00417308218;1.0365251;1.04725371;0.704912912;0.037970101;49.6228944;0.030285454;0.0295500738;0.749999949;0.0333331856;1.03522957;0.647742842;0.00388831082;10;49.6228953;0.666667;0;1.044444;0.993048847;0.993048836
20.190693;1.0352211;0.720744767;0.0042844097;0.696223528;0.0041387802;1.03650613;1.04726074;0.705910801;0.0380165043;49.6211085;0.029255482;0.0295678611;0.749999971;0.0333331913;1.03522156;0.648669855;0.00385630962;10;49.6211094;0.666667;0;1.044444;0.993012874;0.993012872
20.191693;1.0352161;0.721259212;0.00426771901;0.696723826;0.00412270588;1.03649714;1.04726475;0.706409939;0.0380407481;49.6202385;0.0287410548;0.0295767535;0.749999981;0.0333331956;1.03521656;0.649132863;0.00384131129;10;49.6202394;0.666667;0;1.044444;0.992994887;0.992994891
20.193693;1.0352081;0.722286981;0.00423211611;0.697722011;0.00408840252;1.03647817;1.04727178;0.707406764;0.0380882113;49.6185455;0.0277133154;0.0295945363;0.749999999;0.0333332061;1.03520856;0.650057881;0.0038093181;10;49.6185464;0.666667;0;1.044444;0.992960911;0.992960928
20.194693;1.0352041;0.722800305;0.00421431451;0.698220571;0.00407125088;1.03646818;1.0472748;0.707905511;0.038111431;49.6177216;0.0272000022;0.0296034269;0.750000008;0.0333332122;1.03520457;0.650519891;0.00379332276;10;49.6177224;0.666667;0;1.044444;0.992943922;0.992943944
20.195693;1.0352001;0.723313625;0.00419762362;0.698719134;0.00405517244;1.0364592;1.04727782;0.708403195;0.0381346508;49.6169136;0.026686689;0.0296123169;0.750000015;0.0333332187;1.03520057;0.650981901;0.00377832808;10;49.6169144;0.666667;0;1.044444;0.992926933;0.992926959
20.196693;1.0351951;0.723825833;0.00417982122;0.699217302;0.00403802413;1.03644921;1.04728183;0.708900199;0.0381588949;49.6161206;0.0261744864;0.0296223175;0.750000023;0.0333332256;1.03519557;0.651442911;0.00376233396;10;49.6161214;0.666667;0;1.044444;0.992910945;0.992910973
20.197693;1.0351911;0.724338037;0.00416201871;0.699714799;0.00402087116;1.03644023;1.04728485;0.709396818;0.0381831752;49.6153426;0.0256622833;0.0296323175;0.750000031;0.0333332327;1.03519157;0.651903921;0.00374634019;10;49.6153434;0.666667;0;1.044444;0.992894957;0.992894984
20.198693;1.03518711;0.72485024;0.0041453276;0.700212299;0.00400479048;1.03643024;1.04728887;0.709892754;0.0382063577;49.6145807;0.0251500791;0.0296412059;0.750000038;0.0333332401;1.03518758;0.65236493;0.00373134651;10;49.6145814;0.666667;0;1.044444;0.99287897;0.992878995
20.199693;1.03518211;0.725360218;0.0041275261;0.700708332;0.00398763911;1.03642125;1.04729189;0.710389364;0.0382306372;49.6138337;0.0246389848;0.0296512047;0.750000044;0.0333332476;1.03518258;0.652823939;0.00371535266;10;49.6138344;0.666667;0;1.044444;0.992862984;0.992863004
20.200693;1.03517812;0.725871306;0.00411083678;0.701204765;0.00397155599;1.03641127;1.04729491;0.710883849;0.0382538551;49.6131027;0.0241290002;0.0296612026;0.750000048;0.033333255;1.03517859;0.653283947;0.00370035838;10;49.6131034;0.666667;0;1.044444;0.992847999;0.992848011
20.202693;1.03517014;0.726889036;0.00407635144;0.702193349;0.00393831283;1.03639229;1.04730196;0.711871069;0.0383013133;49.6116847;0.0231112484;0.029681196;0.750000054;0.0333332688;1.0351706;0.654199962;0.00366936755;10;49.6116854;0.666667;0;1.044444;0.992818031;0.992818025
20.205693;1.03515717;0.728408966;0.00402519218;0.703670489;0.00388898001;1.03636432;1.04731202;0.713346386;0.0383730437;49.6096738;0.0215912755;0.0297134024;0.75000005;0.0333332863;1.03515763;0.65556798;0.00362337513;10;49.6096744;0.666667;0;1.044444;0.992774081;0.992774045
20.206693;1.03515218;0.728914501;0.0040085132;0.704162258;0.00387289355;1.03635533;1.04731504;0.713836614;0.0383973184;49.6090338;0.0210857259;0.0297233955;0.750000046;0.0333332925;1.03515264;0.656022985;0.00360837661;10;49.6090343;0.666667;0;1.044444;0.992760097;0.992760051
20.207693;1.03514819;0.729417816;0.00399072524;0.704651204;0.00385572847;1.03634533;1.04731906;0.714325101;0.0384215557;49.6084088;0.0205823966;0.0297344989;0.750000041;0.0333332995;1.03514865;0.65647599;0.00359237773;10;49.6084093;0.666667;0;1.044444;0.992747112;0.992747058
20.209693;1.0351392;0.730422228;0.00395848997;0.705627645;0.00382461736;1.03632734;1.0473251;0.715299197;0.0384701023;49.6072038;0.0195779556;0.0297555929;0.750000028;0.033333316;1.03513966;0.65738;0.00356337874;10;49.6072043;0.666667;0;1.044444;0.992720138;0.992720072
20.210693;1.03513521;0.730922214;0.00394182061;0.706113385;0.00380852077;1.03631735;1.04732812;0.715785187;0.0384933147;49.6066238;0.0190779548;0.0297666948;0.750000021;0.0333333259;1.03513566;0.657830005;0.00354837832;10;49.6066243;0.666667;0;1.044444;0.992707149;0.992707079
20.211693;1.03513122;0.73142109;0.00392515375;0.706598056;0.00379242249;1.03630835;1.04733213;0.716268371;0.0385175514;49.6060588;0.0185790635;0.0297777966;0.750000013;0.0333333368;1.03513166;0.658279011;0.00353337693;10;49.6060593;0.666667;0;1.044444;0.992694158;0.992694087
20.212693;1.03512622;0.731918857;0.00390848925;0.707082341;0.00377632616;1.03629935;1.04733515;0.716752239;0.0385418252;49.6055088;0.018081282;0.0297877873;0.750000005;0.0333333491;1.03512666;0.658727017;0.00351837434;10;49.6055093;0.666667;0;1.044444;0.992682165;0.992682096
20.213693;1.03512222;0.732415512;0.00389293811;0.707564876;0.00376129799;1.03629036;1.04733816;0.717233987;0.0385660997;49.6049738;0.0175846104;0.0297988895;0.749999996;0.0333333627;1.03512266;0.659174023;0.00350437046;10;49.6049743;0.666667;0;1.044444;0.99266917;0.992669104
20.214693;1.03511822;0.732909945;0.00387627799;0.708045268;0.00374519487;1.03628136;1.04734118;0.717713613;0.0385903749;49.6044538;0.0170901605;0.0298099924;0.749999988;0.0333333779;1.03511865;0.65961903;0.00348936537;10;49.6044543;0.666667;0;1.044444;0.992657173;0.992657113
20.215693;1.03511321;0.733403267;0.00386073092;0.708525275;0.00373016729;1.03627236;1.04734419;0.718192178;0.0386146513;49.6039488;0.0165968215;0.0298210959;0.74999998;0.0333333945;1.03511365;0.660063037;0.00347535929;10;49.6039493;0.666667;0;1.044444;0.992646174;0.992646121
20.216693;1.03510921;0.733895478;0.00384518557;0.709003529;0.00371513464;1.03626337;1.0473482;0.718668997;0.0386388922;49.6034578;0.0161045932;0.0298322004;0.749999972;0.0333334123;1.03510964;0.660506045;0.00346135242;10;49.6034583;0.666667;0;1.044444;0.992634173;0.992634128
20.217693;1.0351052;0.734385465;0.00382964163;0.709479643;0.00370010057;1.03625437;1.04735121;0.71914544;0.0386631717;49.6029818;0.0156145871;0.029843306;0.749999964;0.033333431;1.03510563;0.660947052;0.00344734495;10;49.6029823;0.666667;0;1.044444;0.992623171;0.992623134
20.219693;1.03509718;0.735360991;0.00379855715;0.710427589;0.00367002879;1.03623637;1.04735722;0.72009196;0.0387117369;49.6020748;0.0146390185;0.029866632;0.749999953;0.0333334702;1.03509761;0.661825067;0.00341932874;10;49.6020753;0.666667;0;1.044444;0.992601162;0.992601141
20.220693;1.03509216;0.73584542;0.00378301642;0.710899036;0.0036549953;1.03622837;1.04736023;0.720563096;0.0387360227;49.6016428;0.0141545665;0.0298777416;0.749999949;0.0333334902;1.0350926;0.662261074;0.00340532034;10;49.6016433;0.666667;0;1.044444;0.992590157;0.992590144
20.221693;1.03508815;0.736328736;0.00376858784;0.71136873;0.00364103164;1.03621937;1.04736424;0.721031421;0.0387602735;49.6012248;0.0136712247;0.0298888529;0.749999947;0.0333335105;1.03508859;0.662696081;0.00339231197;10;49.6012253;0.666667;0;1.044444;0.992580151;0.992580145
20.222693;1.03508413;0.736810939;0.00375416033;0.711837353;0.00362706858;1.03621037;1.04736724;0.72149937;0.0387845632;49.6008228;0.0131889929;0.0298999657;0.749999948;0.0333335309;1.03508457;0.663130086;0.00337930373;10;49.6008233;0.666667;0;1.044444;0.992570146;0.992570145
20.223693;1.03508011;0.737290918;0.0037386227;0.712303835;0.00361203335;1.03620237;1.04737025;0.721965196;0.0388099154;49.6004338;0.0127089821;0.0299110797;0.74999995;0.0333335518;1.03508056;0.663562091;0.00336529564;10;49.6004343;0.666667;0;1.044444;0.992560141;0.992560144
20.224693;1.03507609;0.737768673;0.00372419694;0.712768175;0.00359807349;1.03619337;1.04737326;0.722428896;0.0388342082;49.6000599;0.0122311925;0.0299221947;0.749999956;0.0333335733;1.03507654;0.663992096;0.00335228778;10;49.6000603;0.666667;0;1.044444;0.992550137;0.992550141
20.225693;1.03507207;0.738244202;0.0037097716;0.713230372;0.00358411608;1.03618537;1.04737627;0.722890471;0.0388585025;49.5996999;0.0117556246;0.0299333105;0.749999964;0.0333335954;1.03507252;0.6644201;0.00333928028;10;49.5997003;0.666667;0;1.044444;0.992541133;0.992541138
20.226693;1.03506805;0.738718619;0.00369534632;0.7136915;0.00357016144;1.03617737;1.04738028;0.723349229;0.0388827609;49.5993549;0.0112811674;0.0299444268;0.749999975;0.0333336184;1.0350685;0.664847103;0.00332627335;10;49.5993553;0.666667;0;1.044444;0.992531131;0.992531134
20.227693;1.03506402;0.739189699;0.00368203185;0.714149411;0.00355728323;1.03616937;1.04738329;0.723807613;0.0389081182;49.5990229;0.0108100437;0.0299555437;0.749999987;0.0333336421;1.03506448;0.665271106;0.00331426711;10;49.5990233;0.666667;0;1.044444;0.992523131;0.992523129
20.228693;1.03506;0.739659667;0.00366760567;0.714606252;0.00354333445;1.03616037;1.04738629;0.72426387;0.0389324155;49.5987059;0.0103400313;0.0299666611;0.750000002;0.0333336666;1.03506046;0.665694109;0.00330126162;10;49.5987063;0.666667;0;1.044444;0.992514131;0.992514122
20.230693;1.03505197;0.740592935;0.00364097285;0.7155135;0.00351759147;1.03614437;1.04739331;0.725168253;0.0389820346;49.598114;0.00940667396;0.0299888969;0.750000035;0.0333337178;1.03505242;0.666534114;0.00327725271;10;49.5981143;0.666667;0;1.044444;0.992497136;0.992497108
20.231693;1.03504795;0.741056238;0.00362765499;0.715963906;0.00350472287;1.03613737;1.04739632;0.725618129;0.0390063321;49.597838;0.00894332934;0.0300000153;0.750000052;0.0333337444;1.0350484;0.666951115;0.00326524914;10;49.5978383;0.666667;0;1.044444;0.99248914;0.9924891
20.232693;1.03504494;0.741517319;0.00361433617;0.716411475;0.00349185212;1.03612937;1.04739933;0.726065877;0.0390306296;49.597577;0.00848220774;0.0300100226;0.750000068;0.0333337714;1.03504538;0.667366116;0.0032532462;10;49.5975773;0.666667;0;1.044444;0.992481144;0.992481092
20.233693;1.03504093;0.741976181;0.00360212744;0.71685759;0.00348005889;1.03612137;1.04740334;0.726510803;0.0390559504;49.597329;0.00802330929;0.0300211412;0.750000084;0.0333337986;1.03504136;0.667779116;0.00324224416;10;49.5973293;0.666667;0;1.044444;0.992474149;0.992474085
20.234693;1.03503691;0.742432823;0.00358880645;0.717301558;0.00346719243;1.03611437;1.04740636;0.726953234;0.0390802478;49.5970951;0.00756663393;0.0300322597;0.750000098;0.0333338258;1.03503734;0.668190115;0.00323024349;10;49.5970953;0.666667;0;1.044444;0.992466155;0.992466078
20.235693;1.0350329;0.742887248;0.00357659525;0.71774338;0.00345539952;1.03610637;1.04740937;0.727394596;0.0391056063;49.5968751;0.00711218148;0.0300422666;0.75000011;0.033333853;1.03503333;0.668599114;0.0032192447;10;49.5968753;0.666667;0;1.044444;0.99245916;0.992459072
20.237693;1.03502588;0.743787219;0.00355216811;0.718617746;0.00343181075;1.03609237;1.0474164;0.72826812;0.0391552263;49.5964761;0.00621216697;0.030063389;0.75000013;0.0333339071;1.03502631;0.669409109;0.00319725399;10;49.5964763;0.666667;0;1.044444;0.992446171;0.992446065
20.238693;1.03502286;0.744234989;0.00353995184;0.719052436;0.00342001511;1.03608536;1.04742041;0.728700279;0.0391794879;49.5962961;0.00576438265;0.0300745034;0.750000137;0.0333339338;1.0350233;0.669812106;0.00318626202;10;49.5962963;0.666667;0;1.044444;0.992439176;0.992439063
20.240693;1.03501583;0.745120539;0.00351773577;0.719912852;0.00339857478;1.03607135;1.04742644;0.729560665;0.0392302087;49.5959771;0.00487881584;0.0300945022;0.750000146;0.0333339869;1.03501629;0.670609097;0.00316628348;10;49.5959773;0.666667;0;1.044444;0.992427186;0.992427061
20.241693;1.03501182;0.745559431;0.0035066251;0.720339653;0.00338785632;1.03606435;1.04743045;0.729985377;0.0392544712;49.5958372;0.00443992247;0.0301044967;0.750000149;0.0333340132;1.03501229;0.671004093;0.00315629641;10;49.5958373;0.666667;0;1.044444;0.99242119;0.99242106
20.242693;1.0350088;0.745996104;0.00349551312;0.720763613;0.00337713447;1.03605835;1.04743346;0.730409718;0.039279832;49.5957102;0.00400325225;0.0301144875;0.750000151;0.0333340391;1.03500929;0.671397089;0.00314631051;10;49.5957103;0.666667;0;1.044444;0.992416194;0.99241606
20.243693;1.03500577;0.746430557;0.0034844003;0.721185428;0.00336641226;1.03605134;1.04743747;0.730829114;0.0393051552;49.5955962;0.00356880522;0.0301244747;0.750000153;0.0333340645;1.03500629;0.671788085;0.00313632558;10;49.5955963;0.666667;0;1.044444;0.992410198;0.99241006
20.244693;1.03500275;0.746861679;0.00347439824;0.721604024;0.00335676305;1.03604534;1.04744048;0.73124814;0.0393294545;49.5954962;0.00313769237;0.0301344584;0.750000156;0.033334089;1.0350033;0.672176082;0.00312734139;10;49.5954963;0.666667;0;1.044444;0.992405202;0.992405059
20.245693;1.03499973;0.74728947;0.00346328516;0.722019402;0.00334603972;1.03603933;1.04744449;0.73166222;0.0393547762;49.5954082;0.00270991345;0.0301444392;0.750000161;0.0333341124;1.0350003;0.67256108;0.00311735768;10;49.5954083;0.666667;0;1.044444;0.992400206;0.992400057
20.246693;1.0349957;0.747715041;0.00345328366;0.722433333;0.00333639262;1.03603333;1.04744849;0.732075235;0.0393800967;49.5953332;0.00228435704;0.0301533065;0.750000168;0.0333341341;1.03499631;0.672944078;0.00310837415;10;49.5953332;0.666667;0;1.044444;0.99239621;0.992396054
20.247693;1.03499267;0.74813839;0.00344439405;0.722844424;0.00332781542;1.03602732;1.0474515;0.7324847;0.0394054538;49.5952712;0.00186102287;0.0301632831;0.750000177;0.0333341536;1.03499331;0.673325077;0.00310039057;10;49.5952712;0.666667;0;1.044444;0.992391214;0.992391051
20.248693;1.03499064;0.748558408;0.00343439438;0.723251597;0.00331816122;1.03602132;1.0474555;0.732892402;0.0394297111;49.5952213;0.00144102189;0.0301721472;0.750000188;0.0333341705;1.03499132;0.673703077;0.00309140673;10;49.5952212;0.666667;0;1.044444;0.992387218;0.992387046
20.249693;1.03498762;0.748976204;0.00342550716;0.723657326;0.00330958373;1.03601532;1.0474595;0.733295856;0.0394550279;49.5951843;0.00102324278;0.0301810103;0.750000201;0.0333341845;1.03498833;0.674079078;0.00308342242;10;49.5951842;0.666667;0;1.044444;0.992383223;0.99238304
20.250693;1.03498459;0.749390668;0.00341662154;0.724059836;0.00330100641;1.03601032;1.0474625;0.733697886;0.0394803809;49.5951603;0.00060879649;0.0301898726;0.750000216;0.0333341955;1.03498534;0.67445208;0.00307543753;10;49.5951602;0.666667;0;1.044444;0.992379228;0.992379034
20.251693;1.03498156;0.749801799;0.00340773779;0.72445913;0.00329242947;1.03600433;1.04746649;0.73409603;0.0395056948;49.5951483;0.000197682928;0.0301987343;0.750000232;0.0333342035;1.03498234;0.674822083;0.00306745206;10;49.5951482;0.666667;0;1.044444;0.992375234;0.992375028
20.252693;1.03497854;0.75021071;0.00339885594;0.72485628;0.003283853;1.03599933;1.04747049;0.73449205;0.0395310072;49.5951483;-0.000211208997;0.0302075957;0.750000249;0.0333342086;1.03497935;0.675190088;0.00305946614;10;49.5951482;0.666667;0;1.044444;0.99237224;0.992372021
20.253693;1.03497652;0.750616288;0.00339108694;0.725249514;0.00327634741;1.03599434;1.04747448;0.734884883;0.039556318;49.5951603;-0.000616768168;0.0302164571;0.750000265;0.0333342109;1.03497736;0.675555093;0.00305248004;10;49.5951602;0.666667;0;1.044444;0.992369247;0.992369014
20.254693;1.0349735;0.751018533;0.00338331939;0.725640232;0.00326884542;1.03598935;1.04747748;0.735275233;0.0395816652;49.5951853;-0.00101899468;0.0302242074;0.75000028;0.0333342107;1.03497437;0.6759171;0.00304549412;10;49.5951852;0.666667;0;1.044444;0.992366253;0.992366008
20.255693;1.03497149;0.751417445;0.00337555298;0.726027031;0.00326134066;1.03598435;1.04748147;0.735661694;0.0396069733;49.5952213;-0.00141788874;0.0302319582;0.750000293;0.033334208;1.03497237;0.676276108;0.00303850876;10;49.5952212;0.666667;0;1.044444;0.99236326;0.992363002
20.256693;1.03496849;0.751814134;0.00336778735;0.726412388;0.0032538392;1.03598036;1.04748546;0.736044968;0.0396322805;49.5952703;-0.00181456172;0.0302408207;0.750000304;0.0333342028;1.03496938;0.676633117;0.00303152426;10;49.5952702;0.666667;0;1.044444;0.992361268;0.992360995
20.257693;1.03496648;0.752207492;0.00336113321;0.726793825;0.00324740805;1.03597537;1.04748945;0.736426118;0.0396575871;49.5953303;-0.0022079029;0.0302485729;0.750000312;0.0333341953;1.03496739;0.676987127;0.00302554076;10;49.5953302;0.666667;0;1.044444;0.992358276;0.99235799
20.258693;1.03496449;0.752597517;0.00335447892;0.727172044;0.00324097664;1.03597138;1.04749344;0.736804081;0.0396828936;49.5954023;-0.00259791256;0.0302552152;0.750000317;0.0333341854;1.0349654;0.677338138;0.00301955829;10;49.5954022;0.666667;0;1.044444;0.992356284;0.992355984
20.259693;1.03496149;0.752985321;0.0033478239;0.72754882;0.00323454802;1.03596738;1.04749743;0.737178858;0.0397082002;49.5954863;-0.00298570203;0.0302629699;0.750000319;0.0333341731;1.03496241;0.67768715;0.00301357672;10;49.5954862;0.666667;0;1.044444;0.992354292;0.992353979
20.260693;1.0349595;0.753368679;0.00334116765;0.727920599;0.00322811601;1.03596339;1.04750142;0.73755045;0.0397335072;49.5955813;-0.00336904924;0.0302696152;0.750000319;0.0333341586;1.03496041;0.678032163;0.00300759579;10;49.5955812;0.666667;0;1.044444;0.992352301;0.992351975
20.261693;1.03495752;0.753749816;0.00333562101;0.728290234;0.00322275748;1.0359594;1.04750541;0.737918858;0.0397588144;49.5956883;-0.00375017648;0.0302773736;0.750000317;0.0333341416;1.03495842;0.678375176;0.00300261515;10;49.5956882;0.666667;0;1.044444;0.992351311;0.992350972
20.262693;1.03495554;0.75412762;0.00332896164;0.728656648;0.00321632545;1.0359554;1.0475094;0.738284082;0.0397841216;49.5958063;-0.00412797252;0.0302840227;0.750000312;0.0333341222;1.03495642;0.678715189;0.00299663438;10;49.5958063;0.666667;0;1.044444;0.99235032;0.992349971
20.263693;1.03495356;0.754502089;0.00332452288;0.729019843;0.00321204079;1.03595141;1.04751439;0.738645418;0.0398093906;49.5959363;-0.00450243703;0.0302906741;0.750000306;0.0333341005;1.03495443;0.6790522;0.00299265306;10;49.5959363;0.666667;0;1.044444;0.992348329;0.99234797
20.264693;1.03495159;0.754873224;0.00331897141;0.729379818;0.00320668276;1.03594841;1.04751838;0.739004274;0.0398346967;49.5960763;-0.0048735696;0.0302962163;0.750000297;0.0333340765;1.03495243;0.67938621;0.00298767074;10;49.5960763;0.666667;0;1.044444;0.992347337;0.992346972
20.265693;1.03495062;0.755241024;0.00331452946;0.729735868;0.00320239531;1.03594541;1.04752237;0.739359947;0.0398610622;49.5962283;-0.00524136985;0.0303028713;0.750000286;0.0333340506;1.03495143;0.679717218;0.00298368698;10;49.5962283;0.666667;0;1.044444;0.992347345;0.992346974
20.266693;1.03494865;0.75560549;0.00330897488;0.730089402;0.00319703727;1.03594241;1.04752637;0.739712435;0.039886365;49.5963913;-0.00560583743;0.0303084171;0.750000272;0.0333340232;1.03494943;0.680045224;0.0029787014;10;49.5963913;0.666667;0;1.044444;0.99234635;0.992345979
20.268693;1.03494572;0.756324414;0.00330119485;0.730786109;0.00318953853;1.03593641;1.04753536;0.740407154;0.0399369252;49.5967493;-0.00632477299;0.0303195137;0.750000236;0.0333339655;1.03494643;0.680692232;0.00297172345;10;49.5967493;0.666667;0;1.044444;0.992346355;0.992345991
20.269693;1.03494476;0.756678875;0.00329785859;0.731129281;0.00318632452;1.03593441;1.04753936;0.740750089;0.0399622203;49.5969443;-0.0066792401;0.0303250649;0.750000215;0.0333339363;1.03494542;0.681011233;0.00296873038;10;49.5969443;0.666667;0;1.044444;0.992346354;0.992345998
20.270693;1.0349428;0.75703;0.00329452131;0.731469941;0.00318311372;1.03593241;1.04754436;0.741089134;0.0399885352;49.5971493;-0.00703037294;0.030329507;0.750000192;0.0333339074;1.03494342;0.681327233;0.00296573418;10;49.5971493;0.666667;0;1.044444;0.992346351;0.992346007
20.271693;1.03494184;0.75737779;0.0032911831;0.731806676;0.00317989985;1.03592941;1.04754837;0.741425702;0.0400138251;49.5973653;-0.00737817124;0.0303339513;0.750000168;0.033333879;1.03494241;0.681640232;0.00296273467;10;49.5973653;0.666667;0;1.044444;0.992346345;0.992346016
20.272693;1.03494088;0.757722246;0.00328784399;0.732140193;0.00317668589;1.03592741;1.04755337;0.741757318;0.0400390746;49.5975923;-0.00772263474;0.030338398;0.750000143;0.0333338511;1.03494141;0.68195023;0.00295973179;10;49.5975923;0.666667;0;1.044444;0.992347337;0.992347026
20.274693;1.03493896;0.758400042;0.00328338548;0.732796497;0.00317240493;1.0359244;1.04756239;0.742412768;0.0400906677;49.5980754;-0.00840044476;0.030347298;0.750000093;0.0333337961;1.03493941;0.682560222;0.00295571614;10;49.5980754;0.666667;0;1.044444;0.992349317;0.992349046
20.275693;1.034938;0.758734493;0.00328115493;0.733120358;0.0031702644;1.03592239;1.04756739;0.742734833;0.0401159135;49.5983324;-0.00873490147;0.0303506402;0.750000068;0.0333337686;1.03493841;0.682861216;0.0029537037;10;49.5983324;0.666667;0;1.044444;0.992350305;0.992350056
20.276693;1.03493704;0.759064498;0.00328003441;0.733439928;0.00316919744;1.03592139;1.0475724;0.743053715;0.040141159;49.5985994;-0.00906491054;0.0303539844;0.750000043;0.0333337408;1.03493741;0.683158209;0.00295268858;10;49.5985994;0.666667;0;1.044444;0.99235129;0.992351065
20.277693;1.03493709;0.759392279;0.00327891265;0.733756641;0.0031681274;1.03592038;1.0475764;0.743370122;0.0401675038;49.5988764;-0.00939269392;0.0303573308;0.750000019;0.0333337125;1.03493741;0.683453201;0.00295167115;10;49.5988764;0.666667;0;1.044444;0.992353274;0.992353074
20.278693;1.03493613;0.759715616;0.00327778948;0.734069772;0.00316706048;1.03591938;1.04758141;0.743681575;0.0401927504;49.5991634;-0.00971602945;0.0303606792;0.749999996;0.0333336836;1.03493642;0.683744192;0.0029506518;10;49.5991634;0.666667;0;1.044444;0.992354257;0.992354081
20.279693;1.03493517;0.760035617;0.00327666479;0.734379684;0.00316599379;1.03591838;1.04758641;0.743989844;0.0402179982;49.5994594;-0.0100360285;0.0303629187;0.749999974;0.0333336543;1.03493542;0.684032182;0.00294963086;10;49.5994594;0.666667;0;1.044444;0.992356237;0.992356087
20.280693;1.03493522;0.760351173;0.0032766497;0.734684592;0.00316599806;1.03591838;1.04759141;0.74429493;0.0402443083;49.5997654;-0.0103515802;0.0303651607;0.749999953;0.0333336247;1.03493543;0.684316172;0.00294960863;10;49.5997654;0.666667;0;1.044444;0.992358216;0.992358092
20.282693;1.03493431;0.760973396;0.00327661605;0.735286531;0.00316601177;1.03591737;1.04760141;0.744894487;0.0402948134;49.6004055;-0.0109737876;0.0303685403;0.749999915;0.0333335653;1.03493445;0.68487615;0.00294956215;10;49.6004055;0.666667;0;1.044444;0.992363168;0.992363098
20.283693;1.03493436;0.761278952;0.0032777097;0.735581778;0.00316709211;1.03591737;1.04760641;0.74518896;0.0403211304;49.6007385;-0.0112793327;0.0303707888;0.749999898;0.0333335359;1.03493446;0.685151138;0.00295053896;10;49.6007385;0.666667;0;1.044444;0.992365143;0.9923651
20.285693;1.03493445;0.761880065;0.00327878854;0.736162606;0.00316818191;1.03591837;1.0476164;0.745767293;0.0403716516;49.6014335;-0.0118804175;0.0303730688;0.749999871;0.0333334786;1.03493448;0.685692113;0.00295149421;10;49.6014335;0.666667;0;1.044444;0.99237109;0.992371101
20.286693;1.0349345;0.762174511;0.00328099729;0.736447113;0.00317033821;1.03591937;1.04762239;0.746050441;0.0403979387;49.6017945;-0.0121748466;0.0303730997;0.749999861;0.0333334512;1.0349345;0.6859571;0.00295347279;10;49.6017946;0.666667;0;1.044444;0.992374063;0.9923741
20.287693;1.03493554;0.762465626;0.00328209731;0.736727687;0.00317141834;1.03591936;1.04762738;0.746331117;0.0404232065;49.6021645;-0.0124659413;0.0303742428;0.749999853;0.0333334245;1.03493551;0.686219086;0.00295445206;10;49.6021646;0.666667;0;1.044444;0.992377035;0.9923771
20.288693;1.03493559;0.762753406;0.00328431106;0.737005751;0.00317357559;1.03592036;1.04763237;0.746608609;0.0404484768;49.6025425;-0.0127537018;0.0303742757;0.749999848;0.0333333988;1.03493552;0.686478072;0.00295643202;10;49.6025426;0.666667;0;1.044444;0.992380007;0.992380099
20.289693;1.03493563;0.763037854;0.00328763867;0.737280593;0.00317680676;1.03592236;1.04763836;0.746881143;0.0404747714;49.6029295;-0.0130381288;0.0303731984;0.749999845;0.033333374;1.03493552;0.686734057;0.00295941261;10;49.6029296;0.666667;0;1.044444;0.992383979;0.992384099
20.290693;1.03493666;0.763317857;0.00328985784;0.737550425;0.00317896139;1.03592337;1.04764334;0.747151207;0.0405000458;49.6033245;-0.0133181111;0.0303732331;0.749999844;0.0333333503;1.03493653;0.686986042;0.00296139379;10;49.6033247;0.666667;0;1.044444;0.99238795;0.992388098
20.291693;1.03493769;0.763594524;0.00329319055;0.737817036;0.00318218959;1.03592537;1.04764933;0.747416312;0.0405263438;49.6037285;-0.0135947599;0.0303721574;0.749999845;0.0333333278;1.03493754;0.687235027;0.00296437554;10;49.6037287;0.666667;0;1.044444;0.992390922;0.992391098
20.292693;1.03493772;0.763867857;0.00329652516;0.738081137;0.00318542059;1.03592637;1.04765432;0.747678946;0.0405516211;49.6041405;-0.0138680756;0.0303710824;0.749999849;0.0333333068;1.03493754;0.687481011;0.00296735791;10;49.6041407;0.666667;0;1.044444;0.992394892;0.992395098
20.293693;1.03493874;0.764136742;0.00329986092;0.738340229;0.00318864803;1.03592837;1.04766031;0.747937683;0.040576861;49.6045604;-0.0141369468;0.0303700075;0.749999856;0.0333332872;1.03493855;0.687722995;0.00297034101;10;49.6045607;0.666667;0;1.044444;0.992399863;0.992400098
20.294693;1.03493976;0.764403403;0.00330430826;0.738597172;0.00319294851;1.03593038;1.0476653;0.74819289;0.0406032015;49.6049884;-0.0144035958;0.0303678216;0.749999865;0.0333332692;1.03493955;0.687962979;0.00297432499;10;49.6049887;0.666667;0;1.044444;0.992403833;0.992404099
20.296693;1.03494178;0.764923385;0.00331320224;0.739098171;0.00320154743;1.0359354;1.04767729;0.748692324;0.0406547484;49.6058674;-0.014923561;0.030363448;0.74999989;0.0333332382;1.03494155;0.688430947;0.00298229626;10;49.6058678;0.666667;0;1.044444;0.992412776;0.992413102
20.297693;1.03494278;0.765177817;0.00331875919;0.7393433;0.00320691928;1.03593841;1.04768329;0.748936205;0.0406799938;49.6063194;-0.015177989;0.0303612596;0.749999906;0.0333332254;1.03494255;0.688659931;0.00298728405;10;49.6063198;0.666667;0;1.044444;0.992417748;0.992418104
20.298693;1.03494477;0.765428914;0.00332320379;0.739584492;0.00321121348;1.03594142;1.04768929;0.749175841;0.0407052409;49.6067784;-0.0154290844;0.0303579583;0.749999925;0.0333332143;1.03494455;0.688885916;0.0029912736;10;49.6067788;0.666667;0;1.044444;0.992422723;0.992423108
20.299693;1.03494576;0.765675565;0.00332875806;0.739822104;0.00321658327;1.03594443;1.04769429;0.74941407;0.0407315892;49.6072454;-0.0156757368;0.0303546546;0.749999945;0.0333332048;1.03494554;0.6891079;0.00299626499;10;49.6072458;0.666667;0;1.044444;0.9924277;0.992428111
20.300693;1.03494775;0.76591888;0.00333542191;0.740055779;0.0032230222;1.03594744;1.04770029;0.74964734;0.0407568399;49.6077194;-0.0159190574;0.0303502369;0.749999969;0.0333331964;1.03494754;0.689326885;0.00300225819;10;49.6077198;0.666667;0;1.044444;0.99243268;0.992433115
20.301693;1.03494872;0.766158862;0.00334097318;0.740286947;0.00322838892;1.03595146;1.04770629;0.749876367;0.0407831531;49.6082004;-0.0161590466;0.0303469268;0.749999995;0.0333331889;1.03494854;0.689542869;0.00300725316;10;49.6082008;0.666667;0;1.044444;0.992437663;0.99243812
20.302693;1.0349507;0.766395511;0.00334763421;0.74051418;0.00323482402;1.03595448;1.0477133;0.750101494;0.0408083681;49.6086884;-0.0163957044;0.0303425019;0.750000025;0.0333331815;1.03495053;0.689755854;0.00301324986;10;49.6086888;0.666667;0;1.044444;0.992443649;0.992444125
20.303693;1.03495267;0.766627714;0.00335429392;0.740737118;0.00324125672;1.03595849;1.04771931;0.750324155;0.0408336233;49.6091834;-0.0166279193;0.0303380731;0.750000058;0.0333331737;1.03495253;0.689964838;0.00301924822;10;49.6091838;0.666667;0;1.044444;0.992448639;0.99244913
20.304693;1.03495463;0.766856584;0.00336206349;0.740956835;0.00324876057;1.03596251;1.04772532;0.750542571;0.0408599396;49.6096864;-0.0168568023;0.0303325293;0.750000094;0.0333331649;1.03495452;0.690170822;0.00302624818;10;49.6096868;0.666667;0;1.044444;0.992454632;0.992455136
20.305693;1.03495659;0.76708101;0.00336983183;0.741172257;0.00325626217;1.03596753;1.04773133;0.750757805;0.0408851956;49.6101954;-0.0170812416;0.0303269818;0.750000132;0.0333331547;1.03495651;0.690372806;0.00303324976;10;49.6101958;0.666667;0;1.044444;0.992460627;0.992461142
20.306693;1.03495855;0.767303214;0.00337759906;0.741385532;0.00326376196;1.03597155;1.04773734;0.750969855;0.0409104519;49.6107104;-0.0173034594;0.0303214304;0.750000173;0.0333331428;1.0349585;0.69057279;0.00304025299;10;49.6107108;0.666667;0;1.044444;0.992466624;0.99246715
20.307693;1.03496051;0.767519863;0.00338536536;0.741593439;0.00327126049;1.03597657;1.04774435;0.751176942;0.0409367294;49.6112334;-0.017520122;0.0303158753;0.750000216;0.0333331291;1.03496049;0.690767775;0.00304725795;10;49.6112338;0.666667;0;1.044444;0.992472623;0.992473157
20.308693;1.03496346;0.76773429;0.00339424203;0.741798484;0.00327982867;1.03598159;1.04775036;0.751381564;0.0409619853;49.6117614;-0.017734563;0.0303092054;0.75000026;0.0333331135;1.03496348;0.69096076;0.00305526461;10;49.6117618;0.666667;0;1.044444;0.992478622;0.992479166
20.309693;1.03496542;0.767944273;0.00340311812;0.74199995;0.00328839967;1.03598661;1.04775738;0.751581223;0.0409872014;49.6122974;-0.0179445603;0.0303025319;0.750000304;0.0333330961;1.03496546;0.691149744;0.00306327279;10;49.6122978;0.666667;0;1.044444;0.992485623;0.992486174
20.310693;1.03496737;0.768150925;0.00341199369;0.742198196;0.00329697068;1.03599162;1.04776339;0.751778414;0.041013516;49.6128384;-0.0181512252;0.030295855;0.750000348;0.033333077;1.03496745;0.691335729;0.00307128216;10;49.6128388;0.666667;0;1.044444;0.992491623;0.992492182
20.311693;1.03497033;0.768353133;0.00342086874;0.74239143;0.00330553889;1.03599763;1.0477704;0.751970643;0.0410387291;49.6133864;-0.0183534466;0.0302880637;0.75000039;0.0333330564;1.03497043;0.691517713;0.00307929231;10;49.6133868;0.666667;0;1.044444;0.992498624;0.992499189
20.312693;1.03497328;0.76855312;0.00343085436;0.742582517;0.00331518133;1.03600264;1.04777742;0.752159687;0.0410639398;49.6139394;-0.0185534463;0.0302802695;0.75000043;0.0333330344;1.03497341;0.691697698;0.00308830283;10;49.6139398;0.666667;0;1.044444;0.992505625;0.992506194
20.313693;1.03497623;0.768747553;0.00344083946;0.742768234;0.00332482471;1.03600865;1.04778343;0.752346264;0.0410891868;49.6144994;-0.0187478909;0.0302724726;0.750000469;0.0333330111;1.03497639;0.691872682;0.00309731334;10;49.6144998;0.666667;0;1.044444;0.992512626;0.992513198
20.314693;1.03497918;0.768939766;0.0034508242;0.742951803;0.00333446928;1.03601466;1.04779044;0.752527878;0.0411154519;49.6150644;-0.0189401134;0.0302646735;0.750000504;0.0333329866;1.03497937;0.692045667;0.00310632353;10;49.6150647;0.666667;0;1.044444;0.992519627;0.992520201
20.315693;1.03498213;0.769127536;0.00346191996;0.743131079;0.00334518879;1.03602066;1.04779745;0.752706309;0.0411406534;49.6156354;-0.0191278919;0.0302557613;0.750000537;0.0333329612;1.03498235;0.692214652;0.00311633311;10;49.6156357;0.666667;0;1.044444;0.992526627;0.992527202
20.316693;1.03498508;0.769311975;0.00347301592;0.743307133;0.00335590976;1.03602766;1.04780445;0.752881556;0.0411658517;49.6162114;-0.0193123376;0.0302468475;0.750000567;0.0333329352;1.03498533;0.692380637;0.00312634172;10;49.6162117;0.666667;0;1.044444;0.992533628;0.992534202
20.317693;1.03498803;0.769493083;0.00348411241;0.743479967;0.0033666322;1.03603366;1.04781145;0.75305256;0.0411910469;49.6167944;-0.0194934507;0.0302379324;0.750000594;0.0333329087;1.03498831;0.692543622;0.00313634897;10;49.6167947;0.666667;0;1.044444;0.992541628;0.992542201
20.318693;1.03499098;0.769669751;0.00349520971;0.743648506;0.00337735599;1.03604065;1.04781846;0.753220381;0.0412162391;49.6173814;-0.0196701202;0.0302279052;0.750000618;0.033332882;1.03499129;0.692702607;0.00314635453;10;49.6173817;0.666667;0;1.044444;0.992548627;0.992549197
20.319693;1.03499493;0.769843087;0.00350741915;0.743813106;0.00338915128;1.03604765;1.04782545;0.75338396;0.0412424888;49.6179744;-0.019843457;0.0302178773;0.750000638;0.0333328554;1.03499527;0.692858592;0.00315735823;10;49.6179747;0.666667;0;1.044444;0.992556626;0.992557192
20.320693;1.03499888;0.770013093;0.00351962984;0.743974485;0.00340094766;1.03605464;1.04783245;0.753544357;0.0412676753;49.6185714;-0.0200134609;0.0302078489;0.750000654;0.033332829;1.03499925;0.693011578;0.00316836004;10;49.6185716;0.666667;0;1.044444;0.992563624;0.992564185
20.321693;1.03500183;0.770178658;0.00353184192;0.744132288;0.00341274837;1.03606263;1.04783944;0.753701572;0.0412928587;49.6191744;-0.0201790208;0.0301967091;0.750000666;0.0333328034;1.03500223;0.693160563;0.0031793601;10;49.6191746;0.666667;0;1.044444;0.992571622;0.992572175
20.322693;1.03500578;0.77034089;0.00354516663;0.744286151;0.00342562023;1.03606962;1.04784643;0.753854545;0.0413180396;49.6197824;-0.0203412473;0.0301855693;0.750000674;0.0333327789;1.03500621;0.693306549;0.00319135863;10;49.6197826;0.666667;0;1.044444;0.992579618;0.992580162
20.323693;1.03500973;0.770499793;0.00355738183;0.744436793;0.00343741932;1.03607761;1.04785342;0.754004337;0.0413432179;49.6203954;-0.0205001403;0.0301744298;0.750000678;0.0333327563;1.03501018;0.693449536;0.00320235592;10;49.6203956;0.666667;0;1.044444;0.992587614;0.992588148
20.324693;1.03501369;0.770655364;0.00357182084;0.744584212;0.00345136597;1.03608559;1.04786141;0.754150227;0.0413683547;49.6210124;-0.0206556998;0.03016218;0.750000677;0.0333327361;1.03501416;0.693589523;0.00321535229;10;49.6210125;0.666667;0;1.044444;0.99259561;0.99259613
20.325693;1.03501765;0.770806493;0.00358515025;0.744727336;0.00346423942;1.03609357;1.0478684;0.754292594;0.0413935295;49.6216344;-0.0208068145;0.0301510424;0.750000671;0.033332719;1.03501814;0.693725511;0.00322734797;10;49.6216345;0.666667;0;1.044444;0.992604605;0.992605111
20.327693;1.03502557;0.771098754;0.00361292472;0.745003918;0.00349106004;1.03611054;1.04788336;0.754567061;0.0414438353;49.6228914;-0.0210990425;0.0301254384;0.750000648;0.0333326951;1.0350261;0.693988487;0.00325233745;10;49.6228915;0.666667;0;1.044444;0.992620593;0.992621065
20.328693;1.03503053;0.771239887;0.00362736999;0.745136655;0.00350500338;1.03611952;1.04789035;0.75469882;0.0414690062;49.6235264;-0.0212401559;0.0301120831;0.75000063;0.0333326887;1.03503108;0.694115477;0.00326533107;10;49.6235265;0.666667;0;1.044444;0.992629587;0.992630039
