time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.329693;1.0350345;0.771376576;0.0036429281;0.745265816;0.00352002306;1.0361285;1.04789832;0.754826675;0.041494136;49.6241654;-0.0213768246;0.0300987295;0.750000609;0.0333326861;1.03503506;0.694238466;0.00327932369;10;49.6241654;0.666667;0;1.044444;0.992638581;0.992639011
20.330693;1.03503947;0.77150993;0.00365737677;0.745391034;0.00353396518;1.03613748;1.0479063;0.754951345;0.0415192642;49.6248094;-0.0215101594;0.0300853776;0.750000584;0.0333326872;1.03504005;0.694358455;0.00329231509;10;49.6248094;0.666667;0;1.044444;0.992646575;0.99264698
20.331693;1.03504345;0.771639952;0.00367293807;0.74551375;0.00354898363;1.03614646;1.04791328;0.75507355;0.0415444304;49.6254564;-0.0216401605;0.030070916;0.750000555;0.0333326922;1.03504404;0.694475445;0.00330630511;10;49.6254564;0.666667;0;1.044444;0.99265557;0.992655948
20.332693;1.03504843;0.771766639;0.00368850074;0.745632524;0.00356399829;1.03615644;1.04792126;0.755190789;0.0415695552;49.6261074;-0.021766828;0.0300575669;0.750000524;0.0333327008;1.03504903;0.694589434;0.00332029372;10;49.6261074;0.666667;0;1.044444;0.992664566;0.992664913
20.333693;1.03505341;0.771889992;0.00370517568;0.745748077;0.00358008642;1.03616542;1.04792923;0.755304842;0.0415946784;49.6267624;-0.0218901618;0.0300419967;0.750000491;0.0333327129;1.03505402;0.694700424;0.00333528095;10;49.6267624;0.666667;0;1.044444;0.992673562;0.992673876
20.334693;1.03505839;0.7720089;0.00372074037;0.745859333;0.00359510134;1.03617541;1.04793721;0.755415708;0.0416198002;49.6274204;-0.0220090512;0.0300275386;0.750000456;0.0333327286;1.03505902;0.694807413;0.00334926691;10;49.6274203;0.666667;0;1.044444;0.992682558;0.992682837
20.335693;1.03506338;0.772124473;0.00373741664;0.745967369;0.00361119027;1.03618539;1.04794518;0.755522328;0.0416449209;49.6280824;-0.0221246074;0.03001197;0.750000419;0.0333327478;1.03506402;0.694911404;0.00336425167;10;49.6280823;0.666667;0;1.044444;0.992691555;0.992691798
20.336693;1.03506837;0.772237824;0.00375409293;0.746073257;0.00362727996;1.03619537;1.04795216;0.755627543;0.0416690203;49.6287484;-0.0222379418;0.0299964021;0.750000383;0.0333327702;1.03506902;0.695013395;0.00337923541;10;49.6287483;0.666667;0;1.044444;0.992701551;0.992701758
20.337693;1.03507336;0.772346729;0.00377187993;0.74617485;0.003644444;1.03620635;1.04796013;0.755727791;0.0416941393;49.6294164;-0.0223468319;0.029980835;0.750000347;0.0333327954;1.03507403;0.695111388;0.00339521847;10;49.6294163;0.666667;0;1.044444;0.992710548;0.992710717
20.338693;1.03507836;0.772452299;0.00378966618;0.746273223;0.00366160896;1.03621634;1.04796911;0.755824132;0.0417192181;49.6300884;-0.0224523886;0.0299641578;0.750000311;0.033332823;1.03507903;0.695206382;0.0034112013;10;49.6300883;0.666667;0;1.044444;0.992719545;0.992719677
20.339693;1.03508436;0.772553424;0.00380634029;0.746366581;0.00367769782;1.03622732;1.04797708;0.75591801;0.0417443361;49.6307634;-0.0225535009;0.0299474822;0.750000278;0.0333328526;1.03508504;0.695297377;0.00342618436;10;49.6307633;0.666667;0;1.044444;0.992729543;0.992729638
20.340693;1.03508936;0.772652326;0.00382523533;0.746458514;0.00369593789;1.0362383;1.04798506;0.756007644;0.0417683932;49.6314414;-0.0226523908;0.0299308084;0.750000247;0.0333328835;1.03509005;0.695386374;0.00344316795;10;49.6314412;0.666667;0;1.044444;0.992738542;0.9927386
20.341693;1.03509536;0.772747894;0.00384301773;0.746546505;0.00371310154;1.03624928;1.04799303;0.756095155;0.04179351;49.6321224;-0.022747947;0.0299130255;0.750000218;0.0333329151;1.03509607;0.695472372;0.00345915235;10;49.6321222;0.666667;0;1.044444;0.992748542;0.992748563
20.342693;1.03510137;0.772839016;0.00386190959;0.746630203;0.00373133893;1.03626026;1.04800101;0.756178423;0.0418175658;49.6328064;-0.0228390582;0.0298963561;0.750000192;0.0333329466;1.03510208;0.695554371;0.00347613781;10;49.6328062;0.666667;0;1.044444;0.992758543;0.992758527
20.343693;1.03510738;0.772927917;0.00387968859;0.746711755;0.00374850294;1.03627225;1.04800899;0.756258508;0.0418426811;49.6334934;-0.0229279463;0.0298774669;0.750000168;0.0333329773;1.0351081;0.695634371;0.00349212456;10;49.6334932;0.666667;0;1.044444;0.992768547;0.992768494
20.344693;1.03511239;0.773012372;0.00389968804;0.746789734;0.00376781737;1.03628323;1.04801797;0.756335748;0.0418677561;49.6341824;-0.0230123891;0.0298596915;0.750000147;0.0333330067;1.03511312;0.695710371;0.00351011283;10;49.6341822;0.666667;0;1.044444;0.992778552;0.992778462
20.345693;1.0351184;0.773094604;0.00391857471;0.746864845;0.00378605456;1.03629522;1.04802595;0.756409468;0.0418918103;49.6348733;-0.0230946089;0.0298408078;0.75000013;0.0333330342;1.03511914;0.695784371;0.00352710275;10;49.6348731;0.666667;0;1.044444;0.992787558;0.992787433
20.346693;1.03512442;0.773172392;0.00393857099;0.746935663;0.00380536482;1.0363072;1.04803494;0.756479286;0.0419168848;49.6355673;-0.0231723835;0.0298230379;0.750000116;0.0333330595;1.03512516;0.695854371;0.00354509431;10;49.6355671;0.666667;0;1.044444;0.992797566;0.992797408
20.347693;1.03513143;0.773247957;0.00395745493;0.747003612;0.00382359747;1.03631919;1.04804293;0.756546643;0.0419409393;49.6362643;-0.0232479357;0.0298030485;0.750000104;0.0333330825;1.03513218;0.695922371;0.00356208737;10;49.6362641;0.666667;0;1.044444;0.992808575;0.992808384
20.348693;1.03513745;0.773319076;0.00397744912;0.74706799;0.00384290654;1.03633119;1.04805191;0.756609037;0.041964954;49.6369623;-0.0233190436;0.0297841731;0.750000096;0.0333331031;1.03513821;0.69598637;0.00358008166;10;49.636962;0.666667;0;1.044444;0.992818584;0.992818364
20.349693;1.03514346;0.773387971;0.00399855401;0.747130223;0.00386328813;1.03634418;1.04805991;0.756670033;0.0419900694;49.6376633;-0.0233879299;0.0297641896;0.75000009;0.0333331215;1.03514423;0.69604837;0.00359907697;10;49.637663;0.666667;0;1.044444;0.992828595;0.992828346
20.350693;1.03515048;0.773452421;0.00401854788;0.747187441;0.00388259152;1.03635617;1.0480689;0.756727125;0.0420140852;49.6383652;-0.0234523727;0.0297442092;0.750000086;0.033333138;1.03515125;0.69610637;0.00361707324;10;49.638365;0.666667;0;1.044444;0.992838606;0.99283833
20.351693;1.0351565;0.773514646;0.00403965337;0.747243235;0.00390297081;1.03636917;1.0480769;0.756781759;0.0420381423;49.6390702;-0.0235145944;0.029724232;0.750000085;0.0333331531;1.03515727;0.69616237;0.00363607052;10;49.6390699;0.666667;0;1.044444;0.992848617;0.992848315
20.352693;1.03516352;0.773573536;0.00406075971;0.747295089;0.003923345;1.03638217;1.0480859;0.75683249;0.042063221;49.6397762;-0.0235734841;0.0297031469;0.750000086;0.033333167;1.03516429;0.69621537;0.00365506885;10;49.6397759;0.666667;0;1.044444;0.992859629;0.992859301
20.353693;1.03516955;0.77362798;0.00408186705;0.747343372;0.00394372167;1.03639517;1.0480949;0.756880041;0.0420872414;49.6404842;-0.0236279303;0.0296831756;0.75000009;0.03333318;1.0351703;0.696264372;0.00367406822;10;49.6404839;0.666667;0;1.044444;0.99286964;0.992869287
20.354693;1.03517657;0.773680199;0.00410297541;0.747388787;0.00396409319;1.03640817;1.0481039;0.75692441;0.042111264;49.6411941;-0.0236801548;0.0296609844;0.750000095;0.0333331921;1.03517732;0.696311375;0.00369306853;10;49.6411938;0.666667;0;1.044444;0.992880653;0.992880273
20.355693;1.03518359;0.773729082;0.00412519577;0.747430984;0.00398553662;1.03642217;1.04811291;0.756965599;0.0421352884;49.6419051;-0.0237290463;0.0296399064;0.750000103;0.0333332034;1.03518433;0.696355379;0.00371306965;10;49.6419048;0.666667;0;1.044444;0.992890665;0.992890259
20.356693;1.03519062;0.773775741;0.00414741683;0.747471034;0.00400697862;1.03643517;1.04812092;0.75700433;0.0421593549;49.6426171;-0.0237757159;0.0296188297;0.750000114;0.033333214;1.03519133;0.696397386;0.0037330715;10;49.6426168;0.666667;0;1.044444;0.992901678;0.992901244
20.357693;1.03519765;0.773817954;0.00416963841;0.747506792;0.0040284193;1.03644917;1.04812994;0.757039157;0.0421833826;49.643331;-0.0238179413;0.029596643;0.750000126;0.033333224;1.03519834;0.696435394;0.00375307411;10;49.6433308;0.666667;0;1.044444;0.992912692;0.992912227
20.358693;1.03520467;0.773857942;0.00419186041;0.747540404;0.00404985896;1.03646317;1.04813895;0.757070803;0.0422074117;49.644046;-0.0238579451;0.0295744569;0.750000141;0.0333332336;1.03520534;0.696471405;0.00377307747;10;49.6440457;0.666667;0;1.044444;0.992922707;0.992922209
20.359693;1.0352117;0.773894596;0.00421519397;0.747570794;0.00407237124;1.03647717;1.04814797;0.757100327;0.0422314419;49.644762;-0.0238946164;0.0295511599;0.750000157;0.0333332429;1.03521234;0.696504418;0.00379408154;10;49.6447617;0.666667;0;1.044444;0.992933723;0.992933189
20.360693;1.03521872;0.773927916;0.00423741697;0.747597965;0.00409380982;1.03649118;1.04815699;0.757126669;0.0422554729;49.64548;-0.0239279555;0.0295289735;0.750000176;0.033333252;1.03521934;0.696534433;0.00381408618;10;49.6454797;0.666667;0;1.044444;0.992944739;0.992944167
20.361693;1.03522675;0.773957901;0.00426075178;0.747621192;0.00411631762;1.03650518;1.04816601;0.757148771;0.0422795042;49.646198;-0.0239579622;0.0295056749;0.750000196;0.0333332608;1.03522734;0.696561449;0.00383509125;10;49.6461976;0.666667;0;1.044444;0.992955756;0.992955142
20.362693;1.03523378;0.773985664;0.00428408751;0.747642996;0.00413882942;1.03652018;1.04817504;0.757169811;0.0423035353;49.6469169;-0.0239857477;0.0294823746;0.750000217;0.0333332692;1.03523434;0.696586467;0.00385609662;10;49.6469166;0.666667;0;1.044444;0.992965774;0.992965115
20.364693;1.03524882;0.774031188;0.00433187406;0.747676218;0.00418492277;1.03654918;1.04819409;0.757199505;0.0423515541;49.6483579;-0.0240313208;0.0294346563;0.750000262;0.0333332854;1.03524933;0.696627506;0.00389910798;10;49.6483576;0.666667;0;1.044444;0.992987814;0.992987055
20.365693;1.03525685;0.77404895;0.00435632554;0.747687639;0.00420850422;1.03656418;1.04820312;0.757211003;0.0423745208;49.6490789;-0.0240491082;0.0294102377;0.750000286;0.0333332931;1.03525732;0.696643527;0.00392111343;10;49.6490786;0.666667;0;1.044444;0.992998835;0.992998021
20.366693;1.03526387;0.774064489;0.00438077908;0.747697634;0.00423208961;1.03657918;1.04821215;0.757219322;0.0423985451;49.6498009;-0.0240646736;0.0293858161;0.75000031;0.0333333007;1.03526432;0.696657549;0.003943118;10;49.6498005;0.666667;0;1.044444;0.993009857;0.993008986
20.367693;1.03527188;0.774076696;0.00440523475;0.747703688;0.0042556705;1.03659418;1.04822219;0.757224798;0.0424225263;49.6505229;-0.0240769058;0.0293613914;0.750000334;0.0333333084;1.03527231;0.696668571;0.00396512115;10;49.6505225;0.666667;0;1.044444;0.993020878;0.99301995
20.368693;1.0352799;0.774086679;0.00442969248;0.747707596;0.00427925064;1.03660917;1.04823122;0.757227816;0.0424454854;49.6512449;-0.0240869156;0.0293358528;0.750000358;0.0333333165;1.0352803;0.696677595;0.00398712256;10;49.6512445;0.666667;0;1.044444;0.993031899;0.993030914
20.369693;1.03528792;0.774093329;0.00445415212;0.747708284;0.00430282973;1.03662517;1.04824026;0.757227657;0.0424695018;49.6519679;-0.0240935917;0.0293103112;0.750000381;0.0333333252;1.0352883;0.696683619;0.0040091222;10;49.6519675;0.666667;0;1.044444;0.993043919;0.993042877
20.370693;1.03529593;0.774096648;0.00447972458;0.747705753;0.00432748078;1.03664017;1.0482503;0.757223595;0.0424934752;49.6526908;-0.0240969343;0.0292847668;0.750000403;0.0333333349;1.03529629;0.696686644;0.00403212023;10;49.6526905;0.666667;0;1.044444;0.993054937;0.993053842
20.371693;1.03530394;0.774097745;0.00450529844;0.747701077;0.00435213036;1.03665616;1.04825933;0.757218138;0.0425164267;49.6534128;-0.0240980544;0.0292592196;0.750000423;0.0333333456;1.03530428;0.69668767;0.00405511688;10;49.6534125;0.666667;0;1.044444;0.993065953;0.993064807
20.372693;1.03531195;0.77409551;0.00453087337;0.747693181;0.00437677817;1.03667215;1.04826937;0.757208781;0.0425393355;49.6541358;-0.0240958409;0.0292336694;0.750000441;0.0333333572;1.03531227;0.696685697;0.00407811238;10;49.6541355;0.666667;0;1.044444;0.993076966;0.993075775
20.373693;1.03532096;0.774091054;0.00455644905;0.747682416;0.00440141958;1.03668815;1.04827841;0.757198028;0.0425633429;49.6548588;-0.0240914045;0.0292070057;0.750000456;0.0333333698;1.03532126;0.696681724;0.00410110703;10;49.6548585;0.666667;0;1.044444;0.993087977;0.993086746
20.374693;1.03532897;0.774084377;0.00458202513;0.747670228;0.00442606261;1.03670414;1.04828844;0.757183375;0.0425862478;49.6555818;-0.024084745;0.0291803397;0.750000469;0.0333333833;1.03532925;0.696675752;0.0041241012;10;49.6555815;0.666667;0;1.044444;0.993099986;0.993098719
20.375693;1.03533697;0.774073259;0.00460871235;0.747653748;0.00445177582;1.03672013;1.04829748;0.757167327;0.0426091912;49.6563038;-0.0240736401;0.0291536719;0.750000479;0.0333333976;1.03533724;0.69666578;0.00414809532;10;49.6563035;0.666667;0;1.044444;0.993110992;0.993109696
20.376693;1.03534598;0.774061032;0.00463539929;0.747635471;0.00447748147;1.03673613;1.04830751;0.75714738;0.0426331517;49.6570258;-0.024061423;0.0291270028;0.750000486;0.0333334125;1.03534623;0.696654808;0.0041720897;10;49.6570255;0.666667;0;1.044444;0.993121995;0.993120676
20.377693;1.03535398;0.774045474;0.00466097467;0.747614698;0.00450211508;1.03675312;1.04831654;0.757126039;0.0426560903;49.6577478;-0.0240458714;0.0290992216;0.75000049;0.0333334279;1.03535422;0.696640836;0.00419508462;10;49.6577475;0.666667;0;1.044444;0.993132995;0.993131661
20.378693;1.03536298;0.774027697;0.00468766075;0.747591056;0.00452781469;1.03676912;1.04832657;0.757100798;0.0426789854;49.6584688;-0.0240280961;0.029072551;0.750000491;0.0333334434;1.0353632;0.696624863;0.0042190803;10;49.6584685;0.666667;0;1.044444;0.993144993;0.993143651
20.379693;1.03537097;0.77400659;0.00471545764;0.747564916;0.00455458952;1.03678612;1.04833659;0.75707344;0.0427018774;49.6591887;-0.0240069859;0.0290447691;0.75000049;0.0333334585;1.03537119;0.69660589;0.00424407696;10;49.6591885;0.666667;0;1.044444;0.993155988;0.993154645
20.380693;1.03537997;0.773983263;0.00474214321;0.747535906;0.00458028503;1.03680311;1.04834661;0.757042906;0.0427247662;49.6599087;-0.0239836514;0.0290169875;0.750000485;0.033333473;1.03538018;0.696584915;0.00426807474;10;49.6599085;0.666667;0;1.044444;0.993167979;0.993166645
20.381693;1.03538896;0.773956607;0.00476882863;0.747503676;0.00460597929;1.03681911;1.04835563;0.757010976;0.0427476927;49.6606277;-0.0239569813;0.0289880951;0.750000478;0.0333334863;1.03538916;0.696560939;0.00429207372;10;49.6606275;0.666667;0;1.044444;0.993178969;0.993177649
20.382693;1.03539695;0.773927731;0.00479662493;0.74747002;0.00463275033;1.03683611;1.04836564;0.756976208;0.0427705754;49.6613457;-0.0239280861;0.0289603144;0.750000468;0.0333334981;1.03539715;0.696534961;0.00431707389;10;49.6613455;0.666667;0;1.044444;0.993189955;0.993188657
20.383693;1.03540594;0.773896636;0.00482442087;0.747433495;0.00465951649;1.03685411;1.04837566;0.756938262;0.0427934549;49.6620637;-0.0238969654;0.0289314236;0.750000456;0.0333335083;1.03540613;0.696506982;0.00434207515;10;49.6620635;0.666667;0;1.044444;0.99320194;0.99320067
20.384693;1.03541493;0.773863322;0.00485221637;0.747394822;0.0046862825;1.03687111;1.04838567;0.756898199;0.0428163317;49.6627796;-0.0238636192;0.0289025338;0.750000442;0.0333335168;1.03541512;0.696477001;0.00436707732;10;49.6627795;0.666667;0;1.044444;0.993212922;0.993211686
20.385693;1.03542392;0.773827789;0.00488001137;0.747354001;0.00471304856;1.03688811;1.04839467;0.756856741;0.0428381869;49.6634956;-0.0238280476;0.0288736452;0.750000427;0.0333335235;1.03542411;0.696445019;0.0043920801;10;49.6634955;0.666667;0;1.044444;0.993224903;0.993223704
20.387693;1.03544189;0.773747841;0.00493671134;0.747263775;0.00476765432;1.03692311;1.04841468;0.756763909;0.0428839287;49.6649226;-0.023748007;0.0288158719;0.750000392;0.0333335314;1.03544208;0.696373049;0.00444308598;10;49.6649225;0.666667;0;1.044444;0.993246862;0.993245748
20.388693;1.03545188;0.773704535;0.00496450546;0.74721472;0.00479441614;1.0369411;1.04842467;0.756714318;0.0429067968;49.6656345;-0.0237046501;0.028785876;0.750000374;0.0333335322;1.03545207;0.696334061;0.00446808828;10;49.6656345;0.666667;0;1.044444;0.993258841;0.993257771
20.390693;1.03546986;0.773610149;0.0050223157;0.747110544;0.00485009377;1.0369771;1.04844465;0.756608782;0.0429514685;49.6670535;-0.0236101546;0.0287269991;0.750000335;0.0333335274;1.03547006;0.696249078;0.00452008993;10;49.6670536;0.666667;0;1.044444;0.993281799;0.993280818
20.391693;1.03547885;0.773560178;0.00505122049;0.747055774;0.00487793147;1.0369941;1.04845464;0.756551777;0.0429732727;49.6677615;-0.0235601275;0.0286970068;0.750000316;0.0333335216;1.03547906;0.696204084;0.00454608885;10;49.6677616;0.666667;0;1.044444;0.993292779;0.993291842
20.394693;1.03550683;0.773394704;0.0051379293;0.746875724;0.00496143783;1.03704909;1.04848459;0.756369112;0.0430397404;49.6698744;-0.0233944867;0.0286048144;0.75000026;0.0333334938;1.03550705;0.696055093;0.00462407756;10;49.6698747;0.666667;0;1.044444;0.993327729;0.993326913
20.395693;1.03551682;0.773334728;0.00516793998;0.746810578;0.00499034359;1.03706709;1.04849457;0.756303632;0.0430615419;49.6705744;-0.0233344579;0.0285748261;0.750000243;0.0333334825;1.03551705;0.696001094;0.00465107129;10;49.6705747;0.666667;0;1.044444;0.993338717;0.993337938
20.396693;1.03552682;0.773272528;0.00519683717;0.746743288;0.00501817703;1.03708608;1.04850455;0.756236034;0.0430844027;49.6712744;-0.023272207;0.0285437276;0.750000229;0.033333471;1.03552705;0.695945094;0.00467706387;10;49.6712747;0.666667;0;1.044444;0.993349707;0.993348963
20.397693;1.03553582;0.773209215;0.00522684276;0.746675646;0.00504708911;1.03710408;1.04851453;0.756166316;0.0431062036;49.6719714;-0.0232088453;0.0285126299;0.750000216;0.0333334594;1.03553605;0.695888094;0.00470405535;10;49.6719717;0.666667;0;1.044444;0.9933617;0.993360988
20.399693;1.03555482;0.773074801;0.00528684517;0.746532131;0.00510491124;1.03714106;1.04853449;0.756020525;0.0431498055;49.6733594;-0.0230743451;0.0284504355;0.750000195;0.0333334371;1.03555504;0.695767095;0.00475803478;10;49.6733598;0.666667;0;1.044444;0.99338469;0.993384039
20.400693;1.03556482;0.773004812;0.00531684188;0.746457332;0.00513382158;1.03716006;1.04854547;0.755944791;0.0431715658;49.6740504;-0.0230043178;0.028418227;0.750000188;0.0333334265;1.03556504;0.695704096;0.00478502226;10;49.6740508;0.666667;0;1.044444;0.993395686;0.993395065
20.401693;1.03557483;0.772931488;0.00534683562;0.746379315;0.00516273326;1.03717905;1.04855545;0.755866601;0.0431933681;49.6747394;-0.0229309574;0.028387129;0.750000183;0.0333334165;1.03557503;0.695638098;0.00481200789;10;49.6747399;0.666667;0;1.044444;0.993407684;0.993407091
20.402693;1.03558483;0.77285705;0.00537682649;0.746300226;0.00519164627;1.03719804;1.04856543;0.755787353;0.0432151715;49.6754264;-0.0228564861;0.028354919;0.75000018;0.0333334075;1.03558502;0.695571101;0.00483899163;10;49.6754269;0.666667;0;1.044444;0.993418682;0.993418118
20.403693;1.03559484;0.772781498;0.00540792574;0.746220064;0.00522163333;1.03721704;1.04857542;0.755704927;0.0432369764;49.6761114;-0.0227809038;0.0283227082;0.750000177;0.0333333996;1.03559501;0.695503105;0.00486697375;10;49.6761119;0.666667;0;1.044444;0.993429681;0.993429144
20.404693;1.03560485;0.772702611;0.00543791129;0.746136686;0.00525054837;1.03723603;1.0485854;0.755621443;0.0432577231;49.6767934;-0.0227019885;0.0282904962;0.750000176;0.0333333933;1.035605;0.69543211;0.0048939547;10;49.6767939;0.666667;0;1.044444;0.99344168;0.993441171
20.405693;1.03561487;0.77262261;0.00546900558;0.746052235;0.00528053709;1.03725503;1.04859539;0.755535843;0.0432795311;49.6774734;-0.0226219628;0.0282582832;0.750000175;0.0333333887;1.03561499;0.695360117;0.00492193501;10;49.6774739;0.666667;0;1.044444;0.993452679;0.993452198
20.406693;1.03562488;0.772540384;0.00549898667;0.745965639;0.00530945365;1.03727403;1.04860638;0.755447405;0.0433012993;49.6781504;-0.0225397158;0.0282260689;0.750000174;0.0333333859;1.03562497;0.695286125;0.00494891521;10;49.6781509;0.666667;0;1.044444;0.993463679;0.993463226
20.407693;1.03563489;0.772455934;0.00553007714;0.745876897;0.00533944383;1.03729402;1.04861636;0.75535863;0.0433220507;49.6788254;-0.0224552475;0.0281938533;0.750000173;0.0333333846;1.03563495;0.695210135;0.00497689584;10;49.678826;0.666667;0;1.044444;0.99347568;0.993475253
20.408693;1.0356449;0.772369259;0.00556116616;0.745786011;0.00536943476;1.03731302;1.04862635;0.755267738;0.0433438633;49.6794985;-0.0223685578;0.0281605252;0.750000171;0.0333333847;1.03564494;0.695132147;0.00500487746;10;49.679499;0.666667;0;1.044444;0.993486682;0.99348628
20.409693;1.03565492;0.772281472;0.00559225396;0.745694052;0.00539942637;1.03733202;1.04863634;0.755174729;0.0433646182;49.6801675;-0.0222807577;0.0281283068;0.750000168;0.0333333857;1.03565492;0.695053161;0.00503286055;10;49.680168;0.666667;0;1.044444;0.993497685;0.993497307
20.410693;1.03566493;0.772191461;0.00562334073;0.74559995;0.00542941849;1.03735202;1.04864633;0.755079603;0.0433864346;49.6808345;-0.0221907363;0.0280949756;0.750000163;0.0333333872;1.0356649;0.694972177;0.00506084547;10;49.6808349;0.666667;0;1.044444;0.993508689;0.993508333
20.411693;1.03567494;0.772100339;0.00565442668;0.745504775;0.00545941091;1.03737103;1.04865732;0.754982701;0.0434071521;49.6814995;-0.0220996045;0.0280627543;0.750000158;0.0333333888;1.03567488;0.694890195;0.00508883245;10;49.6814999;0.666667;0;1.044444;0.993520695;0.993520359
20.412693;1.03568495;0.772006995;0.00568551201;0.745407454;0.00548940354;1.03739103;1.04866731;0.754884402;0.0434279133;49.6821605;-0.0220062515;0.0280294204;0.75000015;0.0333333903;1.03568487;0.694806214;0.00511682162;10;49.6821609;0.666667;0;1.044444;0.993531702;0.993531385
20.413693;1.03569496;0.771912538;0.00571659678;0.745309062;0.00551939635;1.03741003;1.0486773;0.754785047;0.0434497365;49.6828195;-0.0219117884;0.027996085;0.750000142;0.0333333915;1.03569485;0.694721235;0.00514481311;10;49.6828199;0.666667;0;1.044444;0.993542709;0.993542409
20.414693;1.03570597;0.77181586;0.00574879208;0.745207804;0.00555045692;1.03743003;1.04868729;0.754683576;0.0434705029;49.6834755;-0.0218151047;0.0279627481;0.750000133;0.0333333925;1.03570584;0.694634256;0.00517380697;10;49.6834759;0.666667;0;1.044444;0.993553717;0.993553433
20.415693;1.03571598;0.771716959;0.0057798756;0.745105121;0.00558045051;1.03745003;1.04869828;0.754579269;0.0434912307;49.6841285;-0.0217162005;0.0279294098;0.750000122;0.0333333931;1.03571583;0.694545278;0.0052018031;10;49.6841289;0.666667;0;1.044444;0.993564725;0.993564456
20.416693;1.03572598;0.771616948;0.00581206954;0.745001365;0.00561151763;1.03747003;1.04870827;0.754474626;0.043512003;49.6847785;-0.0216161875;0.0278960702;0.75000011;0.0333333933;1.03572582;0.694455299;0.00523080122;10;49.6847789;0.666667;0;1.044444;0.993575733;0.993575478
20.417693;1.03573599;0.771514714;0.00584315185;0.744895466;0.00564151293;1.03749003;1.04871826;0.754367864;0.0435327783;49.6854256;-0.0215139547;0.0278616183;0.750000097;0.0333333931;1.03573581;0.694363319;0.00525880096;10;49.6854258;0.666667;0;1.044444;0.993586741;0.993586499
20.418693;1.035747;0.77141137;0.00587534503;0.744787775;0.00567257675;1.03750902;1.04872925;0.754259325;0.0435535149;49.6860696;-0.0214106132;0.0278282766;0.750000083;0.0333333923;1.03574681;0.69427034;0.00528780188;10;49.6860698;0.666667;0;1.044444;0.993598749;0.993598517
20.420693;1.03576802;0.771200237;0.0059386209;0.744568829;0.00573364168;1.03754901;1.04874924;0.75403945;0.0435950778;49.6873476;-0.0211994924;0.0277604805;0.750000053;0.0333333893;1.03576781;0.694080378;0.00534480558;10;49.6873478;0.666667;0;1.044444;0.993620763;0.993620547
20.421693;1.03577803;0.771092448;0.00597081531;0.744457571;0.00576471607;1.03756901;1.04875923;0.753927395;0.0436158618;49.6879826;-0.0210917127;0.0277271379;0.750000038;0.033333387;1.03577781;0.693983397;0.00537380765;10;49.6879827;0.666667;0;1.044444;0.993630769;0.993630558
20.422693;1.03578804;0.770983548;0.00600301065;0.744345244;0.00579579243;1.037589;1.04877023;0.753812501;0.0436355457;49.6886136;-0.0209828237;0.0276926843;0.750000023;0.0333333842;1.03578781;0.693885415;0.0054028097;10;49.6886137;0.666667;0;1.044444;0.993641776;0.993641568
20.423693;1.03579905;0.770872425;0.00603520701;0.744230056;0.00582686497;1.03760999;1.04878022;0.753697265;0.0436563311;49.6892417;-0.020871714;0.027658231;0.750000009;0.0333333811;1.03579882;0.693785432;0.00543181182;10;49.6892417;0.666667;0;1.044444;0.993652782;0.993652576
20.424693;1.03580906;0.77076019;0.0060674043;0.744114514;0.00585794466;1.03762999;1.04879022;0.753580969;0.0436771162;49.6898657;-0.0207594948;0.0276237778;0.749999996;0.0333333779;1.03580883;0.693684449;0.00546081419;10;49.6898657;0.666667;0;1.044444;0.993663788;0.993663584
20.425693;1.03582007;0.770646843;0.00609960238;0.743997186;0.00588901996;1.03764998;1.04880122;0.753461835;0.0436967995;49.6904867;-0.0206461658;0.0275904356;0.749999983;0.0333333747;1.03581984;0.693582465;0.00548981694;10;49.6904867;0.666667;0;1.044444;0.993674795;0.993674591
20.426693;1.03583007;0.770531272;0.00613180114;0.743878433;0.00592010194;1.03766997;1.04881122;0.753343419;0.0437175824;49.6911047;-0.0205306159;0.027555982;0.74999997;0.0333333716;1.03582985;0.693478481;0.00551882014;10;49.6911046;0.666667;0;1.044444;0.993685801;0.993685598
20.427693;1.03584107;0.770415701;0.00616400057;0.743758965;0.00595117891;1.03768996;1.04882122;0.753222885;0.0437373044;49.6917188;-0.0204150676;0.0275215279;0.749999958;0.0333333687;1.03584086;0.693374497;0.00554782375;10;49.6917186;0.666667;0;1.044444;0.993695808;0.993695605
20.428693;1.03585208;0.770297906;0.00619620074;0.743637355;0.00598225615;1.03771096;1.04883122;0.753100232;0.043758084;49.6923298;-0.0202972989;0.0274870735;0.749999947;0.033333366;1.03585187;0.693268512;0.00557682763;10;49.6923296;0.666667;0;1.044444;0.993706815;0.993706613
20.429693;1.03586208;0.770178998;0.00622951293;0.743515395;0.00601441156;1.03773095;1.04884221;0.752976861;0.0437777607;49.6929368;-0.0201784215;0.0274526188;0.749999938;0.0333333639;1.03586188;0.693161526;0.0056068316;10;49.6929366;0.666667;0;1.044444;0.993717823;0.99371762
20.431693;1.03588307;0.769936736;0.00629391896;0.743266473;0.00607656764;1.03777194;1.04886221;0.752726263;0.0438171918;49.6941398;-0.0199362306;0.0273837101;0.749999924;0.0333333614;1.0358829;0.692943554;0.00566483938;10;49.6941396;0.666667;0;1.044444;0.99373884;0.993738637
20.432693;1.03589406;0.769814492;0.00632723577;0.743140586;0.00610871208;1.03779194;1.0488722;0.752600438;0.0438369048;49.6947369;-0.0198140284;0.0273481458;0.749999919;0.0333333612;1.03589392;0.692833567;0.00569484331;10;49.6947366;0.666667;0;1.044444;0.99374985;0.993749646
20.433693;1.03590505;0.769690026;0.00635944375;0.743012556;0.00613978094;1.03781294;1.0488832;0.752471777;0.0438576336;49.6953289;-0.0196896066;0.0273136936;0.749999916;0.0333333617;1.03590493;0.69272158;0.00572384752;10;49.6953286;0.666667;0;1.044444;0.993759861;0.993759656
20.434693;1.03591505;0.769565559;0.00639165422;0.742885245;0.00617085247;1.03783295;1.04889319;0.752342777;0.0438773431;49.6959179;-0.0195651867;0.0272792425;0.749999913;0.0333333628;1.03591494;0.692609592;0.00575285219;10;49.6959176;0.666667;0;1.044444;0.993769874;0.993769667
20.436693;1.03593703;0.769312177;0.00645719375;0.742624907;0.00623404591;1.03787396;1.04891317;0.752081606;0.0439156972;49.6970839;-0.0193119057;0.027209232;0.749999909;0.0333333669;1.03593697;0.692381618;0.00581186358;10;49.6970836;0.666667;0;1.044444;0.993790906;0.993790692
20.437693;1.03594702;0.769183263;0.00649052217;0.742493313;0.0062661798;1.03789396;1.04892417;0.751948718;0.0439353589;49.6976619;-0.0191830435;0.0271747837;0.749999906;0.0333333699;1.03594698;0.69226563;0.00584187053;10;49.6976616;0.666667;0;1.044444;0.993801924;0.993801706
20.438693;1.03595801;0.769054347;0.00652274089;0.742361004;0.00629723178;1.03791498;1.04893416;0.751815491;0.0439550603;49.6982349;-0.0190541813;0.0271403364;0.749999903;0.0333333736;1.03595799;0.692149643;0.0058708784;10;49.6982346;0.666667;0;1.044444;0.993811945;0.993811721
20.439693;1.035969;0.76892432;0.00655607163;0.742227624;0.00632935312;1.03793499;1.04894415;0.751681207;0.0439747599;49.6988049;-0.0189242078;0.0271047787;0.7499999;0.0333333779;1.035969;0.692032657;0.00590088713;10;49.6988046;0.666667;0;1.044444;0.993821966;0.993821736
20.442693;1.03600097;0.76852646;0.00665384353;0.741820708;0.00642356077;1.03799704;1.04897512;0.751272362;0.044032747;49.7004899;-0.0185265077;0.027000332;0.749999882;0.0333333936;1.03600103;0.691674698;0.00598891581;10;49.7004896;0.666667;0;1.044444;0.993852042;0.993851784
20.443693;1.03601097;0.768393097;0.00668717482;0.741684837;0.00645567734;1.03801806;1.04898512;0.751133854;0.0440513818;49.7010439;-0.0183931993;0.0269658878;0.749999875;0.0333333997;1.03601104;0.691554711;0.00601892474;10;49.7010436;0.666667;0;1.044444;0.99386207;0.993861802
20.444693;1.03602196;0.768257514;0.00672050568;0.741546106;0.00648778548;1.03803808;1.04899511;0.75099535;0.0440710753;49.7015939;-0.0182576678;0.0269303328;0.749999866;0.033333406;1.03602205;0.691432724;0.00604893251;10;49.7015936;0.666667;0;1.044444;0.993872099;0.993871819
20.446693;1.03604295;0.767985234;0.00678605403;0.741268299;0.00655092972;1.03807911;1.0490151;0.750715175;0.0441083438;49.7026809;-0.0179854895;0.0268603354;0.74999985;0.0333334187;1.03604306;0.691187745;0.00610794284;10;49.7026806;0.666667;0;1.044444;0.993892158;0.993891855
20.447693;1.03605395;0.767847428;0.00681827135;0.741127433;0.00658195983;1.03810013;1.04902509;0.750574563;0.0441280384;49.7032189;-0.0178477311;0.0268258931;0.749999844;0.0333334247;1.03605406;0.691063754;0.00613694479;10;49.7032186;0.666667;0;1.044444;0.993902188;0.993901874
20.449693;1.03607595;0.767569595;0.00688492667;0.740843566;0.00664616007;1.03814116;1.04904508;0.750289113;0.0441653131;49.7042809;-0.017569987;0.0267558985;0.749999836;0.033333436;1.03607606;0.690813768;0.00619694227;10;49.7042806;0.666667;0;1.044444;0.993922248;0.993921909
20.450693;1.03608595;0.767430679;0.0069171432;0.740702351;0.00667719209;1.03816217;1.04905607;0.750145677;0.0441839104;49.7048059;-0.0174311132;0.0267214569;0.749999834;0.0333334417;1.03608606;0.690688773;0.00622593823;10;49.7048057;0.666667;0;1.044444;0.993931277;0.993930927
20.452693;1.03610795;0.767148408;0.00698268884;0.740414212;0.00674031221;1.03820319;1.04907606;0.749857067;0.0442211925;49.7058438;-0.0171489207;0.0266514612;0.749999833;0.0333334538;1.03610806;0.690434776;0.00628492545;10;49.7058437;0.666667;0;1.044444;0.993950332;0.99394996
20.455693;1.03613994;0.766720567;0.00708156723;0.739978454;0.00683552771;1.03826421;1.04910606;0.749419403;0.0442771249;49.7073678;-0.0167211943;0.0265470162;0.749999839;0.0333334723;1.03614005;0.690049771;0.00637389616;10;49.7073677;0.666667;0;1.044444;0.993979401;0.993978998
20.456693;1.03614994;0.766577216;0.00711489777;0.739832967;0.00686762663;1.03828522;1.04911606;0.749271401;0.0442957719;49.7078668;-0.0165778806;0.0265114585;0.749999843;0.0333334783;1.03615005;0.689920767;0.00640388459;10;49.7078668;0.666667;0;1.044444;0.99398842;0.993988006
20.457693;1.03616094;0.766432754;0.00714711732;0.739685699;0.00689864595;1.03830522;1.04912607;0.749124462;0.044313361;49.7083628;-0.0164334566;0.0264770114;0.749999847;0.0333334839;1.03616105;0.689790761;0.00643287255;10;49.7083628;0.666667;0;1.044444;0.993997436;0.993997011
20.462693;1.03621393;0.765704919;0.00731044137;0.738945457;0.00705588878;1.03840819;1.04917511;0.74837991;0.0444045414;49.7107727;-0.0157057835;0.026303666;0.749999889;0.0333335002;1.03621405;0.689135703;0.0065798059;10;49.7107729;0.666667;0;1.044444;0.994043489;0.994042992
20.463693;1.03622494;0.765558243;0.00734377486;0.738796056;0.00708797518;1.03842818;1.04918512;0.748229801;0.0444221371;49.7112417;-0.015559136;0.026269221;0.749999905;0.0333334998;1.03622505;0.689003684;0.00660979087;10;49.7112419;0.666667;0;1.044444;0.994052494;0.99405198
20.464693;1.03623594;0.765410458;0.00737599827;0.738645584;0.00711898863;1.03844917;1.04919512;0.748078634;0.0444397339;49.7117067;-0.015411376;0.0262347765;0.749999922;0.0333334981;1.03623605;0.688870664;0.0066387756;10;49.7117069;0.666667;0;1.044444;0.994061498;0.994060966
20.465693;1.03624595;0.765262673;0.00740822273;0.738495826;0.00715000869;1.03846915;1.04920513;0.747927467;0.0444583906;49.7121667;-0.0152636144;0.026200333;0.749999942;0.0333334951;1.03624606;0.688737641;0.00666776032;10;49.7121669;0.666667;0;1.044444;0.994069501;0.99406895
20.466693;1.03625695;0.76511489;0.00744155946;0.738345357;0.00718209422;1.03848914;1.04921414;0.747777014;0.0444760312;49.7126217;-0.0151158512;0.0261658904;0.749999963;0.0333334912;1.03625706;0.688604617;0.0066977452;10;49.7126219;0.666667;0;1.044444;0.994078503;0.994077932
20.467693;1.03626696;0.764965995;0.0074737864;0.738194529;0.0072131148;1.03851012;1.04922414;0.747625849;0.0444936297;49.7130737;-0.0149669749;0.0261314487;0.749999986;0.0333334868;1.03626706;0.688470591;0.00672673044;10;49.713074;0.666667;0;1.044444;0.994087504;0.994086912
20.468693;1.03627797;0.764818212;0.00750601489;0.738044063;0.00724412901;1.0385301;1.04923414;0.747473626;0.0445112279;49.7135197;-0.0148192077;0.0260970082;0.750000009;0.0333334823;1.03627806;0.688337564;0.00675571618;10;49.71352;0.666667;0;1.044444;0.994096505;0.994095891
20.469693;1.03628798;0.764669319;0.00753824509;0.73789324;0.0072751509;1.03855008;1.04924414;0.747321403;0.0445288255;49.7139627;-0.0146703273;0.0260625691;0.750000032;0.033333478;1.03628807;0.688203537;0.00678470247;10;49.713963;0.666667;0;1.044444;0.994104505;0.99410387
20.470693;1.03629899;0.764519315;0.0075704771;0.737740636;0.00730616652;1.03857006;1.04925314;0.747169893;0.0445464643;49.7144007;-0.014520334;0.026028132;0.750000054;0.0333334746;1.03629907;0.688068509;0.00681368922;10;49.714401;0.666667;0;1.044444;0.994113506;0.994112849
20.471693;1.03630899;0.764370422;0.00760271091;0.737589819;0.00733718986;1.03859103;1.04926313;0.747017673;0.0445640595;49.7148337;-0.0143714499;0.025994808;0.750000076;0.0333334721;1.03630907;0.687934482;0.00684267633;10;49.714834;0.666667;0;1.044444;0.994121507;0.994120828
20.472693;1.03632;0.76422042;0.00763494656;0.737437223;0.00736820668;1.038611;1.04927312;0.746864395;0.0445816533;49.7152627;-0.0142214531;0.0259603756;0.750000096;0.0333334708;1.03632007;0.687799455;0.00687166372;10;49.715263;0.666667;0;1.044444;0.994129509;0.994128809
20.473693;1.03633001;0.76407153;0.00766718405;0.737286417;0.00739923106;1.03863098;1.04928211;0.746711833;0.0445992884;49.7156867;-0.0140725659;0.0259259461;0.750000114;0.0333334708;1.03633008;0.687665429;0.00690065134;10;49.715687;0.666667;0;1.044444;0.994138512;0.994137791
20.476693;1.03636204;0.763621538;0.00776390755;0.736829394;0.00749229194;1.03869089;1.04931108;0.746252737;0.0446510456;49.7169337;-0.0136225636;0.0258248978;0.75000016;0.0333334798;1.03636209;0.68726036;0.00698761729;10;49.716934;0.666667;0;1.044444;0.994162526;0.994161751
20.478693;1.03638206;0.763320444;0.00782839723;0.73652462;0.007554343;1.03873083;1.04933006;0.745946926;0.0446852095;49.7177417;-0.0133214454;0.0257571756;0.750000184;0.0333334931;1.03638209;0.686989323;0.00704560029;10;49.717742;0.666667;0;1.044444;0.994178544;0.994177735
20.481693;1.03641308;0.762869379;0.00792402532;0.736067324;0.00764633646;1.03878976;1.04935802;0.74548753;0.0447359446;49.7189207;-0.0128703132;0.0256572726;0.750000214;0.0333335197;1.03641311;0.686583281;0.00713158662;10;49.7189209;0.666667;0;1.044444;0.994202589;0.994201722
20.482693;1.03642408;0.7627194;0.00795516047;0.735914784;0.00767627915;1.03880974;1.04936801;0.745334286;0.0447524744;49.7193036;-0.0127203026;0.0256239729;0.750000224;0.0333335301;1.03642412;0.68644827;0.00715958551;10;49.7193039;0.666667;0;1.044444;0.994209609;0.99420872
20.483693;1.03643409;0.762569424;0.00798740606;0.735762958;0.00770729998;1.03882972;1.049377;0.745181754;0.0447701055;49.7196836;-0.0125702902;0.025590673;0.750000233;0.033333541;1.03643412;0.68631326;0.00718858607;10;49.7196839;0.666667;0;1.044444;0.99421763;0.994216719
20.484693;1.03644409;0.762419449;0.00801853956;0.735611136;0.00773724738;1.03884971;1.04938598;0.745029227;0.0447866777;49.7200586;-0.0124202762;0.0255573723;0.750000243;0.0333335525;1.03644413;0.686178252;0.00721658833;10;49.7200589;0.666667;0;1.044444;0.994225654;0.994224719
20.485693;1.03645409;0.762269477;0.00804967183;0.735459316;0.00776719329;1.0388687;1.04939597;0.744875993;0.0448032076;49.7204286;-0.0122702606;0.0255240705;0.750000254;0.0333335642;1.03645413;0.686043245;0.00724459235;10;49.7204289;0.666667;0;1.044444;0.994232678;0.994231719
20.486693;1.0364641;0.762119506;0.00808191376;0.7353075;0.00779820956;1.0388887;1.04940495;0.744723473;0.0448197803;49.7207946;-0.012120244;0.0254907679;0.750000264;0.0333335761;1.03646414;0.685908239;0.00727359825;10;49.7207948;0.666667;0;1.044444;0.994240703;0.99423972
20.487693;1.0364751;0.761969537;0.00811304299;0.735154977;0.00782814442;1.0389077;1.04941394;0.744570958;0.0448363531;49.7211556;-0.0119702267;0.0254585755;0.750000275;0.0333335879;1.03647515;0.685773235;0.00730160615;10;49.7211558;0.666667;0;1.044444;0.994247729;0.994246721
20.488693;1.0364851;0.761819568;0.00814417057;0.735003166;0.00785808487;1.0389277;1.04942392;0.744417739;0.0448528832;49.7215126;-0.0118202092;0.0254252711;0.750000286;0.0333335993;1.03648516;0.685638232;0.00732961615;10;49.7215128;0.666667;0;1.044444;0.994254754;0.994253721
20.489693;1.0364951;0.761670712;0.00817529654;0.734852429;0.0078880233;1.0389467;1.04943291;0.744266292;0.0448694559;49.7218646;-0.011671303;0.0253930774;0.750000297;0.03333361;1.03649516;0.685504231;0.00735762821;10;49.7218648;0.666667;0;1.044444;0.994262779;0.994261721
20.490693;1.0365051;0.761520746;0.00820642106;0.734700624;0.00791795963;1.0389667;1.04944189;0.744113792;0.0448860282;49.7222126;-0.0115212861;0.0253597719;0.750000308;0.0333336199;1.03650517;0.685369231;0.00738564213;10;49.7222128;0.666667;0;1.044444;0.994269804;0.994268721
20.493693;1.0365351;0.761074186;0.00829978915;0.734248444;0.00800775388;1.03902472;1.04946885;0.743659498;0.0449346805;49.7232296;-0.0110745712;0.025263184;0.750000336;0.0333336414;1.0365352;0.684967234;0.0074696916;10;49.7232297;0.666667;0;1.044444;0.994290875;0.994289718
20.494693;1.0365451;0.760925335;0.00832979978;0.734097722;0.00803660733;1.03904372;1.04947784;0.743509137;0.044951248;49.7235596;-0.0109256674;0.0252309861;0.750000344;0.0333336446;1.03654521;0.684833236;0.00749670931;10;49.7235597;0.666667;0;1.044444;0.994297897;0.994296717
20.495693;1.0365551;0.760777595;0.00836092112;0.733948075;0.00806652929;1.03906273;1.04948683;0.743358781;0.0449678138;49.7238856;-0.0107778753;0.0251987868;0.750000351;0.0333336454;1.03655523;0.684700238;0.00752472699;10;49.7238857;0.666667;0;1.044444;0.994304918;0.994303718
20.496693;1.0365651;0.760629855;0.00839204189;0.733798429;0.00809644773;1.03908174;1.04949581;0.743208432;0.0449833194;49.7242066;-0.0106300844;0.0251665859;0.750000356;0.0333336436;1.03656524;0.684567241;0.00755274431;10;49.7242067;0.666667;0;1.044444;0.994310936;0.994309719
20.497693;1.03657409;0.760482116;0.00842205075;0.733649494;0.0081252988;1.03910076;1.0495048;0.743058087;0.0449998824;49.7245226;-0.0104822951;0.0251343832;0.750000361;0.0333336393;1.03657426;0.684434244;0.007579761;10;49.7245227;0.666667;0;1.044444;0.994317953;0.99431672
20.499693;1.03659409;0.760187748;0.00848317615;0.733351287;0.00818404889;1.03913879;1.04952278;0.742758473;0.0450319461;49.7251436;-0.010187835;0.0250710818;0.750000366;0.0333336233;1.0365943;0.68416925;0.00763479176;10;49.7251437;0.666667;0;1.044444;0.994330983;0.994329728
20.500693;1.03660409;0.760041118;0.00851318105;0.733202721;0.00821288471;1.03915781;1.04953177;0.74261026;0.0450474473;49.7254466;-0.0100411648;0.0250388713;0.750000367;0.033333612;1.03660432;0.684037253;0.00766180568;10;49.7254467;0.666667;0;1.044444;0.994337996;0.994336734
20.501693;1.03661409;0.759895599;0.00854318432;0.733055232;0.00824171897;1.03917683;1.04954076;0.742460993;0.0450640066;49.7257456;-0.00989560918;0.0250077686;0.750000367;0.0333335988;1.03661434;0.683906255;0.00768881864;10;49.7257457;0.666667;0;1.044444;0.994344008;0.994342743
20.502693;1.03662308;0.759750077;0.00857318608;0.732908451;0.00827056016;1.03919485;1.04954975;0.74231279;0.045079507;49.7260406;-0.00975005734;0.0249766628;0.750000366;0.0333335838;1.03662337;0.683775256;0.00771583077;10;49.7260408;0.666667;0;1.044444;0.994351019;0.994349753
20.503693;1.03663308;0.759604553;0.00860318658;0.732760967;0.00829939284;1.03921388;1.04955874;0.74216565;0.0450950072;49.7263306;-0.00960450946;0.0249455537;0.750000364;0.0333335674;1.03663339;0.683644256;0.00774284237;10;49.7263308;0.666667;0;1.044444;0.994357029;0.994355766
20.504693;1.03664308;0.759460138;0.00863318611;0.732614558;0.00832822537;1.03923291;1.04956673;0.742018161;0.0451105501;49.7266166;-0.00946007673;0.0249144415;0.750000363;0.0333335498;1.03664341;0.683514255;0.00776985385;10;49.7266168;0.666667;0;1.044444;0.994363039;0.994361782
20.506693;1.03666209;0.759171302;0.00869318326;0.732322455;0.00838589929;1.03926997;1.04958471;0.741724955;0.0451426066;49.7271756;-0.00917122277;0.0248522076;0.75000036;0.0333335126;1.03666245;0.683254249;0.00782387766;10;49.7271758;0.666667;0;1.044444;0.994375055;0.994373816
20.507693;1.03667109;0.759027993;0.0087220701;0.732177834;0.00841366966;1.03928801;1.0495937;0.741578885;0.045158104;49.7274486;-0.00902791198;0.024821086;0.75000036;0.0333334941;1.03667147;0.683125243;0.00784989036;10;49.7274488;0.666667;0;1.044444;0.994381062;0.994379835
20.508693;1.03668109;0.75888468;0.00875206775;0.732032508;0.0084425051;1.03930605;1.04960169;0.741434583;0.045173643;49.7277175;-0.00888460378;0.0247899614;0.750000362;0.0333334765;1.03668149;0.682996235;0.00787690372;10;49.7277178;0.666667;0;1.044444;0.994387067;0.994385853
20.509693;1.03669009;0.758742477;0.00878095408;0.731888964;0.00847027879;1.03932509;1.04961068;0.741289575;0.0451891373;49.7279815;-0.00874240855;0.024759945;0.750000364;0.0333334605;1.03669051;0.682868225;0.00790291785;10;49.7279818;0.666667;0;1.044444;0.994393071;0.994391872
20.510693;1.03670009;0.758600271;0.00881095139;0.731744717;0.00849911835;1.03934313;1.04961868;0.741145274;0.0452046731;49.7282415;-0.00860021445;0.0247288147;0.750000369;0.0333334471;1.03670052;0.682740212;0.00792993288;10;49.7282418;0.666667;0;1.044444;0.994399074;0.99439789
20.512693;1.03671909;0.758318073;0.0088687237;0.73145908;0.00855466995;1.03937921;1.04963566;0.740858085;0.0452346379;49.7287495;-0.00831804902;0.0246687688;0.750000382;0.0333334301;1.03671956;0.682486181;0.00798196636;10;49.7287498;0.666667;0;1.044444;0.994411073;0.994409922
20.513693;1.03672809;0.75817808;0.00889760979;0.73131769;0.00858245406;1.03939725;1.04964466;0.740715195;0.0452501255;49.7289965;-0.00817807629;0.0246387423;0.750000391;0.0333334275;1.03672857;0.682360164;0.00800798508;10;49.7289968;0.666667;0;1.044444;0.99441607;0.994414935
20.514693;1.03673708;0.758038085;0.00892649569;0.731176301;0.00861024091;1.03941529;1.04965266;0.740574072;0.0452656545;49.7292405;-0.00803810193;0.0246087139;0.7500004;0.0333334291;1.03673758;0.682234145;0.0080340051;10;49.7292408;0.666667;0;1.044444;0.994422064;0.994420947
20.515693;1.03674608;0.757899199;0.00895538133;0.731035987;0.00863803031;1.03943333;1.04966166;0.740432241;0.0452800802;49.7294795;-0.00789923663;0.0245786836;0.75000041;0.0333334347;1.03674659;0.682109126;0.0080600263;10;49.7294798;0.666667;0;1.044444;0.994427055;0.994425957
20.516693;1.03675607;0.75776031;0.00898426663;0.730894968;0.00866581357;1.03945137;1.04966966;0.740292176;0.0452956057;49.7297135;-0.00776036907;0.0245486517;0.75000042;0.0333334439;1.03675659;0.681984106;0.00808604854;10;49.7297138;0.666667;0;1.044444;0.994433043;0.994431964
20.517693;1.03676506;0.757622531;0.00901315148;0.730755729;0.008693607;1.0394694;1.04967866;0.740151407;0.0453110865;49.7299445;-0.00762261035;0.0245186186;0.750000431;0.0333334563;1.0367656;0.681860086;0.00811207154;10;49.7299448;0.666667;0;1.044444;0.994438028;0.994436969
20.519693;1.03678305;0.75734919;0.00906980794;0.730479398;0.0087481253;1.03950446;1.04969467;0.739873397;0.0453410718;49.7303935;-0.00734930835;0.0244596614;0.750000451;0.0333334878;1.03678359;0.681614041;0.00816311861;10;49.7303938;0.666667;0;1.044444;0.994447992;0.994446974
20.520693;1.03679204;0.757212516;0.00909757917;0.730341234;0.00877484878;1.03952149;1.04970267;0.739735451;0.0453555336;49.7306125;-0.00721265379;0.0244307384;0.75000046;0.0333335055;1.03679259;0.681491016;0.00818814205;10;49.7306128;0.666667;0;1.044444;0.994453971;0.994452974
20.521693;1.03680103;0.757078063;0.00912534927;0.730205215;0.00880157149;1.03953951;1.04971168;0.739597861;0.0453710101;49.7308266;-0.00707821901;0.024401816;0.750000467;0.0333335238;1.03680158;0.681369989;0.00821316495;10;49.7308268;0.666667;0;1.044444;0.994458948;0.994457973
20.523693;1.036819;0.756809147;0.00918199712;0.729933184;0.00885608459;1.03957455;1.04972769;0.739325152;0.0453999313;49.7312436;-0.00680934194;0.024343975;0.750000478;0.0333335612;1.03681955;0.681127929;0.00826420742;10;49.7312437;0.666667;0;1.044444;0.994468899;0.994467969
20.524693;1.03682799;0.756675797;0.00920976391;0.729798243;0.00888280304;1.03959156;1.04973569;0.739190386;0.0454154498;49.7314456;-0.00667601069;0.024315057;0.750000482;0.0333335798;1.03682854;0.681007896;0.00828922615;10;49.7314457;0.666667;0;1.044444;0.994473872;0.994472967
20.525693;1.03683697;0.756543554;0.0092375299;0.729664378;0.00890951998;1.03960857;1.0497437;0.739055621;0.0454299097;49.7316436;-0.00654378802;0.0242861406;0.750000484;0.0333335981;1.03683752;0.680888861;0.00831424267;10;49.7316437;0.666667;0;1.044444;0.994477845;0.994476965
20.526693;1.03684595;0.75641242;0.00926418429;0.729531587;0.00893516378;1.03962558;1.0497517;0.738921916;0.0454443699;49.7318386;-0.00641267409;0.0242583366;0.750000486;0.0333336158;1.03684649;0.680770825;0.00833825667;10;49.7318387;0.666667;0;1.044444;0.994482817;0.994481963
20.527693;1.03685493;0.756281284;0.00929194963;0.729398799;0.00896187765;1.03964258;1.04975971;0.738789271;0.0454588308;49.7320287;-0.00628155796;0.0242294225;0.750000487;0.0333336323;1.03685547;0.680652789;0.00836326793;10;49.7320287;0.666667;0;1.044444;0.994487788;0.994486961
20.528693;1.03686291;0.756151257;0.00931971505;0.72926779;0.00898859846;1.03965958;1.04976771;0.738656627;0.0454732928;49.7322157;-0.00615155099;0.0242016202;0.750000486;0.0333336475;1.03686345;0.680535753;0.0083882764;10;49.7322156;0.666667;0;1.044444;0.994491759;0.994490959
20.530693;1.03688088;0.755893417;0.00937302424;0.729006519;0.00903987346;1.03969358;1.04978373;0.738394518;0.0455032786;49.7325767;-0.00589375475;0.0241449051;0.750000484;0.0333336726;1.03688139;0.680303684;0.00843628515;10;49.7325766;0.666667;0;1.044444;0.994501701;0.994500957
20.531693;1.03688887;0.755765607;0.00940079034;0.728877664;0.00906658808;1.03971057;1.04979174;0.738265053;0.0455177441;49.7327518;-0.00576596612;0.024117103;0.750000481;0.0333336827;1.03688936;0.680188653;0.00846128561;10;49.7327516;0.666667;0;1.044444;0.994505673;0.994504956
20.532693;1.03689785;0.755638906;0.00942744566;0.72874918;0.00909222046;1.03972656;1.04979975;0.738135589;0.0455322106;49.7329228;-0.00563928758;0.0240893006;0.750000479;0.0333336914;1.03689833;0.680074624;0.00848528352;10;49.7329226;0.666667;0;1.044444;0.994509645;0.994508956
20.533693;1.03690684;0.755512205;0.00945410144;0.728620701;0.00911785125;1.03974356;1.04980777;0.738007185;0.0455456195;49.7330898;-0.00551260771;0.0240626088;0.750000476;0.0333336988;1.0369073;0.679960598;0.00850927894;10;49.7330895;0.666667;0;1.044444;0.994514617;0.994513957
20.534693;1.03691483;0.755387728;0.00948075793;0.728495071;0.00914348961;1.03975955;1.04981578;0.737879839;0.0455600877;49.7332539;-0.00538814821;0.0240348059;0.750000473;0.033333705;1.03691527;0.679848574;0.00853327211;10;49.7332535;0.666667;0;1.044444;0.99451859;0.994517957
