time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.535693;1.03692383;0.755263251;0.00950741532;0.728368742;0.00916911828;1.03977654;1.0498228;0.737753198;0.0455745999;49.7334129;-0.00526368628;0.0240070034;0.75000047;0.0333337096;1.03692425;0.679736552;0.00855726354;10;49.7334125;0.666667;0;1.044444;0.994522564;0.994521958
20.536693;1.03693182;0.755138775;0.00953296261;0.728243119;0.00919368363;1.03979253;1.04983082;0.737627972;0.0455890693;49.7335699;-0.00513922146;0.0239803127;0.750000468;0.0333337125;1.03693222;0.679624534;0.00858025394;10;49.7335695;0.666667;0;1.044444;0.994526539;0.994525958
20.537693;1.03693982;0.755016523;0.00955962204;0.728119643;0.00921932013;1.03980853;1.04983884;0.737502747;0.0456035396;49.7337219;-0.00501697571;0.0239536232;0.750000466;0.0333337134;1.03694019;0.679514517;0.00860424405;10;49.7337215;0.666667;0;1.044444;0.994530515;0.994529959
20.538693;1.03694881;0.754894272;0.00958628243;0.727995467;0.00924494741;1.03982552;1.04984686;0.737378581;0.0456169522;49.733871;-0.00489472689;0.0239258241;0.750000465;0.0333337121;1.03694916;0.679404504;0.0086282345;10;49.7338704;0.666667;0;1.044444;0.994534492;0.99453396
20.540693;1.03696481;0.754653108;0.00963738326;0.727751744;0.00929407602;1.03985751;1.0498619;0.737133073;0.0456459401;49.734157;-0.00465355536;0.023872453;0.750000465;0.033333703;1.0369651;0.679187483;0.00867421835;10;49.7341564;0.666667;0;1.044444;0.994542453;0.994541963
20.541693;1.03697381;0.754534195;0.00966293459;0.727630792;0.00931863114;1.03987351;1.04986892;0.737012789;0.0456593988;49.734295;-0.0045346338;0.0238468811;0.750000468;0.0333336954;1.03697407;0.679080475;0.00869721261;10;49.7342944;0.666667;0;1.044444;0.994546436;0.994545966
20.542693;1.03698181;0.754415284;0.00968848658;0.727510545;0.00934319526;1.0398895;1.04987695;0.736891805;0.0456738736;49.734429;-0.00441571127;0.0238201991;0.750000472;0.0333336857;1.03698205;0.67897347;0.00872020892;10;49.7344284;0.666667;0;1.044444;0.99455042;0.994549968
20.543693;1.03698981;0.754298596;0.00971403938;0.727392441;0.00936775961;1.0399045;1.04988497;0.73677188;0.0456872911;49.7345601;-0.00429901038;0.0237935181;0.750000478;0.0333336739;1.03699002;0.678868466;0.00874320752;10;49.7345594;0.666667;0;1.044444;0.994553406;0.99455297
20.545693;1.03700581;0.754066336;0.00976514823;0.727157311;0.00941689002;1.03993649;1.04990001;0.736535917;0.0457152311;49.7348111;-0.00406671924;0.0237423801;0.750000494;0.0333336437;1.03700596;0.678659464;0.00878921237;10;49.7348103;0.666667;0;1.044444;0.994560381;0.994559975
20.546693;1.03701381;0.753951875;0.00979070445;0.727041356;0.00944145654;1.03995148;1.04990702;0.736418818;0.0457297534;49.7349311;-0.00395224036;0.0237157004;0.750000503;0.0333336252;1.03701393;0.678556465;0.00881221884;10;49.7349303;0.666667;0;1.044444;0.99456437;0.994563977
20.548693;1.03702982;0.753725185;0.00983959817;0.726811593;0.00948844983;1.03998247;1.04992205;0.73618816;0.0457576976;49.7351611;-0.00372550519;0.0236645633;0.750000522;0.0333335815;1.03702989;0.678352468;0.00885623977;10;49.7351603;0.666667;0;1.044444;0.994571348;0.99457098
20.549693;1.03703782;0.753614065;0.00986515775;0.726698856;0.00951301959;1.03999846;1.04992906;0.736074243;0.0457711625;49.7352721;-0.00361436032;0.0236401058;0.75000053;0.0333335565;1.03703786;0.678252469;0.00887925385;10;49.7352713;0.666667;0;1.044444;0.994574337;0.99457398
20.550693;1.03704582;0.75350295;0.00988960729;0.726586121;0.00953651916;1.04001345;1.04993607;0.735961389;0.045784627;49.7353781;-0.0035032162;0.0236145367;0.750000537;0.0333335296;1.03704584;0.678152471;0.00890127006;10;49.7353773;0.666667;0;1.044444;0.994577325;0.994576981
20.551693;1.03705383;0.753392948;0.00991405786;0.726474458;0.00956002007;1.04002844;1.04994408;0.735848893;0.0457980474;49.735482;-0.00339318438;0.0235889671;0.750000543;0.0333335009;1.03705382;0.678053471;0.00892328828;10;49.7354813;0.666667;0;1.044444;0.994580313;0.99457998
20.552693;1.03706083;0.753284061;0.00993850927;0.726364567;0.0095835317;1.04004343;1.04995109;0.73573816;0.0458125687;49.735582;-0.00328426535;0.0235645079;0.750000547;0.0333334707;1.03706081;0.677955472;0.00894530845;10;49.7355813;0.666667;0;1.044444;0.9945843;0.99458398
20.553693;1.03706883;0.753176288;0.00996296113;0.726255048;0.00960703578;1.04005842;1.0499581;0.735628488;0.0458260307;49.735679;-0.00317645959;0.0235400485;0.75000055;0.033333439;1.03706879;0.677858472;0.00896733053;10;49.7356783;0.666667;0;1.044444;0.994587285;0.994586979
20.554693;1.03707683;0.753069628;0.00998630188;0.726146599;0.00962947028;1.04007341;1.04996511;0.735519876;0.0458394912;49.735773;-0.00306976745;0.0235144777;0.750000551;0.0333334061;1.03707678;0.677762473;0.00898835452;10;49.7357722;0.666667;0;1.044444;0.99459027;0.994589979
20.555693;1.03708483;0.752964082;0.0100107533;0.726039222;0.00965297792;1.04008839;1.04997211;0.735412325;0.0458529499;49.735863;-0.00296418929;0.0234900183;0.750000551;0.0333333723;1.03708477;0.677667474;0.00901038034;10;49.7358622;0.666667;0;1.044444;0.994593254;0.994592979
20.556693;1.03709183;0.752858539;0.0100352042;0.725932544;0.00967649644;1.04010338;1.04997912;0.735304775;0.0458664066;49.735951;-0.00285861439;0.0234655595;0.750000548;0.0333333379;1.03709176;0.677572477;0.00903240786;10;49.7359502;0.666667;0;1.044444;0.994596238;0.994595979
20.558693;1.03710683;0.752651903;0.0100818819;0.725722772;0.00972138427;1.04013235;1.04999413;0.735093212;0.0458932691;49.736116;-0.00265192005;0.0234177563;0.750000536;0.0333332687;1.03710673;0.677386487;0.00907446764;10;49.7361152;0.666667;0;1.044444;0.994601208;0.994600981
20.559693;1.03711483;0.752549699;0.0101052203;0.725618607;0.00974382363;1.04014733;1.05000114;0.734988839;0.0459067184;49.736194;-0.00254968982;0.0233933012;0.750000526;0.0333332345;1.03711472;0.677294496;0.00909549974;10;49.7361932;0.666667;0;1.044444;0.994604195;0.994603983
20.560693;1.03712183;0.752449717;0.0101285586;0.725517284;0.00976627177;1.04016131;1.05000814;0.734886582;0.0459201652;49.736269;-0.00244968569;0.0233699589;0.750000512;0.0333332008;1.03712171;0.677204508;0.0091165331;10;49.7362682;0.666667;0;1.044444;0.994607184;0.994606985
20.562693;1.03713683;0.752250868;0.0101752357;0.72531501;0.00981115628;1.04019027;1.05002114;0.734683825;0.0459470955;49.7364099;-0.00225079958;0.0233221689;0.750000474;0.0333331356;1.03713669;0.677025539;0.00915860197;10;49.7364092;0.666667;0;1.044444;0.994612169;0.994611988
20.563693;1.03714382;0.752153109;0.0101985746;0.72521583;0.00983360226;1.04020426;1.05002814;0.734583683;0.0459605361;49.7364759;-0.00215302843;0.0232988329;0.750000448;0.0333331045;1.03714369;0.676937559;0.00917963644;10;49.7364752;0.666667;0;1.044444;0.994614163;0.994613988
20.564693;1.03715182;0.752056463;0.0102208028;0.725117024;0.00985496689;1.04021824;1.05003514;0.7344846;0.0459739754;49.7365389;-0.00205637159;0.0232754996;0.750000419;0.0333330744;1.03715168;0.67685058;0.00919967022;10;49.7365382;0.666667;0;1.044444;0.994617159;0.994616987
20.565693;1.03715882;0.751960926;0.0102441424;0.725019988;0.00987741174;1.04023222;1.05004213;0.734386575;0.0459863558;49.7365999;-0.00196082865;0.0232521689;0.750000387;0.0333330457;1.03715867;0.676764603;0.00922070287;10;49.7365992;0.666667;0;1.044444;0.994619156;0.994618986
20.566693;1.03716582;0.7518665;0.0102663714;0.724924023;0.0098987846;1.04024621;1.05004913;0.734289609;0.0459997942;49.7366569;-0.00186639921;0.0232299523;0.750000352;0.0333330186;1.03716567;0.676679627;0.00924073406;10;49.7366562;0.666667;0;1.044444;0.994622153;0.994621983
20.568693;1.03717981;0.751679867;0.0103108319;0.724734239;0.00994152736;1.04027418;1.05006212;0.734099554;0.0460267162;49.7367629;-0.00167976836;0.0231833056;0.750000277;0.0333329693;1.03717967;0.676511676;0.00928079142;10;49.7367622;0.666667;0;1.044444;0.99462615;0.994625971
20.569693;1.03718681;0.751588771;0.0103330642;0.72464149;0.00996289684;1.04028816;1.05006911;0.734005769;0.0460390984;49.7368119;-0.00158867754;0.0231610978;0.750000237;0.0333329473;1.03718667;0.676429701;0.00930081752;10;49.7368112;0.666667;0;1.044444;0.994628149;0.994627963
20.570693;1.0371938;0.751498786;0.0103552982;0.724549814;0.00998426486;1.04030115;1.05007611;0.733913043;0.0460525398;49.7368589;-0.00149869912;0.0231388927;0.750000197;0.0333329273;1.03719367;0.676348726;0.00932084207;10;49.7368582;0.666667;0;1.044444;0.994631147;0.994630953
20.571693;1.0372008;0.7514088;0.0103775341;0.72445814;0.0100056315;1.04031513;1.0500821;0.73382208;0.046064968;49.7369019;-0.00140872176;0.0231166899;0.750000157;0.0333329091;1.03720067;0.676267753;0.00934086534;10;49.7369012;0.666667;0;1.044444;0.994633146;0.994632941
20.573693;1.03721479;0.751233268;0.0104209012;0.724279081;0.0100472907;1.0403421;1.05009609;0.73364194;0.0460918559;49.7369819;-0.00123321278;0.0230722885;0.750000075;0.0333328782;1.03721468;0.676109808;0.00937990901;10;49.7369812;0.666667;0;1.044444;0.99463714;0.994636916
20.574693;1.03722179;0.751147724;0.0104431433;0.724191698;0.0100686552;1.04035509;1.05010208;0.733554162;0.0461042871;49.7370169;-0.00114767982;0.0230500895;0.750000035;0.0333328651;1.03722168;0.676032838;0.0093999296;10;49.7370162;0.666667;0;1.044444;0.994639136;0.994638904
20.575693;1.03722879;0.751062177;0.0104642761;0.724104316;0.0100889487;1.04036807;1.05010908;0.73346569;0.0461177332;49.7370509;-0.00106214553;0.0230278914;0.749999995;0.0333328533;1.03722868;0.675955867;0.00941894929;10;49.7370502;0.666667;0;1.044444;0.994641129;0.994640891
20.576693;1.03723578;0.750978852;0.0104854106;0.724019079;0.0101092424;1.04038206;1.05011507;0.733380036;0.046130166;49.7370809;-0.000978831778;0.0230068052;0.749999957;0.0333328429;1.03723568;0.675880897;0.00943796793;10;49.7370802;0.666667;0;1.044444;0.99464212;0.994641879
20.577693;1.03724278;0.750895526;0.0105065463;0.723933845;0.0101295366;1.04039505;1.05012207;0.733294744;0.0461425555;49.737109;-0.000895516213;0.0229857195;0.749999919;0.0333328337;1.03724269;0.675805926;0.00945698536;10;49.7371082;0.666667;0;1.044444;0.994644108;0.994643867
20.578693;1.03724877;0.750813308;0.010527683;0.723850383;0.0101498411;1.04040803;1.05012806;0.733211211;0.0461560478;49.737135;-0.000813310028;0.0229635229;0.749999883;0.0333328258;1.03724869;0.675731954;0.00947600137;10;49.7371342;0.666667;0;1.044444;0.994646094;0.994645855
20.579693;1.03725577;0.750733313;0.0105488202;0.723768367;0.0101701362;1.04042102;1.05013405;0.733127681;0.0461684826;49.737158;-0.000733324537;0.0229424373;0.749999848;0.0333328192;1.03725569;0.675659982;0.00949501585;10;49.7371573;0.666667;0;1.044444;0.994648077;0.994647843
20.580693;1.03726276;0.750653316;0.0105699573;0.723686354;0.0101904317;1.04043301;1.05014105;0.73304557;0.046181932;49.737179;-0.000653337784;0.0229213514;0.749999816;0.0333328139;1.0372627;0.675588008;0.00951402872;10;49.7371783;0.666667;0;1.044444;0.994649059;0.994648831
20.581693;1.03726876;0.750574428;0.0105910938;0.723606111;0.0102107369;1.04044601;1.05014704;0.732965217;0.0461943674;49.737197;-0.000574461199;0.022900265;0.749999786;0.03333281;1.0372687;0.675517033;0.00953303999;10;49.7371963;0.666667;0;1.044444;0.994651038;0.994650819
20.582693;1.03727576;0.750496652;0.0106111179;0.723526242;0.0102299605;1.040459;1.05015304;0.732884864;0.0462068025;49.7372141;-0.000496695101;0.022879178;0.749999758;0.0333328074;1.03727571;0.675447057;0.00955104964;10;49.7372133;0.666667;0;1.044444;0.994653016;0.994652807
20.583693;1.03728176;0.750419984;0.0106322514;0.723448144;0.0102502644;1.04047199;1.05016003;0.732805929;0.0462191935;49.7372271;-0.000420039782;0.0228592016;0.749999732;0.0333328061;1.03728171;0.67537808;0.00957005762;10;49.7372263;0.666667;0;1.044444;0.994653993;0.994653796
20.584693;1.03728876;0.750345538;0.0106522721;0.723371493;0.0102694861;1.04048399;1.05016603;0.73272875;0.046232686;49.7372391;-0.000345606616;0.0228381133;0.749999708;0.0333328059;1.03728872;0.675311102;0.00958806377;10;49.7372383;0.666667;0;1.044444;0.99465597;0.994655783
20.586693;1.03730077;0.750197751;0.0106923074;0.723220659;0.0103079451;1.04050899;1.05017802;0.732576504;0.0462575545;49.7372552;-0.000197851973;0.0227970458;0.749999668;0.0333328079;1.03730073;0.675178146;0.00962406922;10;49.7372543;0.666667;0;1.044444;0.994657924;0.994657756
20.587693;1.03730778;0.750125523;0.0107123217;0.723146155;0.0103271619;1.04052099;1.05018501;0.7325018;0.0462699443;49.7372602;-0.000125641803;0.0227770665;0.749999652;0.0333328098;1.03730773;0.675113167;0.00964206746;10;49.7372594;0.666667;0;1.044444;0.994659901;0.994659741
20.589693;1.03731981;0.749984394;0.0107523438;0.72300176;0.0103656106;1.04054599;1.050197;0.732355901;0.046294812;49.7372633;1.54445974e-05;0.022737105;0.749999626;0.0333328151;1.03731974;0.674986206;0.00967805193;10;49.7372624;0.666667;0;1.044444;0.994661859;0.994661707
20.590693;1.03732683;0.749915496;0.0107712408;0.722930477;0.0103837516;1.040558;1.050203;0.732285067;0.0463083042;49.7372623;8.43212058e-05;0.0227171221;0.749999618;0.0333328187;1.03732675;0.674924225;0.00969503725;10;49.7372614;0.666667;0;1.044444;0.99466384;0.994663688
20.592693;1.03733887;0.749781027;0.0108101409;0.722792525;0.01042112;1.040582;1.050215;0.732145514;0.0463331743;49.7372534;0.000218742358;0.0226782613;0.74999961;0.0333328291;1.03733876;0.674803259;0.00972999325;10;49.7372524;0.666667;0;1.044444;0.994665805;0.994665645
20.593693;1.0373449;0.749715458;0.0108301443;0.722725159;0.0104403372;1.04059401;1.050221;0.732077852;0.0463456101;49.7372454;0.000284287524;0.0226582719;0.749999611;0.0333328365;1.03734477;0.674744275;0.00974796414;10;49.7372444;0.666667;0;1.044444;0.99466679;0.994666621
20.594693;1.03735092;0.749650999;0.0108490352;0.722658869;0.0104584815;1.04060601;1.050227;0.73201019;0.046358046;49.7372364;0.000348722841;0.0226393909;0.749999615;0.0333328457;1.03735078;0.67468629;0.00976493049;10;49.7372355;0.666667;0;1.044444;0.994667777;0.994667596
20.595693;1.03735695;0.749586541;0.010867925;0.722592583;0.010476624;1.04061702;1.050233;0.731944644;0.0463704815;49.7372245;0.000413159491;0.0226193963;0.749999622;0.0333328565;1.03735679;0.674628305;0.00978189236;10;49.7372235;0.666667;0;1.044444;0.994668765;0.99466857
20.596693;1.03736297;0.749524304;0.0108868135;0.722528441;0.010494765;1.04062902;1.05023901;0.731879097;0.046382916;49.7372115;0.000475375024;0.0226005103;0.749999632;0.0333328685;1.0373628;0.674572319;0.00979884986;10;49.7372105;0.666667;0;1.044444;0.994669755;0.994669543
20.597693;1.03736899;0.74946318;0.0109057006;0.722465374;0.0105129046;1.04064103;1.05024501;0.731815664;0.0463953493;49.7371965;0.000536480115;0.0225816218;0.749999644;0.0333328814;1.03736881;0.674517332;0.00981580322;10;49.7371955;0.666667;0;1.044444;0.994670747;0.994670516
20.598693;1.03737501;0.749403168;0.0109245861;0.722403381;0.0105310434;1.04065204;1.05025102;0.731753288;0.0464067229;49.7371796;0.000596474292;0.0225627307;0.749999658;0.0333328947;1.03737482;0.674463346;0.00983275288;10;49.7371785;0.666667;0;1.044444;0.994671741;0.99467149
20.599693;1.03738103;0.749343157;0.0109423589;0.722341391;0.01054811;1.04066405;1.05025703;0.731690912;0.0464191524;49.7371606;0.000656468255;0.0225438372;0.749999674;0.0333329079;1.03738084;0.674409359;0.00984869937;10;49.7371595;0.666667;0;1.044444;0.994672735;0.994672464
20.600693;1.03738705;0.749285371;0.0109612411;0.722281546;0.0105662468;1.04067506;1.05026303;0.73163065;0.0464315802;49.7371396;0.000714239421;0.0225249413;0.749999689;0.0333329207;1.03738685;0.674357372;0.00986564321;10;49.7371385;0.666667;0;1.044444;0.99467373;0.994673438
20.601693;1.03739307;0.749227584;0.0109790106;0.722221702;0.0105833111;1.04068607;1.05026804;0.731571083;0.0464440501;49.7371176;0.000772009679;0.0225071545;0.749999705;0.0333329328;1.03739287;0.674305385;0.00988158488;10;49.7371165;0.666667;0;1.044444;0.994673725;0.994673413
20.602693;1.03739808;0.749172021;0.0109978897;0.722164698;0.010601455;1.04069809;1.05027405;0.731511877;0.0464564741;49.7370936;0.000827556579;0.0224882547;0.74999972;0.0333329437;1.03739788;0.674255396;0.00989852483;10;49.7370926;0.666667;0;1.044444;0.994674721;0.994674389
20.603693;1.03740409;0.749116461;0.0110156561;0.722106998;0.0106185156;1.04070911;1.05028006;0.731454785;0.0464688965;49.7370676;0.000883102293;0.0224704645;0.749999735;0.0333329532;1.0374039;0.674205407;0.00991446366;10;49.7370666;0.666667;0;1.044444;0.994675716;0.994675366
20.604693;1.0374101;0.749063124;0.0110334208;0.722051441;0.0106355739;1.04072013;1.05028606;0.731397693;0.0464802596;49.7370407;0.000936424689;0.0224515621;0.749999749;0.033332961;1.03740992;0.674157416;0.00993040211;10;49.7370396;0.666667;0;1.044444;0.994675711;0.994675345
20.607693;1.0374271;0.748907574;0.0110867065;0.721889741;0.0106867461;1.04075319;1.05030308;0.731234516;0.0465175613;49.7369496;0.00109194182;0.0223981854;0.749999785;0.0333329744;1.03742698;0.674017436;0.00997822299;10;49.7369486;0.666667;0;1.044444;0.994677697;0.994677291
20.608693;1.03743209;0.74885758;0.0111044662;0.721838087;0.0107038065;1.04076321;1.05030809;0.731182352;0.0465289656;49.7369156;0.0011419274;0.0223803937;0.749999794;0.0333329765;1.03743201;0.67397244;0.0099941674;10;49.7369146;0.666667;0;1.044444;0.994678693;0.994678277
20.609693;1.03743809;0.748808699;0.0111211148;0.721786806;0.0107197843;1.04077423;1.0503141;0.731131609;0.0465413831;49.7368806;0.00119080126;0.0223626029;0.749999803;0.0333329782;1.03743803;0.673928443;0.0100091147;10;49.7368796;0.666667;0;1.044444;0.994678689;0.994678265
20.610693;1.03744308;0.74876093;0.0111388747;0.721737289;0.0107368425;1.04078525;1.05032011;0.731080867;0.0465538005;49.7368446;0.00123856355;0.0223448134;0.749999811;0.0333329798;1.03744306;0.673885444;0.0100250651;10;49.7368436;0.666667;0;1.044444;0.994679686;0.994679256
20.611693;1.03744906;0.748714273;0.0111555243;0.721688144;0.010752819;1.04079526;1.05032512;0.73103188;0.0465652048;49.7368066;0.00128521438;0.0223281368;0.749999818;0.0333329815;1.03744908;0.673843446;0.0100400187;10;49.7368057;0.666667;0;1.044444;0.994679685;0.994679249
20.612693;1.03745405;0.748668728;0.011173286;0.721640764;0.0107698769;1.04080628;1.05033113;0.730983258;0.0465776236;49.7367676;0.00133075381;0.0223103507;0.749999823;0.0333329835;1.03745411;0.673802446;0.0100559754;10;49.7367667;0.666667;0;1.044444;0.994680683;0.994680244
20.615693;1.03746999;0.748537649;0.0112232476;0.721503267;0.0108178314;1.04083732;1.05034717;0.730845145;0.0466139211;49.7366415;0.00146181533;0.0222592258;0.749999838;0.0333329917;1.03747017;0.673684447;0.0101008618;10;49.7366407;0.666667;0;1.044444;0.994681685;0.994681239
20.616693;1.03747497;0.748496548;0.0112399053;0.721460162;0.010833822;1.04084733;1.05035318;0.730799706;0.0466252898;49.7365975;0.00150291011;0.0222425585;0.749999843;0.0333329955;1.03747519;0.673647446;0.0101158287;10;49.7365967;0.666667;0;1.044444;0.994681686;0.99468124
20.617693;1.03747994;0.748456556;0.011256565;0.721418126;0.0108498146;1.04085734;1.0503582;0.730757082;0.0466377628;49.7365515;0.00154289447;0.0222258936;0.749999849;0.033333;1.0374802;0.673611444;0.0101307974;10;49.7365507;0.666667;0;1.044444;0.994681688;0.994681242
20.618693;1.03748592;0.748416563;0.0112732267;0.721375393;0.0108657989;1.04086835;1.05036321;0.730715518;0.0466491799;49.7365044;0.00158287988;0.0222092309;0.749999857;0.0333330053;1.03748622;0.673575443;0.0101457679;10;49.7365037;0.666667;0;1.044444;0.99468169;0.994681245
20.619693;1.0374909;0.748377679;0.0112887797;0.721334425;0.0108807255;1.04087836;1.05036923;0.730673262;0.0466616121;49.7364564;0.00162175546;0.0221925705;0.749999867;0.0333330114;1.03749123;0.673540441;0.0101597399;10;49.7364557;0.666667;0;1.044444;0.994682691;0.99468225
20.621693;1.03750086;0.748304351;0.0113210037;0.721256772;0.0109116597;1.04089837;1.05037927;0.730594379;0.0466855125;49.7363574;0.00169506558;0.0221603667;0.74999989;0.0333330268;1.03750124;0.673474436;0.0101886889;10;49.7363567;0.666667;0;1.044444;0.994682693;0.994682265
20.622693;1.03750585;0.748268797;0.0113376745;0.721219015;0.0109276671;1.04090738;1.05038529;0.730555303;0.046696892;49.7363053;0.00173061045;0.0221448221;0.749999903;0.033333036;1.03750625;0.673442433;0.0102036663;10;49.7363047;0.666667;0;1.044444;0.994682694;0.994682276
20.623693;1.03751084;0.748233239;0.011353236;0.721181257;0.0109426064;1.04091738;1.05039031;0.730519041;0.0467083175;49.7362533;0.00176615532;0.0221281671;0.749999916;0.0333330461;1.03751125;0.67341043;0.010217646;10;49.7362527;0.666667;0;1.044444;0.994682695;0.994682288
20.625693;1.03752082;0.748167677;0.011384363;0.721111095;0.0109724912;1.04093737;1.05040135;0.730446884;0.0467321854;49.7361452;0.00183168853;0.0220970782;0.749999942;0.0333330684;1.03752125;0.673351423;0.0102456124;10;49.7361447;0.666667;0;1.044444;0.9946827;0.994682319
20.626693;1.03752582;0.748135449;0.011399928;0.721076548;0.0109874357;1.04094636;1.05040637;0.730412742;0.0467436136;49.7360892;0.00186389927;0.0220804213;0.749999954;0.0333330801;1.03752625;0.673322418;0.0102595986;10;49.7360887;0.666667;0;1.044444;0.994682705;0.994682336
20.627693;1.03753082;0.748105442;0.0114154933;0.721044143;0.0110023806;1.04095635;1.0504114;0.730378602;0.0467560998;49.7360332;0.00189388806;0.0220648742;0.749999966;0.0333330922;1.03753124;0.673295413;0.0102735861;10;49.7360327;0.666667;0;1.044444;0.99468271;0.994682355
20.628693;1.03753582;0.748075433;0.0114310586;0.721011737;0.0110173256;1.04096533;1.05041642;0.730346578;0.046767528;49.7359761;0.00192387758;0.0220493256;0.749999976;0.0333331045;1.03753624;0.673268407;0.0102875745;10;49.7359757;0.666667;0;1.044444;0.994682716;0.994682376
20.629693;1.03754083;0.748046536;0.0114466238;0.720980401;0.0110322703;1.0409753;1.05042144;0.730315615;0.0467789555;49.7359181;0.00195275713;0.0220337754;0.749999986;0.0333331169;1.03754123;0.673242399;0.0103015637;10;49.7359177;0.666667;0;1.044444;0.994682724;0.994682398
20.630693;1.03754484;0.748018749;0.0114610776;0.720950829;0.011046154;1.04098428;1.05042746;0.730283957;0.0467913951;49.7358591;0.00198052704;0.0220193346;0.749999994;0.0333331296;1.03754522;0.673217391;0.0103145531;10;49.7358587;0.666667;0;1.044444;0.994682734;0.994682422
20.632693;1.03755486;0.747965398;0.0114910947;0.720892436;0.0110749663;1.04100221;1.0504375;0.730225209;0.0468142428;49.735738;0.00203384982;0.0219882255;0.750000009;0.0333331554;1.03755521;0.673169372;0.010341532;10;49.7357377;0.666667;0;1.044444;0.994682757;0.994682472
20.633693;1.03755987;0.747940945;0.0115066576;0.720865379;0.0110899046;1.04101217;1.05044252;0.730197425;0.0468267215;49.7356769;0.00205829185;0.0219737793;0.750000015;0.0333331686;1.0375602;0.67314736;0.0103555211;10;49.7356767;0.666667;0;1.044444;0.994682771;0.994682498
20.634693;1.03756388;0.747916495;0.0115211083;0.720839018;0.0111037802;1.04102113;1.05044754;0.730170699;0.0468381402;49.7356149;0.00208273609;0.0219582202;0.750000022;0.0333331819;1.0375642;0.673125348;0.0103685101;10;49.7356148;0.666667;0;1.044444;0.994682786;0.994682524
20.635693;1.0375689;0.747893155;0.0115355578;0.720813033;0.0111176424;1.04103009;1.05045255;0.730145034;0.046849557;49.7355519;0.00210607191;0.0219437703;0.750000028;0.0333331949;1.03756919;0.673104335;0.0103814989;10;49.7355518;0.666667;0;1.044444;0.994681804;0.994681549
20.637693;1.03757792;0.747849812;0.0115644524;0.720764973;0.0111453692;1.04104799;1.05046258;0.730094768;0.0468723848;49.7354238;0.0021494197;0.0219148661;0.750000041;0.0333332186;1.03757818;0.673065305;0.010407476;10;49.7354238;0.666667;0;1.044444;0.994681844;0.994681599
20.638693;1.03758294;0.747828696;0.0115788973;0.720741134;0.0111592235;1.04105695;1.0504676;0.730071225;0.0468848542;49.7353587;0.00217054303;0.021899301;0.750000046;0.0333332283;1.03758317;0.673046289;0.0104204645;10;49.7353589;0.666667;0;1.044444;0.994681866;0.994681621
20.640693;1.03759196;0.747790911;0.0116077817;0.720698436;0.0111869366;1.04107385;1.05047762;0.73002732;0.0469076749;49.7352276;0.00220835443;0.0218714997;0.750000056;0.0333332419;1.03759216;0.673012256;0.0104464418;10;49.7352279;0.666667;0;1.044444;0.994680917;0.994680661
20.641693;1.03759597;0.747773129;0.0116222212;0.720678509;0.0112007967;1.0410828;1.05048262;0.730006956;0.0469190852;49.7351606;0.0022261531;0.0218570409;0.750000059;0.0333332453;1.03759615;0.672996239;0.0104594306;10;49.735161;0.666667;0;1.044444;0.994680944;0.994680678
20.644693;1.03760999;0.747724224;0.0116633085;0.720621636;0.0112402121;1.04110867;1.05049664;0.729949736;0.0469533665;49.7349585;0.00227511779;0.021814764;0.750000064;0.0333332393;1.03761011;0.672952181;0.010496398;10;49.734959;0.666667;0;1.044444;0.994680029;0.994679718
20.645693;1.037614;0.747709774;0.0116777428;0.720604933;0.0112540727;1.04111663;1.05050164;0.729932544;0.0469658392;49.7348895;0.00228959094;0.0218002981;0.750000064;0.0333332311;1.0376141;0.672939159;0.0105093883;10;49.7348901;0.666667;0;1.044444;0.994679057;0.994678728
20.646693;1.037618;0.747696433;0.0116910654;0.720589303;0.0112668633;1.04112559;1.05050664;0.729915353;0.0469772555;49.7348204;0.00230295431;0.021786942;0.750000062;0.0333332195;1.03761808;0.672927136;0.0105213799;10;49.7348211;0.666667;0;1.044444;0.994679084;0.994678736
20.647693;1.037623;0.747683091;0.0117043878;0.720572981;0.0112796442;1.04113355;1.05051164;0.729900277;0.0469886726;49.7347514;0.00231631883;0.0217724734;0.75000006;0.0333332047;1.03762306;0.672915112;0.0105333731;10;49.7347521;0.666667;0;1.044444;0.99467911;0.994678741
20.648693;1.037627;0.74767086;0.0117177105;0.720558428;0.0112924373;1.04114151;1.05051663;0.729885199;0.0470000901;49.7346814;0.00232857319;0.0217591151;0.750000057;0.0333331869;1.03762704;0.672904087;0.0105453685;10;49.7346821;0.666667;0;1.044444;0.994678133;0.994677743
20.649693;1.03763099;0.74765974;0.0117310338;0.720544947;0.0113052322;1.04115048;1.05052063;0.729870814;0.0470115523;49.7346114;0.00233971721;0.0217457561;0.750000053;0.0333331663;1.03763102;0.672894062;0.0105573662;10;49.7346121;0.666667;0;1.044444;0.994678155;0.994677743
20.650693;1.03763499;0.74764973;0.0117443581;0.720532539;0.0113180294;1.04115844;1.05052562;0.729857851;0.0470229693;49.7345413;0.00234975059;0.021732397;0.750000049;0.033333143;1.037635;0.672885037;0.0105693666;10;49.7345422;0.666667;0;1.044444;0.994677175;0.99467674
20.651693;1.03763998;0.747640832;0.0117576838;0.72052051;0.0113308181;1.04116641;1.05053061;0.729844884;0.0470343859;49.7344703;0.00235867302;0.0217190385;0.750000045;0.033333117;1.03763997;0.672877011;0.0105813696;10;49.7344712;0.666667;0;1.044444;0.994677193;0.994676735
20.652693;1.03764396;0.747631933;0.0117710108;0.720509175;0.0113436205;1.04117438;1.0505356;0.729832973;0.0470458016;49.7344003;0.00236759527;0.0217056813;0.750000042;0.0333330884;1.03764394;0.672868987;0.010593375;10;49.7344012;0.666667;0;1.044444;0.994676209;0.994675728
20.654693;1.03765194;0.74761636;0.0117976686;0.720488652;0.0113692331;1.04119033;1.05054457;0.729811956;0.0470686762;49.7342573;0.0023832158;0.0216789717;0.750000037;0.0333330251;1.03765188;0.672854942;0.0106173932;10;49.7342582;0.666667;0;1.044444;0.994675232;0.994674707
20.655693;1.03765592;0.747610796;0.0118098877;0.720480532;0.0113809724;1.0411983;1.05054956;0.729803214;0.0470800903;49.7341853;0.00238880241;0.0216656199;0.750000035;0.0333329917;1.03765585;0.672849922;0.010628406;10;49.7341862;0.666667;0;1.044444;0.994675241;0.994674694
20.656693;1.0376599;0.747605234;0.0118232185;0.720472415;0.0113937848;1.04120627;1.05055354;0.729795163;0.0470915489;49.7341143;0.00239438765;0.02165227;0.750000035;0.0333329579;1.03765981;0.672844905;0.0106404214;10;49.7341152;0.666667;0;1.044444;0.994674246;0.99467368
20.657693;1.03766388;0.747599672;0.0118354387;0.7204643;0.0114055282;1.04121425;1.05055852;0.729786417;0.0471029626;49.7340423;0.00239997122;0.0216400334;0.750000034;0.0333329247;1.03766378;0.672839891;0.0106514393;10;49.7340431;0.666667;0;1.044444;0.994674249;0.994673666
20.659693;1.03767185;0.747592993;0.0118609917;0.720452355;0.0114300896;1.04123021;1.05056749;0.729772787;0.0471247773;49.7338983;0.00240668796;0.021614455;0.750000034;0.0333328627;1.03767171;0.672833873;0.0106744824;10;49.7338991;0.666667;0;1.044444;0.994672249;0.994671636
20.661693;1.03767981;0.747588539;0.0118865477;0.720442558;0.0114546518;1.04124518;1.05057746;0.72976163;0.0471476063;49.7337534;0.00241117415;0.0215888845;0.750000033;0.0333328109;1.03767965;0.672829865;0.010697534;10;49.7337541;0.666667;0;1.044444;0.994671242;0.994670608
20.662693;1.03768379;0.747587422;0.0118987714;0.720438732;0.0114663966;1.04125317;1.05058145;0.729757802;0.0471590671;49.7336814;0.00241230302;0.0215766578;0.750000032;0.03333279;1.03768362;0.672828866;0.0107085624;10;49.7336821;0.666667;0;1.044444;0.994671237;0.994670596
20.666693;1.03769973;0.747589617;0.0119476756;0.720429867;0.0115133626;1.04128316;1.0505994;0.729748496;0.0472048326;49.7333915;0.00241013364;0.0215266582;0.750000019;0.033332743;1.03769951;0.672830884;0.010752693;10;49.733392;0.666667;0;1.044444;0.994668217;0.994667556
20.667693;1.03770371;0.747592942;0.0119599023;0.720430329;0.0115251008;1.04129017;1.05060438;0.729747144;0.0472151962;49.7333195;0.00240681054;0.0215144405;0.750000013;0.0333327396;1.03770349;0.672833891;0.01076373;10;49.73332;0.666667;0;1.044444;0.994667213;0.994666548
20.668693;1.0377067;0.747595156;0.0119710174;0.720430415;0.0115357785;1.04129818;1.05060837;0.729747542;0.0472266628;49.7332475;0.00240459813;0.0215022249;0.750000008;0.033332739;1.03770647;0.672835899;0.0107737685;10;49.733248;0.666667;0;1.044444;0.994667209;0.994666541
20.670693;1.03771468;0.747604026;0.0119954666;0.720433477;0.0115592516;1.04131221;1.05061735;0.729748701;0.0472495511;49.7331036;0.00239572889;0.0214777993;0.749999995;0.0333327443;1.03771443;0.672843914;0.0107958488;10;49.733104;0.666667;0;1.044444;0.994665202;0.994664525
20.671693;1.03771868;0.747608462;0.0120065784;0.720435007;0.0115699166;1.04132022;1.05062234;0.729750517;0.0472609716;49.7330316;0.00239129442;0.0214667001;0.749999989;0.0333327497;1.03771842;0.672847921;0.01080589;10;49.733032;0.666667;0;1.044444;0.994665199;0.994664516
20.672693;1.03772167;0.747615122;0.0120188006;0.720439371;0.0115816629;1.04132724;1.05062634;0.729753028;0.0472724359;49.7329606;0.00238463766;0.0214544909;0.749999983;0.0333327565;1.03772141;0.672853927;0.0108169311;10;49.732961;0.666667;0;1.044444;0.994664195;0.994663507
20.673693;1.03772567;0.747620671;0.0120299112;0.720441968;0.0115923265;1.04133427;1.05063033;0.729756596;0.0472828407;49.7328887;0.00237909178;0.0214422825;0.749999977;0.0333327647;1.0377254;0.672858932;0.0108269718;10;49.732889;0.666667;0;1.044444;0.994663191;0.994662497
20.674693;1.03772967;0.747628446;0.0120421326;0.720446703;0.0116040601;1.04134129;1.05063532;0.729760528;0.047294256;49.7328177;0.00237132335;0.0214311856;0.74999997;0.033332774;1.03772938;0.672865936;0.0108380114;10;49.732818;0.666667;0;1.044444;0.994663186;0.994662488
20.675693;1.03773267;0.747635111;0.0120532427;0.720451059;0.0116147333;1.04134832;1.05063931;0.729765154;0.0473057143;49.7327467;0.00236466579;0.021418978;0.749999963;0.0333327844;1.03773237;0.672871939;0.0108480495;10;49.732747;0.666667;0;1.044444;0.994662182;0.994661478
20.676693;1.03773667;0.747643999;0.012064353;0.720456859;0.0116253946;1.04135535;1.0506443;0.729769086;0.0473171257;49.7326758;0.00235578593;0.021407882;0.749999954;0.0333327959;1.03773636;0.67287994;0.010858086;10;49.732676;0.666667;0;1.044444;0.994661176;0.99466047
20.677693;1.03774068;0.74765289;0.0120754634;0.720462654;0.0116360549;1.04136238;1.05064829;0.72977477;0.0473275232;49.7326058;0.00234690611;0.0213967867;0.749999943;0.0333328084;1.03774035;0.67288794;0.0108681209;10;49.732606;0.666667;0;1.044444;0.99466117;0.994660462
20.678693;1.03774368;0.747661783;0.0120876848;0.720469141;0.0116477961;1.04136942;1.05065229;0.729781511;0.0473389771;49.7325348;0.00233802642;0.0213845809;0.749999932;0.0333328222;1.03774334;0.672895938;0.0108791544;10;49.732535;0.666667;0;1.044444;0.994660163;0.994659455
20.679693;1.03774769;0.747671788;0.0120987949;0.720476001;0.0116584543;1.04137645;1.05065728;0.729787557;0.0473503849;49.7324648;0.00232803567;0.0213734871;0.749999919;0.0333328372;1.03774733;0.672904937;0.0108891866;10;49.732465;0.666667;0;1.044444;0.994659156;0.994658448
20.683693;1.03776174;0.747718497;0.0121432343;0.720511222;0.0117011011;1.04140458;1.05067424;0.729820168;0.0473950866;49.7321889;0.00228140163;0.0213280065;0.749999858;0.0333329087;1.03776127;0.672946926;0.0109293042;10;49.732189;0.666667;0;1.044444;0.994656112;0.994655415
20.684693;1.03776475;0.747730735;0.0121543443;0.720520906;0.0117117681;1.04141161;1.05067823;0.729830078;0.0474054786;49.7321209;0.00226918539;0.0213169139;0.749999843;0.0333329291;1.03776426;0.672957922;0.0109393314;10;49.732121;0.666667;0;1.044444;0.994656098;0.994655405
20.688693;1.03777882;0.747787487;0.0121976762;0.720565744;0.0117533507;1.04143771;1.05069518;0.729873228;0.0474501689;49.731852;0.00221253165;0.0212736397;0.749999782;0.0333330201;1.03777821;0.673008894;0.0109784335;10;49.731852;0.666667;0;1.044444;0.994653034;0.994652352
20.689693;1.03778184;0.747803067;0.0122076766;0.72057864;0.0117629512;1.04144473;1.05069917;0.729886296;0.0474616157;49.731786;0.00219697583;0.0212625375;0.749999767;0.0333330453;1.0377812;0.673022885;0.0109874572;10;49.7317861;0.666667;0;1.044444;0.994652017;0.994651338
20.690693;1.03778585;0.747819759;0.0122187889;0.720591913;0.0117736125;1.04145074;1.05070416;0.729897611;0.0474719593;49.73172;0.00218030707;0.0212514325;0.749999751;0.0333330714;1.03778519;0.673037877;0.01099748;10;49.7317201;0.666667;0;1.044444;0.994651001;0.994650325
20.692693;1.03779288;0.747853145;0.0122399059;0.720619158;0.0117938799;1.04146477;1.05071213;0.729924795;0.0474948506;49.73159;0.00214696448;0.0212303261;0.749999717;0.0333331261;1.03779217;0.673067861;0.0110165226;10;49.7315901;0.666667;0;1.044444;0.994649969;0.994649303
20.694693;1.03779891;0.747888754;0.0122610274;0.720649241;0.0118141658;1.04147679;1.0507201;0.729954085;0.0475166831;49.7314619;0.00211139488;0.0212092121;0.749999678;0.0333331856;1.03779817;0.67309985;0.0110355605;10;49.7314621;0.666667;0;1.044444;0.994647942;0.994647289
20.695693;1.03780293;0.747906559;0.0122710335;0.720663589;0.0118237645;1.0414838;1.05072408;0.729968198;0.0475270705;49.7313989;0.00209360921;0.0211980979;0.749999658;0.0333332172;1.03780217;0.673115847;0.0110445774;10;49.7313991;0.666667;0;1.044444;0.99464793;0.994647284
20.697693;1.03780896;0.747944386;0.0122921561;0.720695816;0.011844059;1.0414968;1.05073304;0.729998897;0.0475499166;49.7312749;0.00205581623;0.0211780908;0.749999614;0.0333332831;1.03780818;0.673149846;0.0110636073;10;49.7312752;0.666667;0;1.044444;0.994645912;0.994645281
20.698693;1.03781197;0.747964408;0.0123021614;0.720713001;0.0118536727;1.0415028;1.05073702;0.73001512;0.0475603065;49.7312139;0.00203580985;0.0211669766;0.749999592;0.0333333169;1.0378112;0.673167848;0.0110726207;10;49.7312142;0.666667;0;1.044444;0.994644906;0.994644281
20.699693;1.03781598;0.747984429;0.0123121663;0.720729492;0.0118632761;1.0415088;1.050741;0.7300324;0.0475717555;49.7311529;0.0020158047;0.0211569741;0.74999957;0.0333333512;1.03781521;0.67318585;0.0110816335;10;49.7311532;0.666667;0;1.044444;0.994644904;0.994644282
20.701693;1.03782201;0.748026689;0.0123321748;0.720766003;0.0118825085;1.04152178;1.05074894;0.730066957;0.0475936021;49.7310329;0.00197357631;0.0211358603;0.749999528;0.0333334201;1.03782125;0.673223856;0.0110996582;10;49.7310332;0.666667;0;1.044444;0.994642909;0.994642287
20.702693;1.03782503;0.748047815;0.012342178;0.720784259;0.0118921261;1.04152777;1.05075291;0.730085291;0.0476050573;49.7309738;0.00195246423;0.0211258603;0.749999508;0.0333334541;1.03782427;0.673242858;0.0111086705;10;49.7309742;0.666667;0;1.044444;0.994642915;0.99464229
20.703693;1.03782804;0.748068939;0.0123521804;0.720802516;0.0119017444;1.04153376;1.05075688;0.730103626;0.0476154575;49.7309158;0.00193135343;0.0211158613;0.749999489;0.0333334874;1.03782729;0.67326186;0.011117683;10;49.7309162;0.666667;0;1.044444;0.994641923;0.994641294
20.704693;1.03783206;0.748091173;0.0123621816;0.720821149;0.0119113515;1.04153974;1.05076185;0.730121265;0.0476268723;49.7308588;0.00190913264;0.0211058634;0.749999471;0.0333335199;1.03783132;0.673281861;0.0111266954;10;49.7308592;0.666667;0;1.044444;0.994640934;0.994640298
20.705693;1.03783507;0.748114516;0.0123721815;0.720841548;0.0119209697;1.04154672;1.05076581;0.730140658;0.0476372775;49.7308018;0.00188580177;0.0210958666;0.749999454;0.0333335513;1.03783434;0.673302861;0.0111357077;10;49.7308022;0.666667;0;1.044444;0.994639946;0.994639304
20.708693;1.03784411;0.748183431;0.012402174;0.720901685;0.0119498168;1.04156467;1.05077768;0.730199893;0.0476706204;49.7306348;0.00181692616;0.0210658817;0.749999411;0.0333336364;1.03784341;0.673364852;0.0111627428;10;49.7306351;0.666667;0;1.044444;0.994637987;0.994637322
20.709693;1.03784712;0.748207884;0.0124121696;0.72092316;0.0119594284;1.04157066;1.05078164;0.730220343;0.0476810327;49.7305808;0.00179248815;0.0210558878;0.749999401;0.033333661;1.03784643;0.673386848;0.0111717531;10;49.7305811;0.666667;0;1.044444;0.994638001;0.994637328
20.710693;1.03785013;0.748232336;0.0124221648;0.720944636;0.0119690376;1.04157664;1.05078559;0.730240793;0.0476925031;49.7305278;0.00176805115;0.0210458941;0.749999392;0.0333336832;1.03784945;0.673408842;0.0111807625;10;49.7305281;0.666667;0;1.044444;0.994637014;0.994636335
20.711693;1.03785414;0.748256788;0.0124321596;0.720965418;0.0119786328;1.04158263;1.05078954;0.730261243;0.0477029162;49.7304748;0.00174361507;0.0210359001;0.749999386;0.0333337031;1.03785347;0.673430836;0.0111897707;10;49.7304751;0.666667;0;1.044444;0.994636026;0.994635341
20.712693;1.03785715;0.74828124;0.0124410428;0.720986895;0.0119871666;1.04158862;1.05079349;0.730282752;0.0477143861;49.7304228;0.00171917993;0.0210259057;0.749999382;0.0333337205;1.03785649;0.673452829;0.0111977777;10;49.7304231;0.666667;0;1.044444;0.994636037;0.994635348
20.715693;1.03786617;0.748357933;0.0124699115;0.721054533;0.0120148975;1.04160659;1.05080535;0.73034939;0.0477466702;49.7302718;0.00164254814;0.0209959156;0.749999388;0.0333337564;1.03786554;0.673521809;0.0112237896;10;49.7302721;0.666667;0;1.044444;0.994634058;0.994633376
20.718693;1.03787519;0.748436853;0.0124987761;0.721124303;0.0120426166;1.04162459;1.05081723;0.73041709;0.0477799831;49.7301268;0.00156370695;0.0209670195;0.749999416;0.0333337703;1.03787458;0.673592788;0.0112497846;10;49.7301271;0.666667;0;1.044444;0.994632059;0.994631423
20.719693;1.03787819;0.748463532;0.0125087668;0.721147914;0.0120522118;1.04162959;1.0508212;0.730440717;0.0477903744;49.7300808;0.00153705849;0.0209581241;0.749999429;0.0333337716;1.03787758;0.673616781;0.0112587798;10;49.7300811;0.666667;0;1.044444;0.994631054;0.994630443
20.723693;1.03789021;0.748574692;0.0125464998;0.721246615;0.0120884506;1.04165361;1.0508371;0.7305363;0.0478340177;49.7299028;0.00142602013;0.020919192;0.749999493;0.0333337631;1.03788961;0.673716743;0.011292752;10;49.7299031;0.666667;0;1.044444;0.994629001;0.994628551
20.725693;1.03789621;0.748630269;0.0125642501;0.721295953;0.012105501;1.04166463;1.05084507;0.730585691;0.0478558212;49.7298188;0.00137049405;0.0209002735;0.749999529;0.0333337514;1.03789561;0.673766718;0.0113087357;10;49.7298191;0.666667;0;1.044444;0.994627956;0.994627616
20.730693;1.03791119;0.748775857;0.0126108287;0.721425717;0.0121502779;1.04169372;1.05086406;0.730713066;0.0479098176;49.7296248;0.00122498174;0.020853531;0.749999614;0.0333337093;1.03791063;0.673897646;0.0113506948;10;49.729625;0.666667;0;1.044444;0.994624805;0.994624815
20.731693;1.03791318;0.748804748;0.0126196961;0.721452152;0.0121588194;1.04169975;1.05086808;0.73073883;0.0479201836;49.7295887;0.00119609867;0.0208435177;0.749999628;0.033333699;1.03791263;0.673923631;0.0113586846;10;49.729589;0.666667;0;1.044444;0.994623771;0.994623861
20.732693;1.03791617;0.748834751;0.0126296735;0.721478965;0.0121684208;1.04170477;1.05087209;0.730764595;0.0479316077;49.7295527;0.00116610447;0.0208346162;0.749999641;0.0333336884;1.03791563;0.673950617;0.0113676728;10;49.729553;0.666667;0;1.044444;0.994623736;0.99462391
20.734693;1.03792214;0.748894754;0.0126474042;0.721532594;0.0121854852;1.04171683;1.05088013;0.730817185;0.047952343;49.7294847;0.00110611723;0.0208157054;0.749999661;0.0333336671;1.03792163;0.674004589;0.0113836433;10;49.729485;0.666667;0;1.044444;0.994622666;0.994623013
20.735693;1.03792513;0.748924756;0.0126562692;0.721559412;0.0121940182;1.04172186;1.05088415;0.73084401;0.0479637689;49.7294517;0.00107612464;0.0208068073;0.74999967;0.0333336569;1.03792463;0.674031576;0.0113916255;10;49.729452;0.666667;0;1.044444;0.994621631;0.994622066
20.736693;1.03792811;0.748954758;0.0126651343;0.72158623;0.0122025513;1.04172789;1.05088718;0.730871533;0.0479741836;49.7294196;0.00104613288;0.0207979105;0.749999677;0.033333647;1.03792763;0.674058564;0.011399606;10;49.72942;0.666667;0;1.044444;0.994621596;0.99462212
20.737693;1.0379311;0.74898476;0.0126751106;0.72161305;0.012212155;1.04173292;1.05089121;0.730898362;0.0479845531;49.7293896;0.00101614197;0.0207879041;0.749999683;0.0333336372;1.03793063;0.674085552;0.0114085852;10;49.72939;0.666667;0;1.044444;0.99462056;0.994621172
20.739693;1.03793706;0.749045879;0.0126928422;0.721667766;0.0122292202;1.04174498;1.05089927;0.730952021;0.0480063496;49.7293306;0.000955051007;0.0207701173;0.749999694;0.0333336172;1.03793663;0.674140532;0.0114245408;10;49.729331;0.666667;0;1.044444;0.99461949;0.994620273
20.740693;1.03793904;0.749076995;0.0127017092;0.721696355;0.0122377637;1.04175001;1.0509033;0.730978853;0.0480177763;49.7293016;0.000923950341;0.0207612254;0.749999699;0.0333336065;1.03793862;0.674168524;0.0114325177;10;49.729302;0.666667;0;1.044444;0.994619456;0.994620321
20.743693;1.03794797;0.749170348;0.0127283174;0.721780043;0.0122633567;1.04176709;1.05091542;0.731061464;0.0480499368;49.7292225;0.000830645969;0.0207334439;0.749999709;0.0333335734;1.03794761;0.6742525;0.0114564464;10;49.7292229;0.666667;0;1.044444;0.994618363;0.994619455
20.744693;1.03795095;0.749201467;0.0127371895;0.72180794;0.0122718881;1.04177212;1.05091846;0.731088991;0.0480603476;49.7291985;0.000799543283;0.0207245554;0.749999711;0.0333335626;1.0379506;0.67428049;0.0114644226;10;49.7291989;0.666667;0;1.044444;0.994617335;0.994618495
20.747693;1.03795887;0.749294834;0.0127638137;0.721892323;0.0122975007;1.04178919;1.05093058;0.731171601;0.0480924929;49.7291305;0.000706231801;0.0206967815;0.749999715;0.0333335343;1.03795859;0.674364458;0.0114883544;10;49.7291309;0.666667;0;1.044444;0.994616268;0.994617594
20.752693;1.03797376;0.74945267;0.0128082179;0.722033909;0.0123401984;1.04181625;1.05094976;0.731311741;0.0481454117;49.7290365;0.000548485374;0.0206523364;0.749999732;0.0333335008;1.03797359;0.674506405;0.0115282538;10;49.7290369;0.666667;0;1.044444;0.994615215;0.994616669
20.753693;1.03797574;0.749483789;0.0128171046;0.722062487;0.0123487554;1.04182226;1.05095379;0.731339631;0.0481557787;49.7290205;0.000517381114;0.0206434447;0.749999738;0.0333334952;1.03797559;0.674534398;0.0115362341;10;49.7290209;0.666667;0;1.044444;0.994614214;0.994615671
20.755693;1.0379817;0.749547132;0.012834886;0.722119314;0.0123658504;1.04183326;1.05096085;0.731396109;0.0481776221;49.7289915;0.000454061012;0.0206245497;0.749999754;0.0333334842;1.0379816;0.674591389;0.0115521947;10;49.7289919;0.666667;0;1.044444;0.994614222;0.994615661
20.757693;1.03798767;0.749610463;0.012852678;0.722176131;0.0123829482;1.04184426;1.0509689;0.731451889;0.0481983724;49.7289665;0.000390736967;0.0206067674;0.749999774;0.0333334735;1.03798761;0.674648387;0.0115681567;10;49.7289669;0.666667;0;1.044444;0.994613241;0.994614639
20.758693;1.03798966;0.749641569;0.0128615777;0.722204698;0.0123915085;1.04184926;1.05097293;0.731479778;0.048209809;49.7289555;0.000359627914;0.0205978772;0.749999785;0.0333334685;1.03798962;0.674676389;0.011576139;10;49.7289559;0.666667;0;1.044444;0.994613254;0.994614625
20.762693;1.03800162;0.749768197;0.0128971922;0.722318318;0.0124256853;1.04187124;1.05098803;0.73159201;0.048252456;49.7289195;0.000232948118;0.0205623253;0.749999825;0.0333334539;1.03800165;0.67479041;0.0116080796;10;49.7289199;0.666667;0;1.044444;0.994612314;0.994613557
20.763693;1.03800362;0.749799295;0.0129060986;0.722346885;0.0124342357;1.04187624;1.05099206;0.731619888;0.0482628469;49.7289135;0.000201828579;0.0205534397;0.749999834;0.0333334528;1.03800366;0.674818419;0.0116160668;10;49.728914;0.666667;0;1.044444;0.994612331;0.994613538
20.764693;1.03800661;0.749830392;0.0129150059;0.722374758;0.0124427715;1.04188224;1.05099609;0.731647764;0.0482732387;49.7289075;0.00017070726;0.0205445556;0.74999984;0.0333334527;1.03800667;0.67484643;0.0116240546;10;49.728908;0.666667;0;1.044444;0.994612348;0.99461352
20.769693;1.03802064;0.749986975;0.0129595457;0.722515913;0.0124854337;1.0419092;1.05101522;0.731786733;0.0483263126;49.7288946;1.39705505e-05;0.0205001556;0.749999857;0.0333334542;1.03802073;0.674987518;0.0116639965;10;49.728895;0.666667;0;1.044444;0.994611437;0.994612429
20.771693;1.03802666;0.750049155;0.012976252;0.722571684;0.0125014134;1.04192018;1.05102226;0.731842086;0.0483471531;49.7288956;-4.8285102e-05;0.0204824007;0.749999857;0.0333334462;1.03802675;0.675043573;0.0116789752;10;49.7288961;0.666667;0;1.044444;0.994611468;0.994612391
20.772693;1.03802968;0.750080243;0.0129851613;0.722599572;0.0125099363;1.04192516;1.05102628;0.731868884;0.0483575516;49.7288977;-7.941363e-05;0.020473523;0.749999856;0.0333334384;1.03802976;0.675071605;0.0116869652;10;49.7288981;0.666667;0;1.044444;0.994611481;0.994612372
20.773693;1.0380317;0.750111332;0.0129940712;0.722628159;0.01251847;1.04193115;1.05103031;0.731895682;0.048369008;49.7289007;-0.000110542433;0.0204646451;0.749999855;0.0333334278;1.03803176;0.675099639;0.0116949558;10;49.7289011;0.666667;0;1.044444;0.994611494;0.994612353
20.774693;1.03803472;0.750141311;0.0130029819;0.72265498;0.0125269906;1.04193613;1.05103333;0.731924233;0.0483794539;49.7289037;-0.000140560318;0.0204557671;0.749999853;0.0333334143;1.03803477;0.675126674;0.011702947;10;49.7289041;0.666667;0;1.044444;0.994611505;0.994612333
20.777693;1.0380428;0.750233473;0.0130297158;0.722738293;0.0125525637;1.04195208;1.0510454;0.732004632;0.0484106591;49.7289207;-0.000232837314;0.0204291328;0.749999845;0.0333333598;1.03804276;0.67520978;0.0117269233;10;49.7289211;0.666667;0;1.044444;0.994611534;0.994612274
20.779693;1.03804886;0.750293435;0.0130475352;0.722791947;0.0125696072;1.04196304;1.05105245;0.732057878;0.0484315119;49.7289368;-0.000292873725;0.0204113787;0.749999836;0.0333333165;1.03804875;0.675263847;0.0117429074;10;49.7289372;0.666667;0;1.044444;0.994611552;0.994612236
20.783693;1.03805997;0.750413351;0.0130831469;0.722899951;0.0126037179;1.04198497;1.05106756;0.732163695;0.0484742287;49.7289798;-0.000412943795;0.0203758794;0.749999803;0.0333332287;1.03805973;0.675371952;0.011774868;10;49.7289802;0.666667;0;1.044444;0.994611588;0.99461217
20.787693;1.03807103;0.750529903;0.0131176014;0.72300473;0.012636753;1.0420069;1.05108266;0.73226741;0.0485158847;49.7290359;-0.000529675993;0.0203392735;0.749999763;0.0333331652;1.03807071;0.675477012;0.0118058158;10;49.7290362;0.666667;0;1.044444;0.994612624;0.994613124
20.790693;1.03808004;0.75061647;0.0131442551;0.723081982;0.0126623066;1.04202286;1.05109471;0.732342561;0.0485470924;49.729088;-0.000616383106;0.0203126462;0.749999734;0.033333146;1.03807971;0.675555041;0.0118297718;10;49.7290883;0.666667;0;1.044444;0.994612651;0.9946131
20.791693;1.03808303;0.750645326;0.0131531378;0.723107731;0.0126708214;1.04202886;1.05109873;0.732367258;0.0485574949;49.729107;-0.000645283795;0.0203037691;0.749999725;0.0333331458;1.03808271;0.675581049;0.0118377567;10;49.7291073;0.666667;0;1.044444;0.99461366;0.994614093
20.792693;1.03808502;0.75067307;0.0131620204;0.723133106;0.0126793465;1.04203385;1.05110174;0.732392652;0.0485679438;49.729127;-0.000673072817;0.020294891;0.749999717;0.0333331486;1.03808471;0.675606056;0.0118457415;10;49.7291273;0.666667;0;1.044444;0.994613669;0.994614087
