time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.797693;1.03809993;0.750811816;0.0132064398;0.723256491;0.0127218795;1.04206187;1.05112078;0.732514708;0.0486200035;49.7292381;-0.000812013453;0.0202504817;0.749999698;0.0333331975;1.03809973;0.675731093;0.0118856703;10;49.7292383;0.666667;0;1.044444;0.994614732;0.994615062
20.798693;1.0381019;0.750838459;0.0132153262;0.723280795;0.0127303917;1.04206688;1.05112479;0.732538341;0.0486304081;49.7292631;-0.000838689491;0.0202415952;0.7499997;0.0333332118;1.03810174;0.675755101;0.0118936592;10;49.7292633;0.666667;0;1.044444;0.99461475;0.994615057
20.799693;1.03810486;0.750866214;0.0132242133;0.723305471;0.0127388894;1.04207288;1.05112879;0.732560916;0.048640814;49.7292881;-0.000866476133;0.020231596;0.749999703;0.0333332267;1.03810475;0.675780109;0.0119016497;10;49.7292883;0.666667;0;1.044444;0.994614771;0.994615052
20.800693;1.03810783;0.750892858;0.0132331011;0.723329078;0.0127473852;1.04207789;1.0511318;0.732585244;0.0486512677;49.7293151;-0.000893151143;0.0202227064;0.749999709;0.0333332419;1.03810776;0.675804115;0.0119096424;10;49.7293153;0.666667;0;1.044444;0.994615793;0.994616046
20.802693;1.03811375;0.75094504;0.013250878;0.723375223;0.0127643712;1.04208889;1.0511398;0.732631442;0.0486720865;49.7293701;-0.000945388479;0.0202049235;0.749999723;0.0333332723;1.0381138;0.675851125;0.011925635;10;49.7293703;0.666667;0;1.044444;0.994615841;0.99461603
20.803693;1.03811671;0.750971687;0.0132608781;0.723398832;0.0127739323;1.04209489;1.0511438;0.732654011;0.0486824972;49.7293991;-0.000972061902;0.0201960307;0.749999731;0.0333332874;1.03811682;0.675875126;0.0119346356;10;49.7293993;0.666667;0;1.044444;0.994616866;0.994617021
20.804693;1.03811868;0.750997224;0.0132697673;0.723422069;0.0127824345;1.04209989;1.0511468;0.732676218;0.0486929543;49.729428;-0.000997623636;0.0201871368;0.749999741;0.0333333025;1.03811884;0.675898126;0.0119426394;10;49.7294284;0.666667;0;1.044444;0.994616891;0.994617012
20.805693;1.03812164;0.751022762;0.0132786569;0.723444611;0.0127909237;1.04210589;1.0511508;0.732698785;0.0487033645;49.729459;-0.00102318467;0.0201782421;0.749999751;0.0333333174;1.03812187;0.675921122;0.0119506463;10;49.7294594;0.666667;0;1.044444;0.994616916;0.994617003
20.808693;1.03813056;0.751098268;0.0133053268;0.723511172;0.0128163922;1.04212288;1.05116179;0.732765063;0.0487346302;49.729554;-0.00109875203;0.0201504432;0.749999778;0.0333333615;1.03813096;0.675989095;0.0119746833;10;49.7295544;0.666667;0;1.044444;0.994618986;0.994618978
20.810693;1.03813652;0.751148238;0.0133231087;0.723555193;0.0128333768;1.04213387;1.05116978;0.732807017;0.048754373;49.7296219;-0.00114875867;0.0201326507;0.749999791;0.0333333896;1.03813703;0.676034061;0.0119907186;10;49.7296224;0.666667;0;1.044444;0.994619026;0.994618963
20.811693;1.03813851;0.751172668;0.0133320006;0.723577365;0.0128418845;1.04213886;1.05117377;0.732827465;0.0487647689;49.7296569;-0.00117320733;0.0201226436;0.749999796;0.0333334029;1.03813907;0.676056041;0.0119987381;10;49.7296575;0.666667;0;1.044444;0.994620044;0.994619956
20.813693;1.03814449;0.751220419;0.0133508975;0.723619245;0.0128599525;1.04214985;1.05118074;0.732869059;0.0487856001;49.7297279;-0.0012209969;0.0201048535;0.749999802;0.0333334275;1.03814515;0.676098993;0.0120157773;10;49.7297285;0.666667;0;1.044444;0.994621071;0.994620941
20.816693;1.03815348;0.751290387;0.0133775817;0.723680448;0.0128854675;1.04216683;1.05119167;0.732930044;0.0488168085;49.7298409;-0.00129102417;0.0200770636;0.749999805;0.0333334567;1.03815429;0.676161909;0.0120398274;10;49.7298416;0.666667;0;1.044444;0.99462209;0.99462192
20.817693;1.03815648;0.751313713;0.0133864784;0.723700844;0.012893978;1.04217282;1.05119564;0.732949436;0.0488261356;49.7298799;-0.00131436874;0.0200681724;0.749999803;0.0333334645;1.03815734;0.676182878;0.0120478403;10;49.7298806;0.666667;0;1.044444;0.994623091;0.994622914
20.820693;1.03816447;0.75138037;0.0134142854;0.723759509;0.012920608;1.04218981;1.05120652;0.733006194;0.0488573268;49.7300019;-0.00138107536;0.0200403917;0.749999795;0.0333334869;1.03816548;0.676242779;0.0120728667;10;49.7300026;0.666667;0;1.044444;0.994624084;0.994623892
20.821693;1.03816747;0.751402594;0.0134231859;0.723778828;0.0129291287;1.0421948;1.05121048;0.733025586;0.048867706;49.7300439;-0.0014033137;0.0200303915;0.74999979;0.033333495;1.03816852;0.676262746;0.0120808716;10;49.7300446;0.666667;0;1.044444;0.994625079;0.994624884
20.825693;1.03817946;0.75148707;0.0134610184;0.7238518;0.0129653733;1.04221779;1.0512253;0.733097521;0.0489082;49.7302169;-0.00148783905;0.0199937241;0.749999764;0.0333335278;1.03818068;0.676338628;0.0121148724;10;49.7302177;0.666667;0;1.044444;0.994627048;0.994626848
20.826693;1.03818246;0.751508194;0.0134699218;0.723870038;0.0129739043;1.04222379;1.05122925;0.733113747;0.0489175167;49.7302619;-0.00150897338;0.0199848342;0.749999756;0.0333335355;1.03818372;0.676357604;0.0121228682;10;49.7302627;0.666667;0;1.044444;0.99462804;0.99462784
20.829693;1.03819146;0.751568244;0.0134977385;0.723921534;0.0130005766;1.04224078;1.05124011;0.733165241;0.0489486801;49.730401;-0.00156904296;0.0199559414;0.749999739;0.0333335586;1.03819279;0.676411545;0.0121478488;10;49.7304017;0.666667;0;1.044444;0.994629019;0.994628823
20.832693;1.03820047;0.751624978;0.013525544;0.723969807;0.0130272569;1.04225777;1.05125198;0.733212871;0.048978736;49.730544;-0.00162576876;0.019928161;0.749999737;0.0333335835;1.03820182;0.676462508;0.012172821;10;49.7305447;0.666667;0;1.044444;0.994631005;0.994630813
20.833693;1.03820247;0.751643892;0.0135344397;0.723986593;0.0130358065;1.04226377;1.05125494;0.733228742;0.0489880969;49.730593;-0.00164467347;0.0199192727;0.749999739;0.0333335916;1.03820382;0.6764795;0.0121808108;10;49.7305936;0.666667;0;1.044444;0.994632002;0.994631812
20.834693;1.03820547;0.751662808;0.0135444455;0.724002682;0.0130454132;1.04226976;1.05125889;0.733243917;0.048998469;49.730643;-0.00166357596;0.0199092745;0.749999743;0.0333335991;1.03820682;0.676496494;0.0121898008;10;49.7306436;0.666667;0;1.044444;0.994632999;0.994632811
20.835693;1.03820848;0.751680615;0.0135533394;0.724017701;0.013053949;1.04227476;1.05126285;0.733258036;0.049008842;49.7306931;-0.00168136497;0.0199003888;0.749999748;0.0333336056;1.03820981;0.676512489;0.0121977914;10;49.7306936;0.666667;0;1.044444;0.994632996;0.99463281
20.837693;1.03821451;0.751716233;0.0135722361;0.724047739;0.0130720879;1.04228675;1.05126977;0.733288035;0.0490285807;49.7307951;-0.00171693556;0.0198815102;0.749999757;0.0333336145;1.03821579;0.676544487;0.0122147758;10;49.7307956;0.666667;0;1.044444;0.99463499;0.994634814
20.838693;1.03821752;0.751732932;0.0135811276;0.724061688;0.0130806211;1.04229275;1.05127373;0.733301102;0.0490389561;49.7308471;-0.00173360605;0.0198715171;0.749999762;0.0333336167;1.03821877;0.676559489;0.01222277;10;49.7308476;0.666667;0;1.044444;0.994635985;0.994635818
20.841693;1.03822658;0.751783036;0.0136100161;0.724103534;0.0131083584;1.04230976;1.05128462;0.733342068;0.049068014;49.7310051;-0.00178360309;0.0198426574;0.749999772;0.0333336148;1.0382277;0.676604505;0.0122487603;10;49.7310056;0.666667;0;1.044444;0.994637964;0.994637844
20.842693;1.0382296;0.751799738;0.0136189019;0.724117483;0.0131168906;1.04231576;1.05128858;0.733355141;0.0490783879;49.7310591;-0.00180026383;0.0198337808;0.749999775;0.0333336119;1.03823067;0.676619513;0.0122567596;10;49.7310596;0.666667;0;1.044444;0.994637954;0.994637856
20.844693;1.03823565;0.751830914;0.0136377817;0.724143237;0.0131350271;1.04232778;1.05129652;0.733380231;0.0490980768;49.7311682;-0.0018313555;0.0198149196;0.749999778;0.0333336034;1.03823661;0.676647534;0.0122737617;10;49.7311685;0.666667;0;1.044444;0.994639932;0.994639888
20.845693;1.03823868;0.751846499;0.0136477766;0.724156116;0.013144632;1.04233379;1.05129949;0.733392945;0.0491084957;49.7312232;-0.00184689748;0.0198049346;0.749999779;0.0333335979;1.03823958;0.676661546;0.0122827642;10;49.7312235;0.666667;0;1.044444;0.994640921;0.994640905
20.848693;1.03824775;0.751889898;0.0136755436;0.724191542;0.0131713137;1.04235082;1.05131141;0.733426881;0.0491374951;49.7313912;-0.0018901759;0.0197760917;0.749999775;0.0333335733;1.03824847;0.676700584;0.0123077783;10;49.7313915;0.666667;0;1.044444;0.994642894;0.994642967
20.849693;1.03825078;0.751904358;0.0136855433;0.724203353;0.013180924;1.04235683;1.05131438;0.733438539;0.0491479116;49.7314482;-0.00190459874;0.0197661058;0.749999772;0.033333562;1.03825144;0.676713597;0.0123167856;10;49.7314485;0.666667;0;1.044444;0.994643887;0.99464399
20.850693;1.03825381;0.751918815;0.0136955452;0.724215166;0.0131905361;1.04236284;1.05131836;0.733449499;0.049157224;49.7315062;-0.00191902083;0.0197572295;0.749999769;0.0333335493;1.03825441;0.676726609;0.0123257942;10;49.7315065;0.666667;0;1.044444;0.994644883;0.994645014
20.854693;1.03826591;0.751971061;0.0137333537;0.72425708;0.0132268655;1.04238589;1.05133329;0.733489816;0.0491966262;49.7317392;-0.00197115279;0.0197183724;0.749999747;0.0333334924;1.03826628;0.676773651;0.012359839;10;49.7317394;0.666667;0;1.044444;0.99464789;0.99464812
20.855693;1.03826893;0.751983285;0.0137433666;0.724266759;0.0132364893;1.0423919;1.05133728;0.733498666;0.0492069905;49.7317982;-0.00198335362;0.0197083752;0.749999739;0.033333479;1.03826925;0.67678466;0.0123688514;10;49.7317984;0.666667;0;1.044444;0.994648898;0.994649148
20.856693;1.03827296;0.751995508;0.0137522697;0.724275742;0.013245033;1.04239792;1.05134127;0.733508574;0.0492162966;49.7318582;-0.00199555529;0.0196983762;0.749999729;0.0333334667;1.03827322;0.676795669;0.0123768634;10;49.7318584;0.666667;0;1.044444;0.99464991;0.994650175
20.859693;1.03828202;0.752029943;0.0137812032;0.724302648;0.0132728565;1.04241596;1.05135225;0.733533713;0.0492453097;49.7320391;-0.00202994261;0.0196694795;0.749999695;0.0333334385;1.03828214;0.676826698;0.0124028942;10;49.7320395;0.666667;0;1.044444;0.994651964;0.994652255
20.862693;1.03829107;0.752061034;0.01381124;0.724326354;0.0133017623;1.04243401;1.05136324;0.733556743;0.0492753704;49.7322231;-0.00206099824;0.0196405707;0.74999965;0.0333334273;1.03829106;0.676854729;0.012429915;10;49.7322235;0.666667;0;1.044444;0.994655048;0.994655331
20.863693;1.03829408;0.752071025;0.0138201381;0.724333904;0.013310328;1.04244004;1.05136724;0.733564542;0.0492846693;49.7322851;-0.00207097875;0.0196305632;0.749999634;0.0333334281;1.03829404;0.676863739;0.0124379204;10;49.7322855;0.666667;0;1.044444;0.994656081;0.994656356
20.864693;1.03829709;0.752081016;0.0138301458;0.724341453;0.0133199636;1.04244606;1.05137124;0.733571283;0.049293968;49.7323471;-0.00208095849;0.0196205564;0.749999616;0.0333334313;1.03829702;0.676872749;0.012446925;10;49.7323475;0.666667;0;1.044444;0.994657115;0.994657382
20.867693;1.03830612;0.752108765;0.013859051;0.724361969;0.0133477988;1.04246413;1.05138225;0.733590104;0.0493229658;49.732536;-0.00210867079;0.0195905445;0.749999558;0.0333334534;1.03830598;0.67689777;0.0124729333;10;49.7325365;0.666667;0;1.044444;0.994660214;0.994660456
20.868693;1.03830912;0.752116534;0.0138690547;0.724367382;0.0133574331;1.04247015;1.05138626;0.733595797;0.0493333201;49.732599;-0.00211642537;0.0195816556;0.749999539;0.0333334641;1.03830896;0.676904774;0.0124819337;10;49.7325995;0.666667;0;1.044444;0.994661245;0.994661479
20.869693;1.03831213;0.752125413;0.0138790576;0.724373865;0.0133670668;1.04247618;1.05139027;0.733600435;0.0493426175;49.732663;-0.00212529041;0.0195716577;0.74999952;0.0333334759;1.03831195;0.676912776;0.0124909328;10;49.7326636;0.666667;0;1.044444;0.994662275;0.994662502
20.870693;1.03831613;0.752133181;0.0138890598;0.72437858;0.0133766868;1.0424822;1.05139327;0.733606828;0.0493519617;49.732727;-0.00213304376;0.0195616618;0.749999501;0.0333334886;1.03831594;0.676919775;0.0124999304;10;49.7327276;0.666667;0;1.044444;0.994663303;0.994663524
20.871693;1.03831913;0.75214095;0.0138990615;0.724383992;0.0133863185;1.04248822;1.05139728;0.733611467;0.0493612593;49.732791;-0.00214079671;0.0195516676;0.749999484;0.0333335017;1.03831893;0.676926772;0.0125089265;10;49.7327916;0.666667;0;1.044444;0.994663329;0.994663544
20.872693;1.03832213;0.75214872;0.0139079519;0.724389403;0.0133948786;1.04249425;1.05140129;0.73361505;0.0493716143;49.732855;-0.00214854952;0.0195416745;0.749999467;0.033333515;1.03832193;0.676933767;0.0125169209;10;49.7328556;0.666667;0;1.044444;0.994664352;0.994664563
20.875693;1.0383311;0.7521687;0.0139379578;0.724402418;0.0134237583;1.0425123;1.05141233;0.733627557;0.0493995648;49.73305;-0.00216847799;0.0195116952;0.749999432;0.0333335543;1.03833092;0.676951742;0.0125438949;10;49.7330506;0.666667;0;1.044444;0.994667407;0.994667604
20.876693;1.03833409;0.752175363;0.0139479607;0.724406753;0.0134333813;1.04251932;1.05141634;0.733631139;0.0494099269;49.733115;-0.00217512345;0.0195017;0.749999426;0.0333335666;1.03833392;0.67695773;0.0125528833;10;49.7331157;0.666667;0;1.044444;0.994668419;0.994668611
20.877693;1.03833708;0.752180916;0.0139579639;0.724410017;0.0134430023;1.04252533;1.05142036;0.733634723;0.0494192346;49.7331799;-0.00218065982;0.0194917029;0.749999424;0.0333335783;1.03833693;0.676962717;0.0125618706;10;49.7331807;0.666667;0;1.044444;0.994669429;0.994669615
20.878693;1.03834106;0.752186473;0.0139679675;0.724412582;0.0134526084;1.04253134;1.05142337;0.733637946;0.0494285918;49.7332459;-0.00218619868;0.0194817038;0.749999425;0.0333335892;1.03834093;0.676967704;0.0125708569;10;49.7332467;0.666667;0;1.044444;0.994670435;0.994670617
20.879693;1.03834404;0.752192031;0.0139768603;0.724415842;0.0134611547;1.04253735;1.05142739;0.73364047;0.0494379046;49.7333119;-0.00219174043;0.0194717027;0.74999943;0.033333599;1.03834394;0.676972689;0.0125788425;10;49.7333127;0.666667;0;1.044444;0.994671439;0.994671615
20.880693;1.03834702;0.752197592;0.0139868643;0.724419102;0.0134707681;1.04254335;1.05143141;0.733642993;0.0494472204;49.7333769;-0.00219728539;0.0194616998;0.749999437;0.0333336075;1.03834695;0.676977675;0.0125878276;10;49.7333777;0.666667;0;1.044444;0.994672441;0.994672611
20.881693;1.03835;0.752202044;0.0139968681;0.72442129;0.0134803783;1.04254935;1.05143542;0.733644458;0.0494575957;49.7334429;-0.0022017225;0.0194516954;0.749999448;0.0333336143;1.03834996;0.676981661;0.0125968126;10;49.7334437;0.666667;0;1.044444;0.99467344;0.994673605
20.882693;1.03835298;0.752207611;0.0140068717;0.724424546;0.0134899853;1.04255535;1.05143844;0.733646618;0.0494669644;49.7335099;-0.00220727396;0.0194416899;0.749999462;0.0333336192;1.03835296;0.676986648;0.0126057978;10;49.7335107;0.666667;0;1.044444;0.994674437;0.994674598
20.883693;1.03835596;0.752212067;0.0140168749;0.72442673;0.0134995892;1.04256134;1.05144246;0.733648078;0.049476289;49.7335759;-0.00221171739;0.0194316836;0.749999479;0.0333336219;1.03835597;0.676990635;0.0126147834;10;49.7335767;0.666667;0;1.044444;0.994675432;0.994675589
20.888693;1.03837185;0.752228817;0.0140668833;0.724431584;0.0135475498;1.0425923;1.05146154;0.733652851;0.049523003;49.7339089;-0.00222842239;0.0193816504;0.749999598;0.033333602;1.03837201;0.677005595;0.0126597255;10;49.7339096;0.666667;0;1.044444;0.99468038;0.994680544
20.889693;1.03837483;0.752232168;0.0140768846;0.724432691;0.0135571364;1.04259829;1.05146556;0.733652177;0.049532343;49.7339759;-0.00223177199;0.0193716446;0.749999626;0.0333335924;1.03837502;0.677008593;0.0126687182;10;49.7339766;0.666667;0;1.044444;0.994681367;0.994681538
20.891693;1.0383808;0.752236646;0.0140968882;0.724432761;0.0135763018;1.04261027;1.05147258;0.733651513;0.049551073;49.7341099;-0.00223625709;0.0193516333;0.749999682;0.0333335683;1.03838103;0.677012596;0.0126867086;10;49.7341105;0.666667;0;1.044444;0.99468334;0.994683529
20.892693;1.03838478;0.752238884;0.01410689;0.724432098;0.0135858671;1.04261726;1.05147659;0.733650829;0.0495604153;49.7341769;-0.00223850348;0.0193416277;0.749999709;0.0333335539;1.03838503;0.6770146;0.0126957063;10;49.7341775;0.666667;0;1.044444;0.994685328;0.994685527
20.893693;1.03838777;0.752240011;0.0141168914;0.724431061;0.0135954426;1.04262325;1.05147961;0.733650841;0.0495698049;49.7342439;-0.00223964117;0.0193305107;0.749999734;0.0333335378;1.03838804;0.677015606;0.0127047053;10;49.7342445;0.666667;0;1.044444;0.994686317;0.994686525
20.896693;1.03839674;0.752243388;0.0141468898;0.724427948;0.0136241526;1.04264123;1.05149164;0.733645604;0.0495978333;49.7344459;-0.00224306769;0.0193004923;0.749999801;0.0333334788;1.03839706;0.67701863;0.0127317088;10;49.7344464;0.666667;0;1.044444;0.994689292;0.994689522
20.897693;1.03840073;0.752244512;0.0141568867;0.724426211;0.0136337048;1.04264722;1.05149466;0.733643498;0.0496072235;49.7345139;-0.00224421378;0.0192904866;0.74999982;0.0333334555;1.03840106;0.677019638;0.0127407119;10;49.7345144;0.666667;0;1.044444;0.994690287;0.99469052
20.901693;1.03841275;0.752244553;0.0141968609;0.724417767;0.0136719515;1.0426722;1.05150971;0.733632977;0.049644647;49.7347829;-0.00224436198;0.019249357;0.749999891;0.0333333463;1.03841308;0.67701967;0.0127767313;10;49.7347832;0.666667;0;1.044444;0.99469428;0.994694505
20.902693;1.03841576;0.752243449;0.0142068516;0.724414583;0.0136815106;1.0426782;1.05151372;0.733629114;0.0496539929;49.7348499;-0.00224328721;0.0192393529;0.749999908;0.0333333156;1.03841609;0.677018678;0.0127857372;10;49.7348502;0.666667;0;1.044444;0.99469528;0.994695499
20.903693;1.03841977;0.752242343;0.0142168413;0.724410702;0.0136910555;1.04268519;1.05151773;0.733626309;0.0496622831;49.7349179;-0.00224221128;0.0192293487;0.749999926;0.0333332839;1.03842009;0.677017687;0.0127947431;10;49.7349182;0.666667;0;1.044444;0.994696282;0.994696493
20.906693;1.03842882;0.752239022;0.0142468055;0.724401148;0.0137197248;1.04270318;1.05152876;0.733614365;0.0496903742;49.7351189;-0.00223897416;0.0191982226;0.74999998;0.0333331878;1.0384291;0.67701471;0.0128217583;10;49.7351191;0.666667;0;1.044444;0.994699291;0.994699473
20.907693;1.03843184;0.752236803;0.0142579033;0.724396894;0.01373035;1.04271018;1.05153177;0.733610146;0.0496997696;49.7351859;-0.00223678046;0.0191882165;0.749999998;0.0333331572;1.03843211;0.677012716;0.0128317614;10;49.7351861;0.666667;0;1.044444;0.994700296;0.994700467
20.908693;1.03843587;0.752234582;0.0142678896;0.724391944;0.0137398917;1.04271617;1.05153578;0.733605231;0.0497091179;49.7352529;-0.00223458488;0.0191782102;0.750000015;0.0333331281;1.03843611;0.67701072;0.012840763;10;49.735253;0.666667;0;1.044444;0.994701302;0.99470146
20.910693;1.03844191;0.752230142;0.0142878603;0.72438344;0.0137590016;1.04272817;1.05154379;0.733595405;0.0497267572;49.7353869;-0.00223018744;0.0191581974;0.750000049;0.0333330756;1.03844213;0.677006722;0.0128587618;10;49.735387;0.666667;0;1.044444;0.994704317;0.994704447
20.912693;1.03844796;0.752223477;0.0143078288;0.724372799;0.0137781127;1.04274118;1.0515508;0.733584168;0.0497455;49.7355209;-0.00222355641;0.0191370736;0.750000082;0.0333330323;1.03844814;0.67700072;0.0128767558;10;49.7355209;0.666667;0;1.044444;0.994706334;0.994706432
20.915693;1.03845803;0.752213476;0.0143377823;0.724356146;0.0138067705;1.04276021;1.0515618;0.733566978;0.0497725314;49.7357209;-0.00221357984;0.0191070534;0.750000129;0.0333329864;1.03845815;0.676991711;0.0129037401;10;49.7357209;0.666667;0;1.044444;0.994709357;0.994709403
20.917693;1.03846507;0.752205695;0.0143588669;0.724343747;0.0138269476;1.04277224;1.05156881;0.733553642;0.0497902108;49.7358529;-0.00220579506;0.0190859259;0.750000159;0.0333329696;1.03846516;0.676984707;0.0129227254;10;49.7358529;0.666667;0;1.044444;0.994711371;0.994711378
20.918693;1.03846809;0.752201248;0.0143688559;0.724337364;0.0138365105;1.04277826;1.05157281;0.733546626;0.049799553;49.7359189;-0.0022013406;0.0190759169;0.750000173;0.0333329654;1.03846816;0.676980706;0.0129317171;10;49.7359188;0.666667;0;1.044444;0.994712377;0.994712364
20.921693;1.03847713;0.752186804;0.0143988337;0.72431715;0.0138652129;1.04279732;1.05158382;0.733525219;0.0498255061;49.736117;-0.00218684474;0.0190447768;0.750000215;0.0333329712;1.03847715;0.67696772;0.0129586905;10;49.7361168;0.666667;0;1.044444;0.994715395;0.99471532
20.922693;1.03848114;0.752181252;0.0144088305;0.724309002;0.0138747724;1.04280334;1.05158783;0.733517145;0.0498348435;49.736182;-0.00218126649;0.0190347667;0.750000229;0.0333329797;1.03848115;0.676962731;0.0129676813;10;49.7361818;0.666667;0;1.044444;0.9947164;0.994716306
20.923693;1.03848415;0.752175703;0.0144188297;0.724301553;0.0138843484;1.04281035;1.05159083;0.733509767;0.0498442274;49.736248;-0.00217568623;0.0190247565;0.750000244;0.0333329911;1.03848415;0.676957745;0.0129766721;10;49.7362478;0.666667;0;1.044444;0.994718404;0.994718292
20.926693;1.03849317;0.75215907;0.0144499539;0.724279206;0.0139141679;1.0428284;1.05160183;0.73348517;0.0498701664;49.736443;-0.0021589364;0.0189936183;0.75000029;0.0333330389;1.03849314;0.676942798;0.0130046435;10;49.7364428;0.666667;0;1.044444;0.994721416;0.994721253
20.929693;1.03850318;0.752139124;0.0144799925;0.724252951;0.0139429324;1.04284742;1.05161284;0.733458444;0.0498971534;49.7366361;-0.00213884442;0.0189624901;0.750000335;0.0333330998;1.03850312;0.676924862;0.0130316112;10;49.7366358;0.666667;0;1.044444;0.994724421;0.994724216
20.931693;1.03851017;0.752125834;0.0145000299;0.724235214;0.0139621143;1.04286043;1.05162084;0.733440157;0.0499147553;49.7367641;-0.00212545021;0.0189424813;0.750000362;0.0333331451;1.03851011;0.676912905;0.0130495872;10;49.7367638;0.666667;0;1.044444;0.994726416;0.994726191
20.933693;1.03851616;0.752111436;0.0145211847;0.724217104;0.0139823853;1.04287243;1.05162784;0.733420451;0.0499324021;49.7368911;-0.00211094965;0.0189213611;0.750000387;0.0333331919;1.03851611;0.676899944;0.0130685602;10;49.7368908;0.666667;0;1.044444;0.994728401;0.994728166
20.935693;1.03852215;0.75209593;0.0145412321;0.724197924;0.0140015922;1.04288543;1.05163484;0.733400744;0.04994899;49.7370171;-0.00209534487;0.0189013525;0.750000406;0.0333332389;1.03852211;0.67688598;0.0130865296;10;49.7370168;0.666667;0;1.044444;0.994730376;0.994730139
20.939693;1.03853509;0.752062694;0.0145824478;0.724156731;0.0140410746;1.04291039;1.05164983;0.73335852;0.0499842199;49.7372671;-0.00206193039;0.018860229;0.75000043;0.0333333287;1.03853513;0.676856035;0.0131234614;10;49.7372668;0.666667;0;1.044444;0.994734307;0.994734085
20.940693;1.03853908;0.75205494;0.014592476;0.724146447;0.014050668;1.04291639;1.05165282;0.733347959;0.0499925317;49.7373291;-0.00205413441;0.0188491154;0.750000434;0.0333333491;1.03853913;0.676849046;0.0131324444;10;49.7373288;0.666667;0;1.044444;0.994735289;0.994735071
20.942693;1.03854504;0.752037211;0.0146125338;0.724125136;0.0140698797;1.04292937;1.05165982;0.733326142;0.0500101614;49.7374511;-0.0020363224;0.0188291094;0.75000044;0.0333333864;1.03854515;0.676833065;0.0131504132;10;49.7374508;0.666667;0;1.044444;0.994738257;0.994738043
20.944693;1.038551;0.75201837;0.014632592;0.724102756;0.0140890877;1.04294136;1.05166784;0.733302575;0.0500266846;49.7375731;-0.00201740419;0.0188079882;0.750000446;0.0333334197;1.03855117;0.67681608;0.0131683894;10;49.7375728;0.666667;0;1.044444;0.994740236;0.994740018
20.945693;1.03855498;0.752009503;0.0146426206;0.724091405;0.0140986764;1.04294736;1.05167085;0.733290962;0.0500360496;49.7376331;-0.00200850335;0.018797981;0.750000449;0.0333334348;1.03855517;0.676808085;0.0131773812;10;49.7376327;0.666667;0;1.044444;0.994741232;0.994741006
20.946693;1.03855796;0.751999525;0.014652648;0.72407968;0.0141082776;1.04295435;1.05167486;0.733278654;0.0500443104;49.7376941;-0.00199849355;0.0187879722;0.750000453;0.0333334486;1.03855818;0.676799088;0.0131863756;10;49.7376937;0.666667;0;1.044444;0.994742231;0.994741996
20.956693;1.03858987;0.751896321;0.0147539437;0.723957875;0.0142052806;1.04301629;1.05171005;0.733153793;0.0501281435;49.7382781;-0.00189517746;0.0186855924;0.75000052;0.0333334715;1.03859017;0.676705978;0.0132773895;10;49.7382775;0.666667;0;1.044444;0.994752343;0.994751912
20.957693;1.03859287;0.751885212;0.0147639555;0.723945094;0.0142148723;1.04302229;1.05171407;0.733140434;0.0501363858;49.7383351;-0.00188407663;0.0186755751;0.750000529;0.0333334564;1.03859316;0.676695958;0.013286394;10;49.7383345;0.666667;0;1.044444;0.994753354;0.994752901
20.959693;1.03859886;0.751861883;0.0147839754;0.72391847;0.0142340559;1.04303528;1.05172112;0.733113361;0.0501539698;49.7384471;-0.0018607653;0.0186544319;0.750000548;0.033333417;1.03859914;0.676674917;0.013304406;10;49.7384465;0.666667;0;1.044444;0.994755371;0.994754874
20.960693;1.03860285;0.751850774;0.014795094;0.723904998;0.0142447044;1.04304128;1.05172415;0.733099647;0.0501622555;49.7385031;-0.00184966507;0.0186444177;0.750000557;0.0333333935;1.03860312;0.676664897;0.0133144136;10;49.7385025;0.666667;0;1.044444;0.994756376;0.994755856
20.964693;1.03861483;0.751803003;0.0148351066;0.723850699;0.0142830806;1.04306628;1.05173824;0.733044468;0.0501952967;49.738722;-0.00180192656;0.0186043779;0.750000588;0.0333332878;1.03861505;0.676621811;0.0133504537;10;49.7387215;0.666667;0;1.044444;0.994760374;0.994759765
20.965693;1.03861782;0.751791895;0.0148451054;0.72383793;0.0142926757;1.04307227;1.05174227;0.733030063;0.0502024772;49.738776;-0.00179082449;0.018594372;0.750000592;0.0333332617;1.03861803;0.676611789;0.0133594655;10;49.7387754;0.666667;0;1.044444;0.994760367;0.994759738
20.966693;1.03862181;0.751779676;0.0148551024;0.723823394;0.0143022571;1.04307827;1.05174529;0.733016358;0.0502107627;49.73883;-0.00177861141;0.0185832561;0.750000595;0.0333332367;1.03862201;0.676600767;0.013368478;10;49.7388294;0.666667;0;1.044444;0.994761358;0.994760708
20.970693;1.03863379;0.751729688;0.0148950733;0.723766986;0.0143406338;1.04310323;1.05175938;0.732958039;0.0502438223;49.7390399;-0.0017286557;0.018543243;0.750000578;0.0333331501;1.03863392;0.676555681;0.0134045331;10;49.7390394;0.666667;0;1.044444;0.9947653;0.994764591
20.971693;1.03863679;0.751717469;0.0149050632;0.723753156;0.0143502264;1.04310922;1.05176341;0.732942585;0.0502520656;49.7390919;-0.00171644775;0.0185332401;0.750000565;0.0333331316;1.0386369;0.676544661;0.0134135471;10;49.7390914;0.666667;0;1.044444;0.994766281;0.994765564
20.972693;1.03864079;0.751704138;0.0149150527;0.72373756;0.0143598048;1.0431152;1.05176643;0.732927829;0.0502603572;49.7391429;-0.00170313024;0.018523237;0.750000549;0.0333331141;1.03864088;0.67653264;0.0134225605;10;49.7391424;0.666667;0;1.044444;0.994767261;0.994766539
20.977693;1.03865582;0.751639716;0.0149638907;0.723665198;0.0144066993;1.04314511;1.0517845;0.732853029;0.0503006158;49.7393939;-0.00163878603;0.0184732206;0.750000415;0.0333330318;1.03865579;0.676474544;0.01346661;10;49.7393934;0.666667;0;1.044444;0.994772156;0.994771438
20.978693;1.03865983;0.75162639;0.0149738804;0.723649597;0.0144162813;1.04315209;1.05178751;0.732837223;0.0503078518;49.7394429;-0.00162547532;0.0184632183;0.75000038;0.0333330162;1.03865978;0.676462527;0.0134756163;10;49.7394424;0.666667;0;1.044444;0.994772136;0.994771425
20.981693;1.03866886;0.751585304;0.0150038468;0.7236038;0.0144450832;1.04317004;1.05179752;0.732792277;0.0503326873;49.7395869;-0.00158443142;0.0184332124;0.75000027;0.0333329709;1.03866874;0.676425481;0.0135026318;10;49.7395865;0.666667;0;1.044444;0.994775078;0.994774403
20.984693;1.03867789;0.751545336;0.0150326956;0.72355905;0.0144728395;1.043188;1.05180852;0.732744514;0.0503564324;49.7397279;-0.00154448841;0.018403201;0.750000159;0.0333329252;1.03867769;0.676389443;0.0135286439;10;49.7397275;0.666667;0;1.044444;0.994778024;0.994777406
20.991693;1.03869988;0.751447632;0.0151014618;0.723449613;0.0145390676;1.0432299;1.05183147;0.732634497;0.0504113203;49.740042;-0.0014467512;0.0183331472;0.74999993;0.0333328227;1.03869959;0.676301376;0.0135906599;10;49.7400417;0.666667;0;1.044444;0.994783926;0.994783469
20.992693;1.03870287;0.751434304;0.0151114432;0.723434687;0.0145486842;1.04323589;1.05183546;0.732617974;0.0504185324;49.740085;-0.00143341498;0.0183242517;0.749999903;0.0333328084;1.03870257;0.676289368;0.0135996645;10;49.7400847;0.666667;0;1.044444;0.994783915;0.99478348
20.993693;1.03870586;0.751419863;0.0151203136;0.723418691;0.0145572301;1.04324188;1.05183844;0.732602148;0.0504268506;49.740128;-0.00141896709;0.0183142471;0.749999878;0.0333327943;1.03870556;0.676276361;0.01360767;10;49.7401277;0.666667;0;1.044444;0.994784905;0.99478449
20.996693;1.03871483;0.751376524;0.015150259;0.723370696;0.0145860689;1.04325986;1.05184837;0.732552915;0.0504496528;49.740254;-0.00137562529;0.0182842464;0.749999813;0.033332755;1.03871455;0.676237346;0.0136346916;10;49.7402538;0.666667;0;1.044444;0.99478788;0.994787516
20.997693;1.03871782;0.751363182;0.01515913;0.723355767;0.0145946089;1.04326586;1.05185134;0.732537088;0.0504579755;49.740295;-0.00136229114;0.0182742495;0.749999796;0.0333327426;1.03871755;0.676225344;0.0136427;10;49.7402949;0.666667;0;1.044444;0.994787873;0.994787523
20.999693;1.03872379;0.751334268;0.0151790946;0.723323765;0.014613823;1.04327785;1.05185828;0.732504743;0.050473518;49.7403761;-0.00133340543;0.0182553683;0.749999769;0.0333327194;1.03872355;0.676199345;0.0136607173;10;49.7403759;0.666667;0;1.044444;0.994789861;0.994789535
21.000693;1.03872777;0.751319806;0.0151879655;0.723307065;0.0146223434;1.04328385;1.05186125;0.732488921;0.0504807859;49.7404161;-0.00131896529;0.0182453714;0.74999976;0.0333327092;1.03872756;0.676186349;0.013668726;10;49.740416;0.666667;0;1.044444;0.994790856;0.994790541
21.001693;1.03873076;0.751305341;0.0151979473;0.723291062;0.0146319454;1.04328985;1.05186522;0.732472403;0.0504890626;49.7404551;-0.00130452706;0.0182353733;0.749999754;0.0333327003;1.03873057;0.676173353;0.0136777346;10;49.740455;0.666667;0;1.044444;0.994790852;0.994790546
21.005693;1.0387427;0.751247454;0.0152356504;0.723227041;0.0146681935;1.04331285;1.05187811;0.732406308;0.0505191516;49.7406082;-0.00124679435;0.0181975885;0.749999758;0.0333326845;1.03874264;0.676121382;0.0137117671;10;49.7406081;0.666667;0;1.044444;0.994793839;0.994793571
21.008693;1.03875165;0.751204017;0.0152644856;0.723179011;0.0146958901;1.04333085;1.05188705;0.732357782;0.0505420232;49.7407182;-0.00120351401;0.0181686836;0.74999979;0.0333326948;1.03875171;0.676082408;0.0137377873;10;49.7407181;0.666667;0;1.044444;0.994796832;0.994796598
21.011693;1.03876062;0.751160575;0.0152922116;0.723130971;0.0147224885;1.04334886;1.05189702;0.732308556;0.0505648428;49.7408253;-0.00116024281;0.0181397708;0.749999843;0.033332724;1.03876081;0.676043436;0.0137628008;10;49.7408251;0.666667;0;1.044444;0.994798825;0.994798629
21.016693;1.0387756;0.75108707;0.0153398986;0.723049826;0.0147681882;1.04337683;1.05191302;0.732227682;0.0506021804;49.7409933;-0.0010869991;0.0180919421;0.749999953;0.0333328214;1.03877598;0.675977471;0.0138058106;10;49.7409931;0.666667;0;1.044444;0.9948018;0.994801674
21.017693;1.0387786;0.751072596;0.0153487682;0.723033811;0.014776681;1.04338281;1.05191702;0.732210107;0.0506093948;49.7410263;-0.00107256764;0.018083042;0.749999974;0.0333328467;1.03877902;0.675964474;0.0138138111;10;49.7410261;0.666667;0;1.044444;0.994802792;0.994802681
21.018693;1.0387806;0.751058125;0.0153576373;0.723018494;0.0147851867;1.0433888;1.05192002;0.732194286;0.0506166563;49.7410583;-0.00105813415;0.0180730302;0.749999992;0.0333328735;1.03878105;0.675951477;0.0138218113;10;49.7410581;0.666667;0;1.044444;0.994802783;0.994802687
21.023693;1.03879565;0.750985811;0.0154042032;0.722938445;0.01482977;1.04341769;1.05193602;0.732112396;0.0506539527;49.7412113;-0.000985935263;0.0180262888;0.750000047;0.0333330326;1.03879619;0.675886495;0.0138638145;10;49.741211;0.666667;0;1.044444;0.994806728;0.994806717
21.027693;1.03880772;0.750928016;0.0154408065;0.722874442;0.0148647934;1.0434396;1.05194801;0.732048098;0.0506829446;49.7413263;-0.00092814331;0.0179884394;0.750000046;0.0333331912;1.03880826;0.675834532;0.0138968281;10;49.741326;0.666667;0;1.044444;0.994808693;0.994808753
21.028693;1.03881074;0.750913576;0.0154496848;0.722858447;0.0148732844;1.04344559;1.051951;0.73203229;0.0506901859;49.7413533;-0.000913692375;0.0179795337;0.750000041;0.0333332343;1.03881127;0.675821545;0.0139048329;10;49.741353;0.666667;0;1.044444;0.994809687;0.994809762
21.029693;1.03881377;0.750900252;0.015459677;0.722843523;0.0148828461;1.04345058;1.051955;0.732015786;0.0506973765;49.7413813;-0.00090035184;0.0179706287;0.750000035;0.0333332781;1.03881427;0.675809558;0.0139138384;10;49.741381;0.666667;0;1.044444;0.994809683;0.99480977
21.030693;1.03881579;0.750885819;0.015468561;0.722828227;0.0148913536;1.04345656;1.05195799;0.731999979;0.0507046132;49.7414073;-0.000885899618;0.0179617245;0.750000028;0.0333333221;1.03881627;0.675796571;0.0139218447;10;49.741407;0.666667;0;1.044444;0.994810681;0.994810776
21.032693;1.03882185;0.75085696;0.0154863384;0.722796246;0.0149083421;1.04346755;1.05196398;0.731968362;0.0507190815;49.7414603;-0.000856994101;0.0179428067;0.750000012;0.0333334081;1.03882226;0.675770598;0.0139378594;10;49.74146;0.666667;0;1.044444;0.99481168;0.994811781
21.036693;1.03883397;0.750800349;0.0155230419;0.722733349;0.0149433907;1.04348952;1.05197595;0.731905119;0.0507469498;49.7415593;-0.000800297113;0.0179060963;0.749999986;0.0333335604;1.03883421;0.675719643;0.0139708989;10;49.741559;0.666667;0;1.044444;0.994813698;0.994813766
21.037693;1.038836;0.750787024;0.0155319475;0.722719121;0.0149518983;1.04349551;1.05197894;0.731889306;0.0507541796;49.7415833;-0.000786957952;0.0178972009;0.749999982;0.0333335934;1.03883619;0.675707652;0.0139789106;10;49.741583;0.666667;0;1.044444;0.994814706;0.994814758
21.038693;1.03883903;0.750772584;0.0155408557;0.722703126;0.0149603907;1.0435015;1.05198194;0.731873492;0.050761409;49.7416063;-0.000772508423;0.0178883075;0.74999998;0.0333336246;1.03883916;0.67569466;0.0139869232;10;49.7416059;0.666667;0;1.044444;0.994814717;0.994814749
21.039693;1.03884207;0.750759252;0.0155497661;0.722688201;0.0149688822;1.0435065;1.05198493;0.731858733;0.0507686384;49.7416292;-0.000759170693;0.0178794163;0.749999979;0.0333336542;1.03884214;0.675682667;0.0139949366;10;49.7416289;0.666667;0;1.044444;0.994815729;0.994815739
21.040693;1.0388451;0.750744805;0.0155586784;0.722672204;0.0149773731;1.04351149;1.05198892;0.731842223;0.0507758196;49.7416522;-0.00074472251;0.0178705274;0.74999998;0.0333336825;1.03884511;0.675669674;0.0140029509;10;49.7416519;0.666667;0;1.044444;0.994815743;0.99481573
21.042693;1.03885116;0.750717014;0.0155765081;0.722641278;0.0149943541;1.04352248;1.05199489;0.731811647;0.0507892247;49.7416962;-0.000716939149;0.0178527572;0.749999987;0.0333337367;1.03885106;0.675644686;0.0140189817;10;49.7416959;0.666667;0;1.044444;0.994816776;0.994816712
21.045693;1.03885923;0.750676977;0.0156021537;0.722597186;0.0150187702;1.04353948;1.05200385;0.731765247;0.050809869;49.7417592;-0.000676935233;0.0178261199;0.750000007;0.0333338185;1.03885897;0.675608699;0.0140420287;10;49.7417589;0.666667;0;1.044444;0.994818834;0.994818696
21.046693;1.03886225;0.750662517;0.0156110757;0.722581186;0.0150272607;1.04354448;1.05200684;0.731749426;0.050817105;49.7417792;-0.000662490702;0.0178172444;0.750000016;0.0333338471;1.03886195;0.675595701;0.0140500437;10;49.7417789;0.666667;0;1.044444;0.994818854;0.994818693
21.047693;1.03886426;0.750649167;0.0156199989;0.722566951;0.015035766;1.04355049;1.05200983;0.731734659;0.0508243422;49.7417982;-0.000649157783;0.01780837;0.750000026;0.0333338762;1.03886392;0.675583702;0.0140580583;10;49.7417979;0.666667;0;1.044444;0.994818874;0.994818693
21.051693;1.03887627;0.750595759;0.0156545838;0.722507228;0.0150686743;1.04357152;1.05202177;0.731674515;0.0508522484;49.7418732;-0.000595827222;0.0177728753;0.750000066;0.0333339893;1.03887582;0.675535695;0.0140891163;10;49.7418729;0.666667;0;1.044444;0.994820942;0.994820699
21.052693;1.03887826;0.750582405;0.0156635069;0.722492993;0.015077189;1.04357653;1.05202476;0.731659737;0.0508584351;49.7418912;-0.000582494243;0.0177640007;0.750000074;0.0333340141;1.0388778;0.675523691;0.0140971314;10;49.7418909;0.666667;0;1.044444;0.994821956;0.994821703
21.055693;1.03888621;0.750543454;0.0156891567;0.722449967;0.0151016505;1.04359258;1.05203374;0.731615394;0.0508791097;49.7419412;-0.000543604292;0.0177384821;0.750000092;0.0333340731;1.03888576;0.675488679;0.0141201762;10;49.7419409;0.666667;0;1.044444;0.994822988;0.994822719
21.056693;1.03888919;0.750531211;0.0156980728;0.722436106;0.0151101614;1.0435986;1.05203574;0.731601307;0.0508864027;49.7419583;-0.00053138112;0.0177296034;0.750000096;0.0333340868;1.03888875;0.675477676;0.0141281896;10;49.7419579;0.666667;0;1.044444;0.994822996;0.994822726
21.058693;1.03889514;0.750504502;0.0157158971;0.722406246;0.0151271907;1.04360863;1.05204175;0.731571735;0.0508998384;49.7419893;-0.000504711973;0.0177118419;0.7500001;0.0333341053;1.03889474;0.675453671;0.0141442106;10;49.7419889;0.666667;0;1.044444;0.994824009;0.994823742
21.062693;1.03890501;0.750454423;0.0157492873;0.722351125;0.0151591629;1.04362971;1.05205377;0.731514705;0.0509267141;49.7420463;-0.000454700842;0.0176774106;0.750000108;0.0333341124;1.03890475;0.675408679;0.0141742112;10;49.7420459;0.666667;0;1.044444;0.994826024;0.994825784
21.064693;1.03891094;0.750429948;0.0157659642;0.722323407;0.0151751421;1.04363975;1.05205979;0.731486196;0.0509401475;49.7420734;-0.000430244615;0.0176607418;0.750000115;0.0333341019;1.03891076;0.675386695;0.0141891874;10;49.7420729;0.666667;0;1.044444;0.994826031;0.994825804
21.065693;1.0389129;0.750417713;0.0157748541;0.722310244;0.0151836816;1.04364477;1.0520628;0.731472473;0.0509473901;49.7420864;-0.00041801453;0.017652961;0.750000118;0.0333340931;1.03891277;0.675375705;0.0141971699;10;49.7420859;0.666667;0;1.044444;0.994827034;0.994826813
21.066693;1.03891587;0.75040548;0.0157826309;0.722296387;0.0151911371;1.04365078;1.0520658;0.731458751;0.0509535753;49.7420984;-0.000405783387;0.0176440675;0.750000123;0.0333340821;1.03891577;0.675364716;0.0142041491;10;49.7420979;0.666667;0;1.044444;0.994827036;0.994826821
21.067693;1.03891883;0.750393248;0.0157915169;0.722282529;0.0151996619;1.0436558;1.0520678;0.731445727;0.0509598078;49.7421104;-0.000393551496;0.0176351725;0.750000127;0.0333340691;1.03891878;0.675353729;0.0142121253;10;49.7421099;0.666667;0;1.044444;0.994827037;0.994826828
21.069693;1.03892376;0.75036879;0.0158081725;0.722255511;0.0152156548;1.04366582;1.0520738;0.731418291;0.0509732301;49.7421334;-0.000369086232;0.0176184893;0.750000138;0.0333340396;1.03892379;0.675331757;0.01422707;10;49.7421329;0.666667;0;1.044444;0.994828036;0.994827837
21.070693;1.03892572;0.750357673;0.0158159427;0.722243419;0.0152231229;1.04367083;1.05207679;0.731404574;0.0509804687;49.7421444;-0.00035796409;0.0176107015;0.750000144;0.0333340243;1.0389258;0.675321772;0.0142340391;10;49.7421439;0.666667;0;1.044444;0.994828035;0.994827838
21.077693;1.03894354;0.750276523;0.0158725495;0.722152811;0.0152774587;1.04370584;1.05209662;0.731312456;0.0510259155;49.7422103;-0.000276758502;0.017552849;0.750000181;0.0333339485;1.03894378;0.675248838;0.014284799;10;49.74221;0.666667;0;1.044444;0.994830016;0.994829798
21.078693;1.03894652;0.750265407;0.0158814318;0.722140032;0.0152859779;1.04371084;1.05209958;0.731298747;0.0510321004;49.7422183;-0.000265629377;0.0175450643;0.750000183;0.0333339439;1.03894676;0.675238836;0.014292766;10;49.742218;0.666667;0;1.044444;0.994831012;0.994830786
21.079693;1.03894951;0.750254291;0.0158892042;0.722127254;0.0152934278;1.04371584;1.05210154;0.73128679;0.0510393899;49.7422263;-0.000254498536;0.0175361698;0.750000183;0.0333339406;1.03894975;0.675228831;0.014299734;10;49.742226;0.666667;0;1.044444;0.994831009;0.994830774
21.082693;1.03895651;0.750222063;0.0159125319;0.722091385;0.015315807;1.04373083;1.05211039;0.731248833;0.0510590003;49.7422482;-0.000222206536;0.0175117176;0.750000174;0.0333339367;1.03895671;0.675199795;0.0143206462;10;49.742248;0.666667;0;1.044444;0.994831998;0.994831733
21.083693;1.03895951;0.750210953;0.0159214232;0.722078611;0.0153243252;1.04373583;1.05211233;0.731236877;0.0510652334;49.7422542;-0.000211068871;0.0175039402;0.75000017;0.0333339361;1.03895969;0.675189776;0.0143286208;10;49.742254;0.666667;0;1.044444;0.994831994;0.99483172
21.086693;1.03896654;0.750179856;0.0159447762;0.722043818;0.0153466905;1.04374982;1.05212118;0.731199985;0.0510837874;49.7422722;-0.00017987155;0.0174806177;0.750000155;0.0333339325;1.03896666;0.675161701;0.0143495619;10;49.742272;0.666667;0;1.044444;0.994832978;0.994832684
21.087693;1.03896956;0.750168753;0.015952564;0.722031046;0.015354131;1.04375481;1.05212313;0.731189088;0.0510910768;49.7422772;-0.00016873087;0.017471736;0.750000149;0.0333339305;1.03896965;0.675151671;0.0143565494;10;49.742277;0.666667;0;1.044444;0.994832972;0.994832674
21.091693;1.03897961;0.750128808;0.01598373;0.721985622;0.0153838938;1.04377479;1.05213396;0.731142363;0.0511158619;49.7422952;-0.000128625992;0.0174406741;0.75000012;0.0333339216;1.03897966;0.675115535;0.0143845411;10;49.7422951;0.666667;0;1.044444;0.994833946;0.994833642
21.093693;1.03898364;0.750109964;0.0159993213;0.72196467;0.0153987749;1.04378377;1.05213989;0.731119184;0.0511282274;49.7423022;-0.000109702771;0.0174251553;0.750000102;0.0333339159;1.03898367;0.675098465;0.01439856;10;49.7423021;0.666667;0;1.044444;0.994833933;0.99483363
21.095693;1.03898866;0.750090018;0.016014917;0.721941946;0.0154136347;1.04379376;1.05214484;0.731096701;0.0511416965;49.7423082;-8.96866362e-05;0.0174096447;0.750000083;0.0333339095;1.03898871;0.675080397;0.0144125919;10;49.7423081;0.666667;0;1.044444;0.994833919;0.994833622
21.097693;1.03899368;0.750071188;0.0160305167;0.721920284;0.0154284898;1.04380275;1.05214981;0.731075276;0.0511541104;49.7423132;-7.08010909e-05;0.0173941409;0.750000065;0.0333339025;1.03899375;0.675063335;0.014426634;10;49.7423131;0.666667;0;1.044444;0.994834907;0.994834615
21.098693;1.03899668;0.75006233;0.0160372067;0.721909638;0.0154348394;1.04380774;1.0521528;0.731063688;0.0511602937;49.7423152;-6.19206051e-05;0.0173863907;0.750000057;0.0333338987;1.03899677;0.675055308;0.014432658;10;49.7423151;0.666667;0;1.044444;0.994834901;0.994834613
21.099693;1.03899869;0.750053472;0.0160450085;0.721899688;0.0154422726;1.04381173;1.05215579;0.731053157;0.0511664777;49.7423172;-5.30442111e-05;0.0173786409;0.750000049;0.0333338949;1.0389988;0.675047283;0.0144396833;10;49.7423171;0.666667;0;1.044444;0.994834897;0.994834612
21.100693;1.03900069;0.750044613;0.0160528111;0.721889737;0.0154497053;1.04381673;1.05215778;0.731043322;0.0511727111;49.7423182;-4.41716921e-05;0.0173708912;0.750000042;0.0333338912;1.03900082;0.675039261;0.0144467097;10;49.7423181;0.666667;0;1.044444;0.994834894;0.994834611
21.101693;1.03900369;0.750035754;0.0160606144;0.721879094;0.0154571228;1.04382173;1.05216078;0.731031737;0.0511788966;49.7423202;-3.53028244e-05;0.0173642524;0.750000036;0.0333338877;1.03900386;0.675031242;0.0144537369;10;49.7423202;0.666667;0;1.044444;0.994834891;0.994834611
21.103693;1.03900869;0.75001803;0.016075112;0.721858507;0.0154709025;1.04383072;1.05216578;0.731011378;0.0511913189;49.7423212;-1.75747872e-05;0.0173487518;0.750000027;0.0333338811;1.03900893;0.675015214;0.0144667928;10;49.7423212;0.666667;0;1.044444;0.99483489;0.994834611
21.104693;1.03901068;0.750009165;0.0160829177;0.721848565;0.0154783342;1.04383572;1.05216879;0.731000855;0.0511975067;49.7423222;-8.7149456e-06;0.0173410008;0.750000024;0.0333338773;1.03901096;0.675007205;0.0144738213;10;49.7423222;0.666667;0;1.044444;0.994835891;0.994835611
21.105693;1.03901268;0.750000298;0.0160907241;0.721838625;0.0154857657;1.04383972;1.05217079;0.730991028;0.0512037439;49.7423222;1.42562025e-07;0.0173332497;0.750000021;0.0333338729;1.03901301;0.674999199;0.0144808498;10;49.7423222;0.666667;0;1.044444;0.994835893;0.99483561
21.106693;1.03901568;0.74999254;0.016098531;0.721829062;0.0154931825;1.04384472;1.05217379;0.730981565;0.0512099333;49.7423222;7.8870353e-06;0.0173266098;0.750000018;0.0333338676;1.03901605;0.674992197;0.0144878778;10;49.7423222;0.666667;0;1.044444;0.994835897;0.99483561
21.112693;1.03902966;0.749943741;0.0161420294;0.721772375;0.0155345633;1.04387176;1.05218875;0.730923717;0.0512461728;49.7423162;5.6566753e-05;0.0172812233;0.750000005;0.0333338109;1.03903032;0.674948248;0.0145270236;10;49.7423163;0.666667;0;1.044444;0.994835949;0.994835618
21.113693;1.03903166;0.749935975;0.0161498288;0.72176352;0.0155420075;1.04387577;1.05219174;0.730914257;0.0512523635;49.7423142;6.43146024e-05;0.0172745867;0.750000004;0.0333337971;1.03903236;0.674941264;0.0145340431;10;49.7423143;0.666667;0;1.044444;0.994836963;0.994836622
21.116693;1.03903864;0.749913779;0.0161709857;0.721737331;0.0155621998;1.04388982;1.05219971;0.730887622;0.0512699192;49.7423072;8.64647181e-05;0.0172524548;0.750000004;0.0333337489;1.03903947;0.674921324;0.0145530897;10;49.7423073;0.666667;0;1.044444;0.994837008;0.994836645
21.119693;1.03904461;0.749892685;0.0161932236;0.721712905;0.0155834933;1.04390287;1.05220668;0.730861672;0.0512885605;49.7422992;0.000107524783;0.0172314244;0.750000013;0.0333336947;1.03904555;0.674902393;0.0145731136;10;49.7422993;0.666667;0;1.044444;0.994837047;0.99483669
21.120693;1.0390476;0.749886021;0.0161998895;0.721704426;0.0155898673;1.04390688;1.05220968;0.730852205;0.051293681;49.7422952;0.00011417771;0.0172236688;0.750000019;0.0333336762;1.03904857;0.674896417;0.014579116;10;49.7422953;0.666667;0;1.044444;0.994837058;0.99483671
21.121693;1.03904959;0.749879354;0.0162065531;0.72169664;0.0155962582;1.0439119;1.05221167;0.730844489;0.0512999042;49.7422922;0.000120832132;0.0172170211;0.750000027;0.0333336572;1.03905059;0.674890441;0.0145851159;10;49.7422923;0.666667;0;1.044444;0.994837067;0.994836732
21.122693;1.03905158;0.749871574;0.0162143257;0.721687785;0.0156037204;1.04391592;1.05221467;0.730836077;0.051306077;49.7422882;0.000128599149;0.0172092586;0.750000037;0.0333336377;1.03905261;0.674883465;0.0145921135;10;49.7422883;0.666667;0;1.044444;0.994837076;0.994836754
21.123693;1.03905357;0.749864902;0.0162209854;0.721679998;0.0156101154;1.04391994;1.05221667;0.73082836;0.0513122975;49.7422842;0.00013525647;0.0172026034;0.750000049;0.0333336175;1.03905462;0.674877488;0.0145981091;10;49.7422843;0.666667;0;1.044444;0.994837085;0.994836778
21.124693;1.03905656;0.749859341;0.0162276436;0.721672587;0.0156164972;1.04392496;1.05221968;0.730819949;0.0513174128;49.7422801;0.00014080395;0.0171959443;0.750000065;0.0333335967;1.03905764;0.674872512;0.0146041029;10;49.7422803;0.666667;0;1.044444;0.994837094;0.994836802
21.126693;1.03906054;0.749845991;0.0162420657;0.721657016;0.0156303659;1.043933;1.05222469;0.730803821;0.0513298042;49.7422711;0.000154124168;0.0171815031;0.750000104;0.0333335533;1.03906166;0.674860558;0.0146170856;10;49.7422713;0.666667;0;1.044444;0.994837112;0.994836851
21.127693;1.03906254;0.749840424;0.0162487183;0.7216503;0.015636768;1.04393802;1.0522267;0.730796107;0.0513349691;49.7422661;0.000159674279;0.0171748327;0.750000127;0.0333335312;1.03906367;0.674855581;0.0146230745;10;49.7422663;0.666667;0;1.044444;0.994837122;0.994836874
21.128693;1.03906454;0.749833747;0.0162553688;0.721642517;0.0156431713;1.04394204;1.05222871;0.730789449;0.0513411907;49.7422611;0.000166336007;0.0171670483;0.750000153;0.033333509;1.03906567;0.674849604;0.0146290619;10;49.7422613;0.666667;0;1.044444;0.994837132;0.994836895
21.129693;1.03906754;0.749828181;0.0162631282;0.721635109;0.0156506298;1.04394606;1.05223172;0.730781041;0.0513473649;49.7422561;0.000171887018;0.0171603721;0.750000181;0.0333334868;1.03906868;0.674844627;0.0146360477;10;49.7422563;0.666667;0;1.044444;0.994837141;0.994836915
21.131693;1.03907154;0.749815936;0.0162764181;0.721620618;0.0156634404;1.0439551;1.05223675;0.730765982;0.0513587109;49.7422461;0.000184101238;0.0171459025;0.75000024;0.0333334418;1.03907269;0.674833675;0.0146480143;10;49.7422463;0.666667;0;1.044444;0.994837159;0.994836949
21.132693;1.03907354;0.749810369;0.0162830596;0.72161391;0.0156698463;1.04395911;1.05223877;0.73075933;0.0513649392;49.7422401;0.00018965352;0.0171392212;0.750000271;0.0333334192;1.0390747;0.674828699;0.0146539949;10;49.7422402;0.666667;0;1.044444;0.994837166;0.994836964
