time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.136693;1.03908257;0.749788111;0.0163107185;0.721586389;0.0156965225;1.04397616;1.05224887;0.730731332;0.0513876659;49.742216;0.000211871071;0.017112495;0.7500004;0.033333337;1.03908372;0.674808797;0.0146789039;10;49.7422162;0.666667;0;1.044444;0.994837183;0.994837009
21.137693;1.03908457;0.74978366;0.0163173524;0.721580753;0.0157029269;1.04398017;1.0522509;0.730724678;0.0513939061;49.74221;0.000216316916;0.0171047037;0.750000434;0.0333333204;1.03908573;0.67480482;0.014684879;10;49.7422102;0.666667;0;1.044444;0.994837184;0.994837018
21.140693;1.0390906;0.749768096;0.0163372496;0.721561705;0.0157221366;1.04399218;1.05225798;0.730706122;0.0514104798;49.742189;0.000231884232;0.0170846686;0.750000535;0.0333332827;1.03909174;0.674790881;0.0147028041;10;49.7421892;0.666667;0;1.044444;0.994837177;0.994837041
21.141693;1.0390926;0.74976365;0.0163438803;0.721556067;0.0157285391;1.04399619;1.05226101;0.730698766;0.0514166805;49.742182;0.000236335342;0.017077993;0.750000567;0.0333332739;1.03909374;0.674786897;0.01470878;10;49.7421822;0.666667;0;1.044444;0.994837172;0.994837047
21.142693;1.03909461;0.749759206;0.0163505103;0.721550428;0.0157349413;1.04400019;1.05226304;0.730693157;0.0514218764;49.742175;0.000240787845;0.017071319;0.750000599;0.0333332665;1.03909574;0.674782911;0.014714757;10;49.7421751;0.666667;0;1.044444;0.994837167;0.994837053
21.143693;1.03909762;0.749754762;0.01635714;0.721544093;0.0157413278;1.04400419;1.05226606;0.730686853;0.0514280814;49.742168;0.000245241685;0.0170646466;0.750000628;0.0333332601;1.03909874;0.674778923;0.0147207354;10;49.7421681;0.666667;0;1.044444;0.994837161;0.994837059
21.145693;1.03910164;0.74974588;0.0163692888;0.72153281;0.01575306;1.0440122;1.0522701;0.73067563;0.0514395379;49.742153;0.000254153218;0.0170513062;0.75000068;0.0333332498;1.03910273;0.674770941;0.0147316974;10;49.7421531;0.666667;0;1.044444;0.994837147;0.99483707
21.146693;1.03910365;0.74974144;0.0163759198;0.721527167;0.0157594593;1.0440172;1.05227312;0.730669324;0.051444691;49.742145;0.000258611074;0.0170446378;0.750000703;0.0333332456;1.03910472;0.674766947;0.0147376811;10;49.7421451;0.666667;0;1.044444;0.994837139;0.994837077
21.148693;1.03910767;0.74973256;0.016389185;0.721515877;0.0157722545;1.04402521;1.05227715;0.7306581;0.0514561513;49.742129;0.000267532111;0.0170313044;0.750000741;0.0333332394;1.0391087;0.674758957;0.0147496532;10;49.7421291;0.666667;0;1.044444;0.994837122;0.994837091
21.150693;1.03911169;0.749724791;0.0164024555;0.721505649;0.0157850443;1.04403221;1.05228217;0.730647241;0.0514675609;49.742113;0.000275350204;0.0170190869;0.750000771;0.0333332358;1.03911266;0.674751964;0.0147616297;10;49.7421131;0.666667;0;1.044444;0.994837103;0.994837106
21.152693;1.03911571;0.749718132;0.0164146194;0.721496482;0.0157967602;1.0440402;1.0522872;0.730636386;0.0514789666;49.742096;0.000282065347;0.0170057621;0.750000795;0.0333332337;1.03911661;0.67474597;0.0147726104;10;49.742096;0.666667;0;1.044444;0.994837082;0.994837121
21.154693;1.03911973;0.749710354;0.0164278964;0.721486236;0.015809542;1.0440482;1.05229122;0.730627285;0.0514904174;49.7420791;0.000289899269;0.0169924375;0.750000814;0.0333332318;1.03912056;0.674738977;0.0147845949;10;49.742079;0.666667;0;1.044444;0.994837062;0.994837133
21.160693;1.03913177;0.749691421;0.0164655003;0.721459701;0.0158457373;1.04407215;1.05230529;0.730598628;0.051523618;49.7420251;0.0003089865;0.0169546666;0.750000845;0.0333332312;1.03913235;0.674722002;0.0148185482;10;49.7420249;0.666667;0;1.044444;0.994835997;0.994836138
21.162693;1.03913578;0.749685845;0.0164776684;0.721451541;0.0158574436;1.04407913;1.05230931;0.730590602;0.0515340245;49.7420071;0.000314606619;0.0169424355;0.750000846;0.033333241;1.03913627;0.674717018;0.0148295233;10;49.7420069;0.666667;0;1.044444;0.994835974;0.994836138
21.164693;1.03913979;0.749681379;0.0164898432;0.721444436;0.0158691494;1.0440871;1.05231434;0.730581885;0.0515454441;49.7419881;0.000319110592;0.0169301975;0.750000842;0.0333332603;1.03914018;0.674713039;0.0148404955;10;49.7419879;0.666667;0;1.044444;0.994835952;0.994836143
21.166693;1.03914379;0.749676914;0.0165020264;0.721437319;0.0158808541;1.04409407;1.05231838;0.730574917;0.0515558572;49.7419691;0.000323609236;0.0169168429;0.750000834;0.0333332898;1.0391441;0.674709067;0.0148514686;10;49.7419689;0.666667;0;1.044444;0.994835933;0.994836154
21.168693;1.0391478;0.749672448;0.016514219;0.721430192;0.0158925574;1.04410204;1.05232343;0.730567254;0.0515672712;49.741949;0.000328102478;0.0169045964;0.750000817;0.0333333278;1.03914802;0.674705102;0.0148624454;10;49.7419489;0.666667;0;1.044444;0.994835916;0.994836173
21.169693;1.03914981;0.749670215;0.0165197634;0.721426627;0.0158978737;1.04410602;1.05232545;0.730563768;0.0515724711;49.741939;0.000330346978;0.0168990282;0.750000806;0.033333349;1.03914998;0.674703123;0.0148674359;10;49.7419389;0.666667;0;1.044444;0.994835907;0.994836185
21.170693;1.03915081;0.749667981;0.0165264213;0.721423755;0.0159042741;1.044109;1.05232748;0.730560282;0.0515776682;49.741929;0.000332590036;0.0168923489;0.750000792;0.0333333711;1.03915094;0.674701144;0.0148734278;10;49.7419289;0.666667;0;1.044444;0.994835898;0.994836197
21.171693;1.03915281;0.749665748;0.0165319706;0.721420189;0.0159095893;1.04411298;1.05232951;0.730556794;0.0515828625;49.741919;0.000334831675;0.0168867811;0.750000777;0.0333333934;1.03915291;0.674699167;0.0148784208;10;49.7419189;0.666667;0;1.044444;0.994834889;0.994835211
21.172693;1.03915482;0.749664625;0.0165386339;0.721417692;0.015915973;1.04411696;1.05233155;0.730554362;0.0515891098;49.741909;0.000335960757;0.0168801027;0.75000076;0.0333334154;1.03915488;0.674698192;0.014884415;10;49.7419089;0.666667;0;1.044444;0.994834878;0.994835225
21.174693;1.03915883;0.749661272;0.0165497467;0.721411631;0.0159265983;1.04412391;1.05233661;0.730547742;0.0515994347;49.741889;0.000339325228;0.016867859;0.750000724;0.033333457;1.03915883;0.674695243;0.0148944061;10;49.7418889;0.666667;0;1.044444;0.994834857;0.994835255
21.176693;1.03916286;0.749657921;0.0165619812;0.721405571;0.0159382872;1.04413187;1.05234068;0.730541812;0.0516097974;49.741869;0.000342681945;0.0168567296;0.750000686;0.033333496;1.03916279;0.674692297;0.0149054006;10;49.7418689;0.666667;0;1.044444;0.994834838;0.994835284
21.178693;1.03916689;0.749654569;0.0165742246;0.721399515;0.0159499699;1.04413882;1.05234475;0.730535881;0.0516212065;49.741848;0.000346028787;0.0168444931;0.750000649;0.033333533;1.03916677;0.674689353;0.0149163989;10;49.7418479;0.666667;0;1.044444;0.994834821;0.99483531
21.179693;1.03916791;0.749653449;0.0165797936;0.721397718;0.0159552898;1.0441418;1.05234778;0.730532749;0.0516263317;49.741838;0.000347142504;0.0168389322;0.75000063;0.0333335508;1.03916776;0.674688381;0.0149213998;10;49.7418379;0.666667;0;1.044444;0.994834814;0.99483532
21.184693;1.03917804;0.749648965;0.0166087665;0.72138636;0.0159828662;1.04415968;1.0523579;0.730521612;0.0516521924;49.7417849;0.000351559811;0.0168089248;0.750000542;0.0333336391;1.03917775;0.674684523;0.0149474181;10;49.741785;0.666667;0;1.044444;0.994833781;0.994834345
21.185693;1.03917907;0.749647846;0.0166143402;0.721384577;0.015988181;1.04416366;1.05235992;0.730519172;0.0516573638;49.7417749;0.000352658031;0.0168033712;0.750000526;0.0333336572;1.03917876;0.674683551;0.0149524233;10;49.7417751;0.666667;0;1.044444;0.994833778;0.994834345
21.186693;1.03918109;0.749647839;0.0166210251;0.72138317;0.0159945491;1.04416664;1.05236194;0.73051779;0.0516625356;49.7417639;0.000352642911;0.016797818;0.750000509;0.0333336753;1.03918076;0.674683578;0.0149584288;10;49.7417641;0.666667;0;1.044444;0.994833776;0.994834346
21.187693;1.03918312;0.749646722;0.0166265987;0.721380697;0.0159998474;1.04417063;1.05236495;0.730514658;0.0516676584;49.7417539;0.000353736849;0.0167911536;0.750000492;0.0333336934;1.03918277;0.674682605;0.0149634344;10;49.7417541;0.666667;0;1.044444;0.994833776;0.994834345
21.189693;1.03918716;0.749646712;0.0166377447;0.721377897;0.0160104421;1.0441776;1.05236897;0.730510838;0.0516780036;49.7417319;0.00035369717;0.0167800455;0.750000454;0.0333337289;1.03918679;0.674682656;0.0149734467;10;49.7417321;0.666667;0;1.044444;0.994832783;0.994833344
21.190693;1.03918818;0.749645598;0.0166433172;0.721376125;0.0160157544;1.04418158;1.05237098;0.730509457;0.0516831772;49.7417219;0.00035478621;0.0167744903;0.750000433;0.033333746;1.0391878;0.67468168;0.0149784535;10;49.7417222;0.666667;0;1.044444;0.994832788;0.994833345
21.193693;1.03919421;0.749645601;0.0166600338;0.721371942;0.0160316466;1.04419155;1.05237698;0.730504265;0.0516987034;49.7416898;0.000354716021;0.0167578208;0.750000361;0.0333337918;1.03919383;0.67468174;0.0149934778;10;49.7416902;0.666667;0;1.044444;0.994832815;0.99483335
21.194693;1.03919622;0.749645606;0.0166656061;0.721370549;0.0160369453;1.04419454;1.05237898;0.73050289;0.0517038807;49.7416788;0.000354693553;0.0167511516;0.750000336;0.0333338047;1.03919585;0.674681757;0.0149984875;10;49.7416792;0.666667;0;1.044444;0.994832827;0.994833354
21.195693;1.03919723;0.749645613;0.0166711784;0.721369852;0.0160422604;1.04419853;1.05238098;0.730501517;0.0517090588;49.7416688;0.000354672785;0.0167455927;0.75000031;0.0333338167;1.03919686;0.674681771;0.0150034984;10;49.7416692;0.666667;0;1.044444;0.99483284;0.994833359
21.199693;1.03920424;0.749646766;0.016693471;0.721366057;0.0160634819;1.0442125;1.05238897;0.730497096;0.0517297724;49.7416257;0.000353503671;0.0167233443;0.750000216;0.0333338549;1.0392039;0.674682807;0.0150235582;10;49.7416262;0.666667;0;1.044444;0.9948319;0.994832382
21.201693;1.03920825;0.749646792;0.0167046186;0.721363283;0.016074087;1.0442185;1.05239296;0.730495425;0.0517401253;49.7416047;0.000353487552;0.016712212;0.750000177;0.0333338654;1.03920791;0.674682812;0.0150335998;10;49.7416052;0.666667;0;1.044444;0.994831932;0.99483239
21.202693;1.03921024;0.749647917;0.0167101922;0.721362965;0.0160793893;1.04422249;1.05239496;0.730494063;0.0517442443;49.7415936;0.000352370011;0.0167066444;0.750000161;0.0333338674;1.03920992;0.674683812;0.0150386241;10;49.7415941;0.666667;0;1.044444;0.994831948;0.994832393
21.206693;1.03921622;0.749650201;0.0167324833;0.721360963;0.0161006289;1.04423549;1.05240397;0.730491105;0.0517648838;49.7415516;0.000350130359;0.0166854829;0.75000012;0.0333338513;1.03921594;0.674685793;0.0150587442;10;49.7415521;0.666667;0;1.044444;0.994831006;0.994831384
21.207693;1.03921821;0.749651331;0.016738055;0.721360654;0.0161059329;1.04423849;1.05240597;0.730490805;0.0517700541;49.7415416;0.000349017708;0.0166799155;0.750000116;0.0333338413;1.03921795;0.674686784;0.0150637783;10;49.741542;0.666667;0;1.044444;0.994831019;0.994831378
21.209693;1.0392222;0.749653595;0.0167480864;0.721360043;0.0161154764;1.04424549;1.05240999;0.730490205;0.0517793385;49.7415206;0.000346796509;0.0166687826;0.750000113;0.0333338141;1.03922196;0.674688762;0.0150728484;10;49.741521;0.666667;0;1.044444;0.994831045;0.994831362
21.210693;1.03922319;0.74965473;0.0167536571;0.721360434;0.0161208009;1.04424849;1.052412;0.730488849;0.051784509;49.7415106;0.000345688079;0.016663217;0.750000114;0.0333337972;1.03922297;0.674689748;0.0150778836;10;49.741511;0.666667;0;1.044444;0.994831058;0.994831352
21.211693;1.03922518;0.749655868;0.0167592278;0.721360134;0.0161261119;1.04425249;1.05241401;0.730488548;0.0517896803;49.7414996;0.000344581136;0.0166576518;0.750000115;0.0333337785;1.03922498;0.674690731;0.0150829187;10;49.7415;0.666667;0;1.044444;0.99483107;0.994831341
21.212693;1.03922717;0.749657007;0.0167647982;0.721359834;0.0161314244;1.0442555;1.05241502;0.730489994;0.0517949017;49.7414896;0.00034347561;0.0166520868;0.750000118;0.0333337585;1.03922699;0.674691713;0.0150879534;10;49.7414899;0.666667;0;1.044444;0.994830083;0.994830328
21.215693;1.03923216;0.749660435;0.0167803977;0.721359635;0.016146317;1.04426551;1.05242106;0.730489074;0.0518093689;49.7414587;0.000340165143;0.0166365037;0.750000128;0.0333336946;1.03923201;0.674694649;0.0151020553;10;49.7414589;0.666667;0;1.044444;0.994830116;0.994830287
21.216693;1.03923315;0.749661581;0.016784856;0.721360032;0.0161505817;1.04426851;1.05242307;0.730488762;0.0518145455;49.7414487;0.000339062425;0.0166309396;0.750000131;0.0333336726;1.03923302;0.674695626;0.015106088;10;49.7414489;0.666667;0;1.044444;0.994830124;0.994830273
21.221693;1.03924214;0.749669526;0.0168115776;0.72136137;0.0161761412;1.04428457;1.05243313;0.730489282;0.0518383285;49.7413988;0.000331315704;0.0166053582;0.750000149;0.0333335607;1.03924208;0.6747025;0.0151302308;10;49.7413988;0.666667;0;1.044444;0.994829132;0.994829214
21.222693;1.03924314;0.749671777;0.0168171402;0.721362833;0.0161814819;1.04428759;1.05243514;0.730490011;0.0518435085;49.7413888;0.000329095991;0.0165998013;0.750000154;0.0333335398;1.0392431;0.674704474;0.0151352539;10;49.7413888;0.666667;0;1.044444;0.994829128;0.994829208
21.226693;1.03925016;0.749678531;0.0168371551;0.721364459;0.016200659;1.0443007;1.0524432;0.730491845;0.0518631722;49.7413499;0.000322426891;0.0165786965;0.750000185;0.0333334656;1.03925015;0.674710377;0.0151533277;10;49.7413498;0.666667;0;1.044444;0.994829103;0.994829216
21.227693;1.03925117;0.749680768;0.0168416001;0.721365921;0.0162049299;1.04430373;1.05244522;0.730491507;0.0518683519;49.7413399;0.000320200959;0.0165742564;0.750000194;0.0333334494;1.03925116;0.674712357;0.0151573417;10;49.7413398;0.666667;0;1.044444;0.994828095;0.994828225
21.228693;1.03925318;0.749683003;0.0168471549;0.721366689;0.016210254;1.04430676;1.05244624;0.730492914;0.0518725249;49.7413309;0.000317973785;0.0165687063;0.750000204;0.0333334338;1.03925317;0.674714339;0.015162354;10;49.7413308;0.666667;0;1.044444;0.994828088;0.994828237
21.229693;1.03925419;0.749685236;0.016852708;0.721368151;0.0162155931;1.0443098;1.05244825;0.730493627;0.0518777045;49.7413209;0.000315745506;0.0165642681;0.750000214;0.033333419;1.03925418;0.674716322;0.0151673647;10;49.7413208;0.666667;0;1.044444;0.994828079;0.99482825
21.231693;1.03925822;0.749689696;0.0168626972;0.721369687;0.016225168;1.04431587;1.05245228;0.730495043;0.0518870068;49.741303;0.000311286303;0.0165531726;0.750000232;0.0333333912;1.03925819;0.674720296;0.0151763815;10;49.7413029;0.666667;0;1.044444;0.994828062;0.994828282
21.236693;1.03926529;0.749700805;0.0168870684;0.721375601;0.0162485877;1.04433106;1.05246233;0.730498558;0.0519107881;49.741257;0.000300124151;0.0165287811;0.750000263;0.0333333302;1.03926521;0.67473027;0.0151983979;10;49.7412569;0.666667;0;1.044444;0.994827038;0.99482738
21.237693;1.0392673;0.74970302;0.0168914885;0.721376364;0.0162528281;1.04433509;1.05246334;0.730501008;0.0519149606;49.741248;0.000297889136;0.0165232372;0.750000268;0.0333333207;1.03926722;0.67473227;0.0152023961;10;49.7412479;0.666667;0;1.044444;0.994827037;0.994827399
21.238693;1.03926931;0.749705233;0.0168970164;0.721377126;0.0162581351;1.04433813;1.05246535;0.730501706;0.0519201397;49.741239;0.000295653153;0.0165188045;0.750000274;0.0333333128;1.03926922;0.674734273;0.015207392;10;49.741239;0.666667;0;1.044444;0.994827038;0.994827418
21.241693;1.03927333;0.749712979;0.0169113569;0.721381862;0.0162719341;1.04434721;1.05247139;0.730504856;0.0519346234;49.741213;0.000287829484;0.0165032862;0.750000297;0.0333333001;1.03927322;0.674741287;0.0152203636;10;49.741213;0.666667;0;1.044444;0.994827043;0.994827466
21.243693;1.03927633;0.749717397;0.0169212718;0.721384069;0.016281472;1.04435326;1.05247542;0.730506249;0.0519439288;49.741196;0.000283353541;0.0164944254;0.750000316;0.0333333006;1.03927621;0.674745301;0.015229331;10;49.741196;0.666667;0;1.044444;0.994826049;0.994826495
21.245693;1.03927933;0.74972292;0.0169311768;0.721387341;0.0162910013;1.0443593;1.05247845;0.730509393;0.0519532843;49.741179;0.000277768594;0.0164844567;0.750000337;0.0333333069;1.0392792;0.674750318;0.0152382878;10;49.7411791;0.666667;0;1.044444;0.994826057;0.99482652
21.254693;1.0392933;0.749748285;0.016972951;0.721402243;0.0163311889;1.0443854;1.0524946;0.730523405;0.0519947712;49.7411069;0.00025213845;0.0164412538;0.7500004;0.0333333735;1.03929316;0.674773407;0.0152759922;10;49.7411073;0.666667;0;1.044444;0.994825087;0.994825589
21.260693;1.03930229;0.749765903;0.0170004782;0.721413136;0.016357702;1.04440242;1.05250559;0.73053252;0.0520217307;49.7410638;0.000234335867;0.016412444;0.750000388;0.0333334416;1.03930216;0.674789434;0.0153007673;10;49.7410645;0.666667;0;1.044444;0.994824021;0.994824561
21.261693;1.03930329;0.749769207;0.0170059973;0.721415653;0.0163630282;1.04440542;1.05250759;0.730534276;0.052025865;49.7410568;0.000230997979;0.0164080129;0.750000381;0.0333334534;1.03930315;0.674792433;0.0153057344;10;49.7410576;0.666667;0;1.044444;0.994824003;0.994824549
21.264693;1.0393083;0.749779115;0.0170192314;0.721421808;0.0163757799;1.04441441;1.05251257;0.730540238;0.0520393751;49.7410358;0.000220982843;0.0163947197;0.750000353;0.0333334833;1.03930814;0.674801418;0.015317651;10;49.7410367;0.666667;0;1.044444;0.994823944;0.9948245
21.265693;1.03930931;0.749781306;0.0170236478;0.721423253;0.0163800438;1.04441741;1.05251456;0.730541996;0.0520435106;49.7410298;0.000218755612;0.0163891784;0.750000341;0.0333334906;1.03930913;0.67480341;0.0153216279;10;49.7410307;0.666667;0;1.044444;0.994823923;0.994824481
21.266693;1.03931131;0.749784609;0.0170280678;0.721425071;0.016384293;1.0444194;1.05251655;0.730542698;0.052048702;49.7410227;0.000215417598;0.0163847486;0.750000329;0.0333334967;1.03931113;0.674806402;0.0153256065;10;49.7410237;0.666667;0;1.044444;0.994823902;0.99482446
21.268693;1.03931332;0.749791217;0.0170369202;0.721430095;0.0163928251;1.0444254;1.05251953;0.730546909;0.0520570227;49.7410097;0.000208743389;0.0163758901;0.750000305;0.0333335067;1.03931311;0.674812382;0.0153335676;10;49.7410108;0.666667;0;1.044444;0.994822859;0.994823417
21.270693;1.03931633;0.74979783;0.0170469023;0.721434423;0.0164024125;1.0444314;1.0525235;0.730550428;0.0520663483;49.7409977;0.000202073417;0.0163670303;0.750000281;0.0333335156;1.03931609;0.674818362;0.015342532;10;49.7409988;0.666667;0;1.044444;0.994822816;0.994823372
21.273693;1.03932133;0.749807754;0.0170602449;0.721440567;0.0164151878;1.04443942;1.05252845;0.7305564;0.0520798517;49.7409797;0.0001920784;0.0163526215;0.75000025;0.0333335292;1.03932106;0.674827336;0.015354482;10;49.7409808;0.666667;0;1.044444;0.994822752;0.994823304
21.275693;1.03932333;0.749814369;0.0170691633;0.721445587;0.0164237305;1.04444444;1.05253141;0.730560615;0.0520881592;49.7409687;0.00018541978;0.0163437469;0.750000236;0.0333335379;1.03932303;0.674833321;0.0153624506;10;49.7409698;0.666667;0;1.044444;0.994822713;0.994823263
21.277693;1.03932631;0.749820983;0.017078099;0.721449914;0.016432259;1.04445046;1.05253536;0.730565195;0.0520964094;49.7409577;0.000178762406;0.0163348617;0.750000228;0.0333335448;1.03932601;0.674839305;0.0153704212;10;49.7409588;0.666667;0;1.044444;0.994821679;0.994822225
21.278693;1.0393283;0.749824289;0.0170825725;0.72145173;0.0164365144;1.04445347;1.05253634;0.730567652;0.0521016367;49.7409527;0.000175433536;0.0163304148;0.750000227;0.0333335472;1.039328;0.674842297;0.0153744072;10;49.7409537;0.666667;0;1.044444;0.994821664;0.994822207
21.283411;1.03933423;0.749839711;0.0171038671;0.721462507;0.0164567589;1.04446555;1.05254424;0.730576821;0.0521212662;49.7409287;0.000159892885;0.0163092518;0.750000242;0.0333335468;1.03933394;0.67485624;0.0153933448;10;49.7409297;0.666667;0;1.044444;0.994821608;0.994822131
21.286435;1.03933817;0.749849627;0.0171173514;0.721469329;0.0164695199;1.0444746;1.05254919;0.730583886;0.0521347083;49.7409147;0.000149903369;0.0162958531;0.750000263;0.0333335362;1.03933787;0.674865196;0.0154053034;10;49.7409156;0.666667;0;1.044444;0.99482158;0.994822081
21.289435;1.0393431;0.749859544;0.0171297333;0.721475458;0.016481187;1.04448265;1.05255414;0.730589911;0.0521470977;49.7409018;0.000139923196;0.0162824388;0.750000282;0.0333335189;1.03934279;0.674874162;0.0154162594;10;49.7409026;0.666667;0;1.044444;0.99482055;0.994821027
21.294435;1.03934902;0.749877178;0.0171522092;0.721488363;0.0165024534;1.04449572;1.05256306;0.73060058;0.0521688077;49.7408828;0.000122208156;0.0162611873;0.750000301;0.0333334734;1.03934863;0.674890138;0.0154361912;10;49.7408835;0.666667;0;1.044444;0.994820484;0.994820958
21.296435;1.039352;0.749883785;0.0171611888;0.721492687;0.016510958;1.04450074;1.05256603;0.730604848;0.0521771163;49.7408748;0.000115574686;0.016252253;0.750000304;0.0333334487;1.03935156;0.674896137;0.0154441712;10;49.7408755;0.666667;0;1.044444;0.994820449;0.994820948
21.297435;1.03935399;0.74988709;0.0171656753;0.721494502;0.0165152045;1.04450374;1.05256802;0.730606634;0.0521812494;49.7408718;0.000112259272;0.0162477896;0.750000304;0.0333334345;1.03935352;0.674899137;0.0154481631;10;49.7408724;0.666667;0;1.044444;0.99482043;0.994820947
21.302435;1.03935995;0.749903635;0.0171869545;0.721506366;0.0165354479;1.04451774;1.05257596;0.730618001;0.0522030958;49.7408568;9.56902223e-05;0.0162255067;0.750000288;0.0333333494;1.03935932;0.674914133;0.0154671395;10;49.7408573;0.666667;0;1.044444;0.99481932;0.99481997
21.310435;1.03937191;0.749931339;0.0172226265;0.721524745;0.0165694962;1.04453862;1.0525889;0.730635357;0.0522374059;49.7408369;6.80443314e-05;0.0161899261;0.7500002;0.0333331992;1.03937106;0.674939045;0.0154991613;10;49.7408371;0.666667;0;1.044444;0.994819099;0.994820086
21.314435;1.0393769;0.749944679;0.0172392718;0.721534051;0.0165854476;1.04454951;1.05259586;0.730643124;0.0522539859;49.7408299;5.47536506e-05;0.0161721466;0.750000113;0.0333331316;1.03937599;0.674950966;0.0155142282;10;49.74083;0.666667;0;1.044444;0.994819013;0.994820153
21.315435;1.03937789;0.749948016;0.0172437038;0.721536546;0.0165897051;1.04455248;1.05259784;0.730644888;0.052258116;49.7408279;5.14285807e-05;0.016167703;0.750000088;0.0333331157;1.03937698;0.674953945;0.0155182497;10;49.740828;0.666667;0;1.044444;0.994819;0.994820169
21.318435;1.03938288;0.749958031;0.0172569873;0.721542635;0.0166024432;1.04456039;1.05260281;0.730650867;0.0522716077;49.740824;4.14490665e-05;0.0161543726;0.750000014;0.0333330707;1.03938195;0.674962885;0.0155303168;10;49.7408239;0.666667;0;1.044444;0.994818978;0.994820221
21.322435;1.03938787;0.74997139;0.0172746755;0.721551913;0.0166194528;1.04457128;1.0526088;0.730659285;0.0522892749;49.74082;2.81413458e-05;0.016136596;0.749999915;0.0333330179;1.03938695;0.674974831;0.0155463982;10;49.7408198;0.666667;0;1.044444;0.994818981;0.994820298
21.323435;1.03938987;0.74997473;0.0172790951;0.721553715;0.0166236938;1.04457326;1.05261081;0.730661042;0.0522934045;49.7408191;2.48155193e-05;0.0161321515;0.749999892;0.0333330065;1.03938896;0.674977825;0.0155504155;10;49.7408188;0.666667;0;1.044444;0.994818986;0.994820319
21.324435;1.03939087;0.749976957;0.0172835144;0.721555143;0.0166279513;1.04457624;1.05261282;0.730662799;0.0522975354;49.7408181;2.26013555e-05;0.016127707;0.749999871;0.0333329962;1.03938997;0.674979821;0.0155544317;10;49.7408178;0.666667;0;1.044444;0.994817994;0.99481934
21.325435;1.03939187;0.749980294;0.0172879341;0.72155764;0.0166322092;1.04457923;1.05261384;0.730665252;0.0523017175;49.7408181;1.92765863e-05;0.0161232624;0.749999852;0.0333329871;1.03939098;0.67498282;0.0155584468;10;49.7408178;0.666667;0;1.044444;0.994818003;0.99481936
21.328435;1.03939686;0.749990301;0.0173012001;0.72156375;0.016644954;1.04458719;1.0526199;0.730670538;0.0523151815;49.7408171;9.30532729e-06;0.0161099262;0.749999808;0.0333329661;1.03939603;0.674991831;0.0155704877;10;49.7408167;0.666667;0;1.044444;0.994818046;0.994819414
21.329435;1.03939785;0.749993635;0.0173056261;0.721566252;0.0166492141;1.04459018;1.05262093;0.730672998;0.052319371;49.7408161;5.98278463e-06;0.0161054794;0.749999797;0.0333329602;1.03939705;0.674994838;0.0155745002;10;49.7408156;0.666667;0;1.044444;0.994818066;0.994819428
21.330435;1.03939985;0.74999697;0.0173100548;0.721568059;0.0166534591;1.04459317;1.05262296;0.730674766;0.0523235124;49.7408161;2.66099216e-06;0.0161010312;0.749999787;0.0333329542;1.03939907;0.674997846;0.015578512;10;49.7408156;0.666667;0;1.044444;0.994818087;0.99481944
21.332435;1.03940184;0.750002527;0.0173189214;0.721571994;0.0166619835;1.04459817;1.05262604;0.730677945;0.0523318473;49.7408162;-2.869132e-06;0.0160921317;0.749999769;0.0333329416;1.03940112;0.675002864;0.0155865336;10;49.7408156;0.666667;0;1.044444;0.994818137;0.994819456
21.334435;1.03940484;0.750009202;0.0173278008;0.721576306;0.0166704953;1.04460417;1.05263012;0.73068149;0.0523411873;49.7408172;-9.50790522e-06;0.0160832283;0.749999751;0.0333329266;1.03940416;0.675008883;0.0155945526;10;49.7408165;0.666667;0;1.044444;0.994818194;0.994819461
21.335435;1.03940683;0.750011431;0.0173322451;0.721577048;0.016674744;1.04460617;1.05263116;0.730683956;0.0523453774;49.7408172;-1.17158107e-05;0.0160787754;0.749999743;0.0333329178;1.03940618;0.675010893;0.0155985613;10;49.7408165;0.666667;0;1.044444;0.994818225;0.994819459
21.338435;1.03941084;0.750020356;0.0173455925;0.721582805;0.016687524;1.04461517;1.05263728;0.73068822;0.0523588414;49.7408192;-2.05625016e-05;0.0160643017;0.749999712;0.0333328857;1.03941023;0.675018923;0.0156105876;10;49.7408185;0.666667;0;1.044444;0.994818321;0.994819436
21.340435;1.03941386;0.750027057;0.0173544984;0.721587133;0.0166960405;1.04462018;1.05264036;0.730691408;0.0523671519;49.7408202;-2.72026344e-05;0.0160553914;0.749999685;0.0333328606;1.03941326;0.675024943;0.0156186096;10;49.7408195;0.666667;0;1.044444;0.994818389;0.994819411
21.342435;1.03941588;0.750032651;0.0173634069;0.721591092;0.0167045751;1.04462619;1.05264343;0.73069566;0.0523754558;49.7408222;-3.27322979e-05;0.0160464819;0.749999651;0.033332834;1.03941529;0.675029963;0.01562664;10;49.7408215;0.666667;0;1.044444;0.99481846;0.994819381
21.345435;1.03942092;0.750041612;0.0173778786;0.721596178;0.0167184168;1.0446342;1.05264852;0.7306996;0.0523889391;49.7408252;-4.15806375e-05;0.0160331245;0.749999594;0.0333327922;1.03942034;0.675037987;0.0156397104;10;49.7408245;0.666667;0;1.044444;0.994818573;0.994819334
21.347435;1.03942395;0.750047222;0.0173867814;0.721599443;0.0167269399;1.04463921;1.05265257;0.730703188;0.0523971927;49.7408282;-4.71062517e-05;0.016024224;0.749999553;0.0333327621;1.03942337;0.675042995;0.0156477748;10;49.7408275;0.666667;0;1.044444;0.994818649;0.994819308
21.348435;1.03942496;0.750049472;0.0173912313;0.721600888;0.0167312109;1.04464222;1.05265458;0.73070393;0.0524013203;49.7408302;-4.93127225e-05;0.0160197746;0.749999532;0.0333327462;1.03942439;0.675044996;0.0156518109;10;49.7408296;0.666667;0;1.044444;0.994818687;0.994819297
21.353597;1.03943203;0.75006403;0.0174145895;0.721609917;0.0167536191;1.04465725;1.05266265;0.730712247;0.0524241759;49.7408382;-6.36805428e-05;0.0159953125;0.749999406;0.0333326621;1.0394315;0.675057974;0.0156730141;10;49.7408376;0.666667;0;1.044444;0.994818875;0.994819262
21.356493;1.03943608;0.750070716;0.0174268346;0.721613532;0.0167653581;1.04466527;1.05266767;0.730716271;0.0524366148;49.7408442;-7.03191051e-05;0.0159830909;0.749999338;0.0333326236;1.03943557;0.675063956;0.0156841304;10;49.7408437;0.666667;0;1.044444;0.99481897;0.994819246
21.361493;1.03944419;0.750082884;0.0174502251;0.721619663;0.0167877514;1.04467826;1.0526767;0.730721811;0.0524583544;49.7408562;-8.25398346e-05;0.0159597872;0.749999237;0.0333325845;1.03944367;0.675074943;0.0157053205;10;49.7408557;0.666667;0;1.044444;0.994819107;0.994819206
21.364493;1.03944825;0.750090595;0.0174635959;0.72162431;0.0168005637;1.04468722;1.05268171;0.730724754;0.052471822;49.7408642;-9.03546972e-05;0.0159464872;0.749999185;0.0333325809;1.03944771;0.675081943;0.0157174181;10;49.7408638;0.666667;0;1.044444;0.994819171;0.994819185
21.365493;1.03944927;0.750092792;0.0174680518;0.721625734;0.0168048419;1.0446902;1.05268371;0.730726554;0.0524759399;49.7408672;-9.25975376e-05;0.0159420558;0.74999917;0.0333325826;1.03944873;0.675083942;0.0157214478;10;49.7408668;0.666667;0;1.044444;0.994819189;0.99481918
21.368493;1.03945331;0.75009938;0.0174814133;0.721629312;0.0168176666;1.04469813;1.05268873;0.730729462;0.0524883368;49.7408752;-9.93521114e-05;0.0159287685;0.749999131;0.0333325907;1.03945277;0.675089938;0.0157335297;10;49.7408749;0.666667;0;1.044444;0.994819233;0.99481917
21.371493;1.03945834;0.750105971;0.017494763;0.721632207;0.0168304794;1.04470604;1.05269375;0.730732345;0.0525007249;49.7408852;-0.000106141449;0.0159154901;0.749999113;0.033332597;1.03945782;0.675095931;0.0157456028;10;49.7408849;0.666667;0;1.044444;0.994820263;0.994820168
21.372493;1.03945935;0.750108171;0.0174992095;0.721633637;0.0168347603;1.04470901;1.05269476;0.730732707;0.0525048855;49.7408882;-0.00010840985;0.015911066;0.749999113;0.0333325993;1.03945884;0.675097929;0.015749626;10;49.740888;0.666667;0;1.044444;0.99482027;0.994820168
21.375493;1.03946336;0.750113674;0.0175125348;0.721636174;0.0168475833;1.04471694;1.0526998;0.730735562;0.0525183153;49.7408981;-0.00011410852;0.0158978;0.749999126;0.0333326108;1.03946291;0.675102922;0.0157616945;10;49.740898;0.666667;0;1.044444;0.994820284;0.994820165
21.376493;1.03946535;0.750115884;0.0175158604;0.721636916;0.0168507767;1.04471891;1.05270182;0.730736279;0.0525224205;49.7409021;-0.00011637731;0.0158933793;0.749999135;0.0333326165;1.03946493;0.67510492;0.0157647176;10;49.7409021;0.666667;0;1.044444;0.994820286;0.994820162
21.379493;1.03946934;0.750121416;0.0175291532;0.721639467;0.0168635918;1.04472686;1.05270687;0.73073807;0.0525347788;49.7409121;-0.000122060207;0.0158801166;0.749999172;0.0333326365;1.03946901;0.675109909;0.0157767896;10;49.7409122;0.666667;0;1.044444;0.99482029;0.994820143
21.381493;1.03947134;0.750124747;0.0175380012;0.721641277;0.0168721427;1.04473284;1.05270991;0.730739148;0.0525419759;49.7409201;-0.000125466143;0.0158712722;0.749999205;0.0333326515;1.03947106;0.6751129;0.0157848379;10;49.7409202;0.666667;0;1.044444;0.994820296;0.994820123
21.383493;1.03947433;0.750128087;0.0175468383;0.721642395;0.0168806748;1.04473782;1.05271294;0.730741285;0.052550229;49.740927;-0.000128863834;0.0158624266;0.749999243;0.03333267;1.03947411;0.67511589;0.0157928827;10;49.7409272;0.666667;0;1.044444;0.994820307;0.994820098
21.384493;1.03947633;0.750130316;0.0175512529;0.721643141;0.0168849314;1.04474082;1.05271495;0.730740953;0.0525543307;49.740931;-0.000131115505;0.0158580038;0.749999264;0.0333326811;1.03947614;0.675117884;0.0157969032;10;49.7409313;0.666667;0;1.044444;0.994820315;0.994820085
21.386493;1.03947833;0.75013367;0.0175589637;0.721644953;0.0168924042;1.04474581;1.05271797;0.73074204;0.0525625839;49.740939;-0.000134502372;0.0158502696;0.749999308;0.0333327075;1.03947819;0.675120873;0.0158039396;10;49.7409393;0.666667;0;1.044444;0.994820334;0.994820059
21.389493;1.03948233;0.750138163;0.0175721783;0.721646441;0.0169051856;1.04475381;1.052723;0.730743855;0.0525749342;49.740952;-0.000139012714;0.0158369989;0.74999938;0.0333327542;1.03948226;0.675124857;0.0158159784;10;49.7409523;0.666667;0;1.044444;0.994820371;0.994820029
21.392493;1.03948633;0.750142677;0.0175842639;0.721647925;0.0169168779;1.04476182;1.05272801;0.730744617;0.0525862248;49.740964;-0.000143502964;0.0158248228;0.749999458;0.0333328016;1.03948633;0.67512885;0.0158269953;10;49.7409643;0.666667;0;1.044444;0.99482041;0.994820016
21.394493;1.03948933;0.750146068;0.0175930571;0.721649039;0.0169253697;1.04476682;1.05273101;0.730744654;0.052594473;49.740973;-0.000146854627;0.0158159508;0.74999951;0.03333283;1.03948937;0.675131853;0.0158349959;10;49.7409733;0.666667;0;1.044444;0.994821433;0.994821017
21.396493;1.03949233;0.750148351;0.0176007405;0.721649088;0.0169327859;1.04477182;1.05273401;0.730745744;0.0526016675;49.740982;-0.000149086083;0.015807068;0.749999559;0.0333328554;1.03949241;0.675133861;0.0158419903;10;49.7409823;0.666667;0;1.044444;0.994821455;0.994821025
21.399493;1.03949533;0.750151776;0.0176128327;0.721650211;0.016944459;1.04477981;1.05273901;0.73074544;0.0526140229;49.740996;-0.000152420276;0.0157948384;0.749999625;0.0333328863;1.03949546;0.675136879;0.0158529738;10;49.7409963;0.666667;0;1.044444;0.994821482;0.994821047
21.401493;1.03949833;0.75015517;0.0176216487;0.721651342;0.0169529305;1.04478481;1.05274202;0.730745463;0.0526212248;49.7410051;-0.000155749423;0.0157870483;0.749999666;0.0333329021;1.03949848;0.675139892;0.0158609556;10;49.7410053;0.666667;0;1.044444;0.994821497;0.994821068
21.403493;1.03950132;0.750157452;0.0176293679;0.72165141;0.0169603292;1.0447898;1.05274503;0.730745479;0.0526294852;49.741014;-0.000157966895;0.0157781444;0.749999706;0.0333329165;1.0395015;0.675141904;0.0158679286;10;49.7410143;0.666667;0;1.044444;0.994821508;0.99482109
21.404493;1.03950232;0.750158591;0.0176337886;0.721651794;0.0169645704;1.0447918;1.05274603;0.730745833;0.052632586;49.741019;-0.000159076103;0.0157748033;0.749999725;0.0333329238;1.03950251;0.67514291;0.0158719115;10;49.7410193;0.666667;0;1.044444;0.994821512;0.994821102
21.406493;1.03950531;0.750159756;0.0176415316;0.721650802;0.0169719669;1.0447968;1.05274904;0.730745842;0.0526408505;49.741029;-0.00016018538;0.0157659001;0.749999763;0.0333329397;1.03950551;0.675143916;0.0158788702;10;49.7410293;0.666667;0;1.044444;0.994821518;0.994821126
21.417493;1.03951824;0.750169897;0.0176860997;0.721651405;0.01701427;1.04482381;1.05276607;0.730743388;0.0526810197;49.7410829;-0.000170268489;0.0157214648;0.749999867;0.0333330525;1.0395184;0.675152936;0.0159185395;10;49.7410834;0.666667;0;1.044444;0.994822453;0.994822204
21.420493;1.0395222;0.750171015;0.0176972998;0.721649631;0.0170248039;1.0448318;1.05277008;0.730741628;0.0526923788;49.7410989;-0.000171415544;0.0157092693;0.749999864;0.0333330761;1.03952235;0.675153965;0.0159284385;10;49.7410994;0.666667;0;1.044444;0.994822409;0.994822208
21.421493;1.03952319;0.750172126;0.0177017745;0.721649978;0.0170290312;1.04483379;1.05277108;0.730741977;0.0526954773;49.7411039;-0.000172537192;0.0157059455;0.749999861;0.0333330809;1.03952334;0.675154978;0.0159324056;10;49.7411044;0.666667;0;1.044444;0.994822393;0.994822209
21.422493;1.03952518;0.750172125;0.0177051376;0.721648562;0.0170321721;1.04483578;1.05277309;0.730740577;0.0526995813;49.7411089;-0.000172546698;0.0157015108;0.749999858;0.0333330838;1.03952532;0.675154992;0.0159353735;10;49.7411094;0.666667;0;1.044444;0.994822378;0.994822209
21.425493;1.03952815;0.750174337;0.0177174433;0.721648531;0.017043778;1.04484376;1.05277711;0.730739882;0.0527098879;49.7411249;-0.000174790991;0.0156904282;0.74999985;0.033333081;1.03952828;0.675157035;0.0159462832;10;49.7411253;0.666667;0;1.044444;0.994823333;0.994823212
21.426493;1.03953015;0.750174332;0.017720802;0.721647114;0.0170469178;1.04484576;1.05277912;0.730738485;0.052713997;49.7411299;-0.000174796148;0.0156859924;0.749999848;0.0333330767;1.03953027;0.675157049;0.0159492557;10;49.7411303;0.666667;0;1.044444;0.994823318;0.994823214
21.428493;1.03953213;0.750175431;0.0177286263;0.721646742;0.017054303;1.04485074;1.05278214;0.730737445;0.0527212167;49.7411399;-0.000175913254;0.0156782297;0.749999844;0.0333330644;1.03953225;0.675158076;0.0159562065;10;49.7411403;0.666667;0;1.044444;0.994823287;0.99482322
21.434493;1.03953914;0.750177628;0.0177520555;0.721643914;0.0170765111;1.04486472;1.05279026;0.730733992;0.0527419397;49.7411719;-0.000178104546;0.0156549401;0.749999822;0.0333330107;1.0395392;0.675160139;0.0159771378;10;49.7411723;0.666667;0;1.044444;0.994823195;0.994823248
21.435493;1.03954014;0.750177628;0.0177553994;0.721643215;0.0170796924;1.04486672;1.05279129;0.7307333;0.0527461256;49.7411779;-0.000178091561;0.0156516156;0.749999816;0.033333001;1.0395402;0.675160147;0.0159801402;10;49.7411782;0.666667;0;1.044444;0.99482318;0.99482325
21.436493;1.03954215;0.750177629;0.0177598532;0.721641826;0.0170839291;1.04486873;1.05279331;0.730731916;0.0527492096;49.7411828;-0.00017807662;0.0156482913;0.74999981;0.033332992;1.03954219;0.675160155;0.0159841464;10;49.7411832;0.666667;0;1.044444;0.994823167;0.994823251
21.440493;1.03954618;0.750177644;0.0177743228;0.721639086;0.0170977658;1.04487878;1.05279841;0.730728475;0.0527627823;49.7412038;-0.000178007879;0.0156327657;0.749999789;0.0333329706;1.03954614;0.675160188;0.0159972079;10;49.7412041;0.666667;0;1.044444;0.994824129;0.994824241
21.441493;1.03954819;0.750177649;0.0177776594;0.721637715;0.0171009503;1.0448808;1.05280043;0.7307271;0.052766935;49.7412098;-0.000177991399;0.0156294366;0.749999785;0.0333329699;1.03954813;0.675160197;0.016000231;10;49.7412101;0.666667;0;1.044444;0.994824125;0.994824236
21.443493;1.0395502;0.750177658;0.017785441;0.721636372;0.0171084323;1.04488584;1.05280246;0.730725743;0.052773232;49.7412198;-0.000177962005;0.0156216614;0.749999778;0.0333329743;1.0395501;0.675160217;0.0160072839;10;49.7412201;0.666667;0;1.044444;0.994824125;0.994824225
21.446493;1.03955322;0.750177669;0.0177965531;0.721634372;0.0171191453;1.0448919;1.05280749;0.730722331;0.0527836267;49.7412358;-0.000177927124;0.0156105395;0.749999769;0.0333329946;1.03955305;0.67516025;0.0160173743;10;49.741236;0.666667;0;1.044444;0.994824139;0.994824204
21.447493;1.03955522;0.750177672;0.0177998856;0.721633013;0.0171223488;1.04489493;1.0528085;0.730721658;0.0527867694;49.7412418;-0.000177917037;0.0156060875;0.749999765;0.0333330043;1.03955503;0.675160262;0.0160204054;10;49.741242;0.666667;0;1.044444;0.994824146;0.994824195
21.449493;1.03955723;0.750177673;0.0178076597;0.721631684;0.0171298631;1.04489898;1.0528115;0.73071962;0.0527940522;49.7412518;-0.000177897623;0.0155993983;0.749999756;0.0333330272;1.03955701;0.675160287;0.016027466;10;49.741252;0.666667;0;1.044444;0.994824161;0.994824175
21.451493;1.03955925;0.750177669;0.0178154314;0.721630355;0.0171373833;1.04490403;1.05281348;0.730718278;0.0528003173;49.7412628;-0.000177878076;0.0155915881;0.749999743;0.0333330532;1.03955898;0.675160313;0.0160345212;10;49.741263;0.666667;0;1.044444;0.994825176;0.994825149
21.457493;1.03956631;0.750175406;0.0178365264;0.721623526;0.0171577916;1.04491715;1.05282135;0.730710731;0.0528200028;49.7412947;-0.000175579818;0.0155692309;0.749999689;0.0333331387;1.0395659;0.675158377;0.0160536192;10;49.741295;0.666667;0;1.044444;0.994825212;0.994825038
21.459493;1.03956835;0.750174272;0.0178431852;0.721621117;0.0171642337;1.04492117;1.05282428;0.730707616;0.0528272411;49.7413047;-0.000174433603;0.0155625156;0.749999668;0.0333331665;1.03956788;0.675157389;0.0160596234;10;49.7413051;0.666667;0;1.044444;0.994825216;0.994824996
21.460493;1.03956936;0.750174259;0.017847624;0.721620444;0.01716852;1.04492417;1.05282524;0.730706929;0.0528303571;49.7413107;-0.000174413957;0.0155591584;0.749999658;0.0333331798;1.03956886;0.675157392;0.01606362;10;49.7413111;0.666667;0;1.044444;0.994825216;0.994824976
21.461493;1.03957138;0.750174246;0.0178509503;0.721619075;0.0171717181;1.04492617;1.0528262;0.730706239;0.0528334726;49.7413157;-0.0001743931;0.015555802;0.749999648;0.0333331924;1.03957084;0.675157393;0.016066613;10;49.7413161;0.666667;0;1.044444;0.994825215;0.994824957
21.464493;1.03957443;0.750173088;0.0178609225;0.721615968;0.017181344;1.04493216;1.05283006;0.730701354;0.0528427642;49.7413317;-0.000173213654;0.0155446296;0.74999962;0.0333332249;1.03957378;0.675156387;0.0160755724;10;49.7413321;0.666667;0;1.044444;0.994826203;0.994825908
21.469493;1.03957949;0.750169661;0.0178786379;0.721609313;0.0171984078;1.04494306;1.05283681;0.730694353;0.0528582039;49.7413567;-0.00016974917;0.0155267898;0.749999591;0.03333326;1.03957868;0.675153362;0.0160914592;10;49.7413571;0.666667;0;1.044444;0.994826156;0.99482584
21.470493;1.0395815;0.750169639;0.0178819583;0.721607921;0.0172015844;1.04494504;1.05283776;0.730692592;0.0528613082;49.7413617;-0.000169720968;0.0155234508;0.749999586;0.0333332641;1.03958066;0.675153357;0.0160944324;10;49.7413621;0.666667;0;1.044444;0.994826143;0.994825823
21.473493;1.03958453;0.750167343;0.0178930298;0.721603683;0.0172122225;1.04495198;1.05284161;0.730688724;0.0528705687;49.7413776;-0.000167413208;0.0155123368;0.749999574;0.0333332728;1.0395836;0.675151341;0.016104345;10;49.7413782;0.666667;0;1.044444;0.9948261;0.994825765
21.478493;1.03958957;0.750163853;0.017909624;0.721596977;0.0172281383;1.0449619;1.05284741;0.730681341;0.052886024;49.7414026;-0.000163955078;0.0154956983;0.749999559;0.0333332968;1.03958852;0.675148323;0.016119181;10;49.7414032;0.666667;0;1.044444;0.994827028;0.994826638
21.480493;1.03959159;0.750161562;0.0179162624;0.721593451;0.0172344952;1.04496588;1.05285034;0.730677136;0.0528921697;49.7414116;-0.000161697115;0.0154890466;0.749999558;0.0333333166;1.03959049;0.675146324;0.0161251099;10;49.7414122;0.666667;0;1.044444;0.994827003;0.994826582
21.481493;1.0395926;0.750161527;0.0179195826;0.721592758;0.0172376721;1.04496787;1.0528513;0.730675384;0.0528952666;49.7414166;-0.000161683019;0.0154857211;0.749999558;0.0333333292;1.03959147;0.675146325;0.016128073;10;49.7414172;0.666667;0;1.044444;0.994826991;0.994826555
21.482493;1.03959361;0.750160383;0.0179229034;0.721590998;0.0172408485;1.04496986;1.05285227;0.730674689;0.0528983628;49.7414216;-0.000160560419;0.0154823956;0.749999559;0.0333333435;1.03959246;0.675145327;0.0161310354;10;49.7414222;0.666667;0;1.044444;0.994826981;0.994826529
21.483493;1.03959562;0.75015924;0.0179262249;0.721588545;0.0172440083;1.04497286;1.05285324;0.730672942;0.0529014586;49.7414266;-0.000159440526;0.0154790702;0.74999956;0.0333333588;1.03959444;0.675144329;0.0161339972;10;49.7414272;0.666667;0;1.044444;0.994826971;0.994826504
21.487493;1.03959967;0.750155799;0.0179395119;0.72158258;0.0172567144;1.04498085;1.05285812;0.730666338;0.0529137915;49.7414456;-0.000156100064;0.0154657646;0.749999569;0.0333334163;1.03959839;0.675141334;0.0161458414;10;49.7414462;0.666667;0;1.044444;0.99482794;0.994827418
21.488493;1.03960068;0.750155779;0.0179428327;0.721581892;0.0172598915;1.04498285;1.05285909;0.730664603;0.0529158333;49.7414506;-0.000156105327;0.0154613257;0.749999572;0.0333334268;1.03959937;0.675141335;0.0161488031;10;49.7414512;0.666667;0;1.044444;0.994827933;0.9948274
21.489493;1.0396017;0.750154649;0.0179461529;0.721580135;0.0172630691;1.04498485;1.05286006;0.730662872;0.0529189314;49.7414556;-0.000155002179;0.0154579968;0.749999575;0.0333334354;1.03960036;0.675140335;0.0161517657;10;49.7414562;0.666667;0;1.044444;0.994827926;0.994827384
21.497493;1.03960979;0.750146815;0.0179726989;0.721567164;0.0172885056;1.0450009;1.05286989;0.730648723;0.052942608;49.7414917;-0.000147350983;0.0154324322;0.749999565;0.0333334486;1.03960832;0.675133327;0.0161755247;10;49.7414922;0.666667;0;1.044444;0.994827928;0.994827332
21.504493;1.03961683;0.750139136;0.017994856;0.721554871;0.0173097182;1.0450149;1.05287784;0.730635944;0.0529622101;49.7415217;-0.000139754451;0.0154090891;0.749999544;0.0333334019;1.03961535;0.675126337;0.0161953995;10;49.7415222;0.666667;0;1.044444;0.99482899;0.994828395
21.506493;1.03961884;0.750136973;0.0180004072;0.721551355;0.0173150192;1.0450189;1.05287986;0.730632494;0.0529673804;49.7415308;-0.000137589661;0.0154035343;0.749999556;0.0333333774;1.03961737;0.675124343;0.0162003821;10;49.7415311;0.666667;0;1.044444;0.994829005;0.994828428
21.507493;1.03961984;0.750135897;0.0180037421;0.721549598;0.0173182043;1.0450209;1.05288187;0.730630076;0.0529704439;49.7415348;-0.000136507454;0.015400201;0.749999566;0.0333333637;1.03961838;0.675123346;0.016203377;10;49.7415351;0.666667;0;1.044444;0.994829012;0.994828447
21.512493;1.03962483;0.75013055;0.0180193437;0.721540801;0.0173330642;1.04502988;1.05288698;0.730621459;0.0529849547;49.7415548;-0.000131090046;0.0153846288;0.749999652;0.0333332831;1.03962346;0.675118367;0.0162173764;10;49.7415551;0.666667;0;1.044444;0.994829038;0.99482857
21.522493;1.03963479;0.750118756;0.0180506713;0.721522037;0.017362755;1.04504889;1.05289823;0.730602432;0.0530118345;49.741593;-0.000119055976;0.0153533738;0.74999993;0.0333331036;1.03963363;0.675107443;0.0162453931;10;49.741593;0.666667;0;1.044444;0.99483;0.994829879
21.523493;1.03963579;0.750117677;0.0180529197;0.721520258;0.0173648632;1.04505089;1.05289925;0.730600694;0.0530138988;49.7415961;-0.000117955886;0.0153500221;0.74999996;0.0333330921;1.03963465;0.675106454;0.0162473925;10;49.741596;0.666667;0;1.044444;0.994829988;0.994829907
21.524493;1.03963678;0.750116595;0.0180562794;0.721518479;0.0173680398;1.0450529;1.05290026;0.730598952;0.0530170192;49.7416001;-0.000116853999;0.0153477815;0.74999999;0.0333330828;1.03963566;0.675105465;0.0162503915;10;49.7416;0.666667;0;1.044444;0.994829975;0.994829933
21.525493;1.03963776;0.750115511;0.0180596387;0.721516698;0.0173712161;1.0450539;1.05290127;0.730597207;0.0530190852;49.7416031;-0.000115750204;0.0153444299;0.750000018;0.0333330753;1.03963668;0.675104476;0.0162533904;10;49.741603;0.666667;0;1.044444;0.99482996;0.994829956
21.526493;1.03963775;0.750114423;0.0180618865;0.72151561;0.0173733405;1.04505591;1.05290328;0.730594764;0.0530221572;49.7416071;-0.000114644413;0.0153410792;0.750000044;0.0333330694;1.03963669;0.675103487;0.0162553894;10;49.741607;0.666667;0;1.044444;0.994829944;0.994829978
21.531493;1.03964269;0.750107852;0.0180775647;0.721505607;0.0173881678;1.04506495;1.05290827;0.730584917;0.0530346286;49.7416242;-0.000107971087;0.0153265717;0.75000015;0.0333330588;1.03964172;0.675097548;0.0162693996;10;49.7416239;0.666667;0;1.044444;0.994830827;0.994831061
21.538493;1.03964966;0.750099068;0.0180977319;0.721492056;0.0174073111;1.04507801;1.05291521;0.73057145;0.0530534324;49.7416452;-9.89919957e-05;0.0153065522;0.750000251;0.0333331016;1.03964873;0.675089617;0.0162874716;10;49.7416448;0.666667;0;1.044444;0.994830591;0.994831149
21.539493;1.03964967;0.75009797;0.0180999785;0.721490976;0.0174094616;1.04508002;1.0529162;0.730568614;0.0530555195;49.7416482;-9.78651108e-05;0.0153032147;0.750000261;0.0333331163;1.03964873;0.675088622;0.0162894863;10;49.7416478;0.666667;0;1.044444;0.994830555;0.994831158
21.545493;1.0396557;0.750090232;0.0181179093;0.721479298;0.0174265588;1.04509012;1.05292216;0.730556848;0.0530701702;49.7416651;-9.0012453e-05;0.0152864784;0.750000285;0.0333332688;1.03965475;0.67508163;0.0163055721;10;49.7416648;0.666667;0;1.044444;0.994830365;0.994831182
21.547493;1.0396577;0.750087997;0.0181235129;0.721475779;0.0174318986;1.04509317;1.05292414;0.730553277;0.05307541;49.7416711;-8.77806194e-05;0.0152808861;0.750000279;0.0333333374;1.03965676;0.675079622;0.0163105938;10;49.7416708;0.666667;0;1.044444;0.994831321;0.994832182
21.548493;1.03965769;0.750086874;0.0181257569;0.721474718;0.0174340485;1.0450952;1.05292513;0.730551491;0.0530785577;49.7416731;-8.66687017e-05;0.015277533;0.750000275;0.0333333727;1.03965677;0.675078616;0.0163126028;10;49.7416728;0.666667;0;1.044444;0.994831304;0.994832181
21.551493;1.03966068;0.750082371;0.0181335848;0.721468395;0.0174415056;1.04510029;1.05292809;0.730545083;0.0530858868;49.741681;-8.22363901e-05;0.0152685811;0.750000264;0.0333334759;1.03965978;0.675074585;0.016319621;10;49.7416808;0.666667;0;1.044444;0.994831274;0.994832171
21.553493;1.03966266;0.750080093;0.0181391595;0.721464901;0.0174468242;1.04510436;1.05293005;0.730541518;0.053090061;49.741686;-8.00300179e-05;0.0152640932;0.750000261;0.0333335377;1.03966179;0.675072554;0.0163246245;10;49.7416858;0.666667;0;1.044444;0.994831271;0.994832163
21.554493;1.03966365;0.750078951;0.0181424977;0.721463158;0.0174500152;1.0451054;1.05293103;0.730538681;0.0530931992;49.741688;-7.8927905e-05;0.0152607382;0.750000261;0.0333335649;1.0396628;0.675071537;0.0163276241;10;49.7416878;0.666667;0;1.044444;0.994831274;0.994832158
21.555493;1.03966364;0.750076696;0.0181447216;0.721461038;0.0174521532;1.04510744;1.052932;0.730536899;0.0530952791;49.741691;-7.67151522e-05;0.0152584944;0.750000261;0.0333335893;1.0396628;0.675069518;0.0163296227;10;49.7416908;0.666667;0;1.044444;0.99483128;0.994832154
21.561493;1.03966956;0.750068699;0.018161329;0.721449506;0.0174680806;1.04511763;1.05293783;0.730525162;0.0531098059;49.741704;-6.90025486e-05;0.015241715;0.75000028;0.0333336888;1.03966885;0.675062388;0.0163446217;10;49.7417038;0.666667;0;1.044444;0.994831359;0.994832123
