time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.567493;1.03967446;0.750060712;0.0181767498;0.72143866;0.0174829644;1.04512773;1.0529437;0.730513466;0.0531232042;49.741716;-6.1329868e-05;0.0152260895;0.750000301;0.033333763;1.03967393;0.675055244;0.0163586933;10;49.7417158;0.666667;0;1.044444;0.994832487;0.994833063
21.568493;1.03967445;0.750059569;0.0181789494;0.721437608;0.0174851019;1.04512874;1.05294468;0.730511698;0.0531252551;49.741717;-6.02401381e-05;0.0152227492;0.750000304;0.0333337726;1.03967395;0.675054223;0.0163607136;10;49.7417168;0.666667;0;1.044444;0.994832509;0.994833049
21.570493;1.03967643;0.750057287;0.0181844629;0.721434116;0.0174904113;1.04513174;1.05294666;0.730508165;0.0531293515;49.741721;-5.80604417e-05;0.0152182932;0.750000311;0.0333337864;1.03967599;0.675052187;0.0163657582;10;49.7417208;0.666667;0;1.044444;0.994832545;0.994833018
21.571493;1.03967742;0.75005615;0.0181866663;0.721432371;0.0174925316;1.04513374;1.05294665;0.730506041;0.0531325031;49.741723;-5.6969672e-05;0.0152149548;0.750000314;0.0333337904;1.03967701;0.675051171;0.0163677815;10;49.7417228;0.666667;0;1.044444;0.994832559;0.994833001
21.574493;1.0396794;0.750052752;0.0181943984;0.721427821;0.0174999777;1.04513871;1.05294965;0.730500759;0.0531386359;49.741728;-5.36905952e-05;0.015207166;0.750000321;0.0333337895;1.03967908;0.675048126;0.016374851;10;49.7417278;0.666667;0;1.044444;0.994832583;0.994832946
21.577493;1.0396824;0.750048267;0.0182021505;0.721421491;0.017507404;1.04514267;1.05295265;0.730494432;0.0531458245;49.741732;-4.92856445e-05;0.0151993885;0.750000321;0.033333768;1.03968216;0.675044076;0.0163819112;10;49.7417317;0.666667;0;1.044444;0.99483258;0.994832891
21.582493;1.03968642;0.750042667;0.0182143621;0.721413385;0.017519072;1.04515055;1.0529567;0.73048636;0.0531561259;49.741739;-4.37514866e-05;0.0151871743;0.750000301;0.0333336933;1.03968627;0.675038981;0.0163929637;10;49.7417387;0.666667;0;1.044444;0.994832527;0.994832804
21.583493;1.03968643;0.750041549;0.0182165852;0.721412317;0.017521203;1.04515153;1.05295771;0.73048461;0.0531581834;49.741741;-4.26375315e-05;0.0151849527;0.750000295;0.033333675;1.03968628;0.675037963;0.0163949655;10;49.7417407;0.666667;0;1.044444;0.994832511;0.994832787
21.584493;1.03968743;0.75003932;0.0182199201;0.721409488;0.017524385;1.0451535;1.05295872;0.730482861;0.0531602436;49.7417419;-4.04098373e-05;0.0151827309;0.750000288;0.0333336565;1.0396873;0.675035945;0.0163979649;10;49.7417416;0.666667;0;1.044444;0.994832493;0.994832772
21.585493;1.03968844;0.750038202;0.018222145;0.721407727;0.0175264974;1.04515447;1.05295973;0.730480058;0.0531623066;49.7417429;-3.92904862e-05;0.0151805097;0.750000281;0.033333638;1.03968831;0.675034929;0.0163999626;10;49.7417426;0.666667;0;1.044444;0.994832474;0.994832758
21.586493;1.03968945;0.750037085;0.0182243708;0.721405966;0.0175286094;1.04515644;1.05296074;0.730478311;0.0531643718;49.7417439;-3.81683213e-05;0.0151771782;0.750000274;0.0333336196;1.03968932;0.675033914;0.0164019589;10;49.7417436;0.666667;0;1.044444;0.994832455;0.994832745
21.588493;1.03969046;0.75003485;0.0182288241;0.721403141;0.0175328499;1.04515938;1.05296276;0.730474821;0.0531695637;49.7417459;-3.59164942e-05;0.0151727409;0.750000263;0.0333335833;1.03969034;0.675031885;0.016405948;10;49.7417456;0.666667;0;1.044444;0.99483242;0.994832722
21.590493;1.03969247;0.750032616;0.0182343887;0.721399624;0.0175381427;1.04516232;1.05296377;0.730472025;0.0531737569;49.7417488;-3.36578164e-05;0.0151683094;0.750000259;0.0333335475;1.03969234;0.675029861;0.0164109335;10;49.7417486;0.666667;0;1.044444;0.994832393;0.994832705
21.595493;1.03969547;0.750027053;0.0182455133;0.721392213;0.0175487473;1.04516919;1.05296877;0.730463299;0.0531841228;49.7417527;-2.80054975e-05;0.0151561439;0.750000286;0.0333334598;1.03969533;0.675024822;0.0164208803;10;49.7417526;0.666667;0;1.044444;0.994832385;0.994832688
21.596493;1.03969647;0.750025945;0.0182477362;0.721390449;0.0175508657;1.04517116;1.05296977;0.730461551;0.0531861953;49.7417537;-2.68773404e-05;0.015153938;0.750000298;0.033333443;1.03969632;0.675023819;0.0164228658;10;49.7417536;0.666667;0;1.044444;0.994832395;0.994832689
21.597493;1.03969746;0.750024839;0.0182499583;0.721388685;0.0175529862;1.04517214;1.05296976;0.730460498;0.0531883182;49.7417547;-2.57508617e-05;0.0151517339;0.750000312;0.0333334267;1.03969731;0.675022817;0.01642485;10;49.7417546;0.666667;0;1.044444;0.994833408;0.994833691
21.598493;1.03969846;0.750023733;0.0182532912;0.72138692;0.0175561778;1.04517412;1.05297076;0.73045875;0.0531903906;49.7417557;-2.46264002e-05;0.0151484202;0.750000327;0.0333334112;1.0396983;0.675021816;0.0164278329;10;49.7417556;0.666667;0;1.044444;0.994833425;0.994833695
21.602493;1.03970142;0.750019324;0.0182621801;0.721380557;0.0175647097;1.04517906;1.05297472;0.730451765;0.0531976253;49.7417577;-2.01530083e-05;0.0151396227;0.750000395;0.033333358;1.03970125;0.675017829;0.0164357512;10;49.7417577;0.666667;0;1.044444;0.99483351;0.994833709
21.606493;1.03970338;0.750014928;0.0182710761;0.721374898;0.0175732835;1.04518506;1.0529777;0.730445476;0.0532059499;49.7417597;-1.57156267e-05;0.0151308398;0.750000464;0.0333333196;1.03970322;0.675013853;0.0164436535;10;49.7417597;0.666667;0;1.044444;0.994833602;0.994833717
21.609493;1.03970634;0.750011632;0.018277749;0.721369619;0.0175796992;1.04518909;1.05297968;0.730440936;0.0532121862;49.7417618;-1.24004123e-05;0.0151242548;0.750000503;0.0333332962;1.03970621;0.67501087;0.0164495751;10;49.7417618;0.666667;0;1.044444;0.994833667;0.994833717
21.610493;1.03970633;0.750010534;0.0182799737;0.721368554;0.0175818566;1.0451901;1.05298068;0.730439192;0.0532142451;49.7417618;-1.12963885e-05;0.0151220595;0.75000051;0.0333332889;1.03970622;0.675009875;0.0164515483;10;49.7417618;0.666667;0;1.044444;0.994833689;0.994833716
21.616493;1.03971026;0.750005066;0.0182933344;0.721360499;0.0175947457;1.04519824;1.05298567;0.730429436;0.0532255718;49.7417639;-5.78575686e-06;0.0151088732;0.750000492;0.0333332581;1.03971024;0.675004878;0.0164634007;10;49.7417639;0.666667;0;1.044444;0.994833804;0.994833709
21.617493;1.03971125;0.750003969;0.0182955639;0.721358754;0.0175968869;1.04520026;1.05298667;0.73042875;0.0532276248;49.741764;-4.68200529e-06;0.0151066725;0.750000479;0.0333332574;1.03971125;0.675003873;0.0164653807;10;49.7417639;0.666667;0;1.044444;0.994833817;0.994833711
21.622493;1.03971418;0.749999614;0.0183067131;0.72135251;0.0176075925;1.04520635;1.05298972;0.730421432;0.053236931;49.741764;-2.67809242e-07;0.0150956482;0.750000386;0.0333332841;1.0397143;0.674999825;0.0164753023;10;49.7417639;0.666667;0;1.044444;0.994833853;0.994833734
21.624493;1.03971616;0.749997432;0.0183100563;0.72134903;0.0176107691;1.04520937;1.05299174;0.730419003;0.0532410331;49.7417641;1.94764886e-06;0.0150912281;0.750000345;0.03333331;1.03971632;0.674997797;0.0164782804;10;49.741764;0.666667;0;1.044444;0.994833853;0.994833747
21.626493;1.03971714;0.749996364;0.018314506;0.721347304;0.0176150166;1.04521238;1.05299377;0.730415519;0.0532440796;49.7417641;3.0538568e-06;0.0150868032;0.750000302;0.0333333451;1.03971733;0.674996764;0.0164822644;10;49.741764;0.666667;0;1.044444;0.994833847;0.994833761
21.628493;1.03971813;0.749994187;0.0183189512;0.721344497;0.0176192508;1.04521438;1.0529948;0.730412726;0.0532482314;49.7417641;5.2710806e-06;0.0150834854;0.750000258;0.0333333905;1.03971835;0.674994724;0.0164862533;10;49.741764;0.666667;0;1.044444;0.994833836;0.994833774
21.633493;1.03972211;0.749989865;0.0183289334;0.721337448;0.0176286933;1.04522036;1.05299887;0.73040576;0.0532564306;49.7417631;9.70045468e-06;0.0150723952;0.750000144;0.0333335471;1.0397224;0.67499061;0.0164952441;10;49.7417631;0.666667;0;1.044444;0.994833799;0.994833805
21.636493;1.03972411;0.749987715;0.0183344683;0.721333896;0.0176339203;1.04522435;1.05300092;0.730402285;0.0532626559;49.7417621;1.19137095e-05;0.0150668357;0.750000075;0.0333336586;1.03972446;0.67498854;0.0165002494;10;49.7417621;0.666667;0;1.044444;0.994833786;0.994833826
21.639493;1.03972512;0.749985557;0.0183411124;0.721331032;0.0176402406;1.04522835;1.05300296;0.730398809;0.0532678483;49.7417611;1.41248869e-05;0.0150601521;0.750000002;0.0333337714;1.03972552;0.674986471;0.0165062582;10;49.7417611;0.666667;0;1.044444;0.994833784;0.994833846
21.640493;1.03972612;0.749984462;0.018343328;0.721329259;0.0176423401;1.04522935;1.05300397;0.730397067;0.0532688637;49.7417601;1.52313569e-05;0.0150590331;0.749999978;0.0333338076;1.03972655;0.674985449;0.0165082613;10;49.7417602;0.666667;0;1.044444;0.994833784;0.994833852
21.641493;1.03972712;0.749984478;0.0183444335;0.721328556;0.0176433733;1.04523035;1.05300498;0.73039638;0.0532709363;49.7417601;1.52262989e-05;0.0150568021;0.749999954;0.0333338426;1.03972757;0.674985429;0.0165092643;10;49.7417602;0.666667;0;1.044444;0.994833785;0.994833858
21.644493;1.03972913;0.749982291;0.0183510933;0.721325009;0.0176497122;1.04523436;1.05300702;0.730392899;0.0532761591;49.7417581;1.74325495e-05;0.0150512148;0.749999887;0.0333339362;1.03972965;0.674983377;0.0165152712;10;49.7417582;0.666667;0;1.044444;0.994833788;0.994833874
21.651493;1.03973312;0.749977858;0.0183644658;0.721317938;0.0176624916;1.04524236;1.0530111;0.730385903;0.0532887605;49.7417541;2.18598404e-05;0.0150366666;0.749999775;0.0333340679;1.03973385;0.674979322;0.016527277;10;49.7417543;0.666667;0;1.044444;0.994833794;0.99483389
21.652493;1.03973312;0.749976742;0.0183655836;0.721316867;0.0176635753;1.04524335;1.05301211;0.730384152;0.0532897842;49.7417531;2.29718519e-05;0.0150355387;0.749999764;0.0333340739;1.03973387;0.674978326;0.0165282791;10;49.7417533;0.666667;0;1.044444;0.9948338;0.994833891
21.654493;1.03973511;0.749975616;0.0183700385;0.721314403;0.0176678507;1.04524535;1.05301313;0.730382401;0.0532929346;49.7417521;2.40871357e-05;0.0150310618;0.749999742;0.0333340736;1.03973592;0.674977341;0.0165322862;10;49.7417523;0.666667;0;1.044444;0.994833817;0.994833892
21.659493;1.0397371;0.749972233;0.0183789248;0.721309789;0.0176764647;1.04525134;1.05301721;0.730376479;0.0533012522;49.741748;2.74390508e-05;0.0150221087;0.74999969;0.0333340029;1.03973803;0.674974435;0.016540324;10;49.7417484;0.666667;0;1.044444;0.994833886;0.994833878
21.661493;1.0397391;0.749971108;0.0183822428;0.721307326;0.0176796773;1.04525334;1.05301825;0.730374749;0.0533043932;49.741747;2.85563039e-05;0.0150187574;0.74999967;0.0333339524;1.03974006;0.674973494;0.0165433472;10;49.7417474;0.666667;0;1.044444;0.994833922;0.994833874
21.664493;1.0397401;0.749969985;0.0183877595;0.721305555;0.0176850651;1.04525732;1.05302031;0.730372344;0.0533096013;49.741744;2.96716476e-05;0.0150131804;0.749999646;0.033333868;1.03974108;0.674972596;0.0165483933;10;49.7417445;0.666667;0;1.044444;0.994833987;0.994833873
21.667493;1.03974209;0.749968867;0.0183932638;0.721303097;0.0176904334;1.04526029;1.05302239;0.73036889;0.0533148023;49.741741;3.07793795e-05;0.0150076046;0.749999637;0.0333337855;1.03974306;0.674971701;0.0165534504;10;49.7417415;0.666667;0;1.044444;0.994834067;0.994833883
21.670493;1.03974408;0.749966635;0.0183976544;0.721299579;0.0176947205;1.04526326;1.05302449;0.73036649;0.0533189418;49.7417379;3.29940978e-05;0.0150020278;0.74999964;0.0333337082;1.039745;0.674969795;0.0165575142;10;49.7417386;0.666667;0;1.044444;0.99483416;0.994833905
21.671493;1.03974407;0.749966631;0.0183998595;0.721299583;0.0176968689;1.04526424;1.05302553;0.73036581;0.0533210072;49.7417369;3.29915794e-05;0.015000911;0.749999644;0.033333683;1.03974496;0.674969823;0.016559536;10;49.7417376;0.666667;0;1.044444;0.994834195;0.994833916
21.682493;1.03974995;0.749962057;0.0184174985;0.721291144;0.0177138413;1.04527513;1.05303197;0.73035756;0.0533375419;49.7417261;3.73877523e-05;0.0149820242;0.749999646;0.0333333724;1.0397504;0.674966085;0.0165757836;10;49.7417266;0.666667;0;1.044444;0.994834612;0.994834182
21.687493;1.03975191;0.749960818;0.0184263546;0.72128866;0.0177222667;1.04528018;1.05303513;0.730353366;0.0533447095;49.7417202;3.84169533e-05;0.014974284;0.749999609;0.03333321;1.03975216;0.674965183;0.0165839174;10;49.7417204;0.666667;0;1.044444;0.994834749;0.994834402
21.691493;1.03975389;0.749959596;0.0184319085;0.721286169;0.0177274951;1.04528425;1.05303722;0.730350846;0.0533498343;49.7417153;3.94550287e-05;0.0149676672;0.749999577;0.0333330747;1.03975401;0.674964237;0.0165890028;10;49.7417153;0.666667;0;1.044444;0.994834802;0.994834591
21.692493;1.03975488;0.74995957;0.0184341325;0.721285467;0.0177295963;1.04528527;1.05303823;0.730350122;0.0533508284;49.7417143;3.94381818e-05;0.0149665705;0.74999957;0.0333330411;1.03975499;0.674964246;0.0165910194;10;49.7417143;0.666667;0;1.044444;0.994834807;0.994834635
21.693493;1.03975487;0.749959545;0.0184352462;0.721285459;0.0177306467;1.04528629;1.05303924;0.730349397;0.0533528785;49.7417133;3.9422172e-05;0.0149643634;0.749999565;0.0333330075;1.03975496;0.674964254;0.0165920343;10;49.7417132;0.666667;0;1.044444;0.994834809;0.994834678
21.698493;1.03975781;0.749958314;0.0184430519;0.72128227;0.0177380006;1.04529139;1.05304124;0.730346764;0.0533590729;49.7417075;4.04678586e-05;0.0149566688;0.749999566;0.0333328404;1.03975789;0.674963267;0.0165990892;10;49.7417071;0.666667;0;1.044444;0.994834785;0.994834845
21.700493;1.03975879;0.749957152;0.0184464061;0.721280492;0.0177411714;1.04529344;1.05304221;0.730345992;0.0533621752;49.7417045;4.15566309e-05;0.0149544803;0.749999581;0.0333327766;1.03975888;0.674962262;0.0166021034;10;49.7417041;0.666667;0;1.044444;0.994834762;0.994834889
21.702493;1.03975977;0.749957096;0.0184486511;0.72127978;0.0177432838;1.04529548;1.05304417;0.730343476;0.0533652228;49.7417025;4.15326899e-05;0.0149511794;0.749999604;0.0333327156;1.03975989;0.674962255;0.0166041134;10;49.741702;0.666667;0;1.044444;0.994834731;0.994834919
21.705493;1.03976075;0.749957007;0.0184531275;0.721279057;0.0177475518;1.04529754;1.05304509;0.730342684;0.0533693576;49.7416986;4.14917041e-05;0.0149467787;0.749999647;0.0333326272;1.03976091;0.674962244;0.0166081215;10;49.741698;0.666667;0;1.044444;0.994834667;0.994834938
21.708493;1.03976274;0.749955808;0.0184575984;0.721276576;0.0177518262;1.0453006;1.05304696;0.730341224;0.0533723764;49.7416946;4.25619922e-05;0.0149423677;0.749999703;0.0333325445;1.03976296;0.674961244;0.0166121222;10;49.741694;0.666667;0;1.044444;0.994834588;0.994834924
21.710493;1.03976273;0.749955751;0.0184609481;0.721276568;0.0177550649;1.04530264;1.05304786;0.730340501;0.0533754578;49.7416926;4.25403035e-05;0.0149401615;0.749999749;0.0333324958;1.03976299;0.674961254;0.0166151194;10;49.7416919;0.666667;0;1.044444;0.994834526;0.994834901
21.715493;1.03976568;0.749955624;0.0184676691;0.721274499;0.0177615203;1.04530672;1.05304957;0.730338061;0.0533815993;49.7416855;4.25117893e-05;0.0149324197;0.749999893;0.0333324209;1.03976609;0.67496131;0.016621109;10;49.7416849;0.666667;0;1.044444;0.994833341;0.99483381
21.717493;1.03976565;0.749955584;0.0184710308;0.721274515;0.01776476;1.04530876;1.05305046;0.730337404;0.0533846757;49.7416835;4.25082212e-05;0.0149302158;0.74999996;0.0333324175;1.03976613;0.674961341;0.0166241086;10;49.7416829;0.666667;0;1.044444;0.994833253;0.994833769
21.718493;1.03976664;0.749955568;0.0184721571;0.721273832;0.017765826;1.04530977;1.0530514;0.730336734;0.0533856608;49.7416825;4.25083036e-05;0.014928003;0.749999993;0.0333324216;1.03976715;0.674961357;0.0166251099;10;49.7416819;0.666667;0;1.044444;0.994833206;0.994833749
21.729493;1.03977161;0.749955631;0.0184868038;0.721270477;0.0177796896;1.04531793;1.05305591;0.730333636;0.0533989207;49.7416676;4.26176114e-05;0.0149135846;0.750000149;0.033332622;1.0397722;0.67496153;0.0166381787;10;49.741667;0.666667;0;1.044444;0.99483269;0.994833521
21.731493;1.03977163;0.749955678;0.0184890706;0.721270484;0.0177818259;1.04531996;1.05305685;0.730334052;0.0534009593;49.7416657;4.26605399e-05;0.0149113502;0.750000134;0.0333326772;1.03977218;0.674961551;0.0166401887;10;49.741665;0.666667;0;1.044444;0.994832619;0.994833485
21.734493;1.03977369;0.749956867;0.0184935835;0.721270162;0.017786065;1.045322;1.0530588;0.730332725;0.0534040005;49.7416617;4.16295826e-05;0.0149068788;0.750000105;0.033332762;1.03977415;0.674962578;0.0166442031;10;49.741661;0.666667;0;1.044444;0.994832526;0.994833443
21.736493;1.03977373;0.749956919;0.018495849;0.721270154;0.0177882055;1.04532402;1.05305978;0.730332059;0.0534070987;49.7416587;4.16923439e-05;0.0149046334;0.750000086;0.0333328165;1.03977413;0.674962594;0.0166462145;10;49.741658;0.666667;0;1.044444;0.994832473;0.994833422
21.738493;1.03977477;0.749956969;0.0184981107;0.72126945;0.0177903335;1.04532504;1.05305977;0.73033208;0.0534091858;49.7416567;4.17580194e-05;0.0149023847;0.750000073;0.0333328686;1.03977512;0.674962606;0.0166482294;10;49.741656;0.666667;0;1.044444;0.994832426;0.994833403
21.743493;1.03977688;0.749957081;0.0185037459;0.721268058;0.0177956796;1.04532902;1.05306278;0.730331103;0.0534142206;49.7416507;4.19183374e-05;0.0148956491;0.750000051;0.0333329963;1.03977707;0.674962623;0.0166532862;10;49.74165;0.666667;0;1.044444;0.99483233;0.994833349
21.745493;1.03977792;0.749958238;0.018507101;0.721268442;0.017798887;1.04533098;1.05306379;0.730330438;0.0534162369;49.7416477;4.08703393e-05;0.0148934053;0.750000044;0.0333330468;1.03977805;0.674963626;0.0166563172;10;49.741647;0.666667;0;1.044444;0.9948323;0.994833323
21.747493;1.03977796;0.749958286;0.0185093375;0.721268455;0.0178010428;1.04533193;1.0530638;0.730330472;0.0534183043;49.7416457;4.09341399e-05;0.0148911688;0.750000039;0.0333330957;1.03977803;0.674963628;0.0166583503;10;49.741645;0.666667;0;1.044444;0.994832269;0.994833295
21.750493;1.03978002;0.749959468;0.0185126781;0.721268162;0.0178042396;1.04533382;1.05306582;0.730330199;0.053421309;49.7416417;3.99204024e-05;0.0148878259;0.750000035;0.0333331668;1.03978001;0.674964627;0.0166613962;10;49.7416409;0.666667;0;1.044444;0.99483222;0.994833253
21.759493;1.03978309;0.749960779;0.0185226783;0.72126727;0.0178138534;1.04533946;1.05306884;0.730330367;0.0534305379;49.7416307;3.90874675e-05;0.0148778313;0.75000004;0.0333334076;1.0397829;0.674965581;0.016670448;10;49.7416298;0.666667;0;1.044444;0.994832139;0.994833136
21.760493;1.03978309;0.749960802;0.0185237938;0.72126729;0.017814928;1.04534041;1.05306984;0.730329675;0.053431536;49.7416297;3.91154599e-05;0.0148767251;0.750000047;0.0333334337;1.03978288;0.674965572;0.0166714474;10;49.7416288;0.666667;0;1.044444;0.994832145;0.994833127
21.761493;1.03978309;0.749961937;0.0185249103;0.72126838;0.0178160037;1.04534137;1.05306984;0.730329673;0.0534325856;49.7416287;3.80318671e-05;0.0148756204;0.750000056;0.0333334584;1.03978287;0.674966562;0.0166724463;10;49.7416277;0.666667;0;1.044444;0.994832155;0.994833118
21.762493;1.03978408;0.749961961;0.018526028;0.721267708;0.0178170636;1.04534133;1.05307084;0.730328974;0.0534335853;49.7416277;3.80589879e-05;0.0148745173;0.750000067;0.0333334814;1.03978385;0.674966551;0.0166734448;10;49.7416267;0.666667;0;1.044444;0.994832169;0.994833111
21.766493;1.03978507;0.749963176;0.0185305051;0.721268173;0.0178213672;1.04534417;1.05307184;0.730329293;0.0534377468;49.7416237;3.70527179e-05;0.014870122;0.750000137;0.0333335537;1.03978479;0.674967489;0.0166774351;10;49.7416227;0.666667;0;1.044444;0.994832263;0.994833086
21.767493;1.03978507;0.749963205;0.0185305152;0.721268195;0.0178213809;1.04534512;1.05307284;0.730328584;0.0534387531;49.7416227;3.70780003e-05;0.0148690262;0.75000016;0.0333335659;1.03978477;0.674967469;0.0166774314;10;49.7416217;0.666667;0;1.044444;0.994832294;0.994833081
21.770493;1.03978605;0.749964409;0.0185338867;0.721268636;0.017824611;1.04534599;1.05307383;0.73032889;0.0534418886;49.7416186;3.60386129e-05;0.0148657377;0.750000242;0.033333586;1.03978572;0.674968397;0.0166804138;10;49.7416178;0.666667;0;1.044444;0.994832389;0.994833076
21.772493;1.03978703;0.749964476;0.0185361424;0.721267988;0.0178267556;1.0453479;1.05307481;0.730329204;0.0534439767;49.7416166;3.60807403e-05;0.0148646497;0.750000301;0.0333335857;1.03978668;0.674968341;0.0166823949;10;49.7416158;0.666667;0;1.044444;0.994832446;0.99483308
21.774493;1.039788;0.749965655;0.0185384051;0.721268409;0.0178288968;1.04534881;1.05307479;0.730329145;0.0534461273;49.7416146;3.50050637e-05;0.0148624438;0.75000036;0.0333335748;1.03978765;0.674969282;0.0166843695;10;49.7416138;0.666667;0;1.044444;0.994831493;0.994832087
21.780493;1.03978988;0.749966955;0.0185441144;0.721268183;0.0178342385;1.04535258;1.0530767;0.730329641;0.0534514682;49.7416084;3.39529743e-05;0.0148558013;0.750000512;0.0333334973;1.03978955;0.674970122;0.0166892512;10;49.7416079;0.666667;0;1.044444;0.994831575;0.99483211
21.783493;1.03978982;0.749968152;0.0185475297;0.721269256;0.017837439;1.04535349;1.05307863;0.730329188;0.053454621;49.7416053;3.28384025e-05;0.0148535917;0.750000561;0.0333334557;1.03978951;0.674971078;0.0166921744;10;49.7416049;0.666667;0;1.044444;0.99483159;0.994832116
21.787493;1.03979175;0.749969366;0.0185509577;0.721268894;0.0178405916;1.0453564;1.05307956;0.73032941;0.0534578439;49.7416022;3.16911312e-05;0.0148502767;0.750000589;0.0333334047;1.03979148;0.674972055;0.0166950776;10;49.7416019;0.666667;0;1.044444;0.994831594;0.994832116
21.790493;1.0397917;0.749970539;0.0185532285;0.721269905;0.0178427192;1.04535736;1.05308051;0.730329694;0.0534599773;49.7415992;3.05374393e-05;0.01484695;0.750000581;0.0333333726;1.03979149;0.674973051;0.0166970216;10;49.7415988;0.666667;0;1.044444;0.994831591;0.994832111
21.794493;1.03979364;0.749972815;0.018557713;0.721270567;0.0178469669;1.04535933;1.05308147;0.730329998;0.0534642333;49.7415951;2.82402461e-05;0.0148436071;0.750000537;0.033333347;1.03979357;0.674975057;0.0167009625;10;49.7415948;0.666667;0;1.044444;0.994831581;0.994832105
21.796493;1.03979361;0.749972824;0.0185588384;0.721270529;0.0178480496;1.04536134;1.05308247;0.730330349;0.0534652763;49.741594;2.81965554e-05;0.0148413763;0.750000499;0.0333333448;1.03979362;0.674975063;0.0167019339;10;49.7415938;0.666667;0;1.044444;0.994831576;0.994832103
21.799493;1.03979457;0.749973925;0.0185610801;0.72127086;0.0178502033;1.04536237;1.05308348;0.730330713;0.0534684452;49.741591;2.70138732e-05;0.0148391432;0.750000422;0.0333333531;1.03979472;0.674976066;0.016703889;10;49.7415908;0.666667;0;1.044444;0.994831569;0.994832101
21.801493;1.03979453;0.749975017;0.0185633139;0.721271906;0.01785237;1.04536341;1.0530845;0.730330028;0.0534694839;49.74159;2.58533918e-05;0.0148369128;0.750000364;0.0333333626;1.03979479;0.674977063;0.0167058606;10;49.7415898;0.666667;0;1.044444;0.994831561;0.9948321
21.805493;1.03979645;0.749976078;0.0185666599;0.721271549;0.017855608;1.04536552;1.05308555;0.730331479;0.0534726584;49.7415869;2.464834e-05;0.0148335522;0.750000243;0.0333333781;1.03979692;0.674978045;0.0167088209;10;49.7415868;0.666667;0;1.044444;0.994831532;0.9948321
21.808493;1.03979639;0.749977148;0.0185688719;0.721272587;0.0178578007;1.04536764;1.05308659;0.730331875;0.0534747467;49.7415849;2.34706825e-05;0.0148312971;0.75000015;0.0333333797;1.039797;0.674979017;0.0167108059;10;49.7415849;0.666667;0;1.044444;0.994831494;0.994832108
21.813493;1.03979828;0.749979323;0.0185732366;0.721273274;0.0178621368;1.04536987;1.05308764;0.730332312;0.0534789437;49.7415809;2.11393329e-05;0.0148278955;0.75;0.0333333568;1.03979908;0.674980942;0.0167147906;10;49.741581;0.666667;0;1.044444;0.994831411;0.994832142
21.817493;1.03979822;0.749980426;0.0185753448;0.721274281;0.0178643337;1.04537206;1.05308863;0.730333812;0.053482093;49.7415789;1.99411353e-05;0.0148245076;0.749999899;0.0333333065;1.03979911;0.674981876;0.0167167622;10;49.7415791;0.666667;0;1.044444;0.99483135;0.994832176
21.818493;1.03979922;0.749980428;0.0185764245;0.721273571;0.0178653962;1.0453721;1.05308962;0.730333143;0.0534820539;49.7415779;1.9921689e-05;0.0148233834;0.749999877;0.0333332903;1.03980012;0.67498186;0.016717752;10;49.7415781;0.666667;0;1.044444;0.994831338;0.994832185
21.823493;1.03980022;0.749982662;0.0185796098;0.721274925;0.0178686193;1.04537531;1.05309055;0.730334692;0.0534862992;49.7415759;1.76376159e-05;0.0148199857;0.749999787;0.0333332022;1.03980113;0.674983796;0.0167207048;10;49.7415762;0.666667;0;1.044444;0.994831323;0.994832243
21.825493;1.03980025;0.749983777;0.0185817808;0.72127596;0.0178707564;1.04537538;1.05309051;0.730334747;0.0534873934;49.7415749;1.65216227e-05;0.0148188489;0.749999757;0.0333331682;1.03980113;0.674984783;0.0167226984;10;49.7415753;0.666667;0;1.044444;0.994831338;0.994832278
21.826493;1.03980127;0.749983778;0.0185817582;0.721275251;0.0178707353;1.04537641;1.05309149;0.730335136;0.0534884196;49.7415739;1.65230531e-05;0.0148177252;0.749999743;0.0333331526;1.03980213;0.674984779;0.0167226996;10;49.7415743;0.666667;0;1.044444;0.994831349;0.994832299
21.829493;1.03980134;0.749984897;0.0185839309;0.721276282;0.0178728424;1.0453775;1.05309243;0.730335584;0.0534905535;49.7415729;1.54284705e-05;0.0148154677;0.749999708;0.0333331144;1.03980212;0.674985777;0.016724722;10;49.7415734;0.666667;0;1.044444;0.994831396;0.994832376
21.830493;1.03980137;0.749984901;0.0185850328;0.721276272;0.0178738941;1.04537852;1.05309241;0.730335614;0.05349058;49.7415719;1.54366985e-05;0.0148154569;0.749999699;0.033333105;1.03980212;0.674985778;0.0167257352;10;49.7415724;0.666667;0;1.044444;0.994831416;0.994832407
21.831493;1.03980241;0.749986017;0.0185850275;0.721276637;0.017873856;1.04537854;1.05309239;0.730335644;0.0534916615;49.7415719;1.43343758e-05;0.0148143353;0.749999691;0.0333330975;1.03980311;0.674986779;0.0167257507;10;49.7415724;0.666667;0;1.044444;0.994831438;0.994832438
21.832493;1.03980244;0.749986022;0.0185861369;0.721276628;0.0178748999;1.04537856;1.05309237;0.730336728;0.0534927421;49.7415709;1.43434074e-05;0.0148132144;0.749999685;0.0333330917;1.03980311;0.67498678;0.0167267678;10;49.7415714;0.666667;0;1.044444;0.994831462;0.99483247
21.837493;1.03980362;0.749988258;0.0185894878;0.721278031;0.0178779146;1.04538063;1.05309426;0.73033653;0.053495906;49.741569;1.21654195e-05;0.0148098446;0.749999674;0.0333330911;1.0398041;0.674988772;0.0167298642;10;49.7415694;0.666667;0;1.044444;0.994831602;0.994832624
21.840493;1.03980373;0.749989374;0.0185917128;0.721279074;0.0178799238;1.04538264;1.05309419;0.73033764;0.0534969956;49.741568;1.10762405e-05;0.014808727;0.749999683;0.0333331166;1.03980409;0.674989749;0.0167319265;10;49.7415684;0.666667;0;1.044444;0.994831697;0.994832694
21.841493;1.03980477;0.749989377;0.0185917098;0.721278371;0.0178798623;1.04538264;1.05309417;0.730338707;0.053498058;49.741568;1.10821395e-05;0.0148076171;0.749999689;0.0333331299;1.03980509;0.674989739;0.0167319471;10;49.7415684;0.666667;0;1.044444;0.994831729;0.994832712
21.845493;1.03980491;0.749990504;0.018593905;0.7212794;0.017881819;1.04538359;1.05309512;0.730339085;0.0535001292;49.741567;9.98897372e-06;0.0148054168;0.749999721;0.0333332041;1.03980509;0.674990696;0.016734031;10;49.7415673;0.666667;0;1.044444;0.994831857;0.994832768
21.846493;1.03980594;0.749990508;0.0185950068;0.721278695;0.0178828248;1.04538458;1.05309611;0.730338388;0.0535011329;49.741567;9.99246783e-06;0.0148043147;0.749999731;0.033333226;1.03980609;0.674990685;0.0167350519;10;49.7415673;0.666667;0;1.044444;0.994831887;0.994832778
21.848493;1.03980599;0.749991624;0.0185960981;0.72127974;0.0178838024;1.04538554;1.05309611;0.73033943;0.0535021836;49.741566;8.88743429e-06;0.0148032256;0.749999752;0.0333332704;1.0398061;0.674991666;0.0167360921;10;49.7415662;0.666667;0;1.044444;0.994831946;0.994832793
21.850493;1.03980603;0.749992735;0.018597189;0.72128078;0.017884782;1.04538551;1.05309711;0.730339768;0.0535031802;49.741565;7.77984518e-06;0.01480214;0.749999776;0.0333333136;1.03980611;0.674992651;0.0167371287;10;49.7415652;0.666667;0;1.044444;0.994831998;0.994832802
21.851493;1.03980704;0.749992732;0.0185971793;0.72128007;0.017884722;1.04538649;1.05309711;0.730339754;0.0535031755;49.7415649;7.77982088e-06;0.0148021534;0.749999788;0.0333333342;1.03980712;0.674992647;0.016737145;10;49.7415651;0.666667;0;1.044444;0.994832021;0.994832805
21.856493;1.03980708;0.749994912;0.018600478;0.721282119;0.0178877456;1.04538744;1.05309816;0.730341078;0.0535062633;49.7415639;5.53084624e-06;0.014798883;0.74999985;0.0333334277;1.03980713;0.674994664;0.0167401954;10;49.7415639;0.666667;0;1.044444;0.994832098;0.994832789
21.857493;1.03980808;0.749994898;0.0186004756;0.721281406;0.0178876997;1.04538843;1.05309817;0.730341057;0.0535073131;49.7415639;5.51979559e-06;0.0147988941;0.749999862;0.0333334452;1.03980813;0.674994675;0.0167401983;10;49.7415639;0.666667;0;1.044444;0.994832105;0.994832778
21.859493;1.03980807;0.749994868;0.0186015876;0.721281365;0.0178887182;1.04538841;1.0530982;0.730341017;0.0535083579;49.7415638;5.4918768e-06;0.0147978032;0.749999885;0.0333334815;1.03980813;0.674994703;0.0167411972;10;49.7415638;0.666667;0;1.044444;0.994832111;0.994832749
21.862493;1.03980804;0.749995932;0.0186038258;0.72128237;0.0178907973;1.04538939;1.05309924;0.730341327;0.0535093447;49.7415628;4.32812894e-06;0.0147956071;0.749999911;0.0333335403;1.03980811;0.674995755;0.0167431827;10;49.7415627;0.666667;0;1.044444;0.994832101;0.99483269
21.863493;1.03980904;0.749997028;0.0186038346;0.721282722;0.0178907644;1.04539038;1.05309926;0.730342368;0.0535093384;49.7415628;3.19852868e-06;0.0147956152;0.749999918;0.0333335606;1.0398091;0.674996774;0.0167431758;10;49.7415627;0.666667;0;1.044444;0.994832093;0.994832668
21.865493;1.03980902;0.749997001;0.0186049653;0.721282676;0.017891806;1.04539036;1.05310029;0.73034165;0.0535103308;49.7415628;3.16358596e-06;0.0147945197;0.749999929;0.033333601;1.03980908;0.674996813;0.0167441611;10;49.7415627;0.666667;0;1.044444;0.994832071;0.994832624
21.866493;1.03980901;0.749998101;0.0186060861;0.721283722;0.0178928632;1.04539135;1.0531003;0.730342694;0.0535113809;49.7415628;2.03706169e-06;0.0147934159;0.749999933;0.0333336205;1.03980907;0.674997834;0.0167451537;10;49.7415627;0.666667;0;1.044444;0.994832057;0.994832602
21.873493;1.03980998;0.749999178;0.0186094578;0.721283969;0.0178960178;1.04539326;1.05310139;0.730344041;0.0535144841;49.7415628;8.73308517e-07;0.0147901157;0.749999918;0.0333337182;1.03980996;0.674998974;0.0167481121;10;49.7415626;0.666667;0;1.044444;0.994831904;0.994832453
21.875493;1.03980997;0.750000281;0.0186094628;0.721285022;0.0178960208;1.04539322;1.05310141;0.730344011;0.0535155368;49.7415628;-2.39469486e-07;0.0147901237;0.749999893;0.0333337319;1.03980994;0.675000007;0.016748109;10;49.7415626;0.666667;0;1.044444;0.994831851;0.994832415
21.876493;1.03981097;0.750000276;0.0186105758;0.721284326;0.017897075;1.04539321;1.05310242;0.730343299;0.0535154842;49.7415628;-2.39600279e-07;0.0147890166;0.749999878;0.0333337373;1.03981092;0.675000022;0.0167491087;10;49.7415626;0.666667;0;1.044444;0.994831826;0.994832396
21.880493;1.03981095;0.750001364;0.0186116851;0.721285407;0.017898162;1.04539513;1.05310244;0.730344269;0.0535175844;49.7415628;-1.3523005e-06;0.014787921;0.74999982;0.0333337552;1.0398109;0.675001073;0.0167501097;10;49.7415626;0.666667;0;1.044444;0.994831743;0.99483232
21.891493;1.03981194;0.750004665;0.0186159148;0.721288109;0.0179025316;1.04539679;1.0531044;0.730345977;0.0535216348;49.7415637;-4.67258737e-06;0.0147835181;0.749999754;0.0333337713;1.03981203;0.675004081;0.0167540918;10;49.7415637;0.666667;0;1.044444;0.994831702;0.994832092
21.892493;1.03981295;0.750004662;0.0186169857;0.721287442;0.0179035985;1.04539775;1.05310438;0.730345988;0.0535216232;49.7415637;-4.66565994e-06;0.0147824027;0.749999753;0.0333337579;1.03981305;0.675004072;0.0167550918;10;49.7415637;0.666667;0;1.044444;0.994831707;0.994832072
21.893493;1.03981296;0.75000577;0.0186169431;0.721288536;0.017903615;1.04539771;1.05310437;0.730347056;0.0535226665;49.7415637;-5.76893809e-06;0.0147823951;0.749999752;0.0333337419;1.03981307;0.675005061;0.0167550922;10;49.7415637;0.666667;0;1.044444;0.994831711;0.994832051
21.895493;1.03981297;0.750005761;0.0186179637;0.721288591;0.0179047179;1.04539763;1.05310435;0.73034709;0.0535236996;49.7415646;-5.75198159e-06;0.0147812577;0.74999975;0.0333337034;1.03981312;0.675005038;0.0167560934;10;49.7415648;0.666667;0;1.044444;0.994831718;0.99483201
21.896493;1.03981298;0.750005755;0.0186179169;0.721288618;0.0179047349;1.04539759;1.05310533;0.730346417;0.053523639;49.7415646;-5.74368043e-06;0.0147812392;0.749999748;0.0333336816;1.03981314;0.675005026;0.0167560936;10;49.7415648;0.666667;0;1.044444;0.994831721;0.99483199
21.899493;1.03981299;0.750006843;0.0186188876;0.721289767;0.0179058513;1.0453985;1.0531053;0.730347542;0.053524672;49.7415655;-6.83485615e-06;0.0147800555;0.749999741;0.0333336089;1.03981321;0.675005989;0.0167570885;10;49.7415659;0.666667;0;1.044444;0.99483172;0.994831933
21.900493;1.039814;0.750006833;0.018618843;0.721289098;0.017905849;1.04539847;1.05310529;0.730347566;0.0535246676;49.7415655;-6.83032539e-06;0.0147800268;0.749999737;0.0333335826;1.03981423;0.675005977;0.0167570842;10;49.7415659;0.666667;0;1.044444;0.994831716;0.994831916
21.902493;1.03981402;0.750006809;0.0186198716;0.721289143;0.0179069474;1.04539941;1.05310527;0.730348671;0.053525719;49.7415654;-6.82446674e-06;0.0147788552;0.749999725;0.0333335269;1.03981427;0.675005955;0.0167580728;10;49.741566;0.666667;0;1.044444;0.994831704;0.994831883
21.903493;1.03981402;0.750007905;0.0186198348;0.721290233;0.0179069628;1.04539939;1.05310626;0.730348003;0.0535256691;49.7415654;-7.93446474e-06;0.014778825;0.749999717;0.0333334976;1.03981429;0.675006946;0.0167580665;10;49.741566;0.666667;0;1.044444;0.994831696;0.994831867
21.908493;1.03981404;0.750008906;0.0186219317;0.721291386;0.017909193;1.0454003;1.05310624;0.730349187;0.0535278045;49.7415673;-9.06040398e-06;0.0147764797;0.749999653;0.0333333491;1.03981436;0.675007907;0.0167600388;10;49.7415681;0.666667;0;1.044444;0.994831646;0.99483179
21.909493;1.03981404;0.750008879;0.0186219175;0.7212914;0.0179092169;1.04540029;1.05310625;0.730349214;0.0535278132;49.7415673;-9.06746186e-06;0.014776462;0.749999638;0.0333333203;1.03981437;0.6750079;0.0167600347;10;49.7415682;0.666667;0;1.044444;0.994831636;0.994831774
21.910493;1.03981504;0.750008853;0.0186219064;0.721290721;0.0179092257;1.04540029;1.05310625;0.730349242;0.0535278231;49.7415673;-9.07597775e-06;0.0147764468;0.749999624;0.0333332921;1.03981537;0.675007894;0.0167600308;10;49.7415682;0.666667;0;1.044444;0.994831626;0.994831759
21.915493;1.03981502;0.75000985;0.0186230036;0.721291851;0.0179104474;1.04540129;1.05310731;0.73034974;0.0535288814;49.7415692;-1.02530106e-05;0.0147741841;0.749999583;0.0333331667;1.03981538;0.675008868;0.0167610153;10;49.7415703;0.666667;0;1.044444;0.994831582;0.99483169
21.920493;1.039815;0.750010893;0.0186252474;0.721292975;0.01791273;1.04540236;1.05310739;0.730350941;0.0535310143;49.7415701;-1.14559349e-05;0.0147730725;0.749999598;0.0333330697;1.03981535;0.675009872;0.0167630297;10;49.7415714;0.666667;0;1.044444;0.994831559;0.994831647
21.921493;1.039815;0.750010886;0.0186252511;0.721292984;0.0179127546;1.04540238;1.05310741;0.73035097;0.0535310136;49.7415711;-1.14746281e-05;0.0147730754;0.749999607;0.0333330524;1.03981533;0.675009877;0.0167630375;10;49.7415725;0.666667;0;1.044444;0.994831559;0.994831642
21.922493;1.03981599;0.75001088;0.0186252539;0.721292298;0.0179127604;1.04540241;1.05310842;0.730350305;0.053530961;49.7415711;-1.14929213e-05;0.0147730794;0.749999617;0.0333330357;1.03981632;0.675009884;0.0167630466;10;49.7415725;0.666667;0;1.044444;0.994831559;0.994831639
21.932493;1.03981606;0.750012008;0.0186275435;0.721293365;0.0179150236;1.04540472;1.05310856;0.730352548;0.053533022;49.7415751;-1.2694963e-05;0.0147708881;0.749999797;0.033332954;1.03981615;0.675010991;0.0167651377;10;49.7415767;0.666667;0;1.044444;0.99483166;0.994831691
21.933493;1.03981608;0.75001313;0.0186275585;0.721294423;0.0179150242;1.04540476;1.05310858;0.730352543;0.0535330159;49.7415751;-1.38017002e-05;0.0147708859;0.749999814;0.0333329552;1.03981613;0.675011998;0.0167651425;10;49.7415768;0.666667;0;1.044444;0.994831675;0.994831703
21.934493;1.0398161;0.750013144;0.0186275738;0.72129441;0.0179150231;1.0454048;1.05310959;0.73035184;0.0535340148;49.7415751;-1.37953771e-05;0.014770884;0.74999983;0.0333329578;1.03981611;0.675012002;0.0167651467;10;49.7415768;0.666667;0;1.044444;0.99483169;0.994831715
21.949493;1.03981733;0.750014467;0.0186311476;0.721294544;0.0179181616;1.04540637;1.0531098;0.730353476;0.0535361191;49.7415821;-1.46286361e-05;0.0147676686;0.749999967;0.0333330083;1.03981695;0.675013019;0.0167681529;10;49.7415841;0.666667;0;1.044444;0.994831798;0.994831806
21.950493;1.03981733;0.750014469;0.0186311636;0.721294538;0.0179181667;1.04540639;1.05311081;0.730352741;0.053536065;49.7415821;-1.46016229e-05;0.0147676784;0.749999977;0.0333330157;1.03981694;0.675013029;0.0167681531;10;49.7415841;0.666667;0;1.044444;0.994831807;0.994831808
21.956493;1.0398174;0.750015545;0.0186312519;0.721295649;0.0179181918;1.04540748;1.05311084;0.730352548;0.0535370765;49.7415851;-1.55654054e-05;0.0147677417;0.750000047;0.0333330856;1.03981687;0.675014125;0.0167681427;10;49.7415871;0.666667;0;1.044444;0.9948319;0.994831842
21.958493;1.03981743;0.750015516;0.0186312771;0.721295691;0.0179181926;1.0454075;1.05311085;0.730352505;0.0535370507;49.7415861;-1.55320024e-05;0.0147666607;0.750000071;0.0333331086;1.03981684;0.675014165;0.0167681259;10;49.7415881;0.666667;0;1.044444;0.994831953;0.994831867
21.959493;1.03981745;0.7500155;0.0186323996;0.721295715;0.0179192593;1.04540751;1.05311086;0.730352486;0.0535370355;49.7415871;-1.55195869e-05;0.0147666781;0.750000081;0.0333331188;1.03981683;0.675014186;0.0167691142;10;49.741589;0.666667;0;1.044444;0.994831983;0.994831882
21.961493;1.0398175;0.750015465;0.0186324197;0.721295768;0.0179192508;1.04540752;1.05311087;0.730352455;0.0535370006;49.7415872;-1.55027514e-05;0.0147667165;0.750000097;0.0333331379;1.0398168;0.675014227;0.0167690842;10;49.741589;0.666667;0;1.044444;0.994832051;0.994831917
21.962493;1.03981853;0.750015447;0.0186324284;0.721295101;0.0179192271;1.04540752;1.05311088;0.730352441;0.0535369806;49.7415882;-1.54980104e-05;0.0147667368;0.750000103;0.0333331476;1.03981779;0.675014248;0.0167690658;10;49.74159;0.666667;0;1.044444;0.994832089;0.994831936
21.975493;1.03981886;0.750016291;0.0186324185;0.721296422;0.0179190961;1.04540864;1.05311124;0.730353444;0.0535376335;49.7415946;-1.67808353e-05;0.0147670019;0.750000029;0.0333334076;1.03981769;0.675015439;0.0167686742;10;49.7415956;0.666667;0;1.044444;0.994832578;0.994832125
22.001493;1.03981858;0.750014875;0.0186323025;0.721295404;0.0179191318;1.04540774;1.0531107;0.730353387;0.0535360525;49.7416078;-1.57735489e-05;0.0147666975;0.750000348;0.0333339695;1.03981764;0.675014433;0.0167684983;10;49.7416082;0.666667;0;1.044444;0.994832513;0.99483181
22.002493;1.03981756;0.750014892;0.018632311;0.721296107;0.0179191512;1.04540774;1.05311065;0.730353379;0.053536048;49.7416088;-1.57497428e-05;0.0147666759;0.750000376;0.0333339707;1.03981663;0.675014428;0.0167685073;10;49.7416092;0.666667;0;1.044444;0.994832493;0.994831791
22.005493;1.03981751;0.75001496;0.0186312275;0.721296134;0.0179180888;1.04540776;1.05311055;0.730353368;0.0535360362;49.7416097;-1.56726564e-05;0.014766629;0.750000456;0.0333339696;1.0398166;0.675014407;0.0167675459;10;49.7416102;0.666667;0;1.044444;0.994832424;0.994831744
22.008493;1.03981748;0.750015051;0.0186312618;0.721296157;0.0179180981;1.04540779;1.05311048;0.730352323;0.0535360204;49.7416117;-1.55937256e-05;0.014767722;0.750000519;0.0333339614;1.03981657;0.675014373;0.0167675996;10;49.7416122;0.666667;0;1.044444;0.99483234;0.994831712
22.013493;1.03981744;0.750015231;0.018631332;0.721296171;0.01791813;1.04540685;1.05311042;0.730352366;0.0535349295;49.7416136;-1.54720582e-05;0.0147677271;0.750000571;0.0333339348;1.03981653;0.6750143;0.0167677097;10;49.7416141;0.666667;0;1.044444;0.994832173;0.994831677
22.014493;1.03981743;0.750015269;0.0186313472;0.72129617;0.0179181402;1.04540686;1.05310941;0.73035307;0.0535349746;49.7416136;-1.54494327e-05;0.0147677315;0.750000571;0.0333339269;1.03981653;0.675014283;0.0167677324;10;49.7416141;0.666667;0;1.044444;0.994832137;0.994831672
22.023493;1.03981727;0.750014482;0.0186292413;0.721295013;0.0179161357;1.04540691;1.05310946;0.730353126;0.0535339141;49.7416185;-1.41848466e-05;0.0147689056;0.750000465;0.0333337946;1.0398165;0.675013156;0.0167659557;10;49.7416189;0.666667;0;1.044444;0.994831835;0.994831653
22.026493;1.03981721;0.75001459;0.0186292613;0.721294954;0.0179161777;1.0454059;1.05310952;0.730352067;0.0535328671;49.7416195;-1.41567116e-05;0.0147700331;0.750000425;0.0333337343;1.03981651;0.675013142;0.0167660313;10;49.7416199;0.666667;0;1.044444;0.994831755;0.994831649
22.027493;1.0398162;0.750014626;0.0186292647;0.721295626;0.017916206;1.0454059;1.05310954;0.730352062;0.0535328698;49.7416195;-1.41507938e-05;0.0147700364;0.750000414;0.0333337124;1.03981551;0.675013141;0.0167660545;10;49.7416198;0.666667;0;1.044444;0.994831732;0.994831647
22.030493;1.03981617;0.750014729;0.0186281503;0.721295553;0.0179151613;1.04540586;1.05310962;0.730352033;0.0535328778;49.7416215;-1.41462113e-05;0.0147711538;0.750000387;0.0333336384;1.03981552;0.67501315;0.016765114;10;49.7416218;0.666667;0;1.044444;0.994831672;0.994831644
22.031493;1.03981617;0.75001476;0.0186281453;0.721295527;0.0179151655;1.04540585;1.05310866;0.730352713;0.0535318767;49.7416215;-1.41495228e-05;0.0147711563;0.750000378;0.0333336105;1.03981552;0.675013156;0.0167651303;10;49.7416217;0.666667;0;1.044444;0.994831655;0.994831644
22.042493;1.03981628;0.750013879;0.0186258775;0.721294195;0.0179129873;1.04540359;1.0531091;0.730351404;0.0535298591;49.7416266;-1.32270833e-05;0.0147734225;0.750000283;0.0333332122;1.03981561;0.675012308;0.0167631404;10;49.7416264;0.666667;0;1.044444;0.994831602;0.994831625
22.043493;1.0398153;0.750013893;0.0186258749;0.721294871;0.0179129985;1.04540356;1.05310914;0.730351377;0.0535298747;49.7416266;-1.32560774e-05;0.0147734199;0.750000277;0.0333331757;1.03981462;0.675012327;0.0167631251;10;49.7416264;0.666667;0;1.044444;0.99483161;0.994831621
22.044493;1.03981531;0.750013907;0.018625873;0.721294855;0.0179129923;1.04540353;1.05310818;0.730352044;0.0535299425;49.7416266;-1.32863587e-05;0.0147734157;0.750000271;0.0333331412;1.03981463;0.675012348;0.0167631079;10;49.7416264;0.666667;0;1.044444;0.99483162;0.994831617
22.062493;1.03981421;0.750011735;0.0186202042;0.721293342;0.0179076254;1.0454001;1.05310743;0.730350524;0.0535261708;49.7416341;-1.15607133e-05;0.0147777485;0.750000214;0.0333330984;1.03981391;0.675010817;0.0167576863;10;49.7416332;0.666667;0;1.044444;0.994832849;0.994832672
22.066493;1.03981411;0.750010566;0.0186190427;0.72129231;0.0179066122;1.04539902;1.05310641;0.73035127;0.0535252186;49.7416352;-1.05114494e-05;0.0147799532;0.750000201;0.0333332262;1.03981398;0.675009848;0.0167566056;10;49.7416342;0.666667;0;1.044444;0.994832842;0.994832718
22.067493;1.03981308;0.750010548;0.0186190327;0.721293019;0.0179066446;1.04539901;1.0531064;0.730351286;0.0535241728;49.7416362;-1.05234341e-05;0.0147799481;0.750000196;0.0333332641;1.039813;0.675009847;0.0167565906;10;49.7416352;0.666667;0;1.044444;0.994832837;0.994832733
22.069493;1.03981304;0.750010508;0.0186190174;0.721293052;0.0179066743;1.04539897;1.05310639;0.730350262;0.0535241873;49.7416362;-1.05444272e-05;0.0147799371;0.750000187;0.0333333455;1.03981303;0.675009836;0.0167565679;10;49.7416352;0.666667;0;1.044444;0.994832827;0.994832766
22.072493;1.03981299;0.750010442;0.0186178981;0.721293109;0.0179056473;1.04539792;1.05310637;0.730350308;0.0535231415;49.7416373;-1.0571882e-05;0.0147810321;0.750000177;0.0333334749;1.03981308;0.6750098;0.0167555501;10;49.7416362;0.666667;0;1.044444;0.994832819;0.994832825
22.073493;1.03981298;0.750010418;0.018616789;0.721293127;0.0179045917;1.04539791;1.05310537;0.730351017;0.0535221366;49.7416383;-1.05810257e-05;0.0147821392;0.750000176;0.0333335178;1.03981309;0.675009783;0.0167545475;10;49.7416372;0.666667;0;1.044444;0.994832819;0.994832846
22.075493;1.03981297;0.750009257;0.0186168007;0.721292091;0.0179046153;1.04539787;1.05310535;0.730351046;0.0535221291;49.7416383;-9.48884118e-06;0.0147821347;0.750000176;0.0333336008;1.03981311;0.675008741;0.0167545465;10;49.7416372;0.666667;0;1.044444;0.994832823;0.994832891
22.076493;1.03981196;0.750009231;0.0186156993;0.7212928;0.0179035745;1.04539686;1.05310533;0.73035106;0.0535221221;49.7416383;-9.49853228e-06;0.0147832452;0.750000178;0.0333336405;1.03981212;0.675008717;0.0167535479;10;49.7416372;0.666667;0;1.044444;0.994832827;0.994832913
22.087493;1.03981098;0.750007862;0.0186125465;0.721292513;0.0179004585;1.04539469;1.0531041;0.73034982;0.0535177294;49.7416414;-8.47195881e-06;0.0147865848;0.75000024;0.0333339464;1.039811;0.675007343;0.0167506302;10;49.7416403;0.666667;0;1.044444;0.994832875;0.994833108
22.093493;1.039811;0.750006692;0.0186104271;0.721291452;0.0178983038;1.04539268;1.05310298;0.730350634;0.0535154283;49.7416433;-7.36914772e-06;0.0147888032;0.750000213;0.0333339546;1.03981083;0.675006159;0.0167486908;10;49.7416423;0.666667;0;1.044444;0.99483285;0.994833146
22.094493;1.03981;0.750006691;0.0186093328;0.721292149;0.0178972465;1.04539268;1.05310196;0.730351345;0.0535143852;49.7416433;-7.3635264e-06;0.014789915;0.750000202;0.0333339433;1.0398098;0.675006137;0.0167476977;10;49.7416423;0.666667;0;1.044444;0.994832843;0.994833149
22.114493;1.03980787;0.750004881;0.0186015308;0.721291618;0.0178895727;1.04538801;1.05309875;0.730350468;0.0535070175;49.7416467;-4.78953232e-06;0.0147989254;0.749999983;0.033333567;1.03980746;0.67500404;0.0167407696;10;49.7416463;0.666667;0;1.044444;0.994832683;0.994833343
22.115493;1.03980684;0.75000489;0.0186004076;0.721292325;0.0178885167;1.04538802;1.05309875;0.730350466;0.0535059898;49.7416466;-4.77268274e-06;0.0147989377;0.749999975;0.0333335486;1.03980646;0.675004035;0.0167397703;10;49.7416463;0.666667;0;1.044444;0.994832671;0.994833365
22.118493;1.03980676;0.750004898;0.01859927;0.721292363;0.0178874431;1.04538705;1.05309876;0.730350449;0.0535050244;49.7416466;-4.72152509e-06;0.0148000825;0.749999952;0.0333334836;1.03980645;0.67500401;0.0167387613;10;49.7416464;0.666667;0;1.044444;0.994832638;0.99483344
22.121493;1.03980668;0.750004881;0.0185981484;0.721292394;0.0178863797;1.04538606;1.05309779;0.73035111;0.0535041161;49.7416475;-4.66582637e-06;0.0148023302;0.749999936;0.0333334046;1.03980646;0.675003975;0.016737732;10;49.7416475;0.666667;0;1.044444;0.994832604;0.994833524
22.122493;1.03980566;0.75000376;0.0185970367;0.721292027;0.017885331;1.04538506;1.0530978;0.730351097;0.0535030931;49.7416475;-3.53403689e-06;0.014802336;0.749999933;0.0333333762;1.03980547;0.675002963;0.016736718;10;49.7416475;0.666667;0;1.044444;0.994832593;0.994833552
22.123493;1.03980564;0.750003749;0.018597037;0.721292033;0.0178853336;1.04538505;1.05309782;0.730351084;0.0535031244;49.7416475;-3.51200057e-06;0.0148023399;0.749999931;0.033333347;1.03980548;0.675002952;0.0167367025;10;49.7416475;0.666667;0;1.044444;0.994832581;0.994833581
22.125493;1.0398056;0.750003722;0.0185959284;0.721292041;0.0178842691;1.04538503;1.05309685;0.730350694;0.0535021782;49.7416475;-3.463941e-06;0.0148034529;0.749999926;0.0333332863;1.03980551;0.675002932;0.0167356693;10;49.7416476;0.666667;0;1.044444;0.994832559;0.994833636
22.127493;1.03980558;0.750003691;0.0185948208;0.721292042;0.017883201;1.045384;1.05309688;0.730350666;0.053501173;49.7416485;-3.41275426e-06;0.0148045589;0.749999922;0.0333332221;1.03980555;0.675002917;0.0167346373;10;49.7416487;0.666667;0;1.044444;0.994832538;0.99483369
22.128493;1.03980457;0.750003674;0.0185937116;0.721292735;0.0178821484;1.04538399;1.0530969;0.730350652;0.0535001395;49.7416485;-3.38742253e-06;0.0148056661;0.74999992;0.033333189;1.03980457;0.675002911;0.0167336228;10;49.7416487;0.666667;0;1.044444;0.994832528;0.994833717
22.133493;1.03980458;0.750002456;0.018591497;0.72129164;0.0178800047;1.04538189;1.05309597;0.730351304;0.053498154;49.7416485;-2.17133088e-06;0.0148078782;0.749999906;0.0333330335;1.03980468;0.67500189;0.0167315686;10;49.7416488;0.666667;0;1.044444;0.994832486;0.994833846
