time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.134493;1.03980359;0.750002432;0.0185914966;0.721292325;0.0178800226;1.04538187;1.05309598;0.730350249;0.053498163;49.7416485;-2.15478993e-06;0.0148089923;0.749999902;0.0333330077;1.0398037;0.675001884;0.0167315613;10;49.7416489;0.666667;0;1.044444;0.99483248;0.994833869
22.138493;1.03980366;0.750002343;0.0185892575;0.721292276;0.0178778923;1.04537981;1.05309502;0.730350973;0.0534961268;49.7416495;-2.09621406e-06;0.0148101386;0.749999877;0.033332936;1.03980375;0.675001839;0.0167295389;10;49.74165;0.666667;0;1.044444;0.994832471;0.994833954
22.151493;1.03980198;0.750001096;0.0185813246;0.721292391;0.0178703413;1.04537572;1.0530921;0.730352278;0.0534889127;49.7416495;-9.52996609e-07;0.0148181323;0.749999828;0.0333330577;1.03980167;0.675000537;0.0167225243;10;49.7416503;0.666667;0;1.044444;0.994832776;0.994834043
22.152493;1.039801;0.750001095;0.018581307;0.721293076;0.0178703455;1.04537573;1.05309211;0.730352302;0.0534889133;49.7416495;-9.61405205e-07;0.0148192516;0.749999829;0.0333330751;1.03980066;0.675000512;0.0167225333;10;49.7416503;0.666667;0;1.044444;0.994832813;0.994834038
22.156493;1.03980107;0.749999982;0.0185790042;0.721291985;0.0178681607;1.04537375;1.05309115;0.730353088;0.0534858054;49.7416495;1.16983123e-07;0.0148214737;0.749999836;0.033333148;1.03980062;0.674999419;0.0167205965;10;49.7416504;0.666667;0;1.044444;0.994832952;0.994834019
22.157493;1.03980008;0.749999981;0.0185778704;0.721292675;0.0178670982;1.04537376;1.05309116;0.730352054;0.0534858081;49.7416496;1.11198608e-07;0.0148214649;0.749999839;0.0333331671;1.03979961;0.6749994;0.0167196181;10;49.7416504;0.666667;0;1.044444;0.994832982;0.994834015
22.158493;1.0398001;0.749999978;0.0185778472;0.721292673;0.0178670871;1.04537276;1.05309117;0.730352073;0.053484756;49.7416496;1.07059146e-07;0.0148225637;0.749999843;0.0333331866;1.0397996;0.674999383;0.0167196411;10;49.7416504;0.666667;0;1.044444;0.994833011;0.994834011
22.161493;1.03980015;0.749999968;0.0185755554;0.721292668;0.0178649156;1.04537178;1.05309021;0.730352817;0.053483759;49.7416506;1.04486333e-07;0.0148236176;0.74999986;0.0333332465;1.0397996;0.674999345;0.0167177134;10;49.7416515;0.666667;0;1.044444;0.994833086;0.994833996
22.162493;1.03979917;0.749999963;0.0185744216;0.72129336;0.0178638519;1.04537179;1.05309022;0.730352831;0.0534827044;49.7416506;1.06072632e-07;0.0148247028;0.749999869;0.0333332669;1.0397986;0.674999337;0.0167167377;10;49.7416515;0.666667;0;1.044444;0.994833107;0.994833988
22.167493;1.03979826;0.749999916;0.0185720947;0.721294026;0.0178616592;1.04536982;1.05308828;0.730354291;0.0534796158;49.7416507;1.22355875e-07;0.0148278677;0.749999933;0.0333333756;1.03979761;0.674999323;0.0167148481;10;49.7416515;0.666667;0;1.044444;0.994833179;0.994833927
22.171493;1.03979832;0.74999874;0.0185686975;0.721292899;0.0178583747;1.04536785;1.05308834;0.730353301;0.0534774586;49.7416507;1.24199598e-06;0.0148299448;0.749999995;0.0333334651;1.03979762;0.67499834;0.0167118991;10;49.7416515;0.666667;0;1.044444;0.994833189;0.994833845
22.172493;1.03979733;0.749998722;0.0185686861;0.721293574;0.0178583704;1.04536786;1.05308736;0.730354008;0.0534774967;49.7416507;1.24190734e-06;0.0148310238;0.750000009;0.0333334872;1.03979662;0.674998348;0.0167119037;10;49.7416515;0.666667;0;1.044444;0.994833187;0.99483382
22.174493;1.03979735;0.749998686;0.0185675581;0.721293533;0.0178572597;1.04536688;1.05308738;0.730354028;0.0534753627;49.7416508;1.24142991e-06;0.0148320782;0.750000036;0.0333335306;1.03979662;0.674998367;0.0167109038;10;49.7416514;0.666667;0;1.044444;0.99483318;0.994833764
22.175493;1.03979736;0.749998669;0.0185664416;0.721293511;0.0178561709;1.0453669;1.0530874;0.730354034;0.0534753521;49.7416498;1.24197095e-06;0.0148320533;0.75000005;0.0333335517;1.03979662;0.674998378;0.0167099002;10;49.7416504;0.666667;0;1.044444;0.994833175;0.994833734
22.176493;1.03979737;0.749998653;0.0185653269;0.721293489;0.0178550828;1.04536591;1.05308641;0.730354733;0.0534743383;49.7416498;1.24345361e-06;0.0148331411;0.750000064;0.0333335723;1.03979662;0.67499839;0.0167088945;10;49.7416504;0.666667;0;1.044444;0.994833169;0.994833702
22.177493;1.03979638;0.749998638;0.0185653251;0.72129416;0.0178550815;1.04536592;1.05308642;0.730354736;0.05347433;49.7416498;1.24599216e-06;0.01483423;0.750000078;0.033333592;1.03979562;0.674998403;0.0167088871;10;49.7416504;0.666667;0;1.044444;0.994833163;0.994833668
22.186493;1.03979538;0.749997438;0.0185586894;0.721293626;0.0178485625;1.04536204;1.05308442;0.730355043;0.0534680767;49.74165;2.42511922e-06;0.0148396193;0.750000237;0.033333715;1.03979447;0.674997477;0.0167027923;10;49.7416501;0.666667;0;1.044444;0.994833088;0.994833378
22.188493;1.03979437;0.749997429;0.0185575966;0.721294301;0.017847487;1.04536207;1.05308339;0.730355728;0.053467078;49.74165;2.44880411e-06;0.0148407066;0.750000289;0.0333337308;1.03979342;0.674997487;0.0167017738;10;49.74165;0.666667;0;1.044444;0.994833064;0.994833327
22.191493;1.03979332;0.749997428;0.0185554111;0.721294991;0.017845326;1.0453601;1.05308335;0.73035572;0.0534649829;49.74165;2.48747503e-06;0.0148429021;0.750000383;0.0333337437;1.03979236;0.674997505;0.0166997466;10;49.7416499;0.666667;0;1.044444;0.994833029;0.994833257
22.200493;1.03979211;0.749997512;0.0185499723;0.721295817;0.017839874;1.04535621;1.05308016;0.730357755;0.0534599633;49.7416492;2.58297155e-06;0.0148495359;0.750000734;0.033333694;1.03979132;0.674997567;0.0166946463;10;49.7416488;0.666667;0;1.044444;0.99483292;0.994833106
22.201493;1.03979108;0.749997525;0.0185488718;0.721296526;0.0178388107;1.04535623;1.05308014;0.730357748;0.0534589272;49.7416492;2.58506469e-06;0.0148495357;0.750000769;0.0333336805;1.03979033;0.674997576;0.0166936352;10;49.7416487;0.666667;0;1.044444;0.994832907;0.9948331
22.206493;1.03978995;0.749996484;0.018545579;0.721296197;0.0178355683;1.04535434;1.05307903;0.730358397;0.0534559242;49.7416493;3.65797039e-06;0.0148539629;0.750000916;0.0333335963;1.03978941;0.674996636;0.0166906047;10;49.7416487;0.666667;0;1.044444;0.994832845;0.994833094
22.208493;1.03978991;0.74999651;0.0185433673;0.721296192;0.0178334105;1.04535339;1.053078;0.73035801;0.0534549669;49.7416493;3.62281535e-06;0.0148550577;0.750000957;0.0333335575;1.03978944;0.674996664;0.016688607;10;49.7416487;0.666667;0;1.044444;0.994832825;0.994833094
22.209493;1.0397889;0.749996523;0.0185433717;0.721296881;0.0178334172;1.04535241;1.05307798;0.730357997;0.0534539349;49.7416493;3.60153227e-06;0.0148561596;0.750000973;0.0333335383;1.03978846;0.674996678;0.0166886111;10;49.7416487;0.666667;0;1.044444;0.994832816;0.994833092
22.213493;1.03978882;0.749996573;0.0185400525;0.721296847;0.0178301659;1.04535152;1.05307691;0.730358632;0.0534509089;49.7416484;3.49760886e-06;0.0148583457;0.750001006;0.0333334743;1.03978852;0.674996736;0.0166856407;10;49.7416478;0.666667;0;1.044444;0.994832788;0.994833078
22.214493;1.0397878;0.749996586;0.0185400548;0.721297532;0.0178301698;1.04535054;1.05307689;0.730358616;0.0534509298;49.7416484;3.46859921e-06;0.014859449;0.750001008;0.0333334631;1.03978753;0.67499675;0.0166856489;10;49.7416478;0.666667;0;1.044444;0.994832784;0.994833073
22.225493;1.03978564;0.749996689;0.0185311495;0.721298813;0.0178215221;1.0453457;1.0530727;0.730361277;0.0534429349;49.7416474;3.21020474e-06;0.0148683166;0.75000091;0.0333334483;1.03978563;0.674996877;0.0166776279;10;49.7416471;0.666667;0;1.044444;0.994832882;0.994832906
22.226493;1.03978464;0.749996693;0.0185300411;0.721299496;0.0178204671;1.0453447;1.05307268;0.730361283;0.0534429544;49.7416473;3.1981534e-06;0.0148683249;0.75000089;0.0333334484;1.03978465;0.674996887;0.0166766165;10;49.7416471;0.666667;0;1.044444;0.9948329;0.994832876
22.233493;1.03978363;0.749996688;0.0185245672;0.721300103;0.0178151794;1.0453417;1.05307062;0.730362769;0.0534378268;49.7416472;3.15718644e-06;0.0148739891;0.750000696;0.0333333984;1.03978385;0.674996953;0.0166715201;10;49.7416474;0.666667;0;1.044444;0.994833028;0.994832617
22.234493;1.03978263;0.749996686;0.0185245856;0.721300782;0.0178152106;1.04534169;1.05307061;0.730362784;0.0534367626;49.7416471;3.1547787e-06;0.0148751232;0.750000661;0.0333333852;1.03978288;0.674996962;0.0166715075;10;49.7416474;0.666667;0;1.044444;0.994833044;0.994832576
22.235493;1.03978262;0.749996683;0.0185234936;0.721300768;0.0178141578;1.04534069;1.05307061;0.730362797;0.0534356944;49.7416461;3.15293835e-06;0.0148762587;0.750000626;0.0333333713;1.03978291;0.674996971;0.0166704963;10;49.7416464;0.666667;0;1.044444;0.994833058;0.994832534
22.241493;1.03978159;0.74999669;0.0185191537;0.72130138;0.0178100268;1.04533767;1.05306861;0.730364237;0.0534314136;49.7416459;3.16326825e-06;0.0148808602;0.750000397;0.0333332734;1.03978211;0.674997022;0.016666482;10;49.7416466;0.666667;0;1.044444;0.994833138;0.994832287
22.245493;1.03978056;0.749996716;0.0185158714;0.721302026;0.0178069409;1.04533566;1.05306763;0.730364936;0.0534281327;49.7416449;3.21357919e-06;0.0148842789;0.750000256;0.0333332077;1.03978125;0.674997055;0.0166635282;10;49.7416458;0.666667;0;1.044444;0.994833204;0.994832147
22.246493;1.03977956;0.749996725;0.0185147729;0.721302708;0.0178059157;1.04533565;1.05306663;0.730365625;0.0534270844;49.7416448;3.23247001e-06;0.0148854047;0.750000226;0.0333331933;1.03978028;0.674997064;0.0166625447;10;49.7416458;0.666667;0;1.044444;0.99483322;0.994832118
22.249493;1.03977954;0.749996748;0.0185125927;0.721302682;0.0178038544;1.04533363;1.05306564;0.730366294;0.0534248976;49.7416448;3.2988617e-06;0.0148876501;0.750000152;0.0333331554;1.03978036;0.674997087;0.0166606013;10;49.7416459;0.666667;0;1.044444;0.994833267;0.994832049
22.252493;1.03977853;0.749996768;0.0185093112;0.721303366;0.0178007307;1.0453326;1.05306466;0.730366939;0.053422725;49.7416448;3.37150957e-06;0.0148898658;0.750000105;0.0333331264;1.03977941;0.674997111;0.0166576626;10;49.7416459;0.666667;0;1.044444;0.994833304;0.994832012
22.253493;1.03977752;0.749996773;0.0185093303;0.721304061;0.0178007663;1.04533159;1.05306467;0.730366918;0.0534216373;49.7416448;3.39557539e-06;0.0148909691;0.750000096;0.0333331185;1.03977843;0.674997119;0.0166576837;10;49.7416459;0.666667;0;1.044444;0.994833313;0.994832006
22.264493;1.03977548;0.74999684;0.0184995366;0.721305519;0.0177913455;1.04532539;1.05306176;0.730368691;0.0534132804;49.7416439;3.58016452e-06;0.014900795;0.750000164;0.0333330673;1.03977641;0.674997252;0.0166489216;10;49.7416448;0.666667;0;1.044444;0.994833341;0.994832069
22.265493;1.03977447;0.749996848;0.0184984384;0.721306222;0.017790306;1.04532537;1.05306077;0.730369353;0.0534122959;49.741643;3.59283218e-06;0.0149018926;0.750000174;0.0333330668;1.0397754;0.67499727;0.0166479391;10;49.7416438;0.666667;0;1.044444;0.99483334;0.994832075
22.271493;1.03977341;0.749996894;0.0184940397;0.721306981;0.0177861079;1.04532123;1.0530588;0.730370546;0.0534072923;49.7416431;3.66915216e-06;0.01490633;0.750000195;0.0333330642;1.03977433;0.674997383;0.0166440147;10;49.7416438;0.666667;0;1.044444;0.994833332;0.994832104
22.275493;1.03977138;0.749996913;0.0184907179;0.721308425;0.0177829516;1.04531915;1.05305782;0.73037111;0.0534043099;49.7416422;3.72297745e-06;0.0149108488;0.750000171;0.0333330666;1.0397723;0.674997449;0.0166410358;10;49.7416427;0.666667;0;1.044444;0.994833322;0.994832141
22.278493;1.03977137;0.74999692;0.018487386;0.721308466;0.0177797333;1.04531809;1.05305683;0.730371716;0.0534023476;49.7416422;3.75624015e-06;0.0149131518;0.750000131;0.0333330675;1.03977229;0.674997483;0.0166380359;10;49.7416427;0.666667;0;1.044444;0.994833305;0.994832179
22.282493;1.03976938;0.749996918;0.0184840302;0.721309899;0.0177765126;1.04531501;1.05305584;0.730372329;0.0533993559;49.7416423;3.77554924e-06;0.014916607;0.750000055;0.0333330632;1.03977029;0.6749975;0.0166350215;10;49.7416427;0.666667;0;1.044444;0.994833264;0.994832236
22.285493;1.03976938;0.749996915;0.0184806547;0.721309927;0.0177732588;1.04531395;1.05305485;0.730373;0.0533963256;49.7416424;3.76295135e-06;0.0149200446;0.749999988;0.0333330554;1.03977031;0.674997491;0.0166320062;10;49.7416427;0.666667;0;1.044444;0.99483322;0.994832287
22.289493;1.03976739;0.749996928;0.0184772345;0.721311337;0.0177700322;1.04531189;1.05305287;0.730374384;0.0533933649;49.7416414;3.70111158e-06;0.0149235286;0.749999899;0.0333330379;1.03976833;0.674997453;0.0166289833;10;49.7416416;0.666667;0;1.044444;0.994833161;0.99483237
22.291493;1.03976739;0.749996944;0.0184760702;0.721311347;0.0177689485;1.04530986;1.05305289;0.730374387;0.0533923589;49.7416414;3.64776812e-06;0.0149258277;0.749999857;0.0333330265;1.03976835;0.674997425;0.0166279726;10;49.7416416;0.666667;0;1.044444;0.994833139;0.994832411
22.292493;1.0397674;0.749996954;0.0184749304;0.721311352;0.0177678764;1.04530985;1.0530519;0.730375084;0.0533913786;49.7416414;3.61593645e-06;0.014925866;0.749999839;0.0333330198;1.03976835;0.674997409;0.0166269675;10;49.7416416;0.666667;0;1.044444;0.994833132;0.994832429
22.295493;1.03976642;0.749996984;0.0184715024;0.721312072;0.0177646904;1.04530781;1.05305093;0.73037579;0.0533883349;49.7416414;3.50583202e-06;0.0149293093;0.749999794;0.0333329964;1.03976734;0.674997351;0.0166239506;10;49.7416416;0.666667;0;1.044444;0.994833127;0.994832474
22.296493;1.03976543;0.749996994;0.0184703569;0.721312778;0.0177636434;1.0453078;1.05305094;0.730375797;0.0533873031;49.7416414;3.46584712e-06;0.0149304539;0.749999783;0.0333329879;1.03976634;0.674997329;0.0166229437;10;49.7416415;0.666667;0;1.044444;0.994833131;0.994832485
22.297493;1.03976544;0.749997002;0.0184703214;0.721312792;0.0177636491;1.04530679;1.05305095;0.730375804;0.0533873263;49.7416403;3.42483589e-06;0.014931596;0.749999774;0.0333329795;1.03976633;0.674997306;0.0166229363;10;49.7416405;0.666667;0;1.044444;0.994833138;0.994832494
22.299493;1.03976548;0.749997014;0.0184680267;0.721312827;0.0177615256;1.04530577;1.05304998;0.730376514;0.0533853115;49.7416403;3.34112128e-06;0.0149327602;0.749999764;0.0333329636;1.03976632;0.674997256;0.0166209205;10;49.7416405;0.666667;0;1.044444;0.994833161;0.994832506
22.303493;1.03976358;0.749997017;0.0184634417;0.721314307;0.0177573087;1.04530375;1.05304904;0.730377242;0.0533822777;49.7416403;3.17934757e-06;0.0149372655;0.749999762;0.0333329331;1.03976427;0.674997155;0.0166168898;10;49.7416404;0.666667;0;1.044444;0.994833222;0.994832505
22.306493;1.03976266;0.749997005;0.0184611249;0.721315088;0.0177551919;1.04530175;1.05304809;0.730377964;0.0533792132;49.7416404;3.07515445e-06;0.0149394941;0.749999768;0.0333329064;1.03976324;0.674997084;0.0166148701;10;49.7416403;0.666667;0;1.044444;0.994833267;0.994832482
22.309493;1.03976274;0.749996987;0.0184577079;0.721315182;0.0177519736;1.04529977;1.05304714;0.730378684;0.0533771889;49.7416394;2.99066352e-06;0.014942817;0.749999775;0.033332879;1.03976322;0.674997014;0.0166118513;10;49.7416392;0.666667;0;1.044444;0.9948333;0.994832437
22.312493;1.0397618;0.749996963;0.0184554068;0.721315967;0.0177498238;1.04529781;1.05304519;0.730381146;0.0533741347;49.7416394;2.92944797e-06;0.014946137;0.749999776;0.0333328634;1.0397622;0.674996945;0.0166098301;10;49.7416391;0.666667;0;1.044444;0.994833316;0.994832377
22.316493;1.03975987;0.749998031;0.0184508627;0.721318529;0.0177455218;1.04529586;1.05304423;0.730381857;0.0533709907;49.7416395;1.7645913e-06;0.0149494582;0.749999762;0.0333328769;1.03976019;0.674997861;0.0166058038;10;49.741639;0.666667;0;1.044444;0.994833314;0.994832285
22.322493;1.03975899;0.749997929;0.0184452015;0.721319321;0.0177400775;1.04529194;1.05304224;0.730383266;0.0533657355;49.7416395;1.68818152e-06;0.0149550226;0.749999747;0.0333329659;1.03975919;0.674997784;0.0166007806;10;49.7416389;0.666667;0;1.044444;0.994833338;0.994832172
22.323493;1.03975801;0.749997909;0.0184440797;0.721320023;0.0177390049;1.04529195;1.05304224;0.730383269;0.0533646647;49.7416395;1.67579586e-06;0.0149561372;0.749999751;0.0333329853;1.03975819;0.674997778;0.0165997785;10;49.7416388;0.666667;0;1.044444;0.994833349;0.994832161
22.326493;1.03975708;0.749997853;0.0184418385;0.72132073;0.0177368226;1.04528999;1.05304023;0.730384662;0.0533615516;49.7416385;1.64795705e-06;0.0149594796;0.749999782;0.0333330451;1.03975718;0.674997775;0.0165977727;10;49.7416377;0.666667;0;1.044444;0.994833389;0.994832143
22.332493;1.03975523;0.749997768;0.0184351909;0.72132207;0.0177303368;1.04528605;1.05303822;0.730386041;0.0533562865;49.7416384;1.66428496e-06;0.0149650553;0.749999943;0.0333331671;1.03975517;0.674997809;0.0165917582;10;49.7416376;0.666667;0;1.044444;0.994833473;0.994832202
22.335493;1.0397553;0.749997748;0.018433006;0.721322013;0.0177281597;1.04528406;1.05303723;0.730386716;0.0533531281;49.7416384;1.70903615e-06;0.0149684074;0.750000055;0.0333332188;1.03975516;0.674997828;0.0165897421;10;49.7416375;0.666667;0;1.044444;0.994833501;0.994832279
22.339493;1.03975338;0.749997741;0.0184286409;0.721323299;0.0177238947;1.04528206;1.05303625;0.730387363;0.0533499669;49.7416384;1.79328132e-06;0.0149728893;0.750000215;0.0333332612;1.03975312;0.674997857;0.0165857139;10;49.7416374;0.666667;0;1.044444;0.994833499;0.994832419
22.353493;1.03974942;0.749998937;0.0184147444;0.721326672;0.0177103465;1.04527294;1.05303021;0.730392328;0.0533365158;49.7416373;1.01625217e-06;0.0149874894;0.750000669;0.0333332187;1.03974877;0.674999001;0.0165727359;10;49.7416363;0.666667;0;1.044444;0.994833167;0.994833069
22.354493;1.03974841;0.74999895;0.0184136776;0.721327333;0.017709329;1.04527293;1.0530302;0.730392307;0.0533354658;49.7416373;1.03309317e-06;0.0149874985;0.750000684;0.0333332074;1.03974774;0.674999012;0.0165717412;10;49.7416363;0.666667;0;1.044444;0.994833131;0.99483311
22.358493;1.03974733;0.749999;0.0184093836;0.721327914;0.0177052142;1.04526989;1.05302912;0.730392912;0.0533313349;49.7416372;1.07987898e-06;0.0149919795;0.750000719;0.0333331647;1.03974666;0.674999054;0.0165677668;10;49.7416364;0.666667;0;1.044444;0.994832998;0.99483324
22.362493;1.03974622;0.749999027;0.0184061474;0.72132853;0.0177021679;1.04526687;1.05302701;0.730394209;0.0533283188;49.741637;1.09593799e-06;0.0149964529;0.750000734;0.0333331373;1.03974562;0.674999078;0.0165648109;10;49.7416364;0.666667;0;1.044444;0.994832905;0.994833316
22.363493;1.03974519;0.749999029;0.0184050516;0.721329209;0.0177011504;1.04526686;1.05302698;0.730394188;0.0533272751;49.741637;1.09690542e-06;0.0149975682;0.750000737;0.0333331329;1.03974462;0.674999081;0.0165638258;10;49.7416364;0.666667;0;1.044444;0.99483289;0.994833327
22.366493;1.03974508;0.749999022;0.0184017459;0.721329183;0.017698037;1.04526485;1.05302491;0.730395519;0.0533242408;49.7416369;1.09655592e-06;0.0150009058;0.750000737;0.0333331207;1.03974462;0.674999076;0.0165608782;10;49.7416364;0.666667;0;1.044444;0.994832865;0.994833341
22.371493;1.03974289;0.749998993;0.0183961927;0.721330571;0.0176928427;1.04526185;1.05302382;0.730396146;0.0533190406;49.7416368;1.08776826e-06;0.0150064332;0.75000071;0.0333330959;1.03974269;0.674999033;0.0165559823;10;49.7416365;0.666667;0;1.044444;0.99483288;0.994833316
22.373493;1.03974182;0.749998975;0.0183939635;0.721331276;0.0176907582;1.04525985;1.05302281;0.73039788;0.0533180403;49.7416368;1.08148259e-06;0.0150086322;0.750000694;0.0333330862;1.03974173;0.674999006;0.016554022;10;49.7416366;0.666667;0;1.044444;0.994832902;0.994833289
22.374493;1.03974178;0.749998963;0.0183928489;0.721331284;0.0176897059;1.04525984;1.0530218;0.730398568;0.0533170372;49.7416368;1.07854958e-06;0.0150086185;0.750000687;0.0333330818;1.03974174;0.674998991;0.0165530401;10;49.7416366;0.666667;0;1.044444;0.994832916;0.994833272
22.375493;1.03974174;0.749998948;0.0183917351;0.721331294;0.0176886526;1.04525884;1.0530218;0.730398565;0.0533159829;49.7416368;1.0762405e-06;0.0150097146;0.750000679;0.0333330777;1.03974176;0.674998975;0.0165520565;10;49.7416366;0.666667;0;1.044444;0.994832931;0.994833254
22.378493;1.03973965;0.749998894;0.0183895123;0.721332723;0.0176865889;1.04525681;1.05302082;0.730399265;0.0533128668;49.7416367;1.0767543e-06;0.0150129976;0.750000652;0.0333330664;1.03973981;0.674998928;0.0165500935;10;49.7416367;0.666667;0;1.044444;0.99483298;0.994833193
22.391493;1.03973533;0.749999755;0.0183750466;0.721336767;0.0176727408;1.0452477;1.05301604;0.730402906;0.0533003403;49.7416365;6.22163573e-08;0.0150271887;0.750000507;0.0333331205;1.03973606;0.674999797;0.0165369846;10;49.7416371;0.666667;0;1.044444;0.994833164;0.994832955
22.407493;1.03973062;0.749999538;0.0183569493;0.721340134;0.0176555035;1.04523782;1.05300916;0.730409171;0.053283462;49.7416366;8.42812127e-08;0.0150446542;0.750000149;0.0333336036;1.03973156;0.674999845;0.016520556;10;49.7416375;0.666667;0;1.044444;0.994833072;0.99483292
22.410493;1.03972873;0.749999512;0.0183535407;0.721341502;0.0176523133;1.04523582;1.05300812;0.730409955;0.0532802913;49.7416367;5.91981471e-08;0.0150479461;0.75000008;0.0333336865;1.0397296;0.6749999;0.0165174891;10;49.7416376;0.666667;0;1.044444;0.994833032;0.994832918
22.416493;1.03972691;0.750000589;0.0183467421;0.721343955;0.0176459024;1.04523083;1.05300602;0.730411518;0.0532739843;49.7416368;-1.14021756e-06;0.0150545396;0.749999975;0.0333337948;1.0397276;0.675000997;0.0165114038;10;49.7416376;0.666667;0;1.044444;0.994833022;0.994832919
22.421493;1.03972596;0.750000595;0.0183411143;0.721344673;0.0176405625;1.04522783;1.05300293;0.730413662;0.0532688025;49.7416369;-1.26343222e-06;0.0150600216;0.749999905;0.0333338322;1.03972655;0.675001022;0.0165063992;10;49.7416376;0.666667;0;1.044444;0.994833077;0.994832904
22.424493;1.03972495;0.750000603;0.0183377557;0.72134537;0.017637374;1.04522582;1.05300188;0.730414348;0.0532656521;49.7416369;-1.35988988e-06;0.0150633134;0.749999867;0.0333338336;1.03972551;0.675001009;0.0165034164;10;49.7416376;0.666667;0;1.044444;0.994833114;0.994832877
22.427493;1.03972293;0.750000605;0.0183344162;0.721346747;0.0176342088;1.04522381;1.05300085;0.730415014;0.053262503;49.7416379;-1.45316575e-06;0.0150666213;0.749999838;0.0333338214;1.03972348;0.67500098;0.0165004412;10;49.7416386;0.666667;0;1.044444;0.994833141;0.994832843
22.428493;1.03972292;0.750000605;0.0183333068;0.721346743;0.0176331433;1.0452228;1.05300084;0.730415002;0.053261437;49.7416379;-1.48044492e-06;0.0150677285;0.749999831;0.0333338144;1.03972347;0.67500097;0.0164994514;10;49.7416386;0.666667;0;1.044444;0.994833147;0.994832831
22.433493;1.03972087;0.750000606;0.0183277852;0.721348117;0.0176278461;1.04521974;1.0529978;0.730417032;0.0532562648;49.7416379;-1.57989074e-06;0.0150732997;0.749999806;0.033333764;1.03972147;0.675000926;0.0164945228;10;49.7416387;0.666667;0;1.044444;0.994833154;0.994832779
22.438493;1.03971984;0.750000593;0.0183222995;0.721348833;0.0176225314;1.04521564;1.05299577;0.730418383;0.0532510422;49.7416378;-1.62897603e-06;0.0150800301;0.74999978;0.0333336978;1.03972047;0.675000907;0.0164896251;10;49.7416387;0.666667;0;1.044444;0.99483313;0.994832742
22.440493;1.03971884;0.750000575;0.0183201106;0.721349551;0.0176204164;1.0452146;1.05299577;0.730418366;0.0532489129;49.7416378;-1.64193496e-06;0.0150822875;0.749999769;0.0333336686;1.03971947;0.675000913;0.0164876735;10;49.7416387;0.666667;0;1.044444;0.994833114;0.994832736
22.441493;1.03971784;0.750000565;0.0183190163;0.721350258;0.0176193672;1.04521358;1.05299476;0.730419051;0.0532478989;49.7416378;-1.64748273e-06;0.0150834171;0.749999765;0.0333336537;1.03971846;0.675000921;0.016486699;10;49.7416387;0.666667;0;1.044444;0.994833105;0.994832736
22.447493;1.03971585;0.750000493;0.0183124311;0.721351746;0.0176129849;1.04520947;1.05299276;0.730421432;0.0532416034;49.7416377;-1.66947543e-06;0.0150901752;0.749999748;0.0333335676;1.03971643;0.675001014;0.0164808704;10;49.7416386;0.666667;0;1.044444;0.99483305;0.994832782
22.449493;1.03971585;0.750000476;0.0183091138;0.721351767;0.0176097677;1.04520744;1.05299176;0.730422105;0.0532395192;49.7416387;-1.67121408e-06;0.0150924101;0.749999746;0.0333335426;1.03971642;0.675001055;0.0164779347;10;49.7416395;0.666667;0;1.044444;0.99483303;0.994832811
22.452493;1.03971383;0.750000464;0.0183057968;0.721353168;0.017606571;1.04520541;1.05298975;0.730423466;0.0532364213;49.7416387;-1.66604102e-06;0.015095746;0.749999747;0.0333335096;1.03971441;0.675001116;0.016475036;10;49.7416394;0.666667;0;1.044444;0.994832987;0.99483285
22.457493;1.0397128;0.750000466;0.0183002646;0.721353824;0.0176011885;1.04520239;1.05298775;0.730424843;0.0532311933;49.7416388;-1.63393773e-06;0.0151012809;0.749999773;0.033333462;1.03971339;0.675001183;0.0164701952;10;49.7416392;0.666667;0;1.044444;0.994832878;0.994832873
22.459493;1.03971179;0.75000047;0.0182980533;0.721354481;0.0175990401;1.04520039;1.05298674;0.73042555;0.0532291048;49.7416388;-1.61190176e-06;0.0151046011;0.749999798;0.0333334444;1.03971238;0.675001194;0.0164682487;10;49.7416391;0.666667;0;1.044444;0.99483283;0.994832865
22.460493;1.03971078;0.750000472;0.0182969474;0.721355153;0.0175979732;1.04519939;1.05298673;0.730425561;0.0532280321;49.7416388;-1.59903908e-06;0.0151057043;0.749999815;0.0333334365;1.03971138;0.675001195;0.0164672735;10;49.7416391;0.666667;0;1.044444;0.994832806;0.994832858
22.468493;1.03970868;0.750001593;0.0182880652;0.721357419;0.0175893335;1.04519446;1.05298365;0.730427767;0.0532184726;49.7416398;-2.57637336e-06;0.0151144803;0.750000008;0.0333334046;1.03970937;0.675002146;0.0164594593;10;49.74164;0.666667;0;1.044444;0.994832631;0.994832748
22.471493;1.03970662;0.750001584;0.0182836059;0.721358759;0.0175850556;1.0451925;1.05298161;0.730429201;0.0532153233;49.7416398;-2.52158254e-06;0.015117747;0.750000077;0.0333334041;1.03970736;0.675002123;0.0164555193;10;49.74164;0.666667;0;1.044444;0.994832576;0.994832692
22.475493;1.03970554;0.750001563;0.0182791283;0.721359429;0.017580775;1.04518958;1.05298056;0.730429946;0.0532110666;49.7416398;-2.44195224e-06;0.0151232139;0.750000147;0.0333334006;1.03970633;0.67500209;0.0164515739;10;49.74164;0.666667;0;1.044444;0.994832508;0.994832609
22.476493;1.03970552;0.750001557;0.018278006;0.721359431;0.0175797059;1.0451886;1.05297955;0.730430651;0.0532100449;49.7416398;-2.42080106e-06;0.0151243056;0.750000161;0.0333333989;1.03970632;0.675002081;0.0164505823;10;49.74164;0.666667;0;1.044444;0.994832491;0.994832587
22.479493;1.03970345;0.750001539;0.0182746348;0.721360836;0.0175765393;1.04518666;1.05297853;0.730431373;0.0532068831;49.7416398;-2.35499647e-06;0.0151275864;0.75000019;0.0333333925;1.0397043;0.675002043;0.0164475952;10;49.7416401;0.666667;0;1.044444;0.994832445;0.994832518
22.482493;1.0397024;0.750001527;0.0182712643;0.721361559;0.0175733539;1.04518472;1.05297652;0.730432775;0.0532037757;49.7416409;-2.28865924e-06;0.0151308714;0.750000197;0.0333333799;1.03970328;0.675001993;0.0164445932;10;49.7416411;0.666667;0;1.044444;0.994832415;0.994832453
22.484493;1.03970237;0.750001525;0.0182690213;0.721361584;0.0175712113;1.04518275;1.05297652;0.730432779;0.0532016431;49.7416409;-2.2461503e-06;0.0151330624;0.750000185;0.0333333656;1.03970326;0.675001954;0.0164425863;10;49.7416412;0.666667;0;1.044444;0.994832412;0.994832415
22.486493;1.03970135;0.750001533;0.0182656715;0.721362308;0.0175680069;1.04518178;1.05297553;0.730433471;0.0531995696;49.7416409;-2.20637538e-06;0.0151352537;0.750000158;0.0333333473;1.03970224;0.675001916;0.0164395757;10;49.7416412;0.666667;0;1.044444;0.994832421;0.994832385
22.487493;1.03970034;0.75000154;0.0182645538;0.721363019;0.0175669438;1.04518079;1.05297454;0.730434162;0.053198562;49.7416409;-2.18783588e-06;0.0151374609;0.75000014;0.0333333372;1.03970123;0.675001898;0.0164385689;10;49.7416412;0.666667;0;1.044444;0.99483243;0.994832373
22.491493;1.03969931;0.750001598;0.0182600972;0.721363784;0.0175626248;1.04517782;1.05297359;0.730434843;0.0531933538;49.7416409;-2.12487365e-06;0.0151418511;0.750000048;0.033333293;1.0397002;0.675001833;0.0164345263;10;49.7416413;0.666667;0;1.044444;0.994832486;0.994832348
22.497493;1.03969726;0.750001756;0.0182534497;0.721365278;0.0175561531;1.04517283;1.05297065;0.73043692;0.0531872847;49.741642;-2.0849925e-06;0.0151484595;0.74999991;0.0333332089;1.03969818;0.675001767;0.0164284057;10;49.7416424;0.666667;0;1.044444;0.994832608;0.994832365
22.500493;1.03969623;0.750001855;0.0182490113;0.721366018;0.0175518675;1.04517081;1.05296967;0.730437626;0.0531842556;49.741642;-2.10303026e-06;0.0151528865;0.749999865;0.033333155;1.03969718;0.67500176;0.0164243231;10;49.7416424;0.666667;0;1.044444;0.994832672;0.994832383
22.501493;1.03969522;0.750001887;0.0182478996;0.721366725;0.01755081;1.0451708;1.05296868;0.730438323;0.0531832827;49.741642;-2.11535767e-06;0.0151539934;0.749999856;0.0333331347;1.03969618;0.675001764;0.0164232935;10;49.7416424;0.666667;0;1.044444;0.994832691;0.994832389
22.503493;1.0396942;0.750001946;0.0182456718;0.721367441;0.0175486826;1.04516878;1.05296769;0.730439028;0.053181289;49.741642;-2.14741411e-06;0.0151562105;0.749999846;0.03333309;1.03969517;0.675001778;0.0164212337;10;49.7416424;0.666667;0;1.044444;0.994832726;0.994832398
22.508493;1.03969216;0.750002047;0.0182400771;0.721368849;0.0175433755;1.04516469;1.05296572;0.730440447;0.0531752372;49.741642;-2.24991397e-06;0.0151617774;0.749999875;0.0333329524;1.03969312;0.675001853;0.0164160969;10;49.7416424;0.666667;0;1.044444;0.994832777;0.994832425
22.513493;1.03969114;0.750002066;0.0182333503;0.721369528;0.0175370128;1.04516157;1.05296375;0.73044188;0.053170235;49.741643;-2.35846605e-06;0.0151684596;0.749999942;0.0333327826;1.03969204;0.675001964;0.0164100103;10;49.7416434;0.666667;0;1.044444;0.994832799;0.994832481
22.516493;1.03968913;0.750002054;0.0182299879;0.721370899;0.0175338678;1.04515849;1.05296177;0.730443304;0.0531672569;49.741643;-2.42278372e-06;0.0151717831;0.749999982;0.0333326803;1.03968999;0.675002039;0.0164069868;10;49.7416434;0.666667;0;1.044444;0.994832812;0.994832536
22.518493;1.03968913;0.750002048;0.0182277502;0.721370888;0.0175317463;1.04515742;1.05296178;0.730443333;0.0531641387;49.7416429;-2.46756845e-06;0.015173989;0.750000007;0.0333326189;1.03968996;0.675002094;0.0164049811;10;49.7416434;0.666667;0;1.044444;0.994832822;0.994832586
22.521493;1.03968712;0.750002056;0.0182232824;0.721372264;0.017527523;1.04515532;1.05295979;0.730444771;0.0531611256;49.7416429;-2.54115951e-06;0.0151783968;0.750000039;0.0333325405;1.03968792;0.675002183;0.0164009846;10;49.7416434;0.666667;0;1.044444;0.994832839;0.994832682
22.526493;1.03968611;0.750002137;0.0182176849;0.721372947;0.0175222042;1.04515115;1.05295778;0.730446263;0.0531559747;49.7416439;-2.66044564e-06;0.015183874;0.750000066;0.0333324444;1.03968691;0.675002331;0.0163960107;10;49.7416444;0.666667;0;1.044444;0.994832863;0.994832873
22.539493;1.03968026;0.750002544;0.0182021229;0.721377024;0.0175072421;1.04514097;1.05295163;0.730450667;0.0531413634;49.7416449;-2.63264434e-06;0.0152003999;0.749999967;0.033332278;1.03968114;0.67500242;0.0163820732;10;49.7416454;0.666667;0;1.044444;0.99483287;0.994833115
22.544493;1.03967937;0.750002654;0.0181955588;0.721377639;0.0175007683;1.04513701;1.05294958;0.73045206;0.0531350935;49.7416449;-2.54873467e-06;0.0152060159;0.749999879;0.0333322407;1.03968026;0.675002295;0.0163760675;10;49.7416454;0.666667;0;1.044444;0.994832901;0.994833024
22.557493;1.03967371;0.750002714;0.0181792451;0.72138148;0.0174845398;1.0451272;1.05294352;0.73045601;0.0531206289;49.741646;-2.37848043e-06;0.0152229902;0.749999633;0.033332159;1.03967444;0.675001935;0.0163611251;10;49.7416464;0.666667;0;1.044444;0.994833058;0.994832645
22.559493;1.03967374;0.750002708;0.0181770434;0.721381412;0.0174823608;1.04512622;1.05294253;0.730456648;0.0531185777;49.741646;-2.35524592e-06;0.015225264;0.749999598;0.0333321508;1.03967446;0.675001905;0.0163591624;10;49.7416464;0.666667;0;1.044444;0.994833067;0.994832595
22.562493;1.03967177;0.750002693;0.0181737157;0.721382688;0.0174791356;1.04512326;1.05294055;0.730457949;0.053114482;49.741646;-2.31723578e-06;0.0152297849;0.74999954;0.0333321376;1.03967248;0.675001881;0.0163562232;10;49.7416464;0.666667;0;1.044444;0.994833059;0.994832541
22.564493;1.03967178;0.750002677;0.018171483;0.721382609;0.0174769718;1.04512228;1.05294056;0.730457895;0.0531123938;49.741647;-2.2928303e-06;0.0152320616;0.7499995;0.0333321266;1.03967249;0.675001879;0.0163542624;10;49.7416473;0.666667;0;1.044444;0.994833037;0.994832515
22.567493;1.03966977;0.750002643;0.0181670062;0.721383878;0.0174727054;1.04512031;1.0529386;0.730459213;0.0531093653;49.741647;-2.26449726e-06;0.015235484;0.74999944;0.0333321098;1.0396705;0.675001894;0.0163503193;10;49.7416473;0.666667;0;1.044444;0.994832988;0.99483249
22.572493;1.03966872;0.750002562;0.0181613659;0.721384412;0.0174673733;1.04511632;1.05293669;0.730460527;0.0531031748;49.741647;-2.24483833e-06;0.0152423134;0.749999358;0.0333320946;1.03966949;0.675001933;0.0163454063;10;49.7416471;0.666667;0;1.044444;0.994832902;0.994832467
22.575493;1.03966667;0.750002516;0.018156857;0.721385743;0.0174631513;1.0451133;1.05293476;0.730461909;0.0531001162;49.7416469;-2.257091e-06;0.0152468521;0.749999321;0.0333320907;1.03966748;0.675001948;0.016341448;10;49.741647;0.666667;0;1.044444;0.994832872;0.994832461
22.577493;1.03966664;0.750002488;0.0181545884;0.721385723;0.0174610337;1.04511228;1.05293482;0.730461921;0.053098005;49.7416469;-2.27761189e-06;0.0152491266;0.749999303;0.033332091;1.03966747;0.675001952;0.0163394691;10;49.7416469;0.666667;0;1.044444;0.994832872;0.994832462
22.582493;1.03966455;0.750002426;0.0181478168;0.72138712;0.0174547205;1.04510825;1.05293201;0.730464086;0.0530918019;49.7416479;-2.36662793e-06;0.0152558643;0.749999283;0.0333321018;1.03966545;0.675001939;0.0163334884;10;49.7416477;0.666667;0;1.044444;0.994832933;0.994832483
22.588493;1.03966144;0.750002359;0.018141104;0.721389299;0.0174484569;1.04510325;1.05292927;0.73046631;0.0530845247;49.7416478;-2.48175887e-06;0.0152624889;0.749999303;0.033332139;1.03966239;0.675001899;0.0163274355;10;49.7416476;0.666667;0;1.044444;0.994833052;0.994832533
22.590493;1.0396604;0.750001224;0.0181377797;0.72138897;0.0174453115;1.04510226;1.05292936;0.730466349;0.0530824057;49.7416478;-1.39519579e-06;0.0152657831;0.749999317;0.0333321599;1.03966136;0.675000883;0.0163244005;10;49.7416475;0.666667;0;1.044444;0.994833091;0.994832552
22.595493;1.03965831;0.75000117;0.0181322911;0.721390504;0.0174401375;1.04509832;1.05292656;0.730468482;0.0530772722;49.7416488;-1.42024405e-06;0.0152712199;0.749999369;0.0333322221;1.03965927;0.675000835;0.0163192881;10;49.7416485;0.666667;0;1.044444;0.994833184;0.9948326
22.597493;1.03965827;0.750001162;0.0181289982;0.721390573;0.0174369933;1.04509636;1.05292562;0.730469174;0.0530741576;49.7416488;-1.4154627e-06;0.0152745;0.749999397;0.0333322499;1.03965923;0.675000813;0.0163162379;10;49.7416485;0.666667;0;1.044444;0.994833212;0.994832616
22.602493;1.03965622;0.750001187;0.0181235339;0.721392153;0.0174318537;1.04509249;1.05292372;0.730470528;0.0530689863;49.7416489;-1.3539032e-06;0.0152799108;0.749999475;0.0333323373;1.03965712;0.675000767;0.0163111112;10;49.7416486;0.666667;0;1.044444;0.994833247;0.99483264
22.603493;1.03965522;0.750001199;0.0181213256;0.721392888;0.0174297686;1.04509252;1.05292273;0.730471212;0.0530679836;49.741649;-1.33256392e-06;0.0152821041;0.74999949;0.0333323586;1.03965609;0.675000759;0.0163090871;10;49.7416486;0.666667;0;1.044444;0.994833247;0.99483264
22.605493;1.03965422;0.750001228;0.018119127;0.721393664;0.0174277199;1.04509059;1.05292274;0.730471192;0.0530648271;49.741649;-1.2822371e-06;0.0152842713;0.749999519;0.0333324037;1.03965505;0.675000741;0.0163070405;10;49.7416487;0.666667;0;1.044444;0.99483324;0.994832635
22.607493;1.03965423;0.75000126;0.0181169234;0.721393745;0.017425655;1.04508966;1.05292175;0.730471865;0.0530627818;49.7416491;-1.22437436e-06;0.0152864442;0.749999547;0.033332452;1.03965501;0.675000721;0.0163049958;10;49.7416487;0.666667;0;1.044444;0.994833226;0.994832624
22.610493;1.03965226;0.750001308;0.0181124968;0.721395248;0.0174215202;1.04508676;1.05291973;0.730473219;0.0530597457;49.7416491;-1.13303008e-06;0.0152908238;0.749999583;0.0333325311;1.03965295;0.675000682;0.0163009319;10;49.7416488;0.666667;0;1.044444;0.9948332;0.994832607
22.617493;1.03965039;0.750001389;0.0181036013;0.721396873;0.017413219;1.04508196;1.05291667;0.730475189;0.0530515525;49.7416502;-9.5064748e-07;0.0152995878;0.749999618;0.0333327411;1.03965085;0.675000587;0.0162928024;10;49.74165;0.666667;0;1.044444;0.994833164;0.994832612
22.619493;1.03964945;0.750001399;0.0181013706;0.721397624;0.0174111427;1.04508002;1.05291564;0.730475843;0.0530495297;49.7416502;-9.07125016e-07;0.0153017818;0.74999962;0.0333328087;1.03964982;0.675000562;0.0162907733;10;49.74165;0.666667;0;1.044444;0.994833165;0.994832631
22.620493;1.03964848;0.750001401;0.0181002553;0.721398343;0.0174101086;1.04507905;1.05291463;0.730476517;0.0530474898;49.7416502;-8.85865184e-07;0.0153028818;0.749999619;0.0333328438;1.0396488;0.67500055;0.0162897606;10;49.74165;0.666667;0;1.044444;0.994833167;0.994832645
22.622493;1.03964854;0.750001403;0.0180980254;0.721398389;0.017407997;1.04507811;1.05291461;0.730476478;0.0530454209;49.7416501;-8.44314752e-07;0.015306201;0.749999616;0.0333329162;1.03964877;0.675000527;0.0162877391;10;49.74165;0.666667;0;1.044444;0.994833173;0.994832679
22.627493;1.03964571;0.750001396;0.0180913439;0.721400554;0.01740165;1.04507426;1.05291157;0.730478479;0.0530393314;49.7416501;-7.56855927e-07;0.0153117785;0.749999591;0.0333331073;1.03964569;0.675000487;0.0162817024;10;49.7416501;0.666667;0;1.044444;0.994833206;0.994832801
22.629493;1.03964577;0.750001395;0.0180891207;0.721400579;0.0173995074;1.04507232;1.05291055;0.730479149;0.0530372951;49.7416501;-7.32454337e-07;0.0153151433;0.749999574;0.0333331833;1.03964566;0.675000483;0.0162796939;10;49.7416501;0.666667;0;1.044444;0.994833229;0.994832851
22.630493;1.03964481;0.750001394;0.0180880115;0.721401284;0.0173984519;1.04507134;1.05291054;0.730479139;0.053036249;49.74165;-7.22612431e-07;0.0153162745;0.749999564;0.0333332193;1.03964465;0.675000484;0.0162786907;10;49.7416501;0.666667;0;1.044444;0.994833243;0.994832872
22.635493;1.03964297;0.750001384;0.0180813797;0.72140271;0.0173920504;1.04506845;1.05290749;0.730480134;0.0530300828;49.741651;-6.94283383e-07;0.0153230825;0.749999499;0.0333333562;1.03964259;0.675000528;0.0162726833;10;49.7416512;0.666667;0;1.044444;0.994833335;0.994832925
22.637493;1.03964204;0.750001374;0.0180780709;0.721403411;0.017388851;1.04506648;1.05290647;0.73048082;0.0530280116;49.741651;-6.88550292e-07;0.0153253744;0.749999468;0.0333333868;1.03964158;0.675000559;0.0162696823;10;49.7416512;0.666667;0;1.044444;0.994833381;0.99483292
22.639493;1.0396421;0.750001359;0.0180758781;0.721403415;0.0173867026;1.0450645;1.05290645;0.730480811;0.0530258806;49.7416509;-6.83078556e-07;0.0153276666;0.749999437;0.0333334046;1.03964158;0.675000595;0.0162676808;10;49.7416513;0.666667;0;1.044444;0.994833429;0.994832902
22.642493;1.03964018;0.750001334;0.0180725971;0.7214048;0.01738351;1.04506252;1.05290442;0.730482181;0.0530217177;49.7416509;-6.76084712e-07;0.0153322101;0.749999392;0.033333412;1.03963958;0.675000653;0.0162646752;10;49.7416513;0.666667;0;1.044444;0.994833498;0.994832858
22.649493;1.03963826;0.750001283;0.0180638448;0.721406148;0.0173749019;1.04505652;1.05290139;0.730484237;0.053013329;49.7416508;-7.41616062e-07;0.0153412633;0.749999308;0.0333333864;1.03963762;0.675000773;0.0162566398;10;49.7416513;0.666667;0;1.044444;0.994833651;0.994832699
22.657493;1.03963412;0.750001285;0.0180527773;0.721408861;0.0173640646;1.04505047;1.05289731;0.730487033;0.053003991;49.7416518;-9.70235481e-07;0.0153513188;0.749999255;0.033333349;1.03963364;0.675000849;0.0162465848;10;49.7416522;0.666667;0;1.044444;0.994833746;0.994832515
22.659493;1.03963404;0.7500013;0.0180505381;0.721408847;0.0173618673;1.04504945;1.05289629;0.730487738;0.0530019271;49.7416518;-1.03485177e-06;0.0153546504;0.749999253;0.033333347;1.03963365;0.675000853;0.0162445764;10;49.7416522;0.666667;0;1.044444;0.994833744;0.994832468
22.664493;1.03963079;0.750001355;0.0180437892;0.721410899;0.0173553717;1.04504542;1.05289422;0.730489168;0.0529956768;49.7416518;-1.18325607e-06;0.015360187;0.749999251;0.0333333828;1.03963067;0.675000833;0.0162385808;10;49.7416522;0.666667;0;1.044444;0.994833706;0.994832349
22.666493;1.03963068;0.750001382;0.0180415222;0.721410889;0.0173531849;1.04504341;1.0528932;0.730489885;0.0529936044;49.7416519;-1.22717598e-06;0.0153635087;0.749999253;0.0333334157;1.03963069;0.675000816;0.0162365933;10;49.7416522;0.666667;0;1.044444;0.994833682;0.994832305
22.674493;1.03962635;0.750001524;0.0180313256;0.721413645;0.0173434595;1.04503741;1.05288912;0.730492805;0.052984222;49.7416519;-1.28278874e-06;0.0153734312;0.749999315;0.0333336315;1.03962678;0.675000745;0.0162276824;10;49.7416521;0.666667;0;1.044444;0.994833568;0.994832214
22.676493;1.03962631;0.750001577;0.0180279526;0.721413648;0.0173402278;1.04503541;1.05288809;0.730493536;0.052982134;49.7416518;-1.27436002e-06;0.015376743;0.749999349;0.0333336907;1.03962681;0.675000741;0.0162247063;10;49.7416521;0.666667;0;1.044444;0.994833538;0.99483221
22.679493;1.03962427;0.750001669;0.0180245722;0.721415049;0.0173370313;1.04503341;1.05288704;0.730494282;0.0529779224;49.7416518;-1.25804037e-06;0.0153800493;0.749999408;0.0333337665;1.03962485;0.67500075;0.0162217348;10;49.7416521;0.666667;0;1.044444;0.994833491;0.994832211
22.681493;1.03962426;0.750001738;0.0180212158;0.721415063;0.0173338157;1.04503141;1.05288601;0.730495011;0.0529758357;49.7416517;-1.2494006e-06;0.0153822604;0.749999453;0.0333338044;1.03962489;0.675000763;0.0162187465;10;49.7416521;0.666667;0;1.044444;0.994833461;0.994832213
22.686493;1.03962129;0.750001922;0.0180156265;0.721417183;0.0173285079;1.04502733;1.05288293;0.730497173;0.0529695927;49.7416525;-1.24934793e-06;0.0153889304;0.749999571;0.033333852;1.03962201;0.675000813;0.0162137659;10;49.7416531;0.666667;0;1.044444;0.994833406;0.994832241
22.688493;1.03962133;0.750001993;0.0180122857;0.721417194;0.0173252968;1.04502528;1.0528819;0.730497897;0.0529675116;49.7416524;-1.26213454e-06;0.0153922762;0.749999617;0.0333338526;1.03962207;0.675000837;0.016210774;10;49.7416531;0.666667;0;1.044444;0.994833393;0.994832268
22.696493;1.03961759;0.750001106;0.0180022793;0.721418937;0.0173157681;1.04501898;1.05287781;0.730500792;0.0529581703;49.7416521;-2.22985279e-07;0.015402362;0.749999736;0.0333337645;1.03961824;0.674999946;0.0162017816;10;49.7416529;0.666667;0;1.044444;0.994833402;0.994832467
22.703493;1.03961582;0.75000116;0.017993456;0.721420415;0.0173073268;1.04501372;1.05287475;0.730502936;0.0529498873;49.7416521;-1.92129757e-07;0.0154113027;0.749999751;0.0333335871;1.03961626;0.67500005;0.0161937529;10;49.7416527;0.666667;0;1.044444;0.994833408;0.994832783
22.708493;1.03961295;0.75000111;0.0179868839;0.72142258;0.0173010263;1.04500954;1.05287276;0.730504318;0.0529436542;49.7416521;-1.16112711e-07;0.0154179867;0.74999972;0.0333334891;1.03961324;0.67500009;0.0161877384;10;49.7416525;0.666667;0;1.044444;0.994833343;0.994833009
22.715493;1.0396111;0.750000976;0.0179780953;0.721423996;0.0172925957;1.04500337;1.05286885;0.730507025;0.0529353896;49.7416522;-8.86741711e-09;0.0154268937;0.749999634;0.0333334637;1.0396112;0.675000083;0.0161797525;10;49.7416524;0.666667;0;1.044444;0.994833164;0.994833197
22.723493;1.03960722;0.750000782;0.0179681466;0.721426692;0.0172830143;1.04499732;1.05286503;0.730509787;0.0529260837;49.7416534;6.17475663e-08;0.0154379989;0.749999612;0.033333487;1.03960715;0.675000132;0.0161707678;10;49.7416534;0.666667;0;1.044444;0.994833025;0.994833208
22.725493;1.03960723;0.75000072;0.0179648323;0.721426666;0.0172797848;1.04499534;1.05286508;0.730509803;0.0529229134;49.7416534;6.96169748e-08;0.0154402103;0.749999612;0.0333334909;1.03960715;0.675000155;0.0161677641;10;49.7416534;0.666667;0;1.044444;0.994833014;0.994833186
22.730493;1.03960425;0.750000544;0.0179582373;0.72142867;0.017273358;1.0449914;1.05286219;0.730511931;0.0529177845;49.7416536;7.57163368e-08;0.0154468364;0.749999605;0.0333334861;1.03960414;0.675000198;0.0161617597;10;49.7416535;0.666667;0;1.044444;0.994833006;0.994833106
22.732493;1.03960427;0.750000473;0.0179560513;0.72142863;0.0172711962;1.04498944;1.05286123;0.730512642;0.0529146766;49.7416537;7.41829131e-08;0.0154490429;0.749999603;0.0333334771;1.03960414;0.675000203;0.0161597697;10;49.7416536;0.666667;0;1.044444;0.994833002;0.994833072
22.735493;1.03960229;0.750000377;0.0179527731;0.721429952;0.0172679936;1.04498751;1.05286028;0.730513363;0.0529115829;49.7416538;6.53935691e-08;0.0154534702;0.749999606;0.0333334567;1.03960216;0.675000204;0.0161567993;10;49.7416536;0.666667;0;1.044444;0.994832987;0.994833026
22.742493;1.03960035;0.750000234;0.0179428758;0.721431188;0.0172583568;1.04498171;1.05285633;0.73051622;0.0529033976;49.7416539;1.39713026e-08;0.015462346;0.749999646;0.0333333883;1.03960019;0.675000181;0.0161478722;10;49.7416538;0.666667;0;1.044444;0.994832869;0.994832953
22.745493;1.03959836;0.7500002;0.0179395556;0.721432527;0.0172551715;1.04497977;1.05285531;0.730516956;0.0528992446;49.7416539;-2.07365636e-08;0.0154667948;0.749999685;0.0333333664;1.03959818;0.67500017;0.0161448862;10;49.7416538;0.666667;0;1.044444;0.994832775;0.994832931
22.746493;1.03959836;0.75000019;0.017938443;0.721432514;0.0172541027;1.04497878;1.0528543;0.730517662;0.0528982457;49.7416539;-3.47277787e-08;0.0154679088;0.749999702;0.0333333623;1.03959817;0.675000167;0.0161438882;10;49.7416539;0.666667;0;1.044444;0.99483274;0.994832924
22.747493;1.03959836;0.750000181;0.0179373273;0.721432502;0.0172530366;1.04497778;1.05285429;0.730517672;0.0528971966;49.7416538;-5.01791089e-08;0.0154690236;0.74999972;0.0333333599;1.03959816;0.675000166;0.0161428888;10;49.7416539;0.666667;0;1.044444;0.994832704;0.994832918
22.748493;1.03959736;0.750000172;0.0179350975;0.721433185;0.0172509212;1.04497779;1.05285427;0.730517679;0.0528961477;49.7416538;-6.71173793e-08;0.0154701393;0.749999739;0.0333333588;1.03959716;0.675000165;0.0161408879;10;49.7416539;0.666667;0;1.044444;0.994832667;0.994832911
22.752493;1.03959536;0.750000143;0.0179306017;0.721434538;0.0172467269;1.04497378;1.05285218;0.730519068;0.0528909969;49.7416538;-1.44306419e-07;0.0154757178;0.749999823;0.0333333628;1.03959511;0.675000166;0.0161368717;10;49.741654;0.666667;0;1.044444;0.994832525;0.994832892
22.754493;1.03959535;0.750000135;0.0179272383;0.721434525;0.0172435545;1.04497276;1.05285112;0.73051975;0.052888947;49.7416538;-1.82305326e-07;0.0154779465;0.749999866;0.0333333693;1.03959509;0.675000167;0.0161338598;10;49.741654;0.666667;0;1.044444;0.99483246;0.994832889
22.762493;1.03959134;0.750000183;0.0179171378;0.721437273;0.0172341423;1.04496565;1.05284681;0.730522436;0.0528796526;49.7416536;-3.01235999e-07;0.0154890081;0.750000026;0.0333334127;1.03959104;0.675000181;0.016124834;10;49.7416542;0.666667;0;1.044444;0.99483226;0.994832908
22.764493;1.03959134;0.75000021;0.0179148948;0.721437275;0.0172320281;1.04496462;1.05284571;0.730523104;0.0528775779;49.7416536;-3.29361353e-07;0.015491201;0.750000061;0.0333334187;1.03959105;0.67500019;0.0161228352;10;49.7416542;0.666667;0;1.044444;0.99483223;0.994832916
22.769493;1.03958833;0.750000277;0.0179081777;0.721439392;0.0172256787;1.04496058;1.05284246;0.730525133;0.0528713199;49.7416536;-3.9789563e-07;0.015497778;0.750000148;0.0333334093;1.0395881;0.675000213;0.0161168478;10;49.7416543;0.666667;0;1.044444;0.994832204;0.994832953
22.771493;1.03958833;0.750000297;0.0179059381;0.721439416;0.017223531;1.04495858;1.05284235;0.73052512;0.052869163;49.7416536;-4.20943456e-07;0.0154999653;0.750000179;0.0333333953;1.03958813;0.675000222;0.016114855;10;49.7416543;0.666667;0;1.044444;0.994832216;0.994832976
22.774493;1.03958631;0.750000311;0.0179014767;0.721440851;0.0172192621;1.04495659;1.05284022;0.730526502;0.052864963;49.7416537;-4.46016424e-07;0.0155043626;0.750000215;0.0333333647;1.03958618;0.675000237;0.0161108698;10;49.7416543;0.666667;0;1.044444;0.994832259;0.994833018
