time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.781493;1.03958421;0.750000275;0.0178925912;0.721442384;0.017210633;1.04495066;1.05283707;0.730528619;0.0528565002;49.7416549;-4.43333991e-07;0.0155131718;0.750000258;0.0333332653;1.03958423;0.675000238;0.0161029277;10;49.7416553;0.666667;0;1.044444;0.994832454;0.994833113
22.789493;1.03958007;0.750000149;0.0178826525;0.721445349;0.0172009516;1.0449448;1.05283321;0.730531429;0.0528471265;49.741655;-3.65553275e-07;0.0155231914;0.750000271;0.0333330643;1.03958018;0.675000097;0.0160939764;10;49.7416551;0.666667;0;1.044444;0.994832753;0.994833135
22.791493;1.03958005;0.750000108;0.0178793345;0.721445385;0.0171977288;1.04494284;1.05283229;0.730532135;0.0528450721;49.7416551;-3.3540152e-07;0.0155265427;0.75000027;0.0333330048;1.03958017;0.675000044;0.016090986;10;49.741655;0.666667;0;1.044444;0.99483283;0.99483312
22.796493;1.03957699;0.750000012;0.0178738085;0.72144751;0.0171924298;1.04493896;1.05283055;0.730533571;0.0528388866;49.7416551;-2.43455102e-07;0.0155332607;0.750000265;0.0333328767;1.03957714;0.674999925;0.0160860081;10;49.7416549;0.666667;0;1.044444;0.994833001;0.994833059
22.797493;1.03957697;0.749999995;0.0178715904;0.721447512;0.0171902982;1.04493799;1.05282961;0.730534278;0.0528378916;49.7416551;-2.21694962e-07;0.0155343822;0.750000265;0.0333328558;1.03957714;0.674999908;0.016084012;10;49.7416548;0.666667;0;1.044444;0.994833029;0.994833045
22.798493;1.03957696;0.749999979;0.017870483;0.721447513;0.0171892378;1.04493801;1.05282966;0.730534291;0.0528368457;49.7416551;-1.98455331e-07;0.0155355031;0.750000264;0.0333328362;1.03957714;0.674999896;0.0160830153;10;49.7416548;0.666667;0;1.044444;0.994833054;0.994833032
22.806493;1.03957284;0.749999858;0.0178604964;0.7214503;0.0171798148;1.04493114;1.05282606;0.730537187;0.0528265281;49.7416552;4.25376558e-08;0.0155455445;0.750000277;0.0333326824;1.03957313;0.674999946;0.0160740235;10;49.7416547;0.666667;0;1.044444;0.994833164;0.994832965
22.808493;1.03957281;0.749999828;0.0178582588;0.721450319;0.0171777165;1.04493013;1.05282513;0.730537899;0.0528244719;49.7416553;1.13509333e-07;0.0155488821;0.750000283;0.0333326433;1.03957311;0.67499999;0.0160720243;10;49.7416548;0.666667;0;1.044444;0.994833162;0.994832957
22.811493;1.03957077;0.749999791;0.0178537679;0.721451746;0.0171735289;1.04492711;1.05282321;0.730539291;0.052821415;49.7416553;2.20103708e-07;0.0155522251;0.750000284;0.033332588;1.03957107;0.675000064;0.0160680269;10;49.7416548;0.666667;0;1.044444;0.994833141;0.994832949
22.813493;1.03957075;0.749999778;0.0178514993;0.721451775;0.0171714257;1.04492607;1.05282325;0.730539282;0.0528182581;49.7416554;2.86268811e-07;0.015555567;0.75000028;0.0333325559;1.03957104;0.675000114;0.0160660302;10;49.7416548;0.666667;0;1.044444;0.994833123;0.994832947
22.818493;1.03956769;0.749999788;0.017844675;0.721453935;0.0171651388;1.04492196;1.05282028;0.730541302;0.052813177;49.7416555;4.0825798e-07;0.0155611397;0.750000254;0.0333325135;1.03956794;0.675000216;0.0160600523;10;49.7416549;0.666667;0;1.044444;0.994833089;0.994832947
22.820493;1.03956767;0.749999809;0.0178423815;0.721453966;0.0171630248;1.04491991;1.05281928;0.730541956;0.0528100911;49.7416555;4.34841163e-07;0.0155644748;0.750000234;0.0333325183;1.0395679;0.675000249;0.0160580682;10;49.7416549;0.666667;0;1.044444;0.994833086;0.994832953
22.830493;1.03956358;0.75000001;0.0178287606;0.721456877;0.0171502767;1.04491168;1.0528143;0.730545126;0.0527989178;49.7416557;4.70514971e-07;0.0155766323;0.75000005;0.0333327261;1.03956361;0.675000377;0.0160461803;10;49.7416551;0.666667;0;1.044444;0.994833216;0.994833041
22.832493;1.03956256;0.750000047;0.0178265062;0.721457594;0.0171481327;1.04491065;1.0528143;0.730545059;0.052796837;49.7416557;4.75074257e-07;0.0155799393;0.750000008;0.0333327821;1.03956256;0.675000398;0.0160442122;10;49.7416552;0.666667;0;1.044444;0.994833274;0.994833055
22.833493;1.03956155;0.750000064;0.0178253821;0.7214583;0.0171470657;1.04490963;1.0528133;0.730545718;0.0527958454;49.7416557;4.770424e-07;0.0155810364;0.749999989;0.0333328092;1.03956153;0.675000408;0.0160432297;10;49.7416552;0.666667;0;1.044444;0.994833305;0.994833059
22.834493;1.03956154;0.750000079;0.0178231487;0.721458312;0.0171449117;1.04490862;1.0528133;0.730545683;0.0527948027;49.7416557;4.78364932e-07;0.0155821333;0.749999971;0.0333328355;1.03956152;0.675000417;0.0160412482;10;49.7416552;0.666667;0;1.044444;0.994833338;0.994833063
22.835493;1.03956153;0.750000092;0.0178220285;0.721458323;0.0171438256;1.0449076;1.05281231;0.730546341;0.0527927542;49.7416557;4.78790354e-07;0.01558323;0.749999955;0.0333328607;1.0395615;0.675000427;0.0160402676;10;49.7416552;0.666667;0;1.044444;0.994833372;0.994833065
22.848493;1.03955547;0.750000113;0.0178054138;0.721462561;0.0171278015;1.04489757;1.05280634;0.730550167;0.0527785153;49.7416554;4.55696754e-07;0.0155998176;0.749999862;0.0333331306;1.03955556;0.675000595;0.0160255318;10;49.7416556;0.666667;0;1.044444;0.99483382;0.994833014
22.849493;1.03955548;0.750000107;0.0178043141;0.721462559;0.0171267459;1.04489658;1.05280535;0.730550852;0.0527775289;49.7416554;4.59854922e-07;0.0156020493;0.749999865;0.0333331412;1.03955558;0.675000609;0.0160245455;10;49.7416556;0.666667;0;1.044444;0.994833846;0.994833002
22.850493;1.03955549;0.750000101;0.0178032149;0.721462556;0.0171256928;1.04489659;1.05280535;0.730550847;0.0527754356;49.7416554;4.65423243e-07;0.0156031714;0.749999869;0.0333331479;1.03955559;0.675000622;0.0160235578;10;49.7416557;0.666667;0;1.044444;0.99483387;0.994832989
22.851493;1.0395545;0.750000095;0.0178021161;0.721463245;0.0171246582;1.04489561;1.05280535;0.730550846;0.0527743963;49.7416564;4.72105201e-07;0.0156042946;0.749999876;0.0333331504;1.03955461;0.675000633;0.0160225688;10;49.7416567;0.666667;0;1.044444;0.994833893;0.994832974
22.855493;1.03955254;0.750000069;0.0177966112;0.721464606;0.0171194353;1.04489266;1.05280336;0.730552261;0.0527703296;49.7416563;4.98529745e-07;0.0156087881;0.74999992;0.033333119;1.03955266;0.675000651;0.0160176013;10;49.7416567;0.666667;0;1.044444;0.994833963;0.994832903
22.857493;1.03955256;0.75000006;0.0177944107;0.721464588;0.0171173459;1.04489068;1.05280236;0.730552987;0.0527672375;49.7416563;5.02687468e-07;0.0156121452;0.749999952;0.0333330835;1.03955269;0.675000642;0.0160156086;10;49.7416567;0.666667;0;1.044444;0.994833985;0.994832865
22.860493;1.03955059;0.75000005;0.0177910995;0.721465939;0.0171142406;1.0448887;1.05280035;0.730554437;0.0527642034;49.7416562;4.87126955e-07;0.0156155224;0.750000009;0.0333330184;1.03955074;0.675000606;0.0160126035;10;49.7416567;0.666667;0;1.044444;0.994833999;0.994832812
22.866493;1.03954862;0.750000044;0.0177833213;0.721467218;0.0171069037;1.04488372;1.0527973;0.730556656;0.0527570061;49.7416562;3.71751418e-07;0.0156234481;0.750000109;0.033332882;1.03954885;0.675000493;0.0160055318;10;49.7416567;0.666667;0;1.044444;0.994833973;0.994832754
22.867493;1.03954862;0.750000043;0.0177822049;0.721467196;0.0171058492;1.04488273;1.05279729;0.730556679;0.0527559553;49.7416562;3.45588747e-07;0.0156245915;0.750000121;0.0333328617;1.03954886;0.675000472;0.0160045135;10;49.7416567;0.666667;0;1.044444;0.994833962;0.994832751
22.868493;1.03954763;0.75000004;0.0177799759;0.721467868;0.0171037405;1.04488173;1.05279727;0.730556702;0.0527549045;49.7416562;3.18710565e-07;0.0156268482;0.750000133;0.0333328431;1.03954788;0.67500045;0.016002494;10;49.7416567;0.666667;0;1.044444;0.99483395;0.994832749
22.875493;1.03954461;0.75;0.0177710035;0.721469794;0.0170952761;1.0448768;1.05279314;0.730559648;0.0527467014;49.7416561;1.33610125e-07;0.0156360178;0.750000167;0.033332771;1.03954495;0.675000289;0.0159943308;10;49.7416566;0.666667;0;1.044444;0.994833855;0.994832778
22.882493;1.03954258;0.749999945;0.0177620496;0.721471026;0.0170867109;1.04487088;1.05278995;0.730561809;0.052738464;49.741656;-2.97485462e-08;0.01564517;0.750000098;0.0333327952;1.03954295;0.675000157;0.0159861132;10;49.7416566;0.666667;0;1.044444;0.994833748;0.994832837
22.895493;1.03953658;0.749999851;0.0177463887;0.721475059;0.017071684;1.04486085;1.05278343;0.730565841;0.0527238965;49.741656;-1.98432638e-07;0.0156620995;0.750000057;0.0333328054;1.03953702;0.674999951;0.0159717246;10;49.7416565;0.666667;0;1.044444;0.994833518;0.994832789
22.897493;1.03953661;0.749999827;0.0177430053;0.721475065;0.0170684652;1.04485983;1.05278236;0.730566502;0.05272179;49.7416559;-2.20624014e-07;0.0156643269;0.750000074;0.0333327852;1.03953703;0.674999928;0.0159686955;10;49.7416565;0.666667;0;1.044444;0.99483348;0.994832768
22.910493;1.03953078;0.749999598;0.0177270481;0.721479285;0.0170536797;1.04484985;1.05277624;0.730570485;0.052705858;49.7416568;-4.04736186e-07;0.0156808613;0.750000203;0.0333326149;1.03953104;0.674999913;0.0159546628;10;49.7416577;0.666667;0;1.044444;0.994833306;0.994832671
22.912493;1.0395308;0.749999579;0.0177236738;0.721479275;0.0170504949;1.04484788;1.05277527;0.730571161;0.0527037412;49.7416568;-4.38979851e-07;0.0156830365;0.750000228;0.0333326086;1.03953103;0.67499992;0.0159516775;10;49.7416577;0.666667;0;1.044444;0.994833297;0.99483267
22.915493;1.0395288;0.749999567;0.0177203058;0.72148064;0.0170473473;1.04484594;1.05277432;0.730571826;0.0526994926;49.7416568;-4.92202429e-07;0.0156862881;0.750000273;0.0333326169;1.03952902;0.674999929;0.0159487106;10;49.7416577;0.666667;0;1.044444;0.994833292;0.994832682
22.920493;1.03952775;0.749999591;0.0177136543;0.721481286;0.0170409837;1.04484206;1.05277141;0.73057385;0.0526942718;49.7416569;-5.66364706e-07;0.0156928104;0.750000352;0.0333326631;1.03952799;0.674999939;0.0159427855;10;49.7416577;0.666667;0;1.044444;0.99483329;0.994832734
22.928493;1.03952356;0.74999972;0.0177037926;0.721484024;0.0170314963;1.04483631;1.05276852;0.730575833;0.0526849178;49.7416571;-5.92665917e-07;0.015702601;0.75000042;0.033332794;1.03952395;0.67499992;0.0159339313;10;49.7416576;0.666667;0;1.044444;0.994833227;0.994832863
22.934493;1.03952142;0.749999834;0.0176972384;0.721485419;0.0170251599;1.04483147;1.05276563;0.730577908;0.0526777633;49.7416573;-5.35123851e-07;0.0157102496;0.750000401;0.0333329951;1.03952194;0.674999867;0.0159280312;10;49.7416575;0.666667;0;1.044444;0.994833125;0.994832942
22.935493;1.0395214;0.749999848;0.0176961448;0.721485422;0.0170240979;1.04483049;1.05276464;0.730578609;0.0526767737;49.7416573;-5.20682539e-07;0.0157113401;0.750000399;0.0333330354;1.03952195;0.674999857;0.0159270443;10;49.7416575;0.666667;0;1.044444;0.994833106;0.99483295
22.936493;1.03952039;0.74999986;0.0176939399;0.721486119;0.0170219832;1.0448305;1.05276466;0.730578618;0.0526757341;49.7416574;-5.04781821e-07;0.0157124304;0.750000397;0.0333330761;1.03952095;0.674999848;0.0159250561;10;49.7416575;0.666667;0;1.044444;0.994833087;0.994832957
22.937493;1.03952037;0.749999871;0.0176928463;0.721486122;0.0170209208;1.04482952;1.05276468;0.730578631;0.0526746948;49.7416574;-4.87361513e-07;0.0157135203;0.750000397;0.0333331169;1.03952095;0.674999839;0.0159240667;10;49.7416575;0.666667;0;1.044444;0.994833069;0.994832962
22.938493;1.03951936;0.74999988;0.017691753;0.721486818;0.0170198744;1.04482853;1.0527637;0.73057934;0.0526737057;49.7416574;-4.68406809e-07;0.0157146095;0.750000397;0.0333331572;1.03951995;0.674999832;0.0159230762;10;49.7416575;0.666667;0;1.044444;0.994833052;0.994832965
22.940493;1.03951933;0.749999894;0.0176895673;0.721486823;0.0170177466;1.04482754;1.05276273;0.730580072;0.0526716789;49.7416575;-4.26323344e-07;0.0157178968;0.750000399;0.0333332341;1.03951995;0.67499982;0.0159210922;10;49.7416575;0.666667;0;1.044444;0.994833021;0.994832964
22.943493;1.03951732;0.749999909;0.0176862888;0.721488213;0.0170145799;1.04482454;1.05276177;0.730580835;0.0526686196;49.7416575;-3.56813917e-07;0.0157211565;0.750000399;0.0333333329;1.03951795;0.674999809;0.0159181115;10;49.7416575;0.666667;0;1.044444;0.994832986;0.994832953
22.948493;1.03951637;0.749999954;0.0176797015;0.721488888;0.0170081959;1.04482147;1.05275984;0.730582336;0.0526625066;49.7416576;-2.35735379e-07;0.0157277055;0.750000371;0.0333334522;1.03951694;0.674999792;0.0159121365;10;49.7416575;0.666667;0;1.044444;0.994832947;0.994832928
22.955493;1.0395136;0.750000112;0.0176708902;0.721490958;0.0169997475;1.04481524;1.05275592;0.730585221;0.0526544974;49.7416587;-1.15492551e-07;0.0157364747;0.750000287;0.0333335569;1.03951392;0.67499975;0.0159041365;10;49.7416584;0.666667;0;1.044444;0.994832933;0.994832887
22.956493;1.03951264;0.75000014;0.0176697856;0.721491657;0.0169987053;1.0448142;1.05275593;0.730585232;0.0526534801;49.7416587;-1.05979666e-07;0.0157375757;0.750000273;0.0333335679;1.03951292;0.674999743;0.0159031281;10;49.7416584;0.666667;0;1.044444;0.994832937;0.994832881
22.959493;1.03951176;0.75000022;0.0176664653;0.721492368;0.0169955437;1.04481208;1.05275394;0.730586642;0.0526505278;49.7416587;-8.96628071e-08;0.0157408907;0.750000233;0.0333335931;1.0395119;0.674999724;0.0159000912;10;49.7416583;0.666667;0;1.044444;0.994832959;0.99483287
22.963493;1.03951092;0.750000306;0.0176609232;0.721493077;0.016990241;1.04480893;1.05275294;0.730587334;0.0526465032;49.7416586;-9.76072093e-08;0.015745335;0.750000179;0.0333336016;1.03951087;0.674999719;0.0158950224;10;49.7416582;0.666667;0;1.044444;0.994833007;0.994832864
22.966493;1.03950902;0.750000359;0.0176576068;0.721494459;0.01698708;1.04480682;1.05275093;0.730588701;0.0526424922;49.7416586;-1.25550554e-07;0.0157497906;0.750000141;0.0333335852;1.03950883;0.674999729;0.0158919594;10;49.7416582;0.666667;0;1.044444;0.994833039;0.994832866
22.970493;1.03950812;0.750000416;0.0176532043;0.721495108;0.0169828377;1.04480371;1.05274994;0.730589361;0.0526384655;49.7416584;-1.82268506e-07;0.0157542517;0.750000094;0.0333335351;1.03950776;0.674999748;0.0158878613;10;49.7416581;0.666667;0;1.044444;0.994833069;0.994832882
22.971493;1.03950814;0.750000429;0.0176521072;0.721495089;0.0169817733;1.0448027;1.05274894;0.730590048;0.0526374936;49.7416584;-1.98216098e-07;0.0157553658;0.750000084;0.0333335185;1.03950774;0.674999753;0.0158868351;10;49.7416581;0.666667;0;1.044444;0.994833075;0.994832889
22.979493;1.0395042;0.750000515;0.0176422684;0.721497644;0.016972236;1.04479677;1.05274505;0.730592839;0.0526283666;49.7416582;-3.47849645e-07;0.0157653856;0.750000023;0.033333318;1.03950355;0.674999805;0.0158776474;10;49.741658;0.666667;0;1.044444;0.994833165;0.994832934
22.981493;1.03950418;0.750000533;0.0176400983;0.721497585;0.0169700952;1.04479582;1.05274509;0.730592856;0.0526262733;49.7416581;-3.83176319e-07;0.0157676178;0.750000015;0.0333332527;1.03950349;0.674999818;0.015875619;10;49.7416579;0.666667;0;1.044444;0.994833192;0.994832927
22.984493;1.03950315;0.750000552;0.0176357268;0.721498207;0.0169658273;1.0447929;1.05274315;0.730594273;0.052623223;49.741658;-4.29809047e-07;0.0157720825;0.75000001;0.0333331518;1.03950239;0.674999843;0.0158715964;10;49.7416579;0.666667;0;1.044444;0.994833229;0.994832902
22.992493;1.03949898;0.750000581;0.0176269133;0.721500966;0.0169572756;1.04478707;1.05274026;0.730596469;0.0526138714;49.7416579;-5.16854638e-07;0.0157821246;0.750000031;0.0333329039;1.03949814;0.674999956;0.015863627;10;49.7416578;0.666667;0;1.044444;0.994833325;0.994832802
23.005493;1.03949466;0.750000587;0.0176111835;0.721504012;0.0169420784;1.04477809;1.05273432;0.730600739;0.0525993286;49.7416589;-5.22739988e-07;0.0157974258;0.750000094;0.0333328128;1.03949407;0.675000199;0.0158498373;10;49.7416588;0.666667;0;1.044444;0.9948335;0.994832799
23.013493;1.03949054;0.750000547;0.0176011126;0.721506886;0.0169323154;1.04477216;1.05273028;0.73060346;0.052591073;49.7416591;-4.79456679e-07;0.0158070875;0.750000107;0.0333328001;1.03949019;0.675000359;0.0158408012;10;49.7416588;0.666667;0;1.044444;0.994833485;0.994832906
23.018493;1.03948954;0.750000542;0.0175944401;0.721507603;0.0169258348;1.0447682;1.05272825;0.730604813;0.0525858613;49.7416592;-4.19149178e-07;0.0158124811;0.750000107;0.0333327382;1.03948927;0.675000431;0.0158346864;10;49.7416589;0.666667;0;1.044444;0.994833463;0.994832958
23.021493;1.03948755;0.750000532;0.0175911139;0.721508982;0.0169226369;1.04476619;1.05272723;0.730605497;0.0525816494;49.7416592;-3.78565807e-07;0.0158157589;0.750000106;0.0333326902;1.03948731;0.675000457;0.0158315936;10;49.741659;0.666667;0;1.044444;0.994833456;0.994832974
23.026493;1.03948656;0.75000047;0.0175855764;0.721509628;0.0169173364;1.04476217;1.05272519;0.730606882;0.0525763888;49.7416591;-3.08066158e-07;0.0158224184;0.750000104;0.0333326066;1.03948639;0.67500047;0.0158264325;10;49.7416592;0.666667;0;1.044444;0.99483344;0.994832971
23.029493;1.03948458;0.750000403;0.01758224;0.721510982;0.0169142189;1.04476014;1.05272316;0.730608264;0.052573269;49.7416591;-2.61569889e-07;0.015825794;0.750000097;0.033332568;1.03948444;0.675000457;0.0158233532;10;49.7416593;0.666667;0;1.044444;0.994833423;0.994832953
23.031493;1.0394846;0.750000348;0.0175800053;0.721510962;0.0169121277;1.04475913;1.05272213;0.730608946;0.0525711738;49.741659;-2.26542356e-07;0.0158280563;0.750000089;0.0333325508;1.03948448;0.67500044;0.0158213153;10;49.7416593;0.666667;0;1.044444;0.994833408;0.994832936
23.033493;1.03948362;0.750000287;0.0175766513;0.72151164;0.0169089865;1.0447571;1.0527221;0.730608926;0.0525690306;49.741659;-1.89173852e-07;0.0158303233;0.750000079;0.0333325417;1.03948351;0.675000414;0.0158182908;10;49.7416594;0.666667;0;1.044444;0.994833391;0.994832916
23.034493;1.03948363;0.750000256;0.0175755272;0.721511633;0.0169079428;1.04475609;1.05272109;0.730609606;0.0525680095;49.74166;-1.70294125e-07;0.015831458;0.750000073;0.0333325406;1.03948352;0.675000399;0.0158172835;10;49.7416604;0.666667;0;1.044444;0.994833382;0.994832905
23.037493;1.03948169;0.750000159;0.0175721493;0.721513001;0.0169048476;1.04475402;1.05272005;0.730610241;0.0525648494;49.7416599;-1.15656295e-07;0.0158359763;0.750000055;0.0333325517;1.03948157;0.675000341;0.0158142792;10;49.7416603;0.666667;0;1.044444;0.994833359;0.994832869
23.040493;1.03948076;0.750000066;0.0175687743;0.721513672;0.0169017447;1.04475193;1.05271801;0.730611542;0.0525617487;49.7416599;-6.81272253e-08;0.0158393866;0.750000034;0.0333325856;1.03948061;0.675000274;0.0158112933;10;49.7416603;0.666667;0;1.044444;0.994833345;0.994832827
23.041493;1.03948078;0.750000036;0.0175676522;0.721513663;0.0169007071;1.04475089;1.052718;0.730611507;0.0525596298;49.7416599;-5.4748058e-08;0.0158405236;0.750000026;0.0333326014;1.03948062;0.675000253;0.0158103003;10;49.7416602;0.666667;0;1.044444;0.994833343;0.994832812
23.042493;1.03948081;0.750000006;0.0175665321;0.721513654;0.01689967;1.04475085;1.052718;0.730611469;0.0525585681;49.7416599;-4.28224584e-08;0.0158416606;0.750000017;0.0333326189;1.03948063;0.675000233;0.015809308;10;49.7416602;0.666667;0;1.044444;0.994833343;0.994832795
23.045493;1.03947889;0.749999927;0.0175631847;0.721515018;0.0168965928;1.04474774;1.05271598;0.730612732;0.0525554905;49.7416599;-1.51509246e-08;0.0158450708;0.749999984;0.033332678;1.03947865;0.675000186;0.0158063326;10;49.7416602;0.666667;0;1.044444;0.994833357;0.994832737
23.049493;1.03947799;0.749999849;0.0175576366;0.7215157;0.0168913851;1.04474459;1.05271496;0.730613248;0.0525513112;49.7416599;7.43616916e-09;0.0158496184;0.749999934;0.0333327666;1.03947765;0.67500016;0.0158013588;10;49.7416601;0.666667;0;1.044444;0.994833407;0.994832657
23.050493;1.03947801;0.749999835;0.0175565298;0.721515702;0.0168903427;1.04474456;1.05271396;0.730613898;0.0525503038;49.7416599;1.20090298e-08;0.0158507567;0.749999923;0.0333327898;1.03947764;0.675000159;0.015800363;10;49.7416601;0.666667;0;1.044444;0.994833423;0.994832639
23.053493;1.03947606;0.749999804;0.0175532074;0.721517107;0.0168872347;1.04474247;1.05271294;0.730614464;0.0525471792;49.7416599;2.8540885e-08;0.0158552836;0.749999895;0.0333328589;1.03947561;0.67500016;0.0157973695;10;49.74166;0.666667;0;1.044444;0.994833479;0.994832597
23.056493;1.03947508;0.749999784;0.0175498758;0.72151783;0.0168840879;1.04473941;1.05271193;0.730615031;0.0525440455;49.7416599;5.15883652e-08;0.0158586899;0.749999877;0.0333329212;1.03947456;0.675000164;0.0157943624;10;49.74166;0.666667;0;1.044444;0.994833537;0.994832581
23.061493;1.03947408;0.749999784;0.0175443008;0.721518591;0.0168787841;1.04473638;1.05270889;0.730616892;0.0525388675;49.74166;9.7095363e-08;0.0158643216;0.749999861;0.0333330047;1.03947347;0.675000166;0.015789304;10;49.74166;0.666667;0;1.044444;0.994833622;0.994832611
23.064493;1.03947208;0.749999804;0.017540942;0.721520027;0.0168756007;1.0447344;1.05270788;0.730617459;0.0525357182;49.7416601;1.18274724e-07;0.0158676818;0.74999986;0.0333330452;1.03947141;0.675000163;0.0157862554;10;49.7416601;0.666667;0;1.044444;0.994833658;0.994832656
23.068493;1.03947106;0.749999844;0.0175364598;0.721520793;0.0168713142;1.04473146;1.05270585;0.730618709;0.0525304964;49.7416602;1.25324983e-07;0.0158732684;0.749999872;0.0333330907;1.03947034;0.675000163;0.0157822113;10;49.7416601;0.666667;0;1.044444;0.994833675;0.994832747
23.069493;1.03947106;0.749999855;0.0175342297;0.721520811;0.0168691688;1.04473049;1.05270585;0.730618682;0.0525294297;49.7416602;1.23200708e-07;0.0158743877;0.749999877;0.0333331006;1.03947033;0.675000165;0.0157802064;10;49.7416601;0.666667;0;1.044444;0.994833675;0.994832775
23.070493;1.03947005;0.749999866;0.0175331119;0.721521523;0.0168681085;1.04472951;1.05270584;0.730618657;0.0525283629;49.7416602;1.19636943e-07;0.0158755074;0.749999881;0.0333331097;1.03946932;0.675000168;0.015779204;10;49.7416601;0.666667;0;1.044444;0.994833673;0.994832805
23.072493;1.03947003;0.749999887;0.0175308813;0.721521557;0.016865955;1.04472857;1.05270484;0.730619306;0.0525262793;49.7416603;1.08023933e-07;0.0158777479;0.749999888;0.0333331251;1.03946931;0.675000177;0.0157772061;10;49.7416601;0.666667;0;1.044444;0.994833668;0.99483287
23.075493;1.03946801;0.749999911;0.0175275506;0.721522989;0.0168627506;1.04472666;1.05270284;0.730620637;0.0525231826;49.7416613;8.01087971e-08;0.0158811097;0.749999894;0.0333331392;1.03946732;0.675000204;0.0157742274;10;49.7416611;0.666667;0;1.044444;0.994833659;0.994832974
23.080493;1.03946697;0.749999913;0.0175220277;0.721523713;0.0168573333;1.04472282;1.05270086;0.730621947;0.0525179787;49.7416613;7.0813449e-09;0.0158867157;0.749999896;0.0333331401;1.03946642;0.675000276;0.0157693079;10;49.7416612;0.666667;0;1.044444;0.994833642;0.994833137
23.083493;1.03946495;0.74999989;0.017518718;0.721525078;0.0168540765;1.0447209;1.05269989;0.730622615;0.0525148586;49.7416613;-5.55404317e-08;0.0158900856;0.749999894;0.0333331264;1.0394645;0.675000323;0.0157663744;10;49.7416612;0.666667;0;1.044444;0.994833626;0.994833218
23.094493;1.03946195;0.749999803;0.0175065658;0.721526862;0.016841986;1.04471311;1.05269507;0.730626152;0.0525035463;49.7416612;-3.7858993e-07;0.0159035726;0.749999921;0.0333329878;1.03946181;0.675000501;0.0157555608;10;49.7416613;0.666667;0;1.044444;0.994833433;0.994833401
23.096493;1.03946096;0.749999794;0.0175043551;0.721527481;0.0168398021;1.04471214;1.0526941;0.730626886;0.0525015141;49.7416612;-4.30302376e-07;0.0159058285;0.749999934;0.033332958;1.03946086;0.675000532;0.0157535706;10;49.7416614;0.666667;0;1.044444;0.994833383;0.994833397
23.097493;1.03945997;0.749999791;0.0175032505;0.721528137;0.0168387199;1.04471115;1.05269411;0.730626908;0.0525004754;49.7416611;-4.52258452e-07;0.015906957;0.749999942;0.0333329453;1.03945988;0.675000545;0.0157525725;10;49.7416614;0.666667;0;1.044444;0.994833358;0.99483339
23.103493;1.03945805;0.749999808;0.0174955068;0.721529308;0.0168311162;1.0447072;1.0526922;0.73062844;0.052494369;49.7416611;-5.12506855e-07;0.0159137214;0.750000015;0.0333329047;1.03945801;0.675000594;0.0157455388;10;49.7416614;0.666667;0;1.044444;0.994833221;0.994833294
23.105493;1.03945808;0.749999829;0.0174932887;0.721529243;0.0168289385;1.0447062;1.05269123;0.730629182;0.0524923531;49.7416611;-5.07541358e-07;0.0159159678;0.750000041;0.0333329047;1.03945806;0.6750006;0.0157435153;10;49.7416614;0.666667;0;1.044444;0.994833182;0.994833253
23.108493;1.03945612;0.749999873;0.0174899528;0.721530539;0.0168257146;1.04470419;1.05268928;0.730630637;0.0524893429;49.7416611;-4.89070542e-07;0.0159193293;0.750000069;0.0333329089;1.03945614;0.675000607;0.0157404815;10;49.7416614;0.666667;0;1.044444;0.994833129;0.994833195
23.115493;1.03945424;0.75;0.0174821118;0.721531692;0.0168181681;1.04469915;1.05268739;0.730632171;0.0524820551;49.7416621;-4.4051724e-07;0.015927137;0.75000005;0.0333329214;1.03945431;0.675000613;0.0157334552;10;49.7416624;0.666667;0;1.044444;0.99483297;0.994833113
23.120493;1.0394523;0.750000076;0.0174764428;0.721532903;0.0168128043;1.04469515;1.05268442;0.730634351;0.0524767999;49.7416621;-4.28502457e-07;0.0159327016;0.750000001;0.033332967;1.0394524;0.675000615;0.0157284858;10;49.7416624;0.666667;0;1.044444;0.994832808;0.994833122
23.122493;1.03945232;0.750000103;0.0174741581;0.721532841;0.0168106637;1.04469415;1.05268443;0.73063439;0.0524746173;49.7416621;-4.30388374e-07;0.0159349362;0.749999986;0.0333329958;1.03945242;0.67500061;0.0157265067;10;49.7416623;0.666667;0;1.044444;0.994832743;0.994833139
23.125493;1.03945032;0.750000145;0.0174707179;0.721534153;0.0168075125;1.04469216;1.05268243;0.73063584;0.0524714331;49.7416621;-4.3455367e-07;0.0159383023;0.749999973;0.0333330458;1.03945044;0.675000594;0.0157235463;10;49.7416623;0.666667;0;1.044444;0.994832656;0.994833174
23.132493;1.03944835;0.750000238;0.0174626937;0.721535454;0.0168002138;1.04468717;1.05268039;0.730637362;0.052463903;49.741662;-4.47580063e-07;0.0159473014;0.749999992;0.0333331936;1.03944843;0.675000504;0.0157166553;10;49.7416622;0.666667;0;1.044444;0.994832489;0.99483329
23.137493;1.03944641;0.750000284;0.0174570146;0.721536869;0.016795069;1.04468419;1.05267734;0.730639524;0.0524586832;49.741662;-4.67160407e-07;0.01595293;0.750000031;0.0333333057;1.03944638;0.675000389;0.0157117337;10;49.7416621;0.666667;0;1.044444;0.994832368;0.994833403
23.139493;1.03944644;0.750000294;0.0174547566;0.721536904;0.0167929998;1.0446822;1.05267731;0.730639549;0.0524565618;49.741662;-4.78750951e-07;0.0159551751;0.750000049;0.0333333414;1.03944635;0.675000331;0.0157097665;10;49.741662;0.666667;0;1.044444;0.994832321;0.994833449
23.142493;1.03944448;0.750000297;0.0174513814;0.721538375;0.0167899158;1.04468022;1.05267528;0.730640969;0.0524535048;49.741662;-4.99965267e-07;0.0159585337;0.750000077;0.0333333814;1.03944429;0.675000245;0.0157068194;10;49.741662;0.666667;0;1.044444;0.994832267;0.994833513
23.146493;1.03944355;0.750000287;0.0174468996;0.72153922;0.0167857414;1.04467724;1.05267424;0.73064169;0.0524493743;49.741662;-5.2901667e-07;0.0159629915;0.750000115;0.0333334154;1.0394432;0.675000155;0.0157028956;10;49.7416619;0.666667;0;1.044444;0.994832244;0.994833579
23.151493;1.03944161;0.750000254;0.0174413306;0.721540822;0.0167804755;1.04467428;1.05267218;0.73064309;0.0524442669;49.741662;-5.60510656e-07;0.0159685313;0.750000146;0.0333334356;1.03944106;0.675000115;0.0156979899;10;49.7416619;0.666667;0;1.044444;0.994832304;0.994833629
23.162493;1.03943851;0.750000112;0.0174292064;0.721543295;0.0167686918;1.04466731;1.05266705;0.730646528;0.0524341315;49.741663;-5.32252887e-07;0.0159805941;0.750000027;0.0333334768;1.03943774;0.675000239;0.0156870715;10;49.7416628;0.666667;0;1.044444;0.994832564;0.994833685
23.164493;1.03943746;0.750000091;0.0174270097;0.721544038;0.0167665404;1.0446653;1.05266705;0.730646526;0.0524320513;49.741663;-5.01114272e-07;0.0159816614;0.749999998;0.0333334933;1.03943669;0.67500026;0.0156850564;10;49.7416628;0.666667;0;1.044444;0.994832607;0.994833697
23.165493;1.03943743;0.750000082;0.017427023;0.721544061;0.0167665248;1.04466528;1.05266604;0.730647221;0.0524310587;49.741663;-4.83472085e-07;0.0159827512;0.749999986;0.0333335021;1.03943666;0.675000268;0.0156850458;10;49.7416628;0.666667;0;1.044444;0.994832629;0.994833703
23.168493;1.03943536;0.750000063;0.0174237324;0.721545515;0.0167633031;1.04466324;1.05266505;0.730647928;0.0524279702;49.7416629;-4.2704584e-07;0.0159860256;0.749999954;0.0333335306;1.03943457;0.675000277;0.0156820044;10;49.7416629;0.666667;0;1.044444;0.994832702;0.994833724
23.170493;1.03943532;0.750000053;0.0174215406;0.721545554;0.0167611355;1.0446612;1.05266405;0.730648643;0.0524259204;49.7416629;-3.90488027e-07;0.0159882142;0.749999936;0.0333335494;1.03943452;0.675000274;0.0156799716;10;49.7416629;0.666667;0;1.044444;0.994832757;0.994833738
23.177493;1.0394322;0.75000004;0.0174138563;0.721547727;0.0167536414;1.04465705;1.05266099;0.730650881;0.0524187077;49.7416628;-2.89219824e-07;0.0159959287;0.749999904;0.0333336098;1.03943139;0.67500024;0.0156728413;10;49.7416629;0.666667;0;1.044444;0.994832971;0.994833749
23.179493;1.03943217;0.750000043;0.0174116517;0.721547736;0.0167515033;1.04465501;1.05266095;0.730650938;0.052417654;49.7416627;-2.68313463e-07;0.0159981488;0.749999913;0.0333336295;1.03943136;0.675000232;0.0156707979;10;49.7416629;0.666667;0;1.044444;0.994833034;0.994833741
23.186493;1.03942908;0.750000046;0.017403912;0.721549776;0.0167441303;1.04465092;1.05265774;0.730653203;0.0524104133;49.7416627;-2.07819499e-07;0.0160059237;0.749999979;0.033333704;1.03942831;0.675000225;0.0156636223;10;49.741663;0.666667;0;1.044444;0.994833225;0.994833677
23.192493;1.03942704;0.750000031;0.0173972732;0.721551097;0.0167378499;1.04464689;1.05265458;0.730655385;0.0524042709;49.7416628;-1.36632037e-07;0.0160125743;0.750000038;0.0333337794;1.03942629;0.675000223;0.0156574766;10;49.7416631;0.666667;0;1.044444;0.994833304;0.994833584
23.194493;1.03942703;0.750000018;0.0173961754;0.721551085;0.0167368149;1.04464589;1.05265455;0.730655407;0.0524021846;49.7416628;-1.07769887e-07;0.0160147904;0.750000064;0.0333338039;1.03942627;0.675000215;0.0156564321;10;49.7416631;0.666667;0;1.044444;0.994833314;0.994833543
23.195493;1.03942603;0.75000001;0.017395072;0.721551775;0.0167357772;1.04464489;1.05265355;0.730656111;0.0524011934;49.7416628;-9.23650485e-08;0.0160158975;0.750000079;0.0333338151;1.03942526;0.675000209;0.0156554106;10;49.7416631;0.666667;0;1.044444;0.994833317;0.99483352
23.197493;1.03942603;0.749999991;0.0173928666;0.721551769;0.0167336652;1.04464389;1.05265356;0.730656125;0.0524001704;49.7416628;-6.00077427e-08;0.016018108;0.750000112;0.0333338342;1.03942524;0.675000194;0.0156533694;10;49.7416632;0.666667;0;1.044444;0.994833319;0.994833473
23.200493;1.03942503;0.749999954;0.0173895643;0.721552463;0.0167305072;1.04464191;1.05265159;0.730657525;0.0523971577;49.7416629;-1.1375484e-08;0.0160203029;0.750000168;0.0333338515;1.03942421;0.675000162;0.0156503127;10;49.7416632;0.666667;0;1.044444;0.994833315;0.994833403
23.201493;1.03942403;0.74999994;0.0173884655;0.721553159;0.0167294654;1.04464092;1.05265161;0.730657526;0.0523961202;49.7416629;3.76980553e-09;0.016021402;0.750000187;0.033333853;1.0394232;0.675000148;0.0156492962;10;49.7416632;0.666667;0;1.044444;0.994833313;0.994833381
23.209493;1.03942197;0.749999799;0.0173796858;0.721554624;0.0167210557;1.04463599;1.0526487;0.730659607;0.0523879378;49.7416629;1.1572244e-07;0.0160301438;0.750000317;0.033333781;1.03942114;0.674999974;0.01564126;10;49.7416632;0.666667;0;1.044444;0.994833319;0.994833267
23.210493;1.03942096;0.749999777;0.0173785872;0.721555336;0.0167200195;1.044635;1.0526477;0.730660305;0.0523879968;49.7416639;1.31532243e-07;0.0160312299;0.750000327;0.0333337647;1.03942014;0.674999949;0.015640272;10;49.7416642;0.666667;0;1.044444;0.994833327;0.994833262
23.215493;1.03941993;0.749999633;0.0173742032;0.721556129;0.0167158397;1.04463203;1.05264668;0.730661031;0.0523827919;49.7416638;2.10870158e-07;0.0160366462;0.750000345;0.0333336722;1.03941914;0.67499984;0.0156363893;10;49.7416641;0.666667;0;1.044444;0.994833378;0.994833261
23.218493;1.03941892;0.749999524;0.0173709071;0.721556875;0.0167126915;1.04463004;1.05264465;0.730662442;0.0523797236;49.7416638;2.49310477e-07;0.0160398999;0.750000331;0.033333609;1.03941816;0.674999799;0.0156334944;10;49.741664;0.666667;0;1.044444;0.994833407;0.994833277
23.222493;1.03941693;0.749999355;0.0173665182;0.721558329;0.016708502;1.04462706;1.05264361;0.730663149;0.0523755486;49.7416638;2.8851628e-07;0.0160431481;0.750000303;0.0333335222;1.03941619;0.674999783;0.0156296461;10;49.7416639;0.666667;0;1.044444;0.994833418;0.994833303
23.231493;1.03941398;0.74999902;0.0173578329;0.721560532;0.0167000699;1.04462211;1.05263951;0.730665893;0.0523673012;49.7416639;2.73106402e-07;0.0160530815;0.750000312;0.0333333859;1.03941333;0.674999838;0.0156219272;10;49.7416637;0.666667;0;1.044444;0.994833275;0.994833329
23.234493;1.039414;0.749998963;0.0173545712;0.721560532;0.0166968752;1.04462012;1.05263849;0.730666564;0.0523652312;49.7416639;2.34022784e-07;0.0160564269;0.750000328;0.0333333648;1.03941338;0.674999888;0.015618995;10;49.7416636;0.666667;0;1.044444;0.994833179;0.994833314
23.235493;1.039413;0.749998951;0.0173534824;0.72156122;0.0166958245;1.04461912;1.05263848;0.730666555;0.0523641716;49.741664;2.2005733e-07;0.0160564331;0.750000333;0.0333333597;1.0394124;0.674999909;0.0156180157;10;49.7416636;0.666667;0;1.044444;0.994833144;0.994833308
23.239493;1.03941202;0.749998941;0.0173491213;0.721561862;0.0166915648;1.04461715;1.0526365;0.730667909;0.052360021;49.741664;1.68348427e-07;0.0160609065;0.750000345;0.0333333441;1.03941148;0.675;0.0156140926;10;49.7416635;0.666667;0;1.044444;0.994832999;0.994833284
23.243493;1.03941105;0.749998987;0.0173458621;0.721562476;0.0166883551;1.04461417;1.05263554;0.730668574;0.0523557917;49.7416641;1.37500273e-07;0.016065384;0.750000346;0.0333333279;1.03941055;0.675000089;0.0156111635;10;49.7416635;0.666667;0;1.044444;0.99483287;0.99483327
23.256493;1.03940616;0.749999352;0.0173326201;0.721565733;0.0166754289;1.04460608;1.05263084;0.730671954;0.0523441551;49.7416642;2.58223301e-07;0.0160788316;0.750000286;0.0333333369;1.0394056;0.675000213;0.0155993089;10;49.7416635;0.666667;0;1.044444;0.994832796;0.994833217
23.259493;1.0394062;0.749999454;0.0173292539;0.721565704;0.0166721851;1.04460401;1.05262994;0.730672633;0.0523409509;49.7416642;3.24696836e-07;0.0160821782;0.750000257;0.0333333479;1.03940556;0.675000207;0.0155963156;10;49.7416635;0.666667;0;1.044444;0.994832854;0.994833209
23.260493;1.03940521;0.749999489;0.0173281264;0.721566394;0.0166711234;1.04460399;1.05262998;0.730672628;0.0523398644;49.7416642;3.50671566e-07;0.0160821802;0.750000246;0.0333333521;1.03940455;0.6750002;0.0155953158;10;49.7416635;0.666667;0;1.044444;0.994832876;0.99483321
23.268493;1.03940331;0.749999795;0.0173201474;0.721567807;0.0166636378;1.04459884;1.0526272;0.730674685;0.0523323472;49.7416644;6.10080873e-07;0.0160910404;0.750000164;0.0333333782;1.03940247;0.675000058;0.0155882999;10;49.7416635;0.666667;0;1.044444;0.994833054;0.994833253
23.271493;1.03940232;0.749999921;0.0173178424;0.721568532;0.016661494;1.04459679;1.05262624;0.730675375;0.0523291282;49.7416654;7.09257959e-07;0.0160932352;0.750000138;0.0333333851;1.03940148;0.674999982;0.0155862771;10;49.7416644;0.666667;0;1.044444;0.994833117;0.994833271
23.274493;1.03940132;0.750000063;0.017314441;0.721569259;0.0166582702;1.04459473;1.05262426;0.73067677;0.0523270308;49.7416655;7.85358479e-07;0.016096538;0.750000121;0.0333333953;1.0394005;0.674999909;0.0155832352;10;49.7416645;0.666667;0;1.044444;0.994833185;0.994833284
23.275493;1.03940031;0.750000113;0.0173133123;0.721569964;0.016657205;1.04459372;1.05262427;0.730676774;0.0523259519;49.7416655;8.02748604e-07;0.0160976393;0.750000117;0.0333333993;1.03939951;0.674999889;0.0155822178;10;49.7416645;0.666667;0;1.044444;0.994833208;0.994833288
23.278493;1.03940029;0.750000264;0.0173099431;0.721569992;0.0166539578;1.04459266;1.05262327;0.730677482;0.0523227859;49.7416655;8.25383715e-07;0.016100943;0.750000113;0.0333334116;1.03939954;0.674999847;0.0155791595;10;49.7416645;0.666667;0;1.044444;0.994833277;0.994833298
23.288493;1.03939618;0.750000659;0.0173010551;0.721572792;0.0166452836;1.04458656;1.05261916;0.730680307;0.0523146485;49.7416655;6.35847394e-07;0.016110814;0.750000149;0.0333334568;1.03939557;0.674999932;0.015570922;10;49.7416646;0.666667;0;1.044444;0.994833526;0.994833306
23.291493;1.03939613;0.750000724;0.0172977178;0.721572788;0.0166420181;1.04458458;1.05261809;0.730681004;0.0523116376;49.7416655;5.42617327e-07;0.0161130132;0.750000157;0.0333334928;1.03939557;0.674999991;0.0155678582;10;49.7416646;0.666667;0;1.044444;0.994833599;0.994833294
23.296493;1.03939406;0.750000766;0.0172932318;0.721574172;0.0166376903;1.04458164;1.05261699;0.730681691;0.0523076484;49.7416655;3.93425293e-07;0.0161185505;0.750000165;0.0333335972;1.03939358;0.675000093;0.0155638125;10;49.7416646;0.666667;0;1.044444;0.994833694;0.994833258
23.299493;1.03939304;0.750000755;0.0172898583;0.72157486;0.0166344544;1.04457968;1.05261493;0.730683063;0.0523046723;49.7416654;3.10741696e-07;0.016120766;0.750000169;0.0333336738;1.0393926;0.675000153;0.0155608229;10;49.7416647;0.666667;0;1.044444;0.994833741;0.994833225
23.300493;1.03939303;0.750000745;0.0172887321;0.721574857;0.0166333702;1.04457869;1.05261492;0.730683056;0.0523036432;49.7416654;2.84502645e-07;0.0161218749;0.750000169;0.0333336982;1.03939261;0.675000171;0.0155598312;10;49.7416647;0.666667;0;1.044444;0.994833755;0.994833211
23.301493;1.03939203;0.750000732;0.0172876047;0.721575548;0.0166323016;1.0445787;1.05261491;0.730683047;0.0523036676;49.7416654;2.59475921e-07;0.016122984;0.750000169;0.0333337212;1.03939162;0.675000188;0.0155588413;10;49.7416647;0.666667;0;1.044444;0.994833769;0.994833195
23.303493;1.03939203;0.750000699;0.0172853466;0.721575541;0.0166301318;1.04457771;1.05261388;0.730683724;0.0523016481;49.7416654;2.13794498e-07;0.0161252042;0.75000017;0.0333337632;1.03939164;0.675000218;0.0155568667;10;49.7416647;0.666667;0;1.044444;0.994833792;0.994833157
23.304493;1.03939203;0.750000679;0.0172853274;0.721575536;0.0166301159;1.04457672;1.05261388;0.730683715;0.0523006095;49.7416653;1.93446583e-07;0.0161263155;0.750000171;0.0333337821;1.03939165;0.675000232;0.0155568814;10;49.7416647;0.666667;0;1.044444;0.994833801;0.994833135
23.311493;1.03938907;0.750000496;0.017278551;0.721577597;0.0166236462;1.04457275;1.05261088;0.730685754;0.0522944676;49.7416652;1.09517085e-07;0.0161330083;0.750000176;0.0333338755;1.03938869;0.675000301;0.0155510039;10;49.7416649;0.666667;0;1.044444;0.994833812;0.994832956
23.312493;1.03938908;0.750000467;0.0172774315;0.721577599;0.0166225635;1.04457176;1.05261088;0.730685752;0.0522934102;49.7416651;1.0400458e-07;0.0161341258;0.750000175;0.0333338828;1.03938869;0.675000303;0.0155500223;10;49.7416649;0.666667;0;1.044444;0.994833803;0.994832928
23.314493;1.03938909;0.75000041;0.0172751979;0.72157761;0.0166203995;1.04457076;1.05260988;0.730686448;0.0522923984;49.7416651;9.44740705e-08;0.0161352504;0.750000172;0.0333338931;1.03938869;0.675000298;0.0155480587;10;49.7416649;0.666667;0;1.044444;0.994833778;0.994832872
23.316493;1.0393881;0.750000352;0.0172729698;0.721578324;0.0166182553;1.04456975;1.05260987;0.730686454;0.0522902827;49.741665;8.64351938e-08;0.016137486;0.750000168;0.0333338991;1.03938769;0.675000282;0.0155460948;10;49.741665;0.666667;0;1.044444;0.994833742;0.994832814
23.319493;1.0393871;0.750000259;0.0172707455;0.721579063;0.0166161107;1.04456776;1.05260786;0.730687861;0.0522872206;49.741665;7.57588093e-08;0.0161408376;0.750000163;0.0333339042;1.03938669;0.675000243;0.0155441516;10;49.741665;0.666667;0;1.044444;0.994833672;0.994832725
23.321493;1.0393861;0.750000193;0.0172685253;0.721579792;0.0166139807;1.04456676;1.05260784;0.730687882;0.0522861788;49.7416649;6.79301498e-08;0.01614196;0.750000159;0.0333339081;1.03938569;0.675000212;0.0155421907;10;49.7416651;0.666667;0;1.044444;0.994833616;0.994832668
23.324493;1.03938608;0.750000099;0.0172663127;0.721579846;0.0166118372;1.04456477;1.05260681;0.730688617;0.0522830965;49.7416649;5.2446882e-08;0.0161453102;0.750000148;0.033333917;1.03938568;0.675000171;0.0155402458;10;49.7416651;0.666667;0;1.044444;0.994833525;0.994832588
23.325493;1.03938508;0.750000071;0.0172652061;0.721580559;0.0166107839;1.04456477;1.0526058;0.730689328;0.0522821052;49.7416649;4.6111175e-08;0.0161464273;0.750000143;0.0333339206;1.03938468;0.67500016;0.0155392619;10;49.7416651;0.666667;0;1.044444;0.994833495;0.994832564
23.330493;1.03938405;0.749999953;0.0172607895;0.721581341;0.0166065248;1.04456179;1.05260475;0.730690121;0.0522780098;49.7416649;6.32351949e-09;0.0161509031;0.750000119;0.0333339386;1.03938363;0.675000129;0.0155353165;10;49.7416652;0.666667;0;1.044444;0.994833362;0.99483247
23.331493;1.03938304;0.749999935;0.0172596848;0.721582051;0.0166054718;1.0445608;1.05260375;0.730690836;0.0522770171;49.7416649;-1.60565719e-09;0.016152019;0.750000114;0.0333339409;1.03938261;0.675000128;0.0155343226;10;49.7416652;0.666667;0;1.044444;0.99483334;0.994832458
23.341493;1.03938096;0.749999844;0.0172497812;0.721583495;0.016595892;1.04455587;1.05260073;0.730693059;0.052268811;49.741666;1.41181542e-08;0.0161609043;0.750000046;0.0333339961;1.03938053;0.675000198;0.0155252905;10;49.7416662;0.666667;0;1.044444;0.994833172;0.994832477
23.345493;1.03937888;0.749999865;0.0172464956;0.721584858;0.0165927312;1.04455292;1.05259974;0.730693765;0.0522657324;49.741666;4.97434161e-08;0.0161653325;0.750000001;0.0333340537;1.03937854;0.675000245;0.0155222338;10;49.7416662;0.666667;0;1.044444;0.994833135;0.99483257
23.348493;1.03937881;0.749999901;0.0172442993;0.721584823;0.0165906147;1.04455198;1.05259877;0.730694461;0.0522626467;49.741666;6.40205942e-08;0.0161675528;0.749999956;0.0333340905;1.03937857;0.675000273;0.0155201917;10;49.7416662;0.666667;0;1.044444;0.994833115;0.994832677
23.349493;1.03937778;0.749999916;0.0172431935;0.721585503;0.0165895705;1.04455101;1.05259779;0.730695155;0.0522627061;49.741666;6.5085412e-08;0.0161686662;0.74999994;0.033334099;1.03937758;0.67500028;0.0155191788;10;49.7416662;0.666667;0;1.044444;0.994833107;0.994832719
23.351493;1.03937773;0.749999951;0.0172409754;0.721585472;0.0165874514;1.04455006;1.05259682;0.73069585;0.0522606621;49.7416661;6.15793802e-08;0.0161708969;0.749999906;0.0333341084;1.03937761;0.675000288;0.0155171542;10;49.7416661;0.666667;0;1.044444;0.994833089;0.994832813
23.355493;1.03937563;0.750000035;0.0172376268;0.721586794;0.0165843144;1.04454819;1.05259588;0.730696545;0.0522575738;49.7416661;3.77836746e-08;0.0161742586;0.74999984;0.0333340961;1.03937567;0.675000284;0.0155141118;10;49.7416661;0.666667;0;1.044444;0.994833044;0.994833016
23.358493;1.03937556;0.750000104;0.0172342723;0.721586746;0.0165811307;1.04454628;1.05259493;0.730697241;0.052254472;49.7416661;1.66786228e-08;0.0161765045;0.749999797;0.0333340613;1.03937571;0.675000263;0.0155110879;10;49.741666;0.666667;0;1.044444;0.994833007;0.994833161
23.362493;1.03937348;0.750000202;0.0172309097;0.72158808;0.0165779731;1.04454439;1.052594;0.730697928;0.0522513501;49.7416661;5.82230902e-09;0.0161809802;0.749999748;0.0333339867;1.03937379;0.675000209;0.0155080728;10;49.7416659;0.666667;0;1.044444;0.994832965;0.994833325
23.364493;1.03937344;0.750000254;0.0172286763;0.721588061;0.0165758427;1.04454344;1.05259303;0.730698608;0.0522503275;49.7416661;9.17877545e-09;0.0161821078;0.749999731;0.033333941;1.03937383;0.675000175;0.0155060751;10;49.7416659;0.666667;0;1.044444;0.994832949;0.994833385
23.369493;1.03937233;0.750000395;0.0172242239;0.721588748;0.0165716252;1.04454053;1.0525911;0.730699941;0.0522461359;49.741666;2.27160619e-08;0.0161865991;0.749999713;0.0333338177;1.03937295;0.675000089;0.0155021117;10;49.7416657;0.666667;0;1.044444;0.994832921;0.994833448
23.372493;1.03937126;0.750000476;0.0172220111;0.721589457;0.0165695501;1.04453856;1.05259015;0.730700596;0.0522429594;49.741666;2.32317761e-08;0.0161899598;0.749999715;0.0333337482;1.03937201;0.675000053;0.0155001399;10;49.7416656;0.666667;0;1.044444;0.994832912;0.994833423
23.373493;1.03937024;0.750000501;0.0172209049;0.721590158;0.0165685166;1.04453857;1.05259017;0.730700582;0.0522418801;49.741666;2.18752261e-08;0.0161910785;0.749999717;0.0333337272;1.03937103;0.675000044;0.0154991475;10;49.7416656;0.666667;0;1.044444;0.994832911;0.994833405
23.375493;1.03937021;0.750000543;0.0172198051;0.721590172;0.0165674915;1.04453758;1.05259021;0.730700556;0.0522407708;49.741666;1.75254685e-08;0.0161922018;0.749999723;0.0333336886;1.03937106;0.67500003;0.015498158;10;49.7416656;0.666667;0;1.044444;0.994832908;0.994833359
23.376493;1.03937019;0.750000562;0.0172187;0.72159018;0.0165664462;1.04453658;1.05258923;0.730701238;0.0522397349;49.741666;1.46159126e-08;0.0161933175;0.749999727;0.0333336709;1.03937108;0.675000024;0.0154971605;10;49.7416656;0.666667;0;1.044444;0.994832907;0.994833331
23.380493;1.03936816;0.750000625;0.0172153917;0.721591604;0.0165633721;1.04453454;1.05258828;0.730701885;0.0522364789;49.7416659;-3.01599667e-09;0.016196657;0.749999759;0.0333336094;1.03936915;0.675000011;0.0154941503;10;49.7416655;0.666667;0;1.044444;0.994832915;0.994833195
23.386493;1.03936717;0.750000722;0.0172098725;0.721592372;0.0165581943;1.04453141;1.0525863;0.730703252;0.0522310681;49.7416659;-3.5635088e-08;0.0162021908;0.749999842;0.0333335432;1.03936823;0.675000009;0.0154890954;10;49.7416656;0.666667;0;1.044444;0.99483297;0.994832975
23.387493;1.03936617;0.75000074;0.0172087673;0.721593082;0.0165571637;1.04453039;1.0525863;0.730703255;0.0522299744;49.7416658;-3.960205e-08;0.0162032993;0.749999857;0.0333335364;1.03936724;0.675000011;0.0154880851;10;49.7416656;0.666667;0;1.044444;0.994832984;0.994832946
23.394493;1.03936523;0.750000848;0.0172032461;0.721593852;0.0165519754;1.04452616;1.05258322;0.730705376;0.052224598;49.7416658;-6.18821905e-08;0.0162088651;0.749999955;0.0333335023;1.03936628;0.67500004;0.0154830028;10;49.7416658;0.666667;0;1.044444;0.994833105;0.994832848
23.398493;1.03936331;0.750000901;0.0171988174;0.721595252;0.0165477903;1.04452403;1.05258215;0.730706071;0.0522213801;49.7416658;-7.47529983e-08;0.0162133313;0.749999972;0.0333334727;1.03936428;0.675000075;0.0154789271;10;49.7416659;0.666667;0;1.044444;0.994833204;0.994832835
23.401493;1.0393634;0.750000936;0.0171966117;0.721595249;0.0165456739;1.04452295;1.0525811;0.730706743;0.0522192699;49.7416658;-7.87743e-08;0.0162155742;0.749999961;0.0333334463;1.03936428;0.675000107;0.0154768407;10;49.741666;0.666667;0;1.044444;0.994833281;0.99483284
23.408935;1.03936169;0.750000984;0.0171900134;0.721596618;0.0165392428;1.04451881;1.05257904;0.73070802;0.0522130043;49.7416659;-1.28354338e-07;0.0162222792;0.749999826;0.0333333772;1.03936232;0.675000188;0.0154705622;10;49.7416662;0.666667;0;1.044444;0.994833354;0.994832872
23.412935;1.03935984;0.750000979;0.0171867441;0.721598;0.0165360067;1.04451682;1.05257705;0.730709348;0.0522099646;49.7416669;-1.97010643e-07;0.0162256261;0.749999702;0.033333319;1.03936036;0.67500022;0.0154674428;10;49.7416673;0.666667;0;1.044444;0.994833293;0.994832871
23.415935;1.03935993;0.750000957;0.0171845777;0.721598002;0.0165338276;1.04451486;1.05257606;0.730710004;0.0522079443;49.7416669;-2.55038095e-07;0.0162278487;0.749999607;0.0333332632;1.0393604;0.67500023;0.0154653782;10;49.7416674;0.666667;0;1.044444;0.994833211;0.994832867
23.418935;1.039359;0.750000924;0.0171813026;0.721598701;0.0165306033;1.04451292;1.05257607;0.730709963;0.0522048392;49.7416669;-3.06348081e-07;0.0162311671;0.749999522;0.0333332015;1.03935944;0.675000228;0.0154623345;10;49.7416675;0.666667;0;1.044444;0.994833107;0.994832876
23.419935;1.03935902;0.750000911;0.0171813226;0.721598701;0.0165305934;1.04451294;1.05257508;0.730710641;0.0522038589;49.7416669;-3.21304584e-07;0.0162311589;0.749999497;0.0333331818;1.03935945;0.675000225;0.0154623248;10;49.7416675;0.666667;0;1.044444;0.994833069;0.994832884
23.423935;1.03935709;0.750000857;0.0171780675;0.721600081;0.0165273714;1.04451103;1.0525741;0.730711251;0.0522008657;49.7416669;-3.72456476e-07;0.0162355591;0.74999943;0.0333331268;1.03935748;0.675000194;0.0154593074;10;49.7416676;0.666667;0;1.044444;0.994832912;0.994832944
23.429935;1.03935614;0.750000758;0.0171725783;0.721600749;0.0165219355;1.04450713;1.05257212;0.730712469;0.0521969822;49.7416668;-4.00875888e-07;0.016239918;0.749999425;0.0333331223;1.03935645;0.675000109;0.015454334;10;49.7416677;0.666667;0;1.044444;0.994832704;0.994833073
