time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.430935;1.03935515;0.750000742;0.017171469;0.721601437;0.0165208617;1.04450715;1.05257213;0.730712438;0.0521959688;49.7416667;-3.97416447e-07;0.0162410154;0.749999432;0.0333331272;1.03935544;0.675000094;0.015453345;10;49.7416677;0.666667;0;1.044444;0.994832676;0.994833093
23.437935;1.0393541;0.750000666;0.0171647573;0.721602104;0.016514303;1.04450323;1.05256913;0.730714324;0.0521900227;49.7416667;-3.27231712e-07;0.0162476393;0.749999515;0.0333331925;1.03935439;0.675000004;0.0154474812;10;49.7416677;0.666667;0;1.044444;0.99483253;0.994833177
23.441935;1.03935203;0.750000636;0.0171613802;0.721603469;0.0165110287;1.04450125;1.05256812;0.730714917;0.0521869827;49.7416668;-2.89299052e-07;0.0162509916;0.749999568;0.0333332555;1.03935236;0.67499996;0.0154445914;10;49.7416677;0.666667;0;1.044444;0.994832469;0.994833169
23.445935;1.03935096;0.75000058;0.0171580054;0.721604117;0.0165077478;1.04449926;1.05256711;0.730715514;0.052183903;49.7416669;-2.98072346e-07;0.0162543625;0.749999598;0.033333327;1.03935133;0.674999917;0.0154417136;10;49.7416677;0.666667;0;1.044444;0.994832409;0.99483313
23.447935;1.03935093;0.750000542;0.0171557685;0.72160409;0.0165055725;1.04449725;1.05256611;0.730716166;0.0521818479;49.7416669;-3.25128709e-07;0.016256609;0.749999602;0.0333333605;1.03935132;0.674999898;0.015439775;10;49.7416677;0.666667;0;1.044444;0.994832379;0.994833107
23.448935;1.03934993;0.750000521;0.017154652;0.721604771;0.0165045024;1.04449724;1.05256611;0.730716146;0.0521818486;49.7416669;-3.43132302e-07;0.0162577331;0.749999601;0.033333376;1.03935031;0.674999891;0.0154388053;10;49.7416676;0.666667;0;1.044444;0.994832365;0.994833094
23.451935;1.03934992;0.750000449;0.0171524205;0.721604729;0.0165023179;1.04449521;1.0525651;0.730716792;0.052178725;49.741667;-4.06217815e-07;0.0162599972;0.749999593;0.0333334161;1.0393503;0.674999877;0.0154368969;10;49.7416676;0.666667;0;1.044444;0.99483233;0.994833055
23.453935;1.03934892;0.750000393;0.0171501955;0.721605396;0.0165001675;1.04449418;1.05256408;0.730717465;0.0521777082;49.7416671;-4.48245383e-07;0.0162622499;0.749999588;0.0333334365;1.0393493;0.674999879;0.0154349591;10;49.7416676;0.666667;0;1.044444;0.994832314;0.994833027
23.454935;1.03934893;0.750000364;0.0171501946;0.721605382;0.016500154;1.04449417;1.05256407;0.730717459;0.0521766453;49.7416671;-4.67541327e-07;0.0162633769;0.749999587;0.0333334444;1.0393493;0.674999885;0.0154349907;10;49.7416676;0.666667;0;1.044444;0.994832308;0.994833014
23.458935;1.03934698;0.749999125;0.0171457551;0.721605644;0.016495859;1.04449113;1.05256203;0.730718846;0.0521724828;49.7416672;5.80750098e-07;0.0162667762;0.749999607;0.0333334606;1.0393473;0.674998942;0.0154311159;10;49.7416675;0.666667;0;1.044444;0.994832296;0.994832966
23.461935;1.03934703;0.749999019;0.017143553;0.721605588;0.0164936854;1.04449012;1.05256098;0.730719564;0.0521703889;49.7416672;5.47170894e-07;0.0162701576;0.749999658;0.0333334563;1.03934731;0.67499901;0.0154291907;10;49.7416674;0.666667;0;1.044444;0.99483229;0.994832926
23.465935;1.03934512;0.749998869;0.017139151;0.721606884;0.0164894056;1.04448713;1.05255992;0.730719264;0.0521672416;49.7416673;5.23655243e-07;0.0162735462;0.749999764;0.0333334293;1.03934532;0.674999102;0.0154252345;10;49.7416673;0.666667;0;1.044444;0.994832284;0.994832846
23.468935;1.03934519;0.749998763;0.017136962;0.721606813;0.0164872629;1.04448614;1.05255887;0.730720024;0.0521641163;49.7416673;5.27972668e-07;0.0162769135;0.74999986;0.0333333977;1.03934531;0.674999166;0.0154232203;10;49.7416672;0.666667;0;1.044444;0.994832289;0.994832767
23.472935;1.03934331;0.749998659;0.0171336696;0.721608122;0.0164841246;1.04448317;1.05255781;0.73072081;0.052161004;49.7416673;5.7213582e-07;0.0162802854;0.749999993;0.033333342;1.03934329;0.674999246;0.0154201514;10;49.7416671;0.666667;0;1.044444;0.994832313;0.994832641
23.475935;1.03934341;0.74999862;0.0171303596;0.721608078;0.0164809762;1.04448217;1.05255576;0.73072227;0.0521579478;49.7416673;6.28691978e-07;0.0162836402;0.75000009;0.0333332803;1.03934327;0.674999299;0.0154170747;10;49.741667;0.666667;0;1.044444;0.994832345;0.994832546
23.482935;1.03934063;0.749998636;0.017123708;0.721610114;0.0164748253;1.04447716;1.05255369;0.730723865;0.0521528126;49.7416672;7.84389049e-07;0.0162891863;0.750000263;0.0333330884;1.03934024;0.674999404;0.0154108665;10;49.7416668;0.666667;0;1.044444;0.994832462;0.99483244
23.485935;1.0393407;0.749998681;0.017121481;0.721610121;0.0164728021;1.04447615;1.05255266;0.730724656;0.0521497194;49.7416661;8.58620169e-07;0.0162924762;0.750000293;0.0333330122;1.03934022;0.674999441;0.0154087829;10;49.7416657;0.666667;0;1.044444;0.994832535;0.994832456
23.486935;1.03933972;0.749998701;0.0171203673;0.721610821;0.016471789;1.04447514;1.05255265;0.730724686;0.0521486715;49.7416661;8.84678229e-07;0.0162935674;0.750000295;0.0333329886;1.03933921;0.674999452;0.0154077572;10;49.7416657;0.666667;0;1.044444;0.994832563;0.994832466
23.491935;1.03933879;0.749998824;0.0171159051;0.721611561;0.0164677432;1.04447214;1.0525506;0.73072618;0.0521445861;49.741666;1.0160557e-06;0.0162978907;0.750000248;0.0333328753;1.03933817;0.674999494;0.0154036482;10;49.7416655;0.666667;0;1.044444;0.994832713;0.994832508
23.492935;1.03933779;0.749998851;0.0171147898;0.721612266;0.0164667357;1.04447214;1.0525506;0.730726192;0.0521435384;49.741666;1.03854121e-06;0.016298976;0.750000229;0.0333328529;1.03933716;0.6749995;0.01540263;10;49.7416655;0.666667;0;1.044444;0.994832742;0.994832511
23.494935;1.0393378;0.749998907;0.017112559;0.72161229;0.0164646902;1.04447113;1.05254958;0.730726904;0.0521425488;49.741666;1.07644039e-06;0.0163011468;0.750000184;0.0333328084;1.03933714;0.674999507;0.0154005978;10;49.7416655;0.666667;0;1.044444;0.9948328;0.994832511
23.495935;1.0393378;0.749998935;0.0171114435;0.721612303;0.016463667;1.04447013;1.05254958;0.730726909;0.052141502;49.741666;1.09188278e-06;0.016302233;0.750000159;0.0333327865;1.03933713;0.67499951;0.0153995839;10;49.7416655;0.666667;0;1.044444;0.994832826;0.994832508
23.498935;1.03933681;0.749999025;0.01710921;0.721613034;0.0164616772;1.04446812;1.05254758;0.730728301;0.0521384614;49.741666;1.12406749e-06;0.0163043849;0.750000083;0.0333327258;1.03933608;0.67499952;0.0153975518;10;49.7416655;0.666667;0;1.044444;0.994832891;0.994832493
23.502935;1.03933481;0.749999158;0.0171047631;0.721614464;0.0164575922;1.04446609;1.05254661;0.730728983;0.0521353714;49.741666;1.13862615e-06;0.016308752;0.749999994;0.0333326702;1.03933395;0.674999545;0.0153935237;10;49.7416655;0.666667;0;1.044444;0.994832938;0.994832485
23.505935;1.03933482;0.749999257;0.0171025511;0.721614484;0.0164555577;1.04446406;1.05254564;0.730729662;0.0521322612;49.741666;1.14462196e-06;0.0163109357;0.749999946;0.033332656;1.03933382;0.674999577;0.0153915072;10;49.7416655;0.666667;0;1.044444;0.994832953;0.994832514
23.512935;1.03933182;0.749999441;0.017095952;0.721616568;0.0164493291;1.04446006;1.0525438;0.730731001;0.0521260011;49.741666;1.16472839e-06;0.0163175835;0.749999882;0.0333326894;1.03933047;0.674999655;0.0153855061;10;49.7416656;0.666667;0;1.044444;0.994832983;0.994832722
23.515935;1.03933082;0.749999493;0.017092651;0.721617245;0.0164461491;1.04445808;1.05254189;0.73073237;0.0521239605;49.741666;1.16336151e-06;0.0163209326;0.74999987;0.0333327252;1.03932934;0.674999672;0.0153825242;10;49.7416656;0.666667;0;1.044444;0.994833;0.994832826
23.518935;1.0393308;0.749999538;0.0170893425;0.721617231;0.0164429382;1.04445611;1.05254099;0.73073305;0.0521208129;49.741666;1.15525387e-06;0.0163242923;0.749999866;0.0333327696;1.03932925;0.674999669;0.0153795492;10;49.7416657;0.666667;0;1.044444;0.994833013;0.994832915
23.525935;1.0393277;0.749999615;0.0170826638;0.721619311;0.0164365514;1.04445223;1.05253924;0.730734435;0.0521145229;49.741665;1.16434209e-06;0.0163310628;0.749999857;0.0333328565;1.0393262;0.674999569;0.0153736479;10;49.7416647;0.666667;0;1.044444;0.994833011;0.994833034
23.526935;1.03932768;0.749999621;0.01708154;0.721619315;0.0164354799;1.04445225;1.05253928;0.730734439;0.0521134592;49.741665;1.17266861e-06;0.0163321933;0.749999849;0.0333328644;1.03932621;0.674999545;0.0153726654;10;49.7416647;0.666667;0;1.044444;0.994833009;0.994833043
23.527935;1.03932766;0.749998513;0.0170804137;0.721618249;0.0164344091;1.04445128;1.05253831;0.730735138;0.0521135;49.741665;2.2935175e-06;0.0163333245;0.74999984;0.0333328708;1.03932622;0.67499852;0.0153716835;10;49.7416647;0.666667;0;1.044444;0.994833007;0.994833051
23.528935;1.03932764;0.749998514;0.0170803964;0.721618254;0.016434408;1.0444503;1.05253835;0.730735143;0.0521124351;49.741665;2.3043523e-06;0.0163333451;0.749999829;0.0333328755;1.03932624;0.674998494;0.0153717021;10;49.7416646;0.666667;0;1.044444;0.994833005;0.994833057
23.536935;1.03932447;0.749998452;0.0170724489;0.721620379;0.0164269833;1.04444649;1.05253563;0.730737315;0.0521050961;49.7416651;2.39833919e-06;0.0163412999;0.749999744;0.0333328441;1.03932343;0.674998309;0.0153648636;10;49.7416645;0.666667;0;1.044444;0.994832983;0.994833067
23.538935;1.03932344;0.749998415;0.0170701847;0.721621092;0.0164248658;1.04444453;1.05253468;0.730738042;0.0521030034;49.7416651;2.41654767e-06;0.0163435707;0.749999742;0.0333328208;1.0393225;0.67499828;0.0153629072;10;49.7416645;0.666667;0;1.044444;0.994832975;0.99483306
23.540935;1.03932341;0.749998368;0.0170679219;0.721621115;0.0164227313;1.04444357;1.05253372;0.730738769;0.0521009097;49.7416651;2.43204249e-06;0.0163458406;0.749999752;0.033332797;1.03932257;0.674998264;0.0153609521;10;49.7416645;0.666667;0;1.044444;0.99483297;0.99483305
23.541935;1.0393234;0.749998341;0.0170667916;0.721621129;0.0164216631;1.04444358;1.05253374;0.730738787;0.0520998383;49.7416651;2.43904368e-06;0.0163469743;0.74999976;0.033332786;1.0393226;0.67499826;0.0153599743;10;49.7416645;0.666667;0;1.044444;0.994832969;0.994833045
23.552935;1.03931926;0.749997946;0.0170566324;0.721624148;0.0164120284;1.04443653;1.05252975;0.730740665;0.0520903386;49.7416641;2.53830618e-06;0.0163582082;0.749999889;0.0333327781;1.03931889;0.674998372;0.0153511074;10;49.7416636;0.666667;0;1.044444;0.99483298;0.994833034
23.554935;1.03931824;0.749997869;0.0170543772;0.721624897;0.0164098651;1.04443549;1.05252873;0.730741376;0.0520882288;49.7416641;2.56615347e-06;0.0163604295;0.749999912;0.0333328036;1.03931791;0.67499842;0.015349099;10;49.7416636;0.666667;0;1.044444;0.994832979;0.994833041
23.557935;1.0393182;0.749997762;0.0170509852;0.721624976;0.0164065752;1.04443344;1.05252769;0.730742093;0.0520850416;49.7416641;2.60717809e-06;0.0163626368;0.749999939;0.0333328501;1.03931793;0.674998505;0.0153460732;10;49.7416637;0.666667;0;1.044444;0.994832974;0.994833047
23.570935;1.039313;0.749997448;0.017038456;0.721628539;0.0163945074;1.04442522;1.05252351;0.730745015;0.052073582;49.7416631;2.67198535e-06;0.0163757631;0.749999951;0.0333330511;1.03931279;0.674998916;0.0153349059;10;49.7416629;0.666667;0;1.044444;0.994832897;0.994833073
23.573935;1.03931297;0.749997411;0.017035068;0.721628512;0.0163912695;1.04442318;1.05252146;0.730746472;0.0520705504;49.7416631;2.62675617e-06;0.0163790314;0.749999966;0.033333095;1.03931276;0.674999007;0.0153318866;10;49.7416629;0.666667;0;1.044444;0.994832852;0.994833093
23.581935;1.03930995;0.749997416;0.0170271957;0.721630525;0.0163838387;1.04441817;1.05251933;0.730748053;0.0520633671;49.7416633;2.46996549e-06;0.0163866354;0.750000015;0.0333332206;1.03930967;0.674999192;0.0153249303;10;49.7416631;0.666667;0;1.044444;0.994832689;0.994833172
23.584935;1.03930897;0.749997446;0.0170238363;0.721631202;0.0163806593;1.04441619;1.0525173;0.730749518;0.0520613967;49.7416633;2.40946289e-06;0.0163887937;0.750000021;0.0333332589;1.03930861;0.674999233;0.0153219755;10;49.7416631;0.666667;0;1.044444;0.994832622;0.994833186
23.586935;1.03930798;0.749997468;0.0170216023;0.721631891;0.016378541;1.04441521;1.0525173;0.730749567;0.0520593107;49.7416633;2.37210319e-06;0.0163909749;0.750000023;0.0333332803;1.03930757;0.674999248;0.0153200097;10;49.7416631;0.666667;0;1.044444;0.994832585;0.994833184
23.589935;1.03930803;0.7499975;0.0170193763;0.721631892;0.0163763946;1.04441322;1.0525163;0.730750325;0.0520562192;49.7416634;2.32451371e-06;0.0163942455;0.750000022;0.0333333007;1.03930749;0.674999246;0.0153180615;10;49.7416631;0.666667;0;1.044444;0.994832549;0.994833166
23.592935;1.0393071;0.749997537;0.0170160586;0.721632605;0.0163731782;1.04441222;1.05251531;0.730751066;0.0520541607;49.7416624;2.29336403e-06;0.0163975126;0.75000002;0.0333333051;1.03930641;0.67499921;0.015315107;10;49.7416621;0.666667;0;1.044444;0.99483254;0.994833139
23.596935;1.03930521;0.749997595;0.017011664;0.721634049;0.0163688952;1.0444092;1.05251331;0.730752494;0.052050007;49.7416624;2.27671526e-06;0.016400756;0.750000007;0.0333332931;1.0393043;0.67499912;0.0153111557;10;49.7416621;0.666667;0;1.044444;0.994832557;0.994833105
23.605935;1.0393025;0.74999766;0.0170028922;0.721636251;0.0163603447;1.04440411;1.0525102;0.730754646;0.0520415883;49.7416623;2.27387414e-06;0.0164105335;0.749999905;0.033333242;1.03930115;0.674998866;0.0153032174;10;49.741662;0.666667;0;1.044444;0.994832648;0.994833118
23.607935;1.03930255;0.749997643;0.0170006813;0.721636263;0.0163582028;1.0444021;1.05250916;0.730755352;0.0520394988;49.7416623;2.27861384e-06;0.0164115891;0.749999863;0.0333332307;1.03930114;0.674998809;0.0153012207;10;49.7416619;0.666667;0;1.044444;0.994832668;0.994833144
23.608935;1.03930157;0.749997632;0.0169995738;0.721636963;0.0163571475;1.04440209;1.05250914;0.730756413;0.0520394847;49.7416623;2.28232759e-06;0.0164126717;0.74999984;0.0333332264;1.03930014;0.67499878;0.0153002208;10;49.7416619;0.666667;0;1.044444;0.994832677;0.994833159
23.611935;1.0393016;0.749997593;0.0169973557;0.721636973;0.0163550018;1.04440008;1.05250706;0.730757812;0.0520363744;49.7416623;2.29854833e-06;0.0164159161;0.749999776;0.0333332219;1.03930013;0.674998693;0.0152982133;10;49.7416618;0.666667;0;1.044444;0.994832708;0.994833204
23.612935;1.0393006;0.749997581;0.0169962446;0.72163767;0.0163539445;1.04439908;1.05250703;0.730757815;0.0520353053;49.7416613;2.30518441e-06;0.0164169956;0.749999758;0.0333332243;1.03929913;0.674998663;0.0152972077;10;49.7416608;0.666667;0;1.044444;0.99483272;0.994833218
23.619935;1.03929851;0.749997564;0.0169884754;0.721639107;0.0163464394;1.04439514;1.05250483;0.73075918;0.0520290087;49.7416614;2.35890118e-06;0.0164234269;0.74999972;0.0333333064;1.03929713;0.674998451;0.0152901262;10;49.7416607;0.666667;0;1.044444;0.994832868;0.9948333
23.622935;1.03929744;0.749997605;0.016986273;0.721639834;0.0163442976;1.04439318;1.05250274;0.73076054;0.0520259405;49.7416614;2.37184564e-06;0.0164266772;0.749999759;0.033333367;1.03929616;0.674998375;0.0152880816;10;49.7416606;0.666667;0;1.044444;0.994832964;0.994833328
23.627935;1.03929529;0.749997724;0.016980784;0.721641256;0.0163389803;1.04439026;1.0525016;0.730761185;0.0520217786;49.7416615;2.36178711e-06;0.0164321444;0.749999896;0.033333468;1.03929423;0.674998277;0.0152830101;10;49.7416606;0.666667;0;1.044444;0.994833126;0.994833359
23.629935;1.03929522;0.749997782;0.0169785952;0.721641261;0.0163368488;1.04438929;1.05250055;0.73076186;0.0520197182;49.7416614;2.34808996e-06;0.0164343452;0.749999968;0.0333335071;1.03929426;0.674998239;0.0152809833;10;49.7416606;0.666667;0;1.044444;0.994833181;0.994833362
23.630935;1.03929419;0.749997811;0.0169786116;0.721641956;0.0163368682;1.0443883;1.05249953;0.730762544;0.0520187114;49.7416614;2.33957455e-06;0.016434336;0.750000005;0.0333335261;1.03929328;0.674998219;0.0152809706;10;49.7416606;0.666667;0;1.044444;0.994833205;0.99483336
23.633935;1.03929409;0.749997894;0.0169753258;0.721641955;0.0163336719;1.04438634;1.05249847;0.7307632;0.0520155849;49.7416614;2.31149888e-06;0.0164376474;0.750000118;0.0333335784;1.03929333;0.674998154;0.0152779393;10;49.7416606;0.666667;0;1.044444;0.994833261;0.994833341
23.643935;1.03928975;0.749999175;0.0169654268;0.721645747;0.0163241316;1.04438032;1.05249536;0.730765142;0.0520061365;49.7416602;1.10074781e-06;0.0164476409;0.750000369;0.0333337048;1.03928948;0.674998979;0.0152689873;10;49.7416598;0.666667;0;1.044444;0.994833265;0.99483312
23.646935;1.03928865;0.749999199;0.0169620976;0.721646425;0.0163209548;1.04437826;1.05249333;0.730766475;0.0520040782;49.7416601;1.05444873e-06;0.0164509875;0.750000388;0.0333337182;1.03928851;0.674998967;0.0152660574;10;49.7416598;0.666667;0;1.044444;0.994833243;0.994833032
23.654935;1.03928645;0.749999208;0.0169542764;0.721647777;0.0163135942;1.04437302;1.05249031;0.730768357;0.0519956358;49.7416598;9.03600008e-07;0.0164588606;0.750000369;0.0333336802;1.03928654;0.674999015;0.0152592811;10;49.7416599;0.666667;0;1.044444;0.994833204;0.994832857
23.655935;1.03928544;0.749999199;0.0169531536;0.721648465;0.0163125549;1.04437198;1.05249031;0.730768327;0.0519956186;49.7416598;8.85619164e-07;0.0164599923;0.750000364;0.0333336692;1.03928553;0.674999025;0.0152583058;10;49.74166;0.666667;0;1.044444;0.994833199;0.994832844
23.658935;1.03928542;0.74999916;0.0169497784;0.721648436;0.0163093938;1.04437089;1.05248933;0.730768932;0.0519924543;49.7416597;8.40049238e-07;0.016463396;0.750000351;0.0333336392;1.03928551;0.674999049;0.0152553693;10;49.74166;0.666667;0;1.044444;0.994833181;0.994832812
23.670935;1.03928163;0.749998884;0.0169374878;0.721650952;0.0162979287;1.04436272;1.05248448;0.73077205;0.0519809955;49.7416585;7.74150603e-07;0.0164759579;0.750000265;0.0333336662;1.03928145;0.67499906;0.015244412;10;49.7416594;0.666667;0;1.044444;0.994833005;0.994832766
23.671935;1.03928067;0.749998859;0.0169363884;0.721651627;0.0162968861;1.04436171;1.05248449;0.730772022;0.051979934;49.7416585;7.7519553e-07;0.0164770982;0.750000257;0.0333336781;1.03928046;0.674999067;0.0152434019;10;49.7416594;0.666667;0;1.044444;0.994832982;0.994832761
23.685935;1.0392772;0.749998694;0.0169222076;0.721654359;0.0162829739;1.04435392;1.05247962;0.730775237;0.0519664493;49.7416586;8.58581296e-07;0.0164917378;0.750000185;0.0333336678;1.03927675;0.674999163;0.0152300769;10;49.7416595;0.666667;0;1.044444;0.994832731;0.994832706
23.686935;1.03927623;0.749998691;0.0169211195;0.721655053;0.0162819031;1.04435295;1.05247862;0.730775929;0.0519665087;49.7416586;8.70574553e-07;0.0164928476;0.750000187;0.0333336505;1.03927578;0.674999169;0.015229046;10;49.7416595;0.666667;0;1.044444;0.994832728;0.994832699
23.689935;1.03927631;0.749998679;0.0169189692;0.721655039;0.0162797053;1.04435103;1.05247763;0.730776637;0.0519634343;49.7416586;9.14011449e-07;0.0164961794;0.750000199;0.0333335939;1.03927586;0.674999197;0.01522695;10;49.7416594;0.666667;0;1.044444;0.994832729;0.994832668
23.690935;1.03927534;0.749998675;0.0169178823;0.721655724;0.0162786306;1.04435006;1.05247764;0.730776647;0.0519623981;49.7416587;9.30847689e-07;0.0164972908;0.750000203;0.033333574;1.03927488;0.674999209;0.0152259178;10;49.7416594;0.666667;0;1.044444;0.994832732;0.994832656
23.695935;1.03927445;0.74999865;0.016912435;0.721656367;0.0162731942;1.04434717;1.05247567;0.730778121;0.0519573392;49.7416587;1.02133654e-06;0.016501746;0.750000223;0.0333334719;1.03927396;0.674999293;0.0152207721;10;49.7416594;0.666667;0;1.044444;0.994832777;0.994832592
23.696935;1.03927347;0.749998646;0.0169113418;0.721657052;0.0162721196;1.04434719;1.05247569;0.730778142;0.0519573656;49.7416587;1.03953337e-06;0.0165028624;0.750000227;0.0333334517;1.03927298;0.674999312;0.015219747;10;49.7416593;0.666667;0;1.044444;0.994832792;0.99483258
23.704935;1.03927155;0.749998631;0.0169036796;0.721658414;0.0162644806;1.04434221;1.05247286;0.730780367;0.0519492852;49.7416587;1.21272304e-06;0.0165118374;0.750000267;0.0333333198;1.03927108;0.674999446;0.0152125994;10;49.7416592;0.666667;0;1.044444;0.994832952;0.99483251
23.705935;1.03927055;0.749998629;0.0169025804;0.721659115;0.0162634032;1.0443412;1.05247189;0.730781073;0.0519483065;49.7416577;1.23854748e-06;0.0165129628;0.750000274;0.0333333056;1.0392701;0.674999455;0.0152115874;10;49.7416582;0.666667;0;1.044444;0.994832973;0.994832506
23.707935;1.03927055;0.749998625;0.0169003782;0.721659139;0.0162612183;1.04434018;1.05247196;0.730781091;0.0519473067;49.7416577;1.28944599e-06;0.0165152132;0.750000289;0.0333332771;1.03927014;0.674999468;0.0152095669;10;49.7416582;0.666667;0;1.044444;0.99483301;0.994832502
23.713935;1.03926854;0.749998616;0.0168937094;0.721660651;0.0162547097;1.04433606;1.05246917;0.73078321;0.0519413108;49.7416576;1.42878746e-06;0.0165208193;0.750000331;0.0333331939;1.03926827;0.67499948;0.015203527;10;49.741658;0.666667;0;1.044444;0.994833103;0.994832544
23.715935;1.03926753;0.749998615;0.0168925702;0.721661395;0.0162536213;1.04433501;1.05246824;0.730783914;0.051939321;49.7416575;1.46911653e-06;0.0165230361;0.75000034;0.0333331684;1.0392673;0.674999481;0.0152025193;10;49.7416579;0.666667;0;1.044444;0.994833129;0.994832577
23.720935;1.03926552;0.749998624;0.0168868739;0.721662923;0.016248238;1.04433088;1.0524674;0.730785692;0.0519353422;49.7416575;1.5373158e-06;0.0165285118;0.750000354;0.0333331064;1.03926535;0.674999484;0.0151975093;10;49.7416578;0.666667;0;1.044444;0.994833195;0.9948327
23.723935;1.03926551;0.749998633;0.016883417;0.721663011;0.0162450033;1.04432981;1.05246547;0.730787108;0.0519323903;49.7416575;1.55435904e-06;0.0165317628;0.750000352;0.0333330665;1.03926536;0.674999486;0.0151945109;10;49.7416578;0.666667;0;1.044444;0.994833237;0.994832787
23.724935;1.0392645;0.749998637;0.0168822609;0.721663732;0.0162439427;1.04432879;1.0524655;0.73078712;0.0519313718;49.7416575;1.55657802e-06;0.0165317322;0.750000348;0.0333330528;1.03926437;0.674999487;0.0151935135;10;49.7416578;0.666667;0;1.044444;0.994833251;0.994832814
23.736935;1.03926037;0.749998769;0.0168695887;0.721666625;0.0162322403;1.04432058;1.0524617;0.730790076;0.0519203177;49.7416577;1.44915432e-06;0.0165447997;0.750000112;0.0333329687;1.03926029;0.6749995;0.0151826766;10;49.7416578;0.666667;0;1.044444;0.994833409;0.994832964
23.738935;1.03926035;0.749998795;0.0168673272;0.721666597;0.0162301154;1.04431956;1.05246073;0.7307908;0.0519182962;49.7416577;1.41846204e-06;0.016547014;0.750000055;0.0333329758;1.03926026;0.674999502;0.0151807144;10;49.7416578;0.666667;0;1.044444;0.994833443;0.994832948
23.747621;1.03925736;0.749998891;0.0168584125;0.721668417;0.0162216653;1.04431452;1.05245674;0.730793702;0.0519111626;49.7416579;1.28048183e-06;0.0165559475;0.749999851;0.033333023;1.03925708;0.674999497;0.0151728069;10;49.7416578;0.666667;0;1.044444;0.994833541;0.994832867
23.748621;1.03925637;0.749998901;0.0168573144;0.721669072;0.0162206173;1.04431351;1.05245673;0.730793712;0.0519101019;49.7416579;1.26912252e-06;0.0165570707;0.749999835;0.0333330275;1.03925606;0.674999495;0.0151718073;10;49.7416577;0.666667;0;1.044444;0.994833545;0.994832862
23.751621;1.03925638;0.750000037;0.0168551491;0.721670023;0.0162184871;1.04431151;1.05245572;0.730794424;0.0519069585;49.7416579;1.35464495e-07;0.016559334;0.749999795;0.0333330396;1.03925601;0.675000489;0.0151698;10;49.7416577;0.666667;0;1.044444;0.994833546;0.994832854
23.755621;1.0392544;0.750000068;0.0168508099;0.721671272;0.0162142408;1.04430951;1.05245468;0.730795109;0.0519027407;49.7416579;1.20761234e-07;0.0165638349;0.749999762;0.0333330546;1.03925396;0.675000469;0.0151657833;10;49.7416577;0.666667;0;1.044444;0.994833536;0.99483286
23.766621;1.03925138;0.750000219;0.0168399662;0.721673218;0.0162035543;1.04430257;1.05244943;0.730798404;0.0518934235;49.7416581;3.87346464e-08;0.0165750453;0.749999804;0.0333331234;1.03925095;0.675000187;0.0151557312;10;49.7416576;0.666667;0;1.044444;0.994833447;0.994832909
23.767621;1.03925037;0.750000232;0.0168388683;0.72167391;0.0162024898;1.04430157;1.0524494;0.730798385;0.0518923656;49.7416581;2.22056777e-08;0.0165761619;0.749999815;0.0333331314;1.03924996;0.675000148;0.0151547253;10;49.7416576;0.666667;0;1.044444;0.994833431;0.994832914
23.770621;1.03925037;0.750000268;0.0168366744;0.721673906;0.0162003174;1.04430057;1.05244829;0.730799025;0.0518892438;49.7416581;-3.36035236e-08;0.0165783955;0.74999985;0.0333331527;1.03925001;0.675000029;0.0151527091;10;49.7416576;0.666667;0;1.044444;0.994833375;0.994832925
23.775621;1.03924835;0.750000314;0.0168311326;0.721675305;0.0161949375;1.04429754;1.05244613;0.730800331;0.0518851098;49.7416581;-1.15970907e-07;0.0165839621;0.749999905;0.0333331629;1.03924811;0.674999839;0.0151476836;10;49.7416576;0.666667;0;1.044444;0.994833263;0.994832923
23.777621;1.03924734;0.750000323;0.0168300227;0.721676018;0.0161938542;1.04429553;1.05244607;0.730800299;0.0518829814;49.7416581;-1.37277877e-07;0.016586193;0.749999923;0.0333331531;1.03924715;0.674999775;0.0151466741;10;49.7416576;0.666667;0;1.044444;0.994833214;0.994832912
23.778621;1.03924733;0.750000326;0.0168289132;0.721676032;0.0161927692;1.04429553;1.05244505;0.730800977;0.0518819619;49.7416581;-1.45545516e-07;0.0165861997;0.74999993;0.0333331448;1.03924718;0.674999747;0.0151456703;10;49.7416576;0.666667;0;1.044444;0.994833189;0.994832905
23.780621;1.0392473;0.750000326;0.0168266973;0.721676066;0.0161905967;1.04429452;1.05244501;0.730800945;0.0518808706;49.7416581;-1.58308703e-07;0.0165884407;0.749999943;0.033333122;1.03924722;0.674999705;0.0151436659;10;49.7416576;0.666667;0;1.044444;0.994833144;0.994832887
23.782621;1.03924626;0.750000319;0.0168255982;0.721676802;0.0161895055;1.04429251;1.05244399;0.730801609;0.0518787626;49.7416581;-1.66359483e-07;0.0165906874;0.749999954;0.0333330932;1.03924625;0.67499968;0.0151426665;10;49.7416576;0.666667;0;1.044444;0.994833107;0.994832868
23.787621;1.03924415;0.75000027;0.0168200899;0.721678315;0.0161840985;1.04429049;1.05244198;0.730803982;0.051874509;49.741658;-1.66789381e-07;0.0165951993;0.749999992;0.033333008;1.03924432;0.674999699;0.0151376896;10;49.7416576;0.666667;0;1.044444;0.994833066;0.994832815
23.790621;1.03924408;0.750000219;0.0168178912;0.721678399;0.0161819252;1.04428848;1.05244099;0.73080464;0.0518723738;49.7416579;-1.5857821e-07;0.0165985683;0.750000022;0.033332949;1.03924435;0.674999764;0.015135713;10;49.7416576;0.666667;0;1.044444;0.99483307;0.994832796
23.794621;1.03924199;0.750000134;0.016814561;0.721679907;0.0161787439;1.04428648;1.05244002;0.730805304;0.0518681092;49.7416579;-1.35864108e-07;0.0166019256;0.750000056;0.0333328567;1.03924239;0.674999901;0.0151327522;10;49.7416577;0.666667;0;1.044444;0.99483309;0.994832801
23.800621;1.03924089;0.7500011;0.016808953;0.72168182;0.0161735047;1.04428252;1.05243803;0.73080669;0.0518638858;49.7416589;-1.20738993e-06;0.0166074581;0.750000079;0.0333327085;1.03924141;0.675001174;0.0151278171;10;49.7416587;0.666667;0;1.044444;0.994833126;0.994832846
23.801621;1.03923988;0.750001076;0.0168078308;0.721682535;0.0161724762;1.04428253;1.05243703;0.730807387;0.0518628701;49.7416589;-1.20278019e-06;0.0166085582;0.750000079;0.0333326863;1.03924041;0.675001222;0.015126825;10;49.7416587;0.666667;0;1.044444;0.994833129;0.994832853
23.807621;1.03923885;0.750000956;0.0168022377;0.721683315;0.0161673283;1.04427863;1.05243495;0.730808822;0.0518576616;49.7416589;-1.20618433e-06;0.0166129;0.750000067;0.0333325626;1.0392394;0.675001467;0.0151218429;10;49.7416588;0.666667;0;1.044444;0.994833119;0.994832883
23.808621;1.03923885;0.75000094;0.0168011268;0.721683325;0.0161662907;1.04427865;1.05243493;0.730808836;0.051856602;49.7416589;-1.2112625e-06;0.0166139887;0.750000064;0.0333325433;1.03923939;0.6750015;0.0151208429;10;49.7416589;0.666667;0;1.044444;0.994833113;0.994832885
23.810621;1.03923785;0.750000913;0.0168000209;0.721684035;0.0161652982;1.04427769;1.05243489;0.730808867;0.0518555367;49.7416589;-1.22386125e-06;0.016616163;0.750000057;0.0333325075;1.03923838;0.675001559;0.0151198426;10;49.7416589;0.666667;0;1.044444;0.994833097;0.99483289
23.812621;1.03923686;0.750000892;0.0167978081;0.721684739;0.0161632337;1.04427673;1.05243386;0.730809596;0.0518534627;49.7416589;-1.24052841e-06;0.016617225;0.750000047;0.0333324782;1.03923737;0.67500161;0.0151178444;10;49.741659;0.666667;0;1.044444;0.994833077;0.994832895
23.818621;1.0392359;0.750000849;0.0167922763;0.721685428;0.0161580683;1.04427386;1.05243176;0.730811094;0.0518493003;49.7416589;-1.32181776e-06;0.0166226704;0.749999964;0.0333324534;1.03923632;0.675001687;0.0151128811;10;49.7416591;0.666667;0;1.044444;0.994833022;0.994832931
23.819621;1.03923491;0.750000842;0.0167922776;0.721686118;0.0161581091;1.04427289;1.05243175;0.730811108;0.0518482405;49.741659;-1.33914192e-06;0.0166237725;0.749999943;0.0333324586;1.03923531;0.675001686;0.0151128915;10;49.7416592;0.666667;0;1.044444;0.994833016;0.99483294
23.826621;1.03923395;0.750000761;0.0167856111;0.721686746;0.0161518582;1.0442691;1.0524287;0.73081426;0.0518431202;49.74166;-1.45587195e-06;0.0166293462;0.74999977;0.0333325431;1.03923421;0.67500157;0.0151069913;10;49.7416604;0.666667;0;1.044444;0.994833013;0.994833019
23.829621;1.03923297;0.750000718;0.0167834021;0.721687413;0.0161497957;1.0442682;1.0524287;0.730814222;0.0518399794;49.7416601;-1.4820075e-06;0.0166327178;0.749999699;0.0333325899;1.03923316;0.675001491;0.0151050391;10;49.7416604;0.666667;0;1.044444;0.994833036;0.994833047
23.830621;1.03923297;0.750000704;0.0167822981;0.721687405;0.0161487465;1.04426723;1.0524277;0.730814902;0.0518400397;49.7416601;-1.4855272e-06;0.0166327325;0.749999678;0.0333326057;1.03923314;0.675001463;0.0151040556;10;49.7416604;0.666667;0;1.044444;0.994833047;0.994833054
23.834621;1.03923098;0.75000066;0.0167790035;0.721688771;0.0161456414;1.04426533;1.0524267;0.730815537;0.0518369703;49.7416601;-1.47304925e-06;0.0166361204;0.749999615;0.0333326749;1.03923108;0.675001357;0.0151011254;10;49.7416605;0.666667;0;1.044444;0.994833099;0.994833078
23.839621;1.03922999;0.750000659;0.0167757429;0.721689441;0.0161425078;1.0442634;1.05242472;0.730816863;0.0518329064;49.7416601;-1.42199851e-06;0.0166406068;0.749999608;0.0333327901;1.03923002;0.675001252;0.0150982158;10;49.7416606;0.666667;0;1.044444;0.994833165;0.994833076
23.841621;1.03923;0.750000678;0.0167735557;0.721689432;0.0161403824;1.04426242;1.05242472;0.73081684;0.0518318764;49.7416601;-1.39806974e-06;0.0166428355;0.749999619;0.033332848;1.03923001;0.675001221;0.0150962542;10;49.7416606;0.666667;0;1.044444;0.994833188;0.994833059
23.842621;1.039229;0.750000689;0.0167724625;0.721690122;0.0161393322;1.04426143;1.05242472;0.73081683;0.0518308331;49.7416601;-1.38592847e-06;0.0166428362;0.749999626;0.0333328793;1.039229;0.675001208;0.0150952737;10;49.7416606;0.666667;0;1.044444;0.994833198;0.994833048
23.849621;1.03922807;0.750001883;0.0167670061;0.721691816;0.016133966;1.04425844;1.05242272;0.730818154;0.0518257129;49.741661;-2.43292232e-06;0.0166483591;0.749999687;0.0333331284;1.03922793;0.675002145;0.0150903602;10;49.7416616;0.666667;0;1.044444;0.994833244;0.994832947
23.850621;1.03922708;0.750001892;0.0167670143;0.721692493;0.0161339669;1.04425744;1.05242172;0.730818838;0.0518247089;49.741661;-2.42763075e-06;0.0166494621;0.749999697;0.0333331649;1.03922692;0.675002139;0.0150903597;10;49.7416616;0.666667;0;1.044444;0.994833249;0.994832934
23.861621;1.0392252;0.750001982;0.0167581052;0.72169365;0.016125167;1.04425241;1.05241884;0.730820835;0.0518173922;49.7416619;-2.3800943e-06;0.0166583261;0.749999797;0.0333334712;1.03922492;0.675002079;0.0150821289;10;49.7416624;0.666667;0;1.044444;0.994833332;0.994832943
23.862621;1.03922421;0.750001988;0.0167569853;0.721694331;0.0161240884;1.04425141;1.05241886;0.730820829;0.0518163245;49.7416619;-2.37221736e-06;0.0166594441;0.749999805;0.0333334835;1.03922393;0.675002072;0.0150810893;10;49.7416624;0.666667;0;1.044444;0.994833337;0.994832958
23.865621;1.03922423;0.750001996;0.0167547304;0.721694307;0.0161218889;1.04425039;1.05241791;0.730821505;0.0518142247;49.7416619;-2.3449016e-06;0.0166616883;0.749999823;0.0333335013;1.03922396;0.67500205;0.0150789546;10;49.7416623;0.666667;0;1.044444;0.994833344;0.994833014
23.866621;1.03922323;0.750001997;0.0167536064;0.721694997;0.0161208196;1.04425039;1.05241793;0.730821499;0.051813156;49.7416618;-2.33455321e-06;0.0166628056;0.749999828;0.0333335014;1.03922297;0.675002042;0.0150779061;10;49.7416623;0.666667;0;1.044444;0.994833342;0.994833035
23.870621;1.03922223;0.750001989;0.0167513206;0.721695685;0.016118664;1.04424832;1.05241598;0.730822871;0.0518100306;49.7416618;-2.29138651e-06;0.0166650365;0.749999848;0.0333334791;1.03922201;0.675002006;0.0150757081;10;49.7416623;0.666667;0;1.044444;0.994833322;0.994833128
23.873621;1.03922221;0.750001978;0.0167490418;0.721695689;0.0161165397;1.04424625;1.052416;0.73082287;0.051807874;49.7416627;-2.26439276e-06;0.0166672457;0.749999856;0.0333334462;1.03922204;0.675001976;0.0150735636;10;49.7416632;0.666667;0;1.044444;0.994833283;0.994833199
23.874621;1.0392222;0.750001974;0.0167479122;0.721695693;0.0161154832;1.04424622;1.05241501;0.730823567;0.0518079082;49.7416627;-2.25787697e-06;0.0166683494;0.749999856;0.0333334341;1.03922204;0.675001965;0.0150725179;10;49.7416632;0.666667;0;1.044444;0.994833264;0.994833222
23.875621;1.03922119;0.75000197;0.0167467836;0.721696394;0.0161144458;1.04424518;1.05241501;0.730823571;0.0518068378;49.7416627;-2.25277921e-06;0.0166694523;0.749999854;0.0333334225;1.03922105;0.675001954;0.0150714741;10;49.7416632;0.666667;0;1.044444;0.994833243;0.994833245
23.882621;1.03922012;0.750001921;0.0167422703;0.721697182;0.0161103819;1.04424184;1.05241302;0.730825016;0.0518026315;49.7416626;-2.23189906e-06;0.0166749441;0.749999798;0.0333334015;1.0392201;0.675001851;0.0150672466;10;49.7416631;0.666667;0;1.044444;0.994833031;0.994833395
23.887621;1.03921804;0.750001886;0.0167378252;0.721698655;0.0161063435;1.04423956;1.05241198;0.73082577;0.0517984176;49.7416637;-2.1914256e-06;0.0166782611;0.749999745;0.0333334418;1.03921812;0.675001775;0.0150631825;10;49.741664;0.666667;0;1.044444;0.994832842;0.994833473
23.891621;1.03921797;0.750001868;0.0167356122;0.721698709;0.0161043698;1.04423736;1.05241092;0.730826529;0.0517963289;49.7416637;-2.13463862e-06;0.0166816244;0.749999719;0.0333334696;1.03921814;0.675001717;0.0150611918;10;49.7416639;0.666667;0;1.044444;0.994832691;0.994833513
23.892621;1.03921696;0.750001866;0.0167345037;0.721699415;0.0161033552;1.04423732;1.0524099;0.730827241;0.051795317;49.7416637;-2.11790094e-06;0.0166816368;0.749999715;0.0333334722;1.03921715;0.675001701;0.0150602028;10;49.7416639;0.666667;0;1.044444;0.994832657;0.994833521
23.895621;1.03921692;0.750001862;0.0167322861;0.721699442;0.0161013269;1.04423521;1.05240985;0.730827299;0.051793193;49.7416637;-2.06590931e-06;0.0166839014;0.74999971;0.0333334646;1.03921717;0.675001656;0.0150582539;10;49.7416638;0.666667;0;1.044444;0.99483257;0.994833539
23.900621;1.03921488;0.75000186;0.0167289318;0.721700859;0.0160982962;1.04423311;1.05240777;0.730828786;0.0517901125;49.7416648;-1.9821371e-06;0.0166873008;0.74999973;0.0333334079;1.03921518;0.675001603;0.0150553806;10;49.7416648;0.666667;0;1.044444;0.99483249;0.994833547
23.908621;1.03921391;0.750001867;0.0167232782;0.721701584;0.0160931034;1.04423016;1.05240569;0.730830285;0.0517849025;49.741665;-1.87512209e-06;0.0166940198;0.749999805;0.0333333114;1.03921418;0.67500161;0.0150506052;10;49.7416647;0.666667;0;1.044444;0.994832454;0.994833493
23.909621;1.03921291;0.75000187;0.0167221553;0.721702283;0.0160920591;1.04422918;1.05240569;0.730830291;0.0517838416;49.741665;-1.86567162e-06;0.0166940249;0.749999813;0.0333333059;1.03921318;0.675001618;0.0150496313;10;49.7416647;0.666667;0;1.044444;0.994832451;0.994833483
23.913621;1.03921294;0.75000189;0.0167198966;0.721702309;0.0160899367;1.0442273;1.0524047;0.730830982;0.0517817595;49.7416661;-1.83843786e-06;0.0166973982;0.749999839;0.0333333104;1.03921314;0.675001662;0.0150477281;10;49.7416657;0.666667;0;1.044444;0.994832441;0.994833431
23.918621;1.03921093;0.75000193;0.0167154302;0.72170374;0.0160856619;1.0442255;1.0524037;0.730831611;0.0517786194;49.7416662;-1.83496299e-06;0.0167008365;0.749999882;0.0333333847;1.03921105;0.675001743;0.0150438279;10;49.7416658;0.666667;0;1.044444;0.994832446;0.994833345
23.927621;1.03920985;0.750002054;0.0167098724;0.721704473;0.0160802062;1.04422191;1.05240065;0.730833489;0.0517724211;49.7416671;-1.90655025e-06;0.0167066173;0.75000006;0.0333336722;1.03920992;0.675001882;0.0150389786;10;49.7416668;0.666667;0;1.044444;0.994832545;0.994833146
23.932621;1.03920779;0.750002155;0.0167065233;0.721705789;0.0160769375;1.04422009;1.0523996;0.73083412;0.0517693503;49.741667;-2.00422029e-06;0.0167111611;0.750000204;0.0333338367;1.03920789;0.675001904;0.0150360694;10;49.7416667;0.666667;0;1.044444;0.994832643;0.994833047
23.936621;1.03920775;0.750002245;0.0167031536;0.7217057;0.0160736583;1.04421918;1.05239855;0.730834802;0.0517673323;49.7416669;-2.1150454e-06;0.0167134549;0.750000313;0.0333339232;1.03920787;0.675001889;0.0150331267;10;49.7416667;0.666667;0;1.044444;0.99483273;0.994832997
23.937621;1.03920674;0.750002267;0.0167031407;0.721706372;0.0160736577;1.04421819;1.05239854;0.730834801;0.0517662853;49.7416669;-2.14677469e-06;0.0167145825;0.750000334;0.0333339356;1.03920686;0.675001882;0.0150331391;10;49.7416667;0.666667;0;1.044444;0.99483275;0.994832987
23.941621;1.03920671;0.750002353;0.016699751;0.721706289;0.0160703938;1.04421721;1.0523975;0.7308355;0.0517642481;49.7416678;-2.28553787e-06;0.016716869;0.750000389;0.0333339398;1.03920684;0.67500185;0.0150301799;10;49.7416677;0.666667;0;1.044444;0.99483282;0.994832956
23.942621;1.03920571;0.750002372;0.0166997378;0.721706967;0.0160703976;1.04421621;1.05239749;0.730835502;0.0517631962;49.7416678;-2.32187028e-06;0.0167179966;0.750000395;0.0333339293;1.03920584;0.675001842;0.0150301864;10;49.7416677;0.666667;0;1.044444;0.994832834;0.994832948
23.946621;1.03920569;0.75000244;0.0166974704;0.721706921;0.0160682214;1.04421518;1.05239651;0.7308362;0.0517611391;49.7416677;-2.46466094e-06;0.0167202864;0.750000386;0.03333385;1.03920582;0.67500181;0.0150281906;10;49.7416677;0.666667;0;1.044444;0.994832877;0.994832908
23.947621;1.03920469;0.750002454;0.0166963497;0.72170761;0.0160671603;1.04421417;1.05239552;0.730836893;0.0517611872;49.7416677;-2.49818025e-06;0.0167214138;0.750000378;0.0333338231;1.03920481;0.675001803;0.0150271855;10;49.7416677;0.666667;0;1.044444;0.994832883;0.994832894
23.951621;1.0392047;0.750002501;0.0166940959;0.721707617;0.0160649975;1.0442131;1.05239559;0.730836877;0.0517580113;49.7416676;-2.61354471e-06;0.0167236918;0.750000329;0.0333337005;1.03920479;0.675001787;0.0150251384;10;49.7416677;0.666667;0;1.044444;0.994832885;0.994832818
23.953621;1.0392037;0.750002522;0.0166918638;0.721708331;0.0160628628;1.04421206;1.05239462;0.730837557;0.0517569986;49.7416686;-2.65664013e-06;0.0167248235;0.750000301;0.0333336345;1.03920379;0.675001784;0.0150230991;10;49.7416687;0.666667;0;1.044444;0.994832873;0.994832766
23.956621;1.0392027;0.75000256;0.0166907494;0.721709074;0.0160617904;1.04421099;1.05239367;0.730838223;0.051754925;49.7416686;-2.69829115e-06;0.0167270659;0.750000257;0.0333335373;1.03920279;0.675001779;0.0150220258;10;49.7416688;0.666667;0;1.044444;0.994832842;0.994832674
23.963621;1.03920167;0.750002676;0.0166863358;0.721709918;0.0160575009;1.04420782;1.05239274;0.730838854;0.051750709;49.7416685;-2.70148042e-06;0.0167315132;0.750000131;0.0333333568;1.03920186;0.675001735;0.0150178527;10;49.7416688;0.666667;0;1.044444;0.994832746;0.994832445
23.964621;1.03920166;0.750002693;0.0166852291;0.721709938;0.016056429;1.0442078;1.05239175;0.730839541;0.0517507511;49.7416685;-2.6940931e-06;0.0167315092;0.750000113;0.0333333344;1.03920188;0.675001724;0.0150168329;10;49.7416688;0.666667;0;1.044444;0.994832731;0.994832416
23.966621;1.03920164;0.750002726;0.0166841246;0.721709975;0.0160553553;1.04420677;1.05239175;0.73083953;0.0517496827;49.7416686;-2.67491417e-06;0.0167337216;0.750000076;0.0333332892;1.03920192;0.675001698;0.0150157977;10;49.7416687;0.666667;0;1.044444;0.9948327;0.994832364
23.967621;1.03920064;0.750002742;0.0166841267;0.721710686;0.0160553688;1.04420575;1.05239175;0.730839526;0.0517486216;49.7416686;-2.66342614e-06;0.0167337161;0.75000006;0.0333332662;1.03920095;0.675001684;0.0150157819;10;49.7416687;0.666667;0;1.044444;0.994832684;0.994832341
23.968621;1.03920063;0.750002758;0.0166830168;0.721710702;0.0160542977;1.04420574;1.05239175;0.730839523;0.0517486168;49.7416696;-2.65086905e-06;0.0167348214;0.750000044;0.033333243;1.03920097;0.675001669;0.0150147672;10;49.7416697;0.666667;0;1.044444;0.994832668;0.99483232
23.971621;1.03920062;0.750001693;0.0166807928;0.721709672;0.0160521514;1.04420471;1.05239074;0.73084021;0.0517465419;49.7416696;-1.49600857e-06;0.0167359146;0.750000001;0.0333331757;1.03920105;0.675000626;0.0150127301;10;49.7416697;0.666667;0;1.044444;0.994832622;0.994832271
23.972621;1.03919962;0.750001707;0.0166807902;0.721710377;0.0160521625;1.0442047;1.05239073;0.730840208;0.0517454822;49.7416696;-1.47949541e-06;0.0167370199;0.749999989;0.0333331554;1.03920009;0.675000613;0.0150127203;10;49.7416697;0.666667;0;1.044444;0.994832608;0.99483226
23.986621;1.0391977;0.750001816;0.0166718877;0.721711914;0.0160435315;1.04419873;1.05238674;0.730842905;0.051738281;49.7416708;-1.26555547e-06;0.0167456922;0.749999933;0.0333330752;1.03919848;0.675000517;0.0150047188;10;49.7416709;0.666667;0;1.044444;0.99483246;0.994832338
23.987621;1.03919671;0.750001813;0.0166718968;0.721712619;0.0160435435;1.04419874;1.05238675;0.730842907;0.0517372319;49.7416708;-1.25681304e-06;0.0167456707;0.749999936;0.0333330837;1.03919749;0.67500052;0.0150047234;10;49.7416709;0.666667;0;1.044444;0.994832457;0.994832361
23.992621;1.03919677;0.750001774;0.0166686428;0.721712652;0.0160403448;1.04419678;1.05238582;0.730843635;0.0517352254;49.7416708;-1.24321182e-06;0.0167489217;0.749999955;0.0333331417;1.03919754;0.675000559;0.0150017624;10;49.741671;0.666667;0;1.044444;0.994832466;0.994832489
23.993621;1.03919579;0.750001763;0.0166675549;0.721713348;0.0160392983;1.04419678;1.05238583;0.730843644;0.0517341846;49.7416708;-1.24786571e-06;0.0167489128;0.749999959;0.0333331557;1.03919654;0.675000571;0.015000773;10;49.741671;0.666667;0;1.044444;0.994832472;0.994832518
23.995621;1.03919582;0.750001741;0.0166664952;0.721713348;0.0160382478;1.04419578;1.05238586;0.730843662;0.0517331623;49.7416708;-1.26385666e-06;0.016750015;0.749999966;0.0333331856;1.03919653;0.675000599;0.0149997953;10;49.741671;0.666667;0;1.044444;0.99483249;0.994832579
23.997621;1.03919585;0.750001721;0.0166654377;0.721713343;0.0160372007;1.04419477;1.05238489;0.730844372;0.0517321933;49.7416708;-1.2873454e-06;0.016752239;0.749999972;0.0333332182;1.0391965;0.675000629;0.0149988177;10;49.741671;0.666667;0;1.044444;0.994832511;0.994832644
23.998621;1.03919486;0.750001712;0.016665464;0.721714033;0.0160372278;1.04419477;1.0523849;0.730844379;0.0517322133;49.7416708;-1.30116919e-06;0.0167522432;0.749999976;0.0333332355;1.03919548;0.675000646;0.0149988287;10;49.7416711;0.666667;0;1.044444;0.994832523;0.994832678
24.000621;1.03919488;0.750001699;0.0166644018;0.721714018;0.0160361815;1.04419375;1.05238392;0.730845089;0.0517312477;49.7416708;-1.3307901e-06;0.0167533671;0.749999985;0.0333332716;1.03919543;0.67500068;0.0149978503;10;49.7416711;0.666667;0;1.044444;0.994832545;0.994832745
24.002621;1.03919489;0.750001689;0.0166633327;0.721713997;0.0160351333;1.04419374;1.05238394;0.730845105;0.0517302327;49.7416708;-1.36086309e-06;0.0167544942;0.749999997;0.0333333076;1.03919537;0.675000715;0.0149968711;10;49.7416711;0.666667;0;1.044444;0.994832565;0.994832811
24.003621;1.0391939;0.750001686;0.016662239;0.721714679;0.016034089;1.04419273;1.05238395;0.730845115;0.0517291968;49.7416708;-1.37564406e-06;0.0167556135;0.750000005;0.0333333247;1.03919434;0.675000732;0.0149958807;10;49.7416711;0.666667;0;1.044444;0.994832574;0.994832841
24.005621;1.0391939;0.750001681;0.0166611552;0.721714653;0.0160330361;1.04419171;1.05238296;0.73084583;0.0517282288;49.7416718;-1.40450661e-06;0.0167567394;0.750000023;0.0333333558;1.03919427;0.675000765;0.0149948983;10;49.7416721;0.666667;0;1.044444;0.994832591;0.994832897
24.009621;1.03919292;0.750001672;0.0166589588;0.721715296;0.0160309318;1.04419069;1.05238297;0.73084482;0.0517261889;49.7416718;-1.45792377e-06;0.0167589797;0.750000058;0.0333334046;1.03919313;0.675000821;0.014992931;10;49.7416721;0.666667;0;1.044444;0.99483263;0.994832983
24.013621;1.03919296;0.750001653;0.0166567364;0.721715263;0.0160288037;1.04418968;1.05238198;0.730845568;0.0517241809;49.7416718;-1.49375379e-06;0.0167612071;0.750000082;0.033333442;1.03919299;0.675000863;0.0149909668;10;49.7416722;0.666667;0;1.044444;0.994832691;0.994833043
24.014621;1.03919198;0.750001647;0.0166556235;0.721715954;0.0160277525;1.04418867;1.05238098;0.730846277;0.0517231837;49.7416718;-1.49831267e-06;0.016761208;0.750000085;0.0333334501;1.03919195;0.675000873;0.0149899765;10;49.7416722;0.666667;0;1.044444;0.994832711;0.994833057
24.025621;1.03919123;0.750001565;0.0166500982;0.721716722;0.0160224056;1.04418567;1.05237905;0.730847887;0.0517180226;49.7416718;-1.47549489e-06;0.0167678727;0.750000065;0.0333334895;1.03919052;0.675000935;0.0149850857;10;49.7416722;0.666667;0;1.044444;0.994832959;0.994833236
24.026621;1.03919024;0.750001552;0.0166490031;0.721717428;0.0160213399;1.04418468;1.05237906;0.730847904;0.0517180178;49.7416718;-1.4709491e-06;0.016768977;0.750000061;0.0333334865;1.03918949;0.675000934;0.0149840928;10;49.7416722;0.666667;0;1.044444;0.994833975;0.994834252
24.028621;1.03919027;0.750001526;0.0166479313;0.721717453;0.0160202397;1.04418369;1.05237908;0.730847932;0.0517169495;49.7416718;-1.45807539e-06;0.0167700699;0.750000051;0.0333334782;1.03918942;0.675000929;0.0149831043;10;49.7416722;0.666667;0;1.044444;0.994834003;0.994834285
24.030621;1.03919028;0.750001498;0.0166468673;0.721717474;0.016019132;1.0441837;1.05237811;0.730848646;0.0517159279;49.7416728;-1.4389638e-06;0.016771157;0.750000042;0.0333334681;1.03918936;0.67500092;0.0149821118;10;49.7416731;0.666667;0;1.044444;0.994834024;0.994834315
24.031621;1.03918928;0.750001484;0.0166468931;0.721718177;0.0160191259;1.0441827;1.05237813;0.730848652;0.0517148651;49.7416728;-1.42711466e-06;0.0167711433;0.750000038;0.0333334628;1.03918833;0.675000914;0.0149821135;10;49.7416731;0.666667;0;1.044444;0.994834032;0.99483433
24.032621;1.03918928;0.750001469;0.0166458089;0.721718184;0.0160180338;1.0441827;1.05237814;0.730848655;0.0517148594;49.7416728;-1.41401307e-06;0.0167722398;0.750000036;0.0333334573;1.0391883;0.675000907;0.0149811133;10;49.7416731;0.666667;0;1.044444;0.994834038;0.994834344
24.036621;1.03918927;0.750001417;0.0166437005;0.721718189;0.0160157929;1.0441817;1.05237719;0.730849343;0.0517127981;49.7416728;-1.35376355e-06;0.0167732895;0.750000045;0.0333334348;1.0391882;0.675000876;0.0149790866;10;49.7416731;0.666667;0;1.044444;0.994834041;0.994834394
24.047621;1.03918725;0.750000278;0.0166384573;0.721718391;0.0160102131;1.04417753;1.05237518;0.730850575;0.0517066714;49.7416728;-7.26478352e-08;0.0167797598;0.750000148;0.0333334061;1.03918609;0.674999807;0.0149738207;10;49.7416729;0.666667;0;1.044444;0.994833918;0.994834552
24.048621;1.03918725;0.750000282;0.0166384821;0.721718376;0.0160101969;1.04417751;1.05237518;0.73085056;0.0517066816;49.7416728;-5.98844799e-08;0.0167797409;0.750000158;0.03333341;1.0391861;0.674999804;0.0149737944;10;49.7416729;0.666667;0;1.044444;0.994833906;0.994834574
24.049621;1.03918626;0.750000287;0.0166373946;0.721719055;0.0160091285;1.04417748;1.05237417;0.730851242;0.0517067404;49.7416728;-4.77316335e-08;0.0167808347;0.750000168;0.0333334154;1.03918511;0.674999803;0.0149727702;10;49.7416729;0.666667;0;1.044444;0.994833895;0.994834599
24.059621;1.03918526;0.750000292;0.0166330908;0.721719604;0.016004855;1.04417329;1.05237201;0.730852583;0.0517015919;49.7416726;3.20937377e-08;0.0167852432;0.750000294;0.0333335371;1.0391842;0.674999822;0.0149686355;10;49.7416729;0.666667;0;1.044444;0.994833804;0.994834852
24.060621;1.03918526;0.750000287;0.0166319828;0.721719591;0.0160037958;1.04417328;1.05237199;0.730852587;0.0517005355;49.7416726;3.76192797e-08;0.016786361;0.750000305;0.0333335545;1.03918421;0.674999824;0.0149676278;10;49.7416729;0.666667;0;1.044444;0.9948338;0.994834873
