time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.061621;1.03918426;0.750000281;0.0166319834;0.721720273;0.016003822;1.04417328;1.05237197;0.730852592;0.0517005358;49.7416726;4.31406851e-08;0.0167863686;0.750000314;0.0333335722;1.03918322;0.674999825;0.0149676201;10;49.7416729;0.666667;0;1.044444;0.994833799;0.994834893
24.064621;1.03918425;0.750000264;0.0166297463;0.721720233;0.0160017174;1.04417228;1.05237191;0.730852607;0.0516994836;49.7416725;5.76573351e-08;0.0167886175;0.75000033;0.0333336234;1.03918326;0.674999823;0.0149655962;10;49.741673;0.666667;0;1.044444;0.994833809;0.994834943
24.067621;1.03918426;0.750000249;0.0166285962;0.721720197;0.0160006811;1.04417131;1.05237084;0.730853307;0.0516974237;49.7416724;6.60222491e-08;0.0167897627;0.750000322;0.0333336658;1.0391833;0.674999819;0.0149645697;10;49.741673;0.666667;0;1.044444;0.994833841;0.994834978
24.068621;1.03918326;0.750000244;0.0166274675;0.72172088;0.015999638;1.04417133;1.05237082;0.730853306;0.0516974232;49.7416724;6.80670587e-08;0.0167908872;0.750000314;0.033333678;1.03918231;0.674999818;0.01496356;10;49.741673;0.666667;0;1.044444;0.994833854;0.994834987
24.071621;1.03918326;0.75000023;0.0166262919;0.721720853;0.0159985982;1.04417039;1.05236976;0.730853995;0.0516953507;49.7416734;7.73612324e-08;0.0167920432;0.750000268;0.0333337103;1.03918235;0.674999824;0.0149625288;10;49.741674;0.666667;0;1.044444;0.994833898;0.994835007
24.075621;1.03918226;0.750000227;0.0166239633;0.721721518;0.0159965035;1.04416849;1.05236869;0.730854682;0.0516942985;49.7416734;1.08819369e-07;0.0167943258;0.750000162;0.0333337499;1.0391814;0.674999849;0.0149604784;10;49.741674;0.666667;0;1.044444;0.994833953;0.99483501
24.079621;1.03918225;0.750000255;0.0166227225;0.721721491;0.0159954533;1.04416761;1.05236862;0.730853647;0.0516921009;49.7416734;1.68009705e-07;0.0167965927;0.750000013;0.03333379;1.03918142;0.674999888;0.0149594149;10;49.7416741;0.666667;0;1.044444;0.994833984;0.994834976
24.080621;1.03918124;0.750000266;0.0166215765;0.721722179;0.0159944033;1.04416763;1.05236861;0.730853659;0.0516920739;49.7416734;1.86710769e-07;0.016796602;0.749999973;0.0333338001;1.03918043;0.674999898;0.0149583966;10;49.7416741;0.666667;0;1.044444;0.994833988;0.99483496
24.086621;1.03918122;0.750000332;0.016618034;0.721722142;0.0159911879;1.0441658;1.05236751;0.73085448;0.0516887657;49.7416735;3.13555983e-07;0.0167999765;0.749999749;0.0333338506;1.03918045;0.67499992;0.0149552694;10;49.7416741;0.666667;0;1.044444;0.994833983;0.994834791
24.087621;1.03918021;0.750000339;0.0166180009;0.721722833;0.0159911954;1.04416582;1.05236649;0.730855204;0.0516887821;49.7416735;3.35294383e-07;0.0167999806;0.749999716;0.0333338568;1.03917946;0.674999915;0.0149552467;10;49.7416741;0.666667;0;1.044444;0.99483398;0.994834753
24.092621;1.03918019;0.75000035;0.01661562;0.721722822;0.0159890007;1.04416395;1.05236544;0.730856058;0.051685524;49.7416735;4.3419765e-07;0.0168022123;0.749999557;0.0333338747;1.03917948;0.674999875;0.014953156;10;49.741674;0.666667;0;1.044444;0.994833973;0.994834551
24.093621;1.03917919;0.750000348;0.0166144792;0.721723516;0.0159879339;1.04416397;1.05236543;0.730856088;0.051685503;49.7416735;4.51191311e-07;0.0168033231;0.749999528;0.0333338766;1.03917849;0.674999868;0.0149521449;10;49.741674;0.666667;0;1.044444;0.994833973;0.994834509
24.099621;1.03917914;0.750000313;0.0166121054;0.721723504;0.0159857263;1.04416213;1.05236443;0.730856917;0.0516823257;49.7416736;5.20775774e-07;0.0168055421;0.749999408;0.03333389;1.03917854;0.674999831;0.0149501524;10;49.741674;0.666667;0;1.044444;0.994833983;0.994834255
24.100621;1.03917814;0.750000304;0.016610976;0.721724192;0.0159846658;1.04416216;1.05236444;0.730856932;0.0516823273;49.7416736;5.27082427e-07;0.016806655;0.749999398;0.0333338934;1.03917755;0.674999825;0.0149491687;10;49.741674;0.666667;0;1.044444;0.994833987;0.994834213
24.103621;1.03917812;0.750000274;0.0166098267;0.721724159;0.0159835881;1.04416123;1.05236448;0.730856964;0.0516812902;49.7416737;5.37182925e-07;0.0168077794;0.749999382;0.0333339067;1.03917758;0.674999809;0.0149482438;10;49.741674;0.666667;0;1.044444;0.994833997;0.994834097
24.112621;1.03917709;0.750000167;0.0166054347;0.721724671;0.0159793859;1.04415838;1.05236267;0.730858349;0.0516772925;49.7416739;4.61580197e-07;0.0168123048;0.749999396;0.0333339273;1.03917672;0.674999765;0.0149446192;10;49.7416741;0.666667;0;1.044444;0.99483399;0.994833869
24.120621;1.03917601;0.750000082;0.0166022414;0.721725243;0.015976351;1.04415634;1.05236186;0.730858989;0.0516742999;49.7416742;3.07071126e-07;0.0168157485;0.749999428;0.0333338756;1.03917596;0.674999725;0.0149419784;10;49.7416743;0.666667;0;1.044444;0.994833964;0.994833806
24.121621;1.03917499;0.750000074;0.016602257;0.721725928;0.0159763924;1.04415632;1.05236089;0.730859676;0.0516733097;49.7416742;2.8926851e-07;0.016816879;0.749999434;0.0333338599;1.03917499;0.674999719;0.0149420203;10;49.7416743;0.666667;0;1.044444;0.994833963;0.994833803
24.127621;1.03917489;0.749998924;0.0165989654;0.721724817;0.0159733389;1.04415423;1.05236002;0.730860327;0.0516713596;49.7416743;1.31831845e-06;0.0168192296;0.749999503;0.0333337365;1.03917509;0.674998698;0.0149392639;10;49.7416745;0.666667;0;1.044444;0.994833949;0.994833803
24.133621;1.03917381;0.749998899;0.0165966919;0.721725513;0.0159713423;1.04415321;1.05236011;0.730860271;0.0516693594;49.7416743;1.25742702e-06;0.0168215394;0.749999595;0.0333335832;1.03917408;0.674998677;0.0149374808;10;49.7416746;0.666667;0;1.044444;0.994833893;0.99483387
24.134621;1.0391738;0.749998896;0.0165966782;0.721725519;0.0159713599;1.04415221;1.05235912;0.730860959;0.0516683682;49.7416743;1.2477141e-06;0.0168226577;0.749999614;0.0333335554;1.03917406;0.674998671;0.0149375107;10;49.7416746;0.666667;0;1.044444;0.994833881;0.994833892
24.135621;1.03917279;0.749998893;0.0165955525;0.72172622;0.0159703227;1.04415222;1.05235913;0.730860954;0.051668383;49.7416743;1.23805387e-06;0.016822662;0.749999635;0.0333335274;1.03917305;0.674998666;0.0149365381;10;49.7416746;0.666667;0;1.044444;0.994833868;0.994833916
24.137621;1.03917277;0.749998888;0.0165944099;0.721726239;0.0159692841;1.04415224;1.05235915;0.73086095;0.0516673549;49.7416743;1.21799654e-06;0.0168237708;0.749999683;0.0333334723;1.03917302;0.674998657;0.0149355855;10;49.7416746;0.666667;0;1.044444;0.994833845;0.994833971
24.139621;1.03917274;0.749998887;0.0165943774;0.721726264;0.0159693092;1.04415126;1.05235917;0.73086095;0.0516663243;49.7416743;1.19501207e-06;0.0168248619;0.749999739;0.0333334193;1.03917298;0.674998655;0.0149356236;10;49.7416746;0.666667;0;1.044444;0.994833824;0.994834033
24.141621;1.03917272;0.749998888;0.0165932329;0.721726293;0.0159682569;1.04415128;1.05235818;0.730861649;0.0516663951;49.7416743;1.16750877e-06;0.0168248242;0.749999801;0.0333333679;1.03917293;0.674998662;0.0149346511;10;49.7416746;0.666667;0;1.044444;0.994833806;0.9948341
24.142621;1.03917171;0.749998889;0.0165932153;0.721727004;0.0159682773;1.04415028;1.05235818;0.730861651;0.0516653482;49.7416743;1.15228631e-06;0.0168259108;0.749999832;0.033333342;1.03917191;0.674998669;0.0149346601;10;49.7416746;0.666667;0;1.044444;0.994833798;0.994834135
24.146621;1.03917168;0.749998901;0.0165909166;0.72172707;0.0159661408;1.04414927;1.05235719;0.730862349;0.0516643575;49.7416743;1.09070842e-06;0.0168268945;0.74999995;0.0333332393;1.03917181;0.674998711;0.014932662;10;49.7416747;0.666667;0;1.044444;0.994833782;0.994834275
24.149621;1.03917166;0.749998924;0.0165897477;0.721727112;0.0159650639;1.04414923;1.05235719;0.730862344;0.0516632911;49.7416742;1.04992644e-06;0.0168289984;0.750000022;0.0333331718;1.03917174;0.674998748;0.0149316292;10;49.7416747;0.666667;0;1.044444;0.99483379;0.994834371
24.150621;1.03917066;0.749998935;0.0165897305;0.721727817;0.0159650766;1.04414821;1.05235719;0.730862341;0.0516622273;49.7416742;1.03760601e-06;0.0168289558;0.750000043;0.0333331526;1.03917072;0.674998758;0.0149316125;10;49.7416746;0.666667;0;1.044444;0.994833796;0.9948344
24.152621;1.03917066;0.749998959;0.0165885908;0.721727834;0.0159640027;1.04414817;1.05235719;0.730862331;0.0516622039;49.7416742;1.01516647e-06;0.016829977;0.750000077;0.0333331205;1.03917068;0.674998773;0.0149305714;10;49.7416746;0.666667;0;1.044444;0.99483381;0.994834455
24.156621;1.03917065;0.749999012;0.0165863464;0.721727849;0.0159618554;1.04414708;1.0523562;0.73086299;0.0516600616;49.7416742;9.82740622e-07;0.0168308957;0.750000111;0.033333082;1.0391706;0.674998766;0.0149284626;10;49.7416745;0.666667;0;1.044444;0.994833845;0.994834546
24.157621;1.03916965;0.749999025;0.0165863497;0.721728544;0.0159618685;1.04414606;1.0523562;0.730862976;0.0516600357;49.7416742;9.7871018e-07;0.0168319587;0.750000112;0.0333330767;1.03916958;0.674998755;0.0149284312;10;49.7416745;0.666667;0;1.044444;0.994833853;0.994834565
24.159621;1.03916965;0.74999905;0.0165852567;0.721728541;0.0159607951;1.04414601;1.05235521;0.730863638;0.0516589732;49.7416732;9.76633961e-07;0.0168318665;0.750000104;0.0333330708;1.03916954;0.674998726;0.0149273643;10;49.7416735;0.666667;0;1.044444;0.994833865;0.994834603
24.179621;1.03916791;0.749999329;0.0165780175;0.721729679;0.0159532044;1.04414074;1.05235333;0.730864695;0.0516513462;49.7416733;1.1375458e-06;0.0168405303;0.74999987;0.0333332439;1.03916732;0.674998476;0.0149196429;10;49.7416726;0.666667;0;1.044444;0.994833727;0.994834776
24.180621;1.03916793;0.749999351;0.0165780339;0.721729676;0.0159531977;1.04414074;1.05235232;0.730865381;0.051651393;49.7416733;1.15244602e-06;0.0168405408;0.74999987;0.033333254;1.03916733;0.674998489;0.0149196229;10;49.7416726;0.666667;0;1.044444;0.994833725;0.994834765
24.181621;1.03916695;0.749999374;0.0165769368;0.721730369;0.0159521381;1.04414074;1.05235232;0.730865374;0.0516503352;49.7416733;1.16818158e-06;0.0168405518;0.749999874;0.033333263;1.03916635;0.674998505;0.0149186063;10;49.7416725;0.666667;0;1.044444;0.994833724;0.994834753
24.188621;1.03916704;0.749999566;0.0165747625;0.721730389;0.0159499957;1.0441387;1.05235128;0.730866039;0.0516482667;49.7416734;1.29280841e-06;0.0168439652;0.74999995;0.0333333143;1.03916648;0.674998712;0.0149165691;10;49.7416725;0.666667;0;1.044444;0.994833759;0.994834656
24.189621;1.03916605;0.749999594;0.0165747633;0.721731087;0.0159500176;1.04413869;1.05235128;0.730866038;0.0516482673;49.7416734;1.30983928e-06;0.0168439748;0.749999966;0.033333322;1.0391655;0.674998752;0.014916571;10;49.7416725;0.666667;0;1.044444;0.994833768;0.994834641
24.193621;1.03916608;0.749999696;0.0165725298;0.721731095;0.0159479237;1.04413766;1.05235126;0.730866041;0.051646157;49.7416734;1.36974664e-06;0.0168451118;0.750000035;0.0333333489;1.03916556;0.674998925;0.0149145876;10;49.7416725;0.666667;0;1.044444;0.994833809;0.994834578
24.197621;1.0391661;0.749999764;0.0165713847;0.721731095;0.0159469163;1.04413661;1.05235025;0.730866757;0.0516451454;49.7416733;1.41460347e-06;0.0168473392;0.750000108;0.0333333687;1.0391656;0.67499909;0.0149136187;10;49.7416726;0.666667;0;1.044444;0.994833855;0.994834512
24.198621;1.0391651;0.749999775;0.0165713743;0.721731788;0.0159469478;1.0441366;1.05235025;0.730866764;0.0516451435;49.7416733;1.42439973e-06;0.0168473381;0.750000126;0.0333333738;1.03916461;0.674999129;0.0149136281;10;49.7416726;0.666667;0;1.044444;0.994833867;0.994834496
24.201621;1.03916512;0.749999792;0.0165702305;0.721731779;0.0159459275;1.04413556;1.05234925;0.730867479;0.0516441321;49.7416733;1.45233499e-06;0.0168484431;0.750000176;0.0333333931;1.03916464;0.67499924;0.0149126575;10;49.7416727;0.666667;0;1.044444;0.994833899;0.99483445
24.206621;1.03916513;0.749999772;0.0165679638;0.721731746;0.0159438492;1.04413452;1.05234926;0.730867485;0.0516420235;49.7416732;1.49610367e-06;0.0168506596;0.750000242;0.0333334473;1.03916471;0.674999399;0.0149107074;10;49.7416728;0.666667;0;1.044444;0.994833934;0.994834386
24.207621;1.03916413;0.749999761;0.0165679583;0.721732433;0.0159438692;1.04413451;1.05234926;0.730867481;0.0516420258;49.7416732;1.50526778e-06;0.016850661;0.750000252;0.0333334606;1.03916373;0.674999425;0.0149107174;10;49.7416728;0.666667;0;1.044444;0.994833938;0.994834374
24.212621;1.03916413;0.749999691;0.0165657228;0.721732393;0.0159417115;1.04413252;1.05234824;0.730868149;0.0516399772;49.7416731;1.55164139e-06;0.0168528919;0.750000282;0.0333335167;1.03916381;0.674999495;0.0149087615;10;49.7416727;0.666667;0;1.044444;0.994833938;0.994834312
24.214621;1.03916414;0.749999664;0.0165646095;0.72173238;0.0159406148;1.04413254;1.05234823;0.730868135;0.0516389242;49.7416731;1.56494982e-06;0.0168528922;0.750000287;0.0333335296;1.03916384;0.674999489;0.0149077753;10;49.7416727;0.666667;0;1.044444;0.994833939;0.994834287
24.215621;1.03916314;0.749999652;0.0165646088;0.721733071;0.0159406124;1.04413255;1.05234822;0.730868128;0.0516389242;49.7416731;1.56938082e-06;0.0168540024;0.750000289;0.033333534;1.03916286;0.674999479;0.0149077813;10;49.7416727;0.666667;0;1.044444;0.994833941;0.994834275
24.216621;1.03916314;0.749999641;0.0165646083;0.721733069;0.0159405923;1.04413256;1.05234721;0.730868815;0.0516389722;49.7416731;1.57240096e-06;0.0168540007;0.750000289;0.033333537;1.03916288;0.674999463;0.0149077868;10;49.7416727;0.666667;0;1.044444;0.994833945;0.994834264
24.223621;1.03916321;0.749999562;0.0165612767;0.72173313;0.0159372064;1.04413069;1.05234713;0.73086879;0.0516368246;49.741673;1.56150096e-06;0.0168561854;0.750000263;0.0333335277;1.03916301;0.674999268;0.0149048243;10;49.7416725;0.666667;0;1.044444;0.994834015;0.994834218
24.227621;1.03916223;0.749999488;0.0165601689;0.721733925;0.0159360534;1.04412976;1.05234609;0.730869492;0.0516347315;49.741673;1.52314578e-06;0.0168583582;0.750000243;0.0333335058;1.03916209;0.67499914;0.0149038509;10;49.7416724;0.666667;0;1.044444;0.994833082;0.994833224
24.233621;1.03916219;0.749999303;0.0165579457;0.721734141;0.0159338143;1.04412884;1.05234503;0.73087023;0.0516337038;49.7416729;1.42484892e-06;0.0168593803;0.750000243;0.0333334084;1.03916219;0.674998988;0.0149018815;10;49.7416723;0.666667;0;1.044444;0.994833153;0.994833289
24.234621;1.03916117;0.749999266;0.0165579474;0.721734874;0.0159338192;1.04412885;1.05234501;0.730870244;0.0516326501;49.7416729;1.40255851e-06;0.0168604757;0.750000242;0.0333333823;1.0391612;0.67499897;0.0149018855;10;49.7416723;0.666667;0;1.044444;0.994833158;0.994833303
24.237621;1.03916112;0.749999151;0.0165568493;0.721734986;0.0159327264;1.04412787;1.05234497;0.730870303;0.0516316146;49.7416729;1.32441835e-06;0.0168615401;0.750000236;0.0333332918;1.03916123;0.674998933;0.0149008987;10;49.7416723;0.666667;0;1.044444;0.99483316;0.994833344
24.242621;1.03916103;0.749998973;0.0165557816;0.721735148;0.0159316324;1.04412689;1.0523439;0.730871132;0.051630697;49.7416719;1.16722603e-06;0.0168625876;0.750000217;0.0333331326;1.03916127;0.67499893;0.0148999411;10;49.7416712;0.666667;0;1.044444;0.994833124;0.994833406
24.243621;1.03916001;0.749998943;0.0165546801;0.72173587;0.0159305739;1.0441269;1.05234389;0.73087116;0.0516307228;49.7416719;1.13454392e-06;0.0168625792;0.750000212;0.0333331042;1.03916027;0.674998937;0.0148989544;10;49.7416712;0.666667;0;1.044444;0.994833113;0.994833418
24.248621;1.03915993;0.749998827;0.0165536004;0.721735991;0.0159294826;1.04412594;1.05234285;0.73087196;0.0516288227;49.7416719;9.81391054e-07;0.0168647863;0.750000187;0.0333329901;1.0391603;0.674999;0.014898055;10;49.7416711;0.666667;0;1.044444;0.994833059;0.994833461
24.252621;1.03915987;0.749998757;0.0165524769;0.721736065;0.0159284018;1.04412497;1.05234283;0.730871983;0.0516279191;49.7416719;8.69068124e-07;0.0168659145;0.750000169;0.0333329317;1.03916031;0.674999057;0.0148971808;10;49.7416711;0.666667;0;1.044444;0.994833037;0.994833463
24.253621;1.03915886;0.749998741;0.0165524685;0.721736774;0.0159284157;1.04412498;1.05234283;0.730871979;0.0516279564;49.741672;8.42098883e-07;0.0168659218;0.750000167;0.0333329216;1.0391593;0.67499907;0.0148972168;10;49.741671;0.666667;0;1.044444;0.994833034;0.994833459
24.256621;1.03915882;0.7499987;0.0165513229;0.721736799;0.0159273446;1.044124;1.05234282;0.730871947;0.0516270071;49.741672;7.65492523e-07;0.0168670576;0.750000165;0.0333329061;1.03915927;0.674999108;0.0148963241;10;49.741671;0.666667;0;1.044444;0.994833031;0.994833439
24.257621;1.03915881;0.749998689;0.0165501982;0.721736802;0.0159262749;1.04412401;1.05234182;0.730872625;0.0516270896;49.741672;7.41415618e-07;0.0168670662;0.750000165;0.0333329068;1.03915926;0.674999121;0.0148953572;10;49.741671;0.666667;0;1.044444;0.994833031;0.994833432
24.262621;1.03915877;0.74999866;0.0165490179;0.721736778;0.0159252089;1.04412306;1.05234182;0.730872512;0.051625135;49.741672;6.29338917e-07;0.0168693378;0.750000157;0.0333329553;1.03915915;0.674999194;0.0148944761;10;49.741671;0.666667;0;1.044444;0.994833045;0.994833392
24.263621;1.03915776;0.749998657;0.0165490059;0.721737461;0.0159252259;1.04412307;1.05234182;0.730872485;0.0516251636;49.741672;6.08757521e-07;0.0168693497;0.750000153;0.0333329725;1.03915813;0.67499921;0.0148944879;10;49.7416711;0.666667;0;1.044444;0.99483305;0.994833383
24.265621;1.03915775;0.749998655;0.0165478726;0.721737439;0.0159241592;1.0441231;1.05234183;0.730872428;0.051625214;49.7416721;5.71025975e-07;0.0168704871;0.750000144;0.0333330111;1.03915807;0.674999243;0.0148934985;10;49.7416711;0.666667;0;1.044444;0.99483306;0.994833362
24.266621;1.03915774;0.749998654;0.0165478621;0.721737427;0.0159241598;1.04412211;1.05234083;0.730873091;0.0516242282;49.7416721;5.53896601e-07;0.0168705017;0.750000138;0.0333330312;1.03915805;0.674999259;0.0148934978;10;49.7416711;0.666667;0;1.044444;0.994833065;0.99483335
24.272621;1.03915772;0.749998667;0.0165455775;0.721737361;0.015922017;1.04412118;1.05234086;0.730872911;0.0516232257;49.7416721;4.60021366e-07;0.0168728297;0.750000092;0.0333331112;1.03915792;0.674999347;0.0148914307;10;49.7416712;0.666667;0;1.044444;0.994833078;0.994833263
24.273621;1.03915672;0.749998673;0.0165455655;0.721738048;0.0159220311;1.04412118;1.05234087;0.730872884;0.0516221659;49.7416722;4.448794e-07;0.0168728498;0.750000081;0.033333114;1.03915691;0.674999359;0.0148914135;10;49.7416712;0.666667;0;1.044444;0.994833075;0.994833244
24.274621;1.03915672;0.749998679;0.0165455521;0.72173804;0.0159220302;1.04412119;1.05234087;0.730872859;0.0516221584;49.7416722;4.30379861e-07;0.0168728701;0.75000007;0.0333331143;1.0391569;0.674999369;0.0148913958;10;49.7416712;0.666667;0;1.044444;0.994833072;0.994833224
24.275621;1.03915672;0.749998686;0.0165444254;0.721738033;0.0159209604;1.04412119;1.05233988;0.730873531;0.0516221966;49.7416722;4.16979913e-07;0.0168728901;0.750000058;0.0333331128;1.0391569;0.674999377;0.0148903779;10;49.7416712;0.666667;0;1.044444;0.994833067;0.994833204
24.283621;1.03915677;0.749998702;0.0165420031;0.721737974;0.0159188174;1.04411918;1.05233994;0.7308734;0.0516198987;49.7416724;3.97631864e-07;0.0168763516;0.749999944;0.033333103;1.03915696;0.674999373;0.0148882197;10;49.7416713;0.666667;0;1.044444;0.994832986;0.994833032
24.284621;1.03915577;0.749998695;0.0165419731;0.721738658;0.0159188317;1.04411918;1.05233895;0.730874084;0.0516199172;49.7416725;4.08717897e-07;0.0168763633;0.749999927;0.0333331032;1.03915597;0.674999366;0.014888196;10;49.7416714;0.666667;0;1.044444;0.994832973;0.994833012
24.288621;1.03915579;0.749998644;0.0165407532;0.721738607;0.015917766;1.04411815;1.05233898;0.73087405;0.0516176851;49.7416726;4.71498519e-07;0.0168775248;0.749999855;0.0333331047;1.03915602;0.674999339;0.0148870961;10;49.7416715;0.666667;0;1.044444;0.994832932;0.994832945
24.292621;1.03915582;0.749998569;0.0165395532;0.721738545;0.0159167109;1.04411811;1.05233898;0.730874012;0.0516165186;49.7416726;5.46943294e-07;0.016878708;0.74999977;0.0333331106;1.03915603;0.674999321;0.0148859884;10;49.7416716;0.666667;0;1.044444;0.994832911;0.994832889
24.293621;1.03915583;0.74999855;0.0165395308;0.72173853;0.0159167147;1.0441181;1.05233798;0.730874695;0.0516165427;49.7416726;5.65150691e-07;0.0168787287;0.749999747;0.0333331136;1.03915602;0.674999319;0.0148859611;10;49.7416716;0.666667;0;1.044444;0.994832909;0.994832877
24.294621;1.03915584;0.749998533;0.016538396;0.721738516;0.0159156489;1.04411709;1.05233798;0.730874681;0.0516165193;49.7416727;5.82563625e-07;0.0168787497;0.749999725;0.0333331175;1.03915602;0.674999318;0.0148849343;10;49.7416717;0.666667;0;1.044444;0.994832908;0.994832864
24.295621;1.03915485;0.749998518;0.0165383708;0.721739197;0.0159156673;1.04411708;1.05233799;0.730874667;0.0516164981;49.7416727;5.99242452e-07;0.0168798814;0.749999703;0.0333331222;1.03915501;0.674999318;0.0148849081;10;49.7416717;0.666667;0;1.044444;0.994832907;0.994832852
24.302621;1.03915491;0.74999849;0.0165359489;0.721739168;0.0159135563;1.04411597;1.05233803;0.730874583;0.0516143127;49.7416726;7.09179279e-07;0.0168810937;0.749999553;0.0333331789;1.039155;0.674999333;0.0148827613;10;49.7416718;0.666667;0;1.044444;0.994832921;0.994832811
24.306621;1.03915495;0.749998524;0.0165358603;0.721739198;0.0159135834;1.04411492;1.05233705;0.730875263;0.0516133064;49.7416726;7.67248851e-07;0.0168822159;0.749999465;0.0333332361;1.03915504;0.674999358;0.0148827217;10;49.7416719;0.666667;0;1.044444;0.994832932;0.994832826
24.307621;1.03915395;0.749998534;0.0165347344;0.721739903;0.0159125379;1.04411491;1.05233706;0.730875261;0.0516133081;49.7416725;7.795222e-07;0.0168833242;0.749999441;0.0333332529;1.03915405;0.674999367;0.0148817178;10;49.7416719;0.666667;0;1.044444;0.994832933;0.994832833
24.309621;1.03915396;0.749999665;0.0165347151;0.721740994;0.0159125567;1.0441149;1.05233706;0.730875257;0.0516122565;49.7416725;-3.1243078e-07;0.0168833127;0.749999391;0.0333332889;1.03915407;0.675000388;0.0148817159;10;49.7416718;0.666667;0;1.044444;0.994832934;0.99483285
24.312621;1.03915396;0.749999689;0.0165335964;0.721741022;0.0159115168;1.04411388;1.05233705;0.730875249;0.0516122648;49.7416725;-2.9926351e-07;0.016884395;0.749999316;0.033333349;1.0391541;0.675000426;0.0148807208;10;49.7416718;0.666667;0;1.044444;0.994832931;0.994832875
24.313621;1.03915395;0.749999696;0.016533598;0.72174103;0.0159115251;1.04411388;1.05233604;0.730875939;0.0516112613;49.7416724;-2.99021226e-07;0.0168843824;0.749999292;0.0333333705;1.0391541;0.67500044;0.0148807222;10;49.7416718;0.666667;0;1.044444;0.99483293;0.994832882
24.319621;1.03915286;0.749999713;0.016531418;0.72174177;0.0159094249;1.04411288;1.05233598;0.730875903;0.0516102299;49.7416723;-3.25791199e-07;0.0168865007;0.749999186;0.0333335053;1.0391531;0.675000516;0.0148787101;10;49.7416718;0.666667;0;1.044444;0.994832935;0.994832921
24.330621;1.03915262;0.749999765;0.0165293577;0.721741819;0.0159073005;1.04411193;1.05233475;0.730876627;0.051608164;49.7416721;-3.6743938e-07;0.0168885479;0.749999266;0.0333336282;1.03915299;0.675000631;0.0148767045;10;49.7416719;0.666667;0;1.044444;0.994833051;0.994833021
24.331621;1.03915161;0.749999777;0.0165293746;0.721742516;0.01590732;1.04411093;1.05233473;0.730876636;0.0516071087;49.7416721;-3.59432553e-07;0.0168885401;0.749999293;0.0333336244;1.03915198;0.675000643;0.0148767064;10;49.741672;0.666667;0;1.044444;0.994833064;0.994833033
24.335621;1.03915158;0.749999826;0.016528335;0.721742523;0.0159062661;1.04411093;1.05233363;0.730877359;0.0516061182;49.741672;-3.02078069e-07;0.0168896282;0.749999419;0.0333336035;1.03915191;0.675000693;0.0148757128;10;49.741672;0.666667;0;1.044444;0.994833119;0.994833074
24.343621;1.03915164;0.749999878;0.0165262842;0.7217425;0.0159041953;1.04410984;1.05233342;0.730877382;0.0516051325;49.741672;-8.10427156e-08;0.0168917701;0.749999709;0.0333335755;1.03915179;0.675000793;0.0148737158;10;49.7416723;0.666667;0;1.044444;0.994833253;0.994833123
24.344621;1.03915064;0.749999873;0.0165263085;0.721743184;0.0159042273;1.04410882;1.0523334;0.73087739;0.0516051448;49.741672;-4.72342616e-08;0.0168917568;0.749999746;0.0333335739;1.03915078;0.675000803;0.014873716;10;49.7416723;0.666667;0;1.044444;0.994833273;0.994833126
24.357621;1.03915059;0.749999637;0.0165232589;0.72174296;0.0159012186;1.04410752;1.05233232;0.730878332;0.0516022523;49.7416721;3.11894045e-07;0.0168949936;0.750000226;0.0333335249;1.03915064;0.675000777;0.0148706777;10;49.7416726;0.666667;0;1.044444;0.994833519;0.994833158
24.358621;1.03914958;0.749999612;0.0165232737;0.721743643;0.0159012379;1.04410651;1.05233134;0.730879046;0.051602318;49.7416721;3.17874451e-07;0.0168949942;0.750000263;0.0333335193;1.03914964;0.675000764;0.0148706756;10;49.7416726;0.666667;0;1.044444;0.994833531;0.99483315
24.369621;1.03914966;0.749999424;0.0165211418;0.721743557;0.0158990159;1.04410559;1.05233156;0.730879242;0.051600292;49.7416722;8.57659026e-08;0.0168974324;0.750000571;0.0333334536;1.03914965;0.675000574;0.0148687641;10;49.7416728;0.666667;0;1.044444;0.994833556;0.994832894
24.370621;1.03914967;0.74999942;0.016521146;0.721743548;0.0158989974;1.04410561;1.05233058;0.730879951;0.0515992877;49.7416721;4.65848759e-08;0.0168974714;0.750000586;0.0333334462;1.03914965;0.675000557;0.0148687847;10;49.7416728;0.666667;0;1.044444;0.99483355;0.994832861
24.372621;1.0391497;0.749999421;0.0165200423;0.721743526;0.0158978889;1.04410566;1.05233062;0.730879976;0.0515992922;49.7416721;-3.47908709e-08;0.0168986646;0.750000614;0.0333334304;1.03914966;0.675000522;0.0148678329;10;49.7416729;0.666667;0;1.044444;0.994833533;0.994832798
24.373621;1.03914872;0.749999424;0.0165200453;0.721744209;0.0158978845;1.04410468;1.05233064;0.730879988;0.0515992936;49.7416721;-7.59816795e-08;0.0168987063;0.750000628;0.0333334219;1.03914867;0.675000504;0.0148678599;10;49.7416729;0.666667;0;1.044444;0.994833522;0.994832768
24.382621;1.03914889;0.749999539;0.0165178161;0.721744099;0.015895606;1.04410389;1.05233078;0.730880072;0.0515971408;49.7416721;-4.09991971e-07;0.0169012364;0.750000775;0.0333333604;1.03914875;0.675000306;0.0148661272;10;49.7416732;0.666667;0;1.044444;0.99483339;0.994832621
24.383621;1.03914891;0.74999956;0.0165178133;0.721744086;0.0158955947;1.04410391;1.05232979;0.730880771;0.0515971796;49.7416721;-4.41554302e-07;0.0169012551;0.750000792;0.0333333592;1.03914876;0.67500028;0.0148661537;10;49.7416732;0.666667;0;1.044444;0.994833372;0.994832619
24.387621;1.039149;0.749999654;0.0165166928;0.721744029;0.0158944881;1.04410399;1.05232983;0.730880783;0.0515960776;49.7416722;-5.54385746e-07;0.0169023992;0.750000848;0.0333333598;1.03914878;0.675000175;0.0148652473;10;49.7416734;0.666667;0;1.044444;0.99483329;0.994832627
24.388621;1.03914802;0.749999679;0.0165166918;0.721744711;0.015894497;1.04410401;1.05232984;0.730880783;0.0515960665;49.7416722;-5.78535354e-07;0.0169023975;0.750000856;0.0333333603;1.03914779;0.67500015;0.0148652684;10;49.7416734;0.666667;0;1.044444;0.994833268;0.994832634
24.395621;1.03914816;0.749999866;0.0165155938;0.721744658;0.0158934274;1.04410319;1.05232991;0.730880737;0.0515949575;49.7416722;-6.82693958e-07;0.0169034304;0.750000808;0.0333333577;1.0391478;0.675000006;0.0148643954;10;49.7416735;0.666667;0;1.044444;0.994833113;0.994832758
24.396621;1.03914818;0.749999894;0.0165155988;0.721744657;0.0158934324;1.04410322;1.05232891;0.730881418;0.051595002;49.7416722;-6.90142366e-07;0.0169034156;0.750000787;0.0333333571;1.03914781;0.67499999;0.0148644073;10;49.7416735;0.666667;0;1.044444;0.994833092;0.994832785
24.397621;1.0391482;0.749999922;0.0165156041;0.721744658;0.0158934376;1.04410224;1.05232892;0.730881402;0.0515949979;49.7416722;-6.96326024e-07;0.0169034009;0.750000762;0.0333333567;1.03914781;0.674999975;0.0148644164;10;49.7416735;0.666667;0;1.044444;0.994833073;0.994832814
24.403621;1.03914834;0.750000071;0.0165145196;0.721744693;0.0158923895;1.04410238;1.05232897;0.730881272;0.051593917;49.7416723;-7.00233058e-07;0.0169055416;0.750000561;0.033333353;1.03914786;0.67499992;0.0148634018;10;49.7416734;0.666667;0;1.044444;0.994832988;0.994832983
24.404621;1.03914736;0.750000091;0.0165134134;0.721745399;0.0158913362;1.0441024;1.05232898;0.730881249;0.051592855;49.7416723;-6.95328937e-07;0.0169055292;0.750000522;0.0333333513;1.03914687;0.674999918;0.0148623878;10;49.7416734;0.666667;0;1.044444;0.99483298;0.994833007
24.410621;1.03914744;0.750000166;0.0165123631;0.721745471;0.0158902416;1.04410146;1.052329;0.730881146;0.05159174;49.7416723;-6.48868136e-07;0.0169065741;0.750000286;0.033333339;1.03914691;0.674999943;0.0148612521;10;49.7416732;0.666667;0;1.044444;0.994832939;0.994833118
24.415621;1.03914745;0.75000016;0.0165124541;0.721745555;0.0158901725;1.04410046;1.05232799;0.730881852;0.0515917279;49.7416723;-5.90602435e-07;0.0169076601;0.75000011;0.0333333153;1.0391469;0.674999998;0.0148611073;10;49.741673;0.666667;0;1.044444;0.994832887;0.994833176
24.436621;1.0391464;0.749999592;0.0165079522;0.721746604;0.0158855879;1.04409852;1.05232672;0.730882936;0.0515875234;49.7416718;-7.96888335e-08;0.0169110938;0.749999643;0.0333331516;1.03914567;0.675000256;0.0148566721;10;49.7416727;0.666667;0;1.044444;0.994832977;0.994833245
24.440621;1.0391464;0.749999548;0.0165078617;0.721746607;0.0158855954;1.04409854;1.05232666;0.730883002;0.0515875136;49.7416718;8.29352608e-08;0.0169111455;0.749999607;0.0333331167;1.03914567;0.675000264;0.0148566468;10;49.7416726;0.666667;0;1.044444;0.994833061;0.994833249
24.441621;1.03914541;0.749999543;0.0165078396;0.721747299;0.015885618;1.04409854;1.05232666;0.730883015;0.0515875069;49.7416717;1.25041255e-07;0.0169111607;0.749999602;0.0333331055;1.03914467;0.675000266;0.0148566434;10;49.7416726;0.666667;0;1.044444;0.994833082;0.994833247
24.460621;1.03914539;0.749999698;0.0165041058;0.721746988;0.0158827893;1.04409626;1.05232589;0.730883803;0.0515842628;49.7416718;6.26630778e-07;0.0169147639;0.749999599;0.0333329437;1.0391446;0.675000217;0.0148537649;10;49.7416725;0.666667;0;1.044444;0.994833371;0.994833062
24.461621;1.03914538;0.749999719;0.0165040834;0.721746968;0.015882803;1.04409624;1.05232492;0.730884503;0.0515843024;49.7416718;6.34194934e-07;0.0169147786;0.749999598;0.0333329505;1.03914458;0.675000207;0.0148537749;10;49.7416725;0.666667;0;1.044444;0.994833381;0.994833048
24.462621;1.03914437;0.74999974;0.0165040615;0.721747642;0.0158828294;1.04409622;1.05232494;0.730884509;0.0515842917;49.7416718;6.40963414e-07;0.0169147932;0.749999597;0.0333329594;1.03914357;0.675000198;0.0148537847;10;49.7416725;0.666667;0;1.044444;0.99483339;0.994833033
24.480621;1.03914406;0.750000024;0.0165017171;0.721747394;0.0158805092;1.04409382;1.05232517;0.730884615;0.0515819362;49.7416721;7.3773171e-07;0.0169184282;0.749999621;0.0333332561;1.03914359;0.675000114;0.0148518999;10;49.7416725;0.666667;0;1.044444;0.994833375;0.994832806
24.481621;1.03914405;0.750000036;0.0165017254;0.721747388;0.0158805011;1.04409381;1.05232417;0.730885308;0.051581985;49.7416721;7.38944118e-07;0.0169184474;0.749999633;0.0333332739;1.0391436;0.675000115;0.0148519039;10;49.7416725;0.666667;0;1.044444;0.994833373;0.994832803
24.485621;1.03914404;0.750000095;0.0165006558;0.721747393;0.0158794153;1.04409381;1.05232416;0.730885297;0.0515809503;49.7416721;7.34917748e-07;0.0169185291;0.749999678;0.0333333523;1.03914366;0.675000118;0.0148509187;10;49.7416724;0.666667;0;1.044444;0.994833357;0.994832799
24.486621;1.03914305;0.750000113;0.0165006675;0.721748096;0.0158794284;1.04409381;1.05232416;0.730885294;0.0515809602;49.7416722;7.33254162e-07;0.0169185523;0.749999687;0.0333333728;1.03914268;0.675000118;0.0148509224;10;49.7416724;0.666667;0;1.044444;0.994833351;0.9948328
24.503621;1.03914343;0.750000492;0.016498533;0.721748487;0.0158771982;1.04409294;1.05232407;0.730885153;0.0515791046;49.7416732;8.40554105e-07;0.0169211327;0.749999706;0.033333511;1.03914286;0.675000004;0.0148490491;10;49.7416732;0.666667;0;1.044444;0.994833254;0.994832807
24.504621;1.03914346;0.750000514;0.0164985229;0.721748514;0.0158771884;1.04409296;1.05232307;0.730885834;0.0515791676;49.7416732;8.51890192e-07;0.0169211431;0.749999718;0.0333335019;1.03914286;0.674999992;0.0148490541;10;49.7416731;0.666667;0;1.044444;0.994833242;0.994832806
24.505621;1.03914349;0.750000535;0.0164985109;0.72174854;0.015877178;1.04409197;1.05232307;0.73088582;0.051579181;49.7416732;8.6253345e-07;0.0169211529;0.749999731;0.0333334902;1.03914286;0.674999981;0.0148490577;10;49.7416731;0.666667;0;1.044444;0.994833227;0.994832804
24.519621;1.03914267;0.750000654;0.0164972262;0.721749337;0.0158760525;1.04409218;1.05232316;0.730885706;0.0515782129;49.7416731;8.36054939e-07;0.0169234814;0.749999929;0.0333331987;1.0391418;0.675000168;0.0148480407;10;49.7416731;0.666667;0;1.044444;0.994832836;0.994832715
24.523621;1.03914266;0.750000653;0.0164961371;0.72174932;0.0158750372;1.0440912;1.05232321;0.730885705;0.051578179;49.741673;7.73004452e-07;0.0169234844;0.749999992;0.0333331294;1.03914178;0.675000295;0.0148470761;10;49.7416732;0.666667;0;1.044444;0.994832732;0.994832677
24.536621;1.0391424;0.750000512;0.0164953843;0.721749498;0.0158742662;1.04409119;1.05232232;0.730886433;0.0515758314;49.7416729;5.85955099e-07;0.01692441;0.750000041;0.0333330692;1.03914165;0.675000545;0.014846334;10;49.7416735;0.666667;0;1.044444;0.99483263;0.994832674
24.547621;1.03914201;0.750000152;0.016495713;0.721749786;0.0158743521;1.04409019;1.05232225;0.73088641;0.0515755042;49.7416727;5.01078499e-07;0.0169252614;0.750000034;0.0333330104;1.03914179;0.675000501;0.0148463321;10;49.7416737;0.666667;0;1.044444;0.994832886;0.994832621
24.548621;1.03914098;0.750000112;0.0164946185;0.721750493;0.015873298;1.04409019;1.05232224;0.730886411;0.0515754828;49.7416726;4.90235222e-07;0.0169252404;0.750000035;0.0333330112;1.03914082;0.675000497;0.0148453203;10;49.7416738;0.666667;0;1.044444;0.994832921;0.994832604
24.564621;1.03914071;0.749999646;0.016493433;0.721750281;0.0158721024;1.04408889;1.0523222;0.730886386;0.0515744715;49.7416727;3.80209481e-07;0.0169260833;0.750000078;0.0333333059;1.03914127;0.675000515;0.0148440381;10;49.7416738;0.666667;0;1.044444;0.994833557;0.994832272
24.565621;1.03914072;0.749999636;0.0164934126;0.721750257;0.015872078;1.04408886;1.05232121;0.73088707;0.0515734814;49.7416727;3.91565864e-07;0.0169260698;0.75000008;0.0333333336;1.03914128;0.675000517;0.0148440154;10;49.7416738;0.666667;0;1.044444;0.994833591;0.994832268
24.597621;1.039141;0.74999977;0.0164919134;0.72174977;0.0158706154;1.04408788;1.05232124;0.730886781;0.0515732359;49.7416732;9.32016461e-07;0.0169280782;0.749999729;0.0333335899;1.0391408;0.675000339;0.0148425743;10;49.7416734;0.666667;0;1.044444;0.994833247;0.994832185
24.598621;1.03913999;0.749999785;0.0164919188;0.721750471;0.0158706378;1.04408787;1.05232123;0.730886805;0.0515732382;49.7416731;9.18987004e-07;0.0169280664;0.749999712;0.0333336;1.03913979;0.675000336;0.014842572;10;49.7416734;0.666667;0;1.044444;0.994833215;0.994832191
24.616621;1.03913984;0.750000254;0.0164912594;0.721750354;0.0158693609;1.04408773;1.05232114;0.730887193;0.0515718145;49.7416731;5.26769965e-07;0.0169277453;0.749999333;0.0333337185;1.03913979;0.675000345;0.0148417089;10;49.7416734;0.666667;0;1.044444;0.994833186;0.994832545
24.617621;1.03913984;0.750000276;0.0164912909;0.721750339;0.0158693503;1.04408772;1.05232014;0.730887907;0.0515718523;49.7416731;4.96769379e-07;0.016927718;0.749999319;0.0333337214;1.0391398;0.675000349;0.014841726;10;49.7416734;0.666667;0;1.044444;0.9948332;0.994832565
24.619621;1.03913983;0.750000318;0.0164913508;0.721750311;0.0158693373;1.04408771;1.05232014;0.730887944;0.0515718356;49.7416731;4.33311523e-07;0.0169287702;0.749999298;0.0333337248;1.0391398;0.675000357;0.0148417582;10;49.7416733;0.666667;0;1.044444;0.994833228;0.994832602
24.620621;1.03913983;0.750000338;0.0164913794;0.7217503;0.0158693353;1.04408671;1.05232014;0.730887961;0.0515718294;49.7416731;4.004502e-07;0.0169287384;0.74999929;0.0333337254;1.03913981;0.675000362;0.0148417726;10;49.7416733;0.666667;0;1.044444;0.994833241;0.99483262
24.633621;1.03913983;0.750000399;0.0164905447;0.721750435;0.0158684588;1.04408672;1.0523202;0.730888023;0.0515717808;49.741673;-5.42492801e-08;0.0169282576;0.749999253;0.0333337101;1.03913983;0.675000474;0.0148408604;10;49.7416733;0.666667;0;1.044444;0.994833386;0.994832768
24.643621;1.03913982;0.750000205;0.0164906708;0.721750799;0.0158686762;1.04408671;1.0523203;0.730887949;0.0515706173;49.741673;-2.4212026e-07;0.0169279997;0.749999255;0.0333336188;1.03913978;0.675000524;0.0148409877;10;49.7416734;0.666667;0;1.044444;0.99483329;0.99483287
24.719621;1.03914021;0.749999736;0.0164897974;0.721750722;0.0158693143;1.04408737;1.05232029;0.730888069;0.0515723604;49.7416732;2.01597333e-07;0.0169288631;0.75;0.0333330967;1.03913963;0.675000411;0.0148402823;10;49.7416733;0.666667;0;1.044444;0.994833178;0.994832586
24.733621;1.03914057;0.749999875;0.0164906807;0.721750539;0.0158702874;1.04408692;1.05232061;0.730887919;0.0515724918;49.7416729;6.62960568e-08;0.0169287957;0.750000248;0.0333328162;1.03914008;0.675000494;0.0148414231;10;49.7416731;0.666667;0;1.044444;0.994833121;0.994832792
24.734621;1.03914059;0.74999988;0.0164906614;0.721750535;0.015870288;1.04408787;1.05232064;0.730887904;0.0515724891;49.7416729;6.39709719e-08;0.0169287867;0.75000026;0.0333328079;1.03914011;0.675000483;0.0148414365;10;49.7416731;0.666667;0;1.044444;0.994833115;0.994832801
24.736621;1.03914064;0.749999889;0.0164906205;0.72175053;0.0158702919;1.04408777;1.05232068;0.730887875;0.0515724784;49.7416729;6.61284079e-08;0.01692766;0.750000278;0.0333327932;1.03914016;0.675000459;0.0148414613;10;49.741673;0.666667;0;1.044444;0.9948331;0.994832811
24.737621;1.03914066;0.749999894;0.0164905987;0.721750529;0.0158702943;1.04408772;1.0523217;0.730887166;0.0515724224;49.7416729;7.09096988e-08;0.0169276539;0.750000284;0.0333327862;1.03914018;0.675000447;0.014841473;10;49.741673;0.666667;0;1.044444;0.994833093;0.994832814
24.748621;1.03914075;0.749999938;0.0164903482;0.721750515;0.0158702987;1.04408739;1.05232185;0.730887078;0.0515723331;49.7416729;1.79497521e-07;0.0169276667;0.750000237;0.0333326816;1.0391403;0.675000224;0.0148415698;10;49.7416728;0.666667;0;1.044444;0.994832991;0.994832855
24.756621;1.03914069;0.749999925;0.0164913525;0.721750387;0.0158713672;1.04408741;1.05232187;0.730887014;0.0515733065;49.741672;2.02499291e-07;0.0169277616;0.750000135;0.0333326397;1.03914023;0.674999901;0.0148425963;10;49.7416718;0.666667;0;1.044444;0.9948329;0.994832947
24.757621;1.03914167;0.749999919;0.0164913519;0.721749664;0.0158713522;1.04408743;1.05232186;0.730887003;0.0515732906;49.741672;2.02270762e-07;0.0169277767;0.750000121;0.0333326471;1.03914122;0.674999859;0.0148425971;10;49.7416717;0.666667;0;1.044444;0.994832893;0.994832961
24.812621;1.03914086;0.749999673;0.0164940718;0.721749988;0.015873209;1.04408997;1.0523226;0.730886333;0.0515756799;49.7416717;2.09645052e-07;0.0169239382;0.749999868;0.0333330884;1.03914073;0.674999531;0.0148453376;10;49.741672;0.666667;0;1.044444;0.994832571;0.994833505
24.813621;1.03914185;0.74999968;0.0164951962;0.721749295;0.0158742705;1.04408998;1.05232259;0.730886325;0.0515756639;49.7416717;2.248538e-07;0.016923947;0.749999882;0.0333331002;1.03914172;0.674999549;0.0148463353;10;49.741672;0.666667;0;1.044444;0.994832564;0.994833521
24.823621;1.0391417;0.749999794;0.0164953816;0.721749369;0.0158743245;1.04409004;1.05232241;0.730886257;0.0515756014;49.7416717;3.60597266e-07;0.0169230819;0.749999974;0.0333331604;1.03914174;0.674999765;0.0148462801;10;49.741672;0.666667;0;1.044444;0.994832425;0.994833569
24.832621;1.03914156;0.749999849;0.0164967623;0.721749446;0.0158753701;1.04409103;1.05232226;0.730886163;0.0515766957;49.7416716;5.01008395e-07;0.01692345;0.749999961;0.0333330121;1.03914182;0.674999877;0.0148472345;10;49.7416719;0.666667;0;1.044444;0.994832321;0.994833494
24.833621;1.03914154;0.749999845;0.016496796;0.721749451;0.0158753678;1.04409102;1.05232325;0.730885458;0.0515766499;49.7416716;5.14728398e-07;0.016922376;0.749999955;0.0333329863;1.03914182;0.67499988;0.0148472314;10;49.7416719;0.666667;0;1.044444;0.99483232;0.99483348
24.841621;1.03914148;0.749999694;0.0164970222;0.721749455;0.0158753681;1.04409094;1.05232318;0.730885429;0.0515776996;49.7416716;5.9359026e-07;0.0169226317;0.749999897;0.0333327973;1.03914184;0.6749999;0.0148472142;10;49.7416719;0.666667;0;1.044444;0.994832389;0.994833357
24.852621;1.03914144;0.749999338;0.0164982631;0.7217495;0.0158763754;1.04409173;1.05232314;0.730885597;0.0515777168;49.7416717;5.40245111e-07;0.0169216623;0.749999729;0.0333327095;1.03914194;0.674999986;0.014848256;10;49.7416719;0.666667;0;1.044444;0.994832553;0.99483324
24.853621;1.03914243;0.749999315;0.0164982603;0.72174882;0.0158763507;1.04409171;1.05232313;0.730885625;0.0515777288;49.7416717;5.2150257e-07;0.0169216653;0.749999714;0.0333327133;1.03914295;0.675000002;0.0148482668;10;49.7416719;0.666667;0;1.044444;0.994832566;0.994833234
24.863621;1.03914235;0.749999255;0.0164992917;0.721748999;0.0158772798;1.04409263;1.05232307;0.730885911;0.0515790028;49.7416718;2.68348407e-07;0.0169205334;0.74999968;0.03333285;1.03914292;0.675000176;0.0148494353;10;49.741672;0.666667;0;1.044444;0.994832655;0.994833199
24.864621;1.03914234;0.749999269;0.0164992842;0.721749011;0.0158772649;1.04409263;1.05232408;0.730885236;0.0515789839;49.7416718;2.45028128e-07;0.0169205262;0.749999685;0.0333328751;1.03914291;0.675000194;0.014849452;10;49.7416721;0.666667;0;1.044444;0.994832659;0.994833195
24.866621;1.03914233;0.749999309;0.0164992693;0.721749026;0.0158772363;1.04409261;1.0523241;0.730885269;0.0515790433;49.7416719;2.04377171e-07;0.0169205063;0.749999698;0.0333329325;1.03914289;0.675000228;0.0148494786;10;49.7416721;0.666667;0;1.044444;0.994832665;0.994833185
24.885621;1.0391424;0.750000061;0.01650139;0.721748809;0.0158793874;1.04409345;1.0523243;0.730885262;0.0515814418;49.741672;1.59249222e-07;0.0169179654;0.749999761;0.0333336095;1.03914293;0.675000302;0.0148512579;10;49.7416721;0.666667;0;1.044444;0.99483257;0.994833273
24.886621;1.0391434;0.750000094;0.0165013862;0.721748096;0.0158793965;1.04409345;1.0523243;0.730885256;0.051581435;49.741672;1.57332335e-07;0.016917965;0.749999754;0.0333336472;1.03914395;0.675000296;0.0148512271;10;49.7416721;0.666667;0;1.044444;0.99483256;0.994833289
24.891621;1.03914344;0.750000208;0.0165024893;0.721748029;0.0158806086;1.04409349;1.05232431;0.730885239;0.0515824218;49.7416721;1.31096477e-07;0.0169179852;0.749999726;0.0333338069;1.03914403;0.675000244;0.0148520734;10;49.7416721;0.666667;0;1.044444;0.994832549;0.994833376
24.892621;1.03914345;0.750000221;0.016502488;0.721748021;0.0158806384;1.04409351;1.05232531;0.730884542;0.0515823536;49.7416721;1.22875043e-07;0.0169179919;0.749999722;0.0333338323;1.03914404;0.675000228;0.0148520446;10;49.7416721;0.666667;0;1.044444;0.994832556;0.994833394
24.916621;1.03914461;0.750000051;0.0165045341;0.72174739;0.0158831383;1.04409581;1.05232514;0.730884105;0.0515838967;49.7416722;-2.08191843e-07;0.0169144009;0.749999829;0.0333341781;1.03914518;0.67499968;0.0148537639;10;49.7416721;0.666667;0;1.044444;0.994832913;0.994833492
24.917621;1.03914462;0.750000049;0.016504532;0.721747402;0.0158831495;1.04409581;1.05232614;0.730883382;0.0515838462;49.7416722;-2.18548088e-07;0.016914379;0.749999839;0.0333341771;1.03914518;0.674999674;0.0148537647;10;49.7416721;0.666667;0;1.044444;0.994832915;0.994833497
24.941621;1.0391452;0.750000451;0.0165079693;0.721747183;0.0158866473;1.04409804;1.05232723;0.73088197;0.051587224;49.741672;-1.75330907e-07;0.0169110314;0.750000096;0.0333337892;1.03914516;0.674999916;0.0148572365;10;49.7416722;0.666667;0;1.044444;0.994832952;0.994833578
24.942621;1.03914621;0.750000445;0.0165079663;0.721746447;0.0158866308;1.04409806;1.05232723;0.730881954;0.0515872188;49.741672;-1.59689412e-07;0.0169110337;0.750000102;0.0333337774;1.03914616;0.674999918;0.0148572759;10;49.7416722;0.666667;0;1.044444;0.994832945;0.994833575
24.951621;1.03914627;0.750000309;0.0165089991;0.721746095;0.0158876368;1.04409821;1.05232723;0.730881893;0.051588197;49.741672;9.11233077e-09;0.0169098221;0.75000009;0.033333688;1.03914608;0.674999868;0.0148585964;10;49.741672;0.666667;0;1.044444;0.99483287;0.994833492
24.958621;1.0391463;0.750000221;0.0165100856;0.721745991;0.0158885742;1.04409927;1.05232718;0.730881847;0.0515892384;49.7416719;1.41548466e-07;0.0169096515;0.750000091;0.0333335932;1.03914592;0.674999831;0.0148597383;10;49.7416719;0.666667;0;1.044444;0.994832816;0.994833314
24.965621;1.03914635;0.750000174;0.0165101124;0.721745988;0.0158883955;1.04410022;1.05232809;0.730881059;0.0515892812;49.741672;1.84693415e-07;0.0169084495;0.750000152;0.0333334926;1.03914576;0.674999873;0.01485972;10;49.7416718;0.666667;0;1.044444;0.994832777;0.994833049
24.966621;1.03914636;0.750000174;0.0165112257;0.721745989;0.0158894374;1.04410021;1.05232807;0.730881043;0.0515903587;49.741672;1.81653981e-07;0.0169084471;0.750000162;0.0333334798;1.03914574;0.67499988;0.0148607056;10;49.7416718;0.666667;0;1.044444;0.994832769;0.994833008
24.967621;1.03914736;0.750000176;0.0165112258;0.721745296;0.0158893946;1.0441002;1.05232805;0.730881027;0.0515903821;49.741672;1.76770687e-07;0.0169073357;0.750000173;0.0333334678;1.03914672;0.674999886;0.0148606889;10;49.7416718;0.666667;0;1.044444;0.994832758;0.994832969
24.981621;1.03914744;0.750000306;0.0165120623;0.721745489;0.0158901842;1.04410099;1.05232784;0.730880959;0.05159174;49.7416721;6.477202e-08;0.0169062869;0.750000153;0.0333333123;1.03914664;0.674999909;0.0148612714;10;49.7416717;0.666667;0;1.044444;0.994832478;0.994832593
24.982621;1.03914745;0.750000315;0.0165131412;0.721745515;0.0158912526;1.04410098;1.05232883;0.730880275;0.0515916984;49.7416721;6.36069435e-08;0.0169062959;0.750000138;0.033333304;1.03914665;0.674999911;0.014862243;10;49.7416717;0.666667;0;1.044444;0.994832459;0.994832584
24.989621;1.03914754;0.750000346;0.0165129401;0.721745718;0.0158913418;1.04410185;1.05232884;0.730880359;0.0515927979;49.741672;1.14286859e-07;0.0169052679;0.750000005;0.0333332585;1.03914674;0.674999945;0.0148621176;10;49.7416716;0.666667;0;1.044444;0.99483241;0.994832627
24.990621;1.03914856;0.750000347;0.0165140269;0.721745051;0.0158924199;1.04410183;1.05232884;0.730880373;0.0515928061;49.741672;1.33761002e-07;0.0169052818;0.749999983;0.0333332533;1.03914776;0.674999954;0.0148631089;10;49.7416716;0.666667;0;1.044444;0.994832416;0.994832649
25.000621;1.03914874;0.750000288;0.0165149836;0.721745199;0.0158937411;1.04410251;1.05232893;0.730880487;0.0515950081;49.7416719;3.75086055e-07;0.0169032165;0.749999748;0.0333332272;1.03914796;0.675000061;0.0148641182;10;49.7416714;0.666667;0;1.044444;0.994832617;0.994832951
25.001621;1.03914875;0.750000275;0.0165149756;0.721745198;0.0158937602;1.04410248;1.05232995;0.730879801;0.0515949657;49.7416719;3.94282024e-07;0.0169032314;0.749999726;0.0333332276;1.03914798;0.67500007;0.0148641249;10;49.7416714;0.666667;0;1.044444;0.994832647;0.994832978
25.012621;1.03914881;0.750000068;0.0165161032;0.721745116;0.0158949152;1.04410325;1.05233008;0.730879863;0.0515960294;49.7416719;5.37417809e-07;0.0169021871;0.749999556;0.0333333205;1.03914817;0.675000231;0.0148653256;10;49.7416715;0.666667;0;1.044444;0.994833018;0.994833048
25.013621;1.03914981;0.750000044;0.0165161128;0.721744411;0.0158948996;1.04410325;1.05233009;0.730879866;0.0515960231;49.7416719;5.47450278e-07;0.0169021866;0.749999548;0.0333333324;1.03914918;0.675000249;0.0148653545;10;49.7416715;0.666667;0;1.044444;0.994833051;0.994833036
25.019621;1.0391498;0.749999906;0.0165173034;0.72174435;0.01589598;1.04410324;1.05233017;0.730879872;0.0515970075;49.741672;5.94944742e-07;0.016901061;0.749999532;0.0333334048;1.03914924;0.675000333;0.0148665392;10;49.7416716;0.666667;0;1.044444;0.994833243;0.994832958
25.020621;1.0391498;0.749999885;0.0165173213;0.721744338;0.0158959852;1.04410325;1.05233118;0.730879177;0.0515969414;49.741672;5.97973651e-07;0.0169010569;0.749999533;0.033333417;1.03914924;0.675000339;0.0148665687;10;49.7416717;0.666667;0;1.044444;0.994833272;0.994832945
25.033621;1.0391497;0.749999781;0.0165197995;0.721744139;0.0158981309;1.04410552;1.05233135;0.730879221;0.0515988051;49.7416724;4.31171964e-07;0.0168987642;0.749999539;0.0333335849;1.03914913;0.675000227;0.014868725;10;49.741672;0.666667;0;1.044444;0.994833519;0.994832962
