time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.034621;1.03915068;0.74999978;0.0165198163;0.721743427;0.0158981019;1.04410554;1.05233136;0.730879231;0.0515987846;49.7416724;4.09777465e-07;0.0168987642;0.749999536;0.0333336045;1.03915012;0.675000212;0.0148687139;10;49.741672;0.666667;0;1.044444;0.99483353;0.994832984
25.053621;1.03915047;0.749999639;0.0165234684;0.72174317;0.0159008739;1.04410662;1.05233238;0.730878716;0.0516015774;49.7416723;4.39127779e-08;0.0168955971;0.749999273;0.0333339194;1.03914986;0.67499994;0.0148712763;10;49.7416723;0.666667;0;1.044444;0.994833274;0.994833626
25.054621;1.03915148;0.749999628;0.0165234752;0.721742472;0.0159008335;1.04410761;1.05233238;0.730878723;0.0516015734;49.7416723;3.27847032e-08;0.0168956041;0.749999257;0.0333339239;1.03915084;0.674999926;0.0148712398;10;49.7416724;0.666667;0;1.044444;0.994833246;0.994833653
25.077621;1.03915274;0.749999807;0.0165266267;0.721742046;0.0159037924;1.04410944;1.05233417;0.730877333;0.0516047695;49.7416719;-1.11748789e-07;0.0168921619;0.749999675;0.0333336769;1.03915208;0.674999894;0.0148734664;10;49.7416725;0.666667;0;1.044444;0.994832837;0.994833743
25.083621;1.03915266;0.74999991;0.0165276761;0.721742245;0.0159048719;1.04410945;1.05233409;0.730877349;0.0516058301;49.7416719;-1.3799766e-07;0.0168910364;0.749999961;0.0333335594;1.03915226;0.674999926;0.0148744496;10;49.7416725;0.666667;0;1.044444;0.994832811;0.994833713
25.086621;1.0391526;0.74999992;0.016528759;0.721742345;0.0159059469;1.04411044;1.05233408;0.730877364;0.0516058419;49.7416719;-1.33069665e-07;0.0168899396;0.750000071;0.033333496;1.03915232;0.674999934;0.0148754576;10;49.7416725;0.666667;0;1.044444;0.994832828;0.994833719
25.092621;1.03915243;0.749999893;0.0165298289;0.721742537;0.0159070298;1.0441104;1.05233507;0.730876713;0.0516068748;49.7416719;-1.0794097e-07;0.0168888767;0.750000222;0.033333379;1.03915236;0.674999914;0.0148765182;10;49.7416724;0.666667;0;1.044444;0.994832885;0.994833774
25.093621;1.03915339;0.749999889;0.0165298266;0.72174187;0.0159070164;1.04411139;1.05233507;0.730876721;0.0516079328;49.741672;-1.04620073e-07;0.0168888863;0.750000239;0.0333333625;1.03915337;0.674999903;0.0148765358;10;49.7416724;0.666667;0;1.044444;0.994832894;0.994833785
25.103621;1.03915305;0.74999992;0.0165310679;0.72174201;0.0159080503;1.04411245;1.05233488;0.730876852;0.0516089463;49.741672;-1.08795078e-07;0.016887882;0.750000218;0.0333332844;1.03915346;0.674999632;0.0148777421;10;49.7416725;0.666667;0;1.044444;0.994832927;0.994833898
25.104621;1.03915302;0.749999927;0.0165322067;0.72174201;0.0159091126;1.04411248;1.05233586;0.73087617;0.0516088828;49.741672;-1.14824801e-07;0.0168867822;0.750000204;0.0333332886;1.03915348;0.674999593;0.014878759;10;49.7416725;0.666667;0;1.044444;0.994832926;0.99483391
25.110621;1.03915293;0.749999952;0.0165334865;0.721742002;0.0159101591;1.04411271;1.05233576;0.730876225;0.0516098173;49.7416721;-1.80752408e-07;0.0168857418;0.750000111;0.0333333602;1.0391536;0.674999378;0.0148798362;10;49.7416725;0.666667;0;1.044444;0.994832907;0.994833955
25.111621;1.03915392;0.749999954;0.0165335124;0.721741306;0.0159101421;1.04411275;1.05233575;0.730876231;0.0516097925;49.7416721;-1.94204986e-07;0.0168857519;0.750000097;0.0333333775;1.03915462;0.674999345;0.0148798436;10;49.7416725;0.666667;0;1.044444;0.994832904;0.994833956
25.128621;1.03915375;0.749999929;0.0165359417;0.721741276;0.0159122827;1.04411544;1.05233658;0.730875598;0.0516125749;49.7416722;-3.1435841e-07;0.0168833729;0.750000224;0.0333335989;1.03915501;0.674999029;0.0148820208;10;49.7416727;0.666667;0;1.044444;0.994833002;0.994833826
25.129621;1.03915473;0.749999928;0.016537056;0.721740568;0.0159133371;1.04411547;1.05233657;0.730875606;0.0516125627;49.7416722;-3.12930875e-07;0.0168822438;0.750000245;0.0333335961;1.03915602;0.674999038;0.0148830393;10;49.7416727;0.666667;0;1.044444;0.994833009;0.994833805
25.145621;1.03915437;0.750000003;0.0165392954;0.721740207;0.0159155505;1.04411764;1.05233748;0.730875118;0.0516156109;49.7416712;-1.81343266e-07;0.016879939;0.750000368;0.0333334334;1.03915579;0.674999306;0.014885058;10;49.7416717;0.666667;0;1.044444;0.994832958;0.99483335
25.146621;1.03915536;0.750000007;0.0165392972;0.721739498;0.0159155515;1.04411763;1.05233748;0.730875139;0.0516156156;49.7416712;-1.75425805e-07;0.0168799356;0.750000359;0.0333334173;1.03915675;0.674999329;0.0148850395;10;49.7416717;0.666667;0;1.044444;0.994832958;0.994833311
25.163621;1.03915533;0.749999732;0.016542685;0.721739587;0.0159189847;1.04411924;1.05233866;0.730874811;0.0516189352;49.7416712;-2.5016525e-07;0.0168763995;0.749999964;0.033333207;1.03915607;0.674999757;0.0148877528;10;49.7416721;0.666667;0;1.044444;0.994832917;0.99483268
25.164621;1.03915634;0.749999706;0.016542684;0.721738907;0.0159189727;1.04411921;1.05233967;0.730874122;0.0516189083;49.7416712;-2.61976587e-07;0.0168763856;0.749999939;0.0333332037;1.03915704;0.67499978;0.0148877402;10;49.7416721;0.666667;0;1.044444;0.994832904;0.99483265
25.178621;1.03915664;0.749999511;0.0165459068;0.721739065;0.0159220572;1.04412084;1.0523396;0.730874005;0.0516213484;49.7416714;-4.78336903e-07;0.016872877;0.749999615;0.033333281;1.03915684;0.674999944;0.0148907412;10;49.7416718;0.666667;0;1.044444;0.994832656;0.994832504
25.179621;1.03915667;0.749999511;0.0165458841;0.72173907;0.0159220414;1.04412083;1.05234059;0.7308733;0.0516213265;49.7416714;-4.92110897e-07;0.0168728612;0.749999596;0.0333332896;1.03915685;0.674999939;0.0148907538;10;49.7416718;0.666667;0;1.044444;0.994832628;0.994832517
25.180621;1.0391567;0.749999512;0.0165458589;0.721739077;0.0159220253;1.04412082;1.05234057;0.730873291;0.0516213539;49.7416714;-5.04695133e-07;0.0168728461;0.749999579;0.0333332974;1.03915686;0.674999932;0.0148907669;10;49.7416718;0.666667;0;1.044444;0.9948326;0.994832533
25.181621;1.03915773;0.749999514;0.0165458313;0.721738388;0.0159219936;1.04412082;1.05234056;0.730873283;0.0516224372;49.7416714;-5.15753614e-07;0.0168728324;0.749999565;0.0333333046;1.03915787;0.674999924;0.0148907801;10;49.7416717;0.666667;0;1.044444;0.994832572;0.994832551
25.192621;1.03915794;0.749999626;0.0165476684;0.721738528;0.01592395;1.04412291;1.05234044;0.730873257;0.0516237592;49.7416717;-4.97937019e-07;0.0168706104;0.749999594;0.0333333129;1.03915794;0.674999747;0.0148928567;10;49.7416714;0.666667;0;1.044444;0.994832371;0.994832864
25.193621;1.03915795;0.749999642;0.016547635;0.721738551;0.0159239369;1.04412292;1.05234144;0.730872562;0.0516247823;49.7416717;-4.83802579e-07;0.016870621;0.749999609;0.0333333077;1.03915793;0.674999731;0.0148928555;10;49.7416713;0.666667;0;1.044444;0.994832365;0.994832891
25.196621;1.03915796;0.749999695;0.0165486525;0.721738623;0.0159249744;1.04412292;1.05234144;0.730872555;0.0516248166;49.7416717;-4.28261567e-07;0.0168695405;0.749999661;0.0333332883;1.0391579;0.674999686;0.0148938469;10;49.7416712;0.666667;0;1.044444;0.99483236;0.994832961
25.197621;1.03915897;0.749999713;0.0165486235;0.721737954;0.0159249516;1.04412292;1.05234145;0.730872551;0.0516248235;49.7416717;-4.05138098e-07;0.0168695494;0.749999682;0.033333281;1.03915888;0.674999671;0.0148938423;10;49.7416712;0.666667;0;1.044444;0.994832363;0.994832982
25.206621;1.03915901;0.749999874;0.0165495091;0.72173807;0.0159260559;1.0441238;1.05234154;0.730872486;0.0516269211;49.7416718;-1.21975576e-07;0.0168673657;0.749999884;0.0333332606;1.0391587;0.674999551;0.0148947432;10;49.7416709;0.666667;0;1.044444;0.994832475;0.994833153
25.207621;1.03915901;0.749999891;0.0165506;0.72173807;0.0159271383;1.04412378;1.05234255;0.730871786;0.0516268636;49.7416718;-8.94649639e-08;0.0168673651;0.749999903;0.0333332668;1.03915868;0.674999539;0.0148957274;10;49.7416708;0.666667;0;1.044444;0.994832493;0.994833171
25.212621;1.039159;0.749999957;0.0165505272;0.721738043;0.0159272189;1.04412469;1.05234259;0.730871769;0.0516278648;49.7416718;5.28714863e-08;0.0168662373;0.750000002;0.0333333394;1.03915859;0.674999476;0.0148956618;10;49.7416707;0.666667;0;1.044444;0.994832574;0.994833235
25.213621;1.03916;0.749999964;0.0165516302;0.721737337;0.0159282916;1.04412468;1.0523426;0.730871768;0.0516278499;49.7416718;7.511217e-08;0.0168662304;0.750000023;0.0333333625;1.03915957;0.674999464;0.0148966535;10;49.7416707;0.666667;0;1.044444;0.994832587;0.994833242
25.220621;1.03915996;0.749999935;0.0165527252;0.721737248;0.0159294958;1.04412571;1.05234264;0.730871776;0.0516287726;49.7416718;1.55194269e-07;0.0168650379;0.750000159;0.0333335792;1.03915948;0.674999418;0.014897636;10;49.7416708;0.666667;0;1.044444;0.994832655;0.994833259
25.221621;1.03915995;0.749999921;0.0165527282;0.721737235;0.0159295129;1.04412572;1.05234365;0.730871082;0.0516287041;49.7416718;1.56259934e-07;0.0168650263;0.750000173;0.0333336144;1.03915947;0.674999419;0.0148976382;10;49.7416708;0.666667;0;1.044444;0.994832666;0.99483326
25.228621;1.03915989;0.749999773;0.0165539097;0.721737139;0.0159306521;1.04412694;1.05234372;0.730871059;0.0516307035;49.7416718;1.06369061e-07;0.0168627452;0.75000022;0.0333338343;1.03915946;0.674999469;0.0148986878;10;49.7416709;0.666667;0;1.044444;0.994832758;0.994833248
25.229621;1.03916088;0.749999749;0.0165550372;0.721736429;0.0159317064;1.04412698;1.05234374;0.730871052;0.0516306935;49.7416718;9.33135276e-08;0.0168627408;0.750000218;0.0333338556;1.03916046;0.674999482;0.0148997017;10;49.7416709;0.666667;0;1.044444;0.994832775;0.994833245
25.234621;1.03916083;0.749999642;0.0165551381;0.721736338;0.0159316845;1.04412819;1.05234381;0.730871014;0.0516317253;49.7416718;1.35892452e-08;0.0168616302;0.750000194;0.0333339154;1.03916052;0.674999585;0.0148997914;10;49.741671;0.666667;0;1.044444;0.994832884;0.994833247
25.235621;1.03916082;0.749999626;0.0165562721;0.721736319;0.0159327471;1.04412824;1.05234483;0.73087031;0.0516316758;49.7416718;-4.76086422e-09;0.0168616369;0.750000185;0.0333339183;1.03916054;0.674999616;0.0149008108;10;49.741671;0.666667;0;1.044444;0.994832909;0.99483325
25.244621;1.03916072;0.749999588;0.0165576074;0.721736118;0.015933802;1.04412959;1.05234502;0.730870257;0.0516327929;49.7416719;-2.1035217e-07;0.0168607303;0.750000061;0.0333338282;1.03916087;0.674999981;0.0149020001;10;49.7416712;0.666667;0;1.044444;0.994833142;0.994833316
25.245621;1.0391617;0.749999593;0.0165576331;0.721735399;0.0159337957;1.04412963;1.05234505;0.730870258;0.0516338619;49.7416719;-2.3739766e-07;0.0168596539;0.75000004;0.0333338082;1.03916191;0.675000024;0.0149020243;10;49.7416712;0.666667;0;1.044444;0.994833169;0.99483333
25.247621;1.03916168;0.749999607;0.0165587943;0.72173535;0.0159348911;1.04412968;1.05234509;0.730870264;0.0516338895;49.7416719;-2.95462871e-07;0.0168597247;0.749999993;0.0333337644;1.03916201;0.675000107;0.0149030725;10;49.7416713;0.666667;0;1.044444;0.994833223;0.99483336
25.248621;1.03916167;0.749999615;0.0165588188;0.721735326;0.0159349074;1.04412971;1.05234611;0.730869575;0.0516338542;49.7416719;-3.2678761e-07;0.0168597597;0.749999968;0.0333337414;1.03916205;0.675000145;0.0149030962;10;49.7416713;0.666667;0;1.044444;0.994833249;0.994833375
25.260621;1.03916159;0.74999971;0.0165612885;0.721735209;0.0159372801;1.04413183;1.05234616;0.73086957;0.0516360641;49.7416719;-7.47736447e-07;0.0168578999;0.749999662;0.0333333753;1.03916245;0.675000345;0.0149052862;10;49.7416715;0.666667;0;1.044444;0.994833555;0.994833526
25.261621;1.03916259;0.749999718;0.0165613009;0.72173452;0.015937274;1.04413184;1.05234714;0.730868869;0.0516370749;49.7416719;-7.73806643e-07;0.0168568123;0.74999965;0.033333337;1.03916347;0.675000343;0.0149052902;10;49.7416715;0.666667;0;1.044444;0.994833576;0.994833536
25.275621;1.03916255;0.749999749;0.016564612;0.721734647;0.0159403041;1.04413394;1.05234782;0.730868061;0.0516391917;49.7416716;-8.60721275e-07;0.0168547618;0.749999641;0.0333328625;1.03916354;0.67500032;0.0149080779;10;49.7416714;0.666667;0;1.044444;0.994833744;0.99483355
25.276621;1.03916354;0.749999741;0.0165646026;0.721733962;0.0159402622;1.04413394;1.0523478;0.73086805;0.0516392;49.7416716;-8.53478154e-07;0.0168547698;0.749999642;0.0333328415;1.03916454;0.675000324;0.0149080472;10;49.7416714;0.666667;0;1.044444;0.994833748;0.994833552
25.291621;1.03916324;0.749999655;0.0165681011;0.721734063;0.0159432163;1.04413569;1.0523488;0.730867339;0.0516427626;49.7416712;-7.10197132e-07;0.0168515194;0.749999599;0.0333327257;1.03916446;0.675000275;0.0149107178;10;49.741671;0.666667;0;1.044444;0.994833632;0.994833692
25.292621;1.03916424;0.749999664;0.0165681249;0.721733378;0.0159431949;1.04413566;1.05234881;0.730867346;0.0516428011;49.7416711;-7.02169972e-07;0.0168515203;0.749999589;0.0333327272;1.03916545;0.675000255;0.0149107155;10;49.741671;0.666667;0;1.044444;0.994833623;0.994833706
25.306621;1.03916441;0.749999885;0.016571614;0.721733556;0.0159464448;1.04413726;1.05234982;0.73086669;0.0516461193;49.7416713;-4.94150628e-07;0.0168481809;0.749999454;0.0333328682;1.03916519;0.674999956;0.0149137437;10;49.7416708;0.666667;0;1.044444;0.994833611;0.994833848
25.307621;1.03916542;0.749999904;0.0165716122;0.721732878;0.0159464369;1.04413724;1.05234983;0.73086669;0.0516461073;49.7416713;-4.77494495e-07;0.0168481804;0.749999453;0.0333328756;1.03916617;0.674999947;0.0149137384;10;49.7416708;0.666667;0;1.044444;0.994833607;0.994833849
25.313621;1.03916549;0.750000014;0.0165727119;0.721732982;0.0159475489;1.0441381;1.05234993;0.730866699;0.0516470509;49.7416713;-3.90601613e-07;0.0168470269;0.74999948;0.033332901;1.03916606;0.674999932;0.0149146919;10;49.7416707;0.666667;0;1.044444;0.994833558;0.994833827
25.314621;1.03916549;0.750000029;0.0165727121;0.721732995;0.0159475551;1.04413808;1.05235094;0.730866008;0.0516469795;49.7416713;-3.76901139e-07;0.0168459;0.749999488;0.0333329029;1.03916604;0.674999933;0.0149146834;10;49.7416707;0.666667;0;1.044444;0.994833547;0.994833819
25.324621;1.03916662;0.750000141;0.0165750014;0.72173236;0.0159497143;1.04413891;1.05235105;0.730866099;0.0516488452;49.7416711;-2.01801675e-07;0.0168445103;0.749999539;0.0333329443;1.03916689;0.674999907;0.0149165675;10;49.7416706;0.666667;0;1.044444;0.994833416;0.994833709
25.326621;1.03916665;0.750000159;0.0165750265;0.721732371;0.0159497228;1.04413888;1.05235105;0.730866112;0.0516498543;49.741671;-1.5489809e-07;0.0168433381;0.749999548;0.0333329542;1.03916687;0.674999897;0.0149165453;10;49.7416706;0.666667;0;1.044444;0.994833385;0.994833683
25.327621;1.03916667;0.75000017;0.0165761508;0.721732376;0.0159507966;1.04413887;1.05235204;0.730865422;0.0516497825;49.741671;-1.30032391e-07;0.016843311;0.749999553;0.0333329582;1.03916686;0.674999892;0.0149175355;10;49.7416706;0.666667;0;1.044444;0.99483337;0.99483367
25.335621;1.03916679;0.750000288;0.0165773534;0.721732383;0.0159518812;1.04413986;1.05235191;0.730865408;0.051650646;49.7416707;5.83790047e-08;0.0168409817;0.749999602;0.0333329779;1.0391669;0.674999873;0.0149185143;10;49.7416707;0.666667;0;1.044444;0.994833281;0.994833571
25.336621;1.0391668;0.750000306;0.0165773593;0.721732377;0.0159518801;1.04414087;1.0523519;0.730865404;0.0516506204;49.7416706;7.40928703e-08;0.0168409829;0.749999613;0.0333329813;1.03916691;0.674999873;0.0149185208;10;49.7416707;0.666667;0;1.044444;0.994833274;0.994833559
25.337621;1.03916781;0.750000323;0.0165784743;0.721731674;0.0159529323;1.04414088;1.05235188;0.730865401;0.0516516508;49.7416706;8.72112242e-08;0.0168409872;0.749999625;0.0333329851;1.03916793;0.674999874;0.014919529;10;49.7416707;0.666667;0;1.044444;0.994833268;0.994833548
25.347621;1.03916789;0.750000366;0.0165805965;0.721731504;0.0159550266;1.044142;1.05235275;0.730864719;0.051652437;49.7416706;8.35101487e-08;0.0168389012;0.749999802;0.0333330392;1.03916804;0.674999922;0.014921643;10;49.741671;0.666667;0;1.044444;0.994833267;0.994833451
25.351621;1.03916891;0.750000306;0.0165804825;0.721730742;0.0159549752;1.04414305;1.0523527;0.730864735;0.0516534135;49.7416707;3.93677611e-08;0.0168378542;0.749999888;0.0333330541;1.03916905;0.674999917;0.0149216768;10;49.7416711;0.666667;0;1.044444;0.994833271;0.994833439
25.352621;1.03916891;0.750000287;0.0165804502;0.72173073;0.0159549659;1.04414306;1.05235369;0.730864046;0.0516533462;49.7416707;2.70101705e-08;0.0168378681;0.749999907;0.0333330575;1.03916905;0.674999912;0.0149216851;10;49.7416711;0.666667;0;1.044444;0.994833268;0.994833438
25.363621;1.03916895;0.750000123;0.016583431;0.721730721;0.0159581148;1.04414419;1.05235357;0.730864078;0.0516564099;49.7416711;-7.32910006e-08;0.0168357084;0.750000011;0.0333330885;1.03916907;0.67499983;0.0149248459;10;49.7416712;0.666667;0;1.044444;0.994833125;0.994833477
25.364621;1.03916895;0.750000118;0.0165834037;0.721730727;0.0159581104;1.0441442;1.05235457;0.730863382;0.0516563628;49.7416712;-7.63768849e-08;0.0168357091;0.750000013;0.0333330931;1.03916907;0.674999824;0.0149248662;10;49.7416712;0.666667;0;1.044444;0.994833105;0.994833482
25.365621;1.03916895;0.750000114;0.0165833768;0.721730733;0.0159581056;1.04414421;1.05235456;0.730863381;0.0516563669;49.7416712;-7.87754424e-08;0.0168357095;0.750000014;0.0333330988;1.03916908;0.674999817;0.0149248868;10;49.7416712;0.666667;0;1.044444;0.994833085;0.994833485
25.366621;1.03916996;0.750000112;0.01658335;0.721730044;0.0159580852;1.04414521;1.05235455;0.730863379;0.051656373;49.7416713;-8.06838033e-08;0.0168345981;0.750000015;0.0333331055;1.03917008;0.674999811;0.0149249073;10;49.7416712;0.666667;0;1.044444;0.994833065;0.994833487
25.376621;1.03916995;0.750000073;0.0165853102;0.721730061;0.0159601939;1.04414618;1.05235454;0.73086338;0.0516585852;49.7416715;-1.29961052e-07;0.0168323119;0.749999977;0.0333332126;1.03917009;0.674999753;0.014927082;10;49.7416712;0.666667;0;1.044444;0.994832887;0.994833468
25.377621;1.03916995;0.750000065;0.0165852846;0.721730063;0.0159601968;1.04414617;1.05235554;0.73086269;0.0516585468;49.7416716;-1.41895538e-07;0.0168323011;0.749999969;0.0333332279;1.03917009;0.674999753;0.014927091;10;49.7416712;0.666667;0;1.044444;0.994832872;0.994833472
25.379621;1.03916994;0.750000047;0.016586345;0.721730068;0.015961277;1.04414615;1.05235556;0.730862698;0.0516596254;49.7416716;-1.68853946e-07;0.0168322795;0.74999995;0.0333332601;1.0391701;0.674999759;0.0149281018;10;49.7416712;0.666667;0;1.044444;0.994832843;0.994833486
25.380621;1.03917094;0.750000038;0.0165863203;0.721729377;0.0159612699;1.04414613;1.05235556;0.730862702;0.0516596379;49.7416716;-1.82723182e-07;0.016832269;0.749999938;0.0333332766;1.0391711;0.674999765;0.0149281037;10;49.7416712;0.666667;0;1.044444;0.994832829;0.994833496
25.394621;1.03917095;0.749999941;0.0165894971;0.721729408;0.015964664;1.04414786;1.05235668;0.730862127;0.0516630025;49.7416717;-2.71258823e-07;0.0168289279;0.749999738;0.0333333052;1.03917125;0.674999952;0.0149310464;10;49.7416711;0.666667;0;1.044444;0.994832688;0.994833774
25.395621;1.03917196;0.74999994;0.0165895056;0.721728711;0.0159646579;1.04414885;1.05235669;0.730862137;0.0516630202;49.7416717;-2.69928923e-07;0.0168289411;0.74999973;0.033333289;1.03917227;0.674999973;0.014931039;10;49.7416711;0.666667;0;1.044444;0.994832686;0.994833795
25.413621;1.03917317;0.749999982;0.0165934123;0.721727997;0.0159677937;1.04415099;1.05235763;0.730861486;0.0516663231;49.7416714;-2.4883764e-07;0.0168248515;0.749999471;0.0333329427;1.03917345;0.675000333;0.0149338419;10;49.7416709;0.666667;0;1.044444;0.99483284;0.994833778
25.414621;1.03917317;0.749999972;0.0165945666;0.721728009;0.0159688568;1.04415102;1.05235863;0.730860785;0.0516662801;49.7416714;-2.4359967e-07;0.0168248628;0.749999464;0.0333329361;1.03917344;0.675000341;0.0149348353;10;49.7416709;0.666667;0;1.044444;0.994832856;0.994833756
25.422621;1.03917313;0.74999986;0.0165960164;0.721728129;0.0159698951;1.04415231;1.05235858;0.730860715;0.0516683702;49.7416713;-1.37858753e-07;0.0168226174;0.749999482;0.0333329174;1.03917333;0.675000356;0.0149358457;10;49.7416708;0.666667;0;1.044444;0.994832983;0.994833557
25.423621;1.03917411;0.749999849;0.0165960548;0.721727451;0.0159698784;1.04415234;1.05235858;0.730860706;0.0516683613;49.7416713;-1.16753557e-07;0.0168226035;0.749999491;0.0333329182;1.03917432;0.675000352;0.0149358557;10;49.7416708;0.666667;0;1.044444;0.994832996;0.994833531
25.437621;1.03917384;0.749999751;0.0165997183;0.721727486;0.0159730907;1.04415464;1.05235969;0.730859995;0.0516714053;49.7416712;1.76751823e-07;0.0168190615;0.749999682;0.0333329535;1.03917406;0.675000229;0.0149390652;10;49.7416708;0.666667;0;1.044444;0.994833145;0.994833229
25.438621;1.03917482;0.749999748;0.016599721;0.721726776;0.0159730815;1.04415465;1.0523607;0.730859311;0.0516713569;49.7416712;1.9216785e-07;0.0168190467;0.749999701;0.0333329588;1.03917505;0.675000221;0.0149390708;10;49.7416708;0.666667;0;1.044444;0.994833154;0.994833216
25.451621;1.03917456;0.749999771;0.0166029354;0.7217265;0.0159764283;1.04415659;1.05236184;0.73085875;0.0516746079;49.7416713;2.16009853e-07;0.0168155782;0.749999997;0.0333331501;1.03917493;0.675000106;0.0149419952;10;49.7416707;0.666667;0;1.044444;0.994833169;0.994833067
25.452621;1.03917554;0.749999776;0.0166029206;0.721725794;0.0159764179;1.04415658;1.05236185;0.730858755;0.051674625;49.7416713;2.02037821e-07;0.0168155706;0.750000025;0.033333175;1.03917593;0.675000097;0.0149419822;10;49.7416707;0.666667;0;1.044444;0.994833168;0.994833057
25.465621;1.03917547;0.749999829;0.0166060985;0.72172576;0.0159796214;1.04415834;1.052363;0.730857981;0.0516778743;49.7416705;-2.93709835e-08;0.0168121298;0.750000391;0.0333334249;1.03917589;0.67500006;0.0149449286;10;49.7416698;0.666667;0;1.044444;0.994833246;0.994833048
25.466621;1.03917648;0.749999835;0.016606091;0.72172506;0.0159796041;1.04415833;1.05236301;0.730857966;0.0516778776;49.7416706;-3.8700115e-08;0.0168121249;0.750000415;0.0333334382;1.0391769;0.675000066;0.0149449347;10;49.7416698;0.666667;0;1.044444;0.994833262;0.994833059
25.473621;1.03917654;0.749999929;0.0166082663;0.721724983;0.0159817291;1.04415919;1.05236306;0.730857825;0.0516789573;49.7416707;-7.41183616e-08;0.0168110206;0.75000053;0.033333512;1.03917691;0.675000129;0.01494697;10;49.74167;0.666667;0;1.044444;0.994833381;0.99483316
25.474621;1.03917655;0.74999995;0.0166082588;0.721724968;0.0159817265;1.04415916;1.05236406;0.73085711;0.0516789133;49.7416707;-7.74297219e-08;0.0168110281;0.750000537;0.0333335187;1.03917691;0.675000137;0.0149469722;10;49.74167;0.666667;0;1.044444;0.994833394;0.994833173
25.479621;1.0391766;0.750000057;0.0166093239;0.721724892;0.0159827627;1.04416006;1.05236403;0.730857022;0.0516799941;49.7416708;-9.76943415e-08;0.0168099548;0.750000532;0.0333335277;1.03917695;0.675000175;0.0149479677;10;49.7416701;0.666667;0;1.044444;0.994833441;0.994833213
25.480621;1.03917761;0.750000078;0.0166093136;0.721724184;0.0159827365;1.04416004;1.05236403;0.73085701;0.0516810544;49.7416708;-1.02259014e-07;0.0168088479;0.750000524;0.033333525;1.03917796;0.675000183;0.0149479644;10;49.7416702;0.666667;0;1.044444;0.994833447;0.994833215
25.493621;1.03917781;0.750000379;0.0166125036;0.721724058;0.0159858605;1.0441619;1.05236501;0.73085636;0.0516831103;49.7416707;-1.29579081e-07;0.0168066059;0.750000252;0.0333334312;1.03917805;0.675000287;0.0149508444;10;49.7416703;0.666667;0;1.044444;0.994833457;0.994833189
25.494621;1.03917882;0.750000407;0.0166124934;0.721723357;0.0159858474;1.04416189;1.05236501;0.73085637;0.0516831014;49.7416707;-1.21897783e-07;0.0168054924;0.750000223;0.0333334274;1.03917905;0.675000296;0.0149508278;10;49.7416703;0.666667;0;1.044444;0.994833453;0.994833188
25.507621;1.03917891;0.750000576;0.0166146823;0.721723176;0.0159879026;1.04416374;1.05236607;0.730855739;0.0516859868;49.7416703;1.35126835e-07;0.0168032608;0.749999996;0.0333334737;1.03917918;0.675000386;0.0149526368;10;49.7416701;0.666667;0;1.044444;0.994833504;0.994833226
25.508621;1.0391799;0.750000566;0.0166158037;0.721722465;0.0159889391;1.04416374;1.05236608;0.730855745;0.0516859667;49.7416703;1.62009609e-07;0.0168032672;0.749999992;0.0333334866;1.0391802;0.67500039;0.0149536317;10;49.74167;0.666667;0;1.044444;0.994833515;0.994833232
25.509621;1.0391799;0.750000552;0.016615815;0.721722448;0.0159889212;1.04416374;1.05236609;0.730855753;0.0516859472;49.7416703;1.89246951e-07;0.0168021638;0.749999989;0.0333335014;1.03918022;0.675000395;0.0149536289;10;49.74167;0.666667;0;1.044444;0.994833526;0.994833239
25.510621;1.03917989;0.750000536;0.0166158271;0.721722432;0.0159889029;1.04416374;1.05236709;0.730855066;0.051686935;49.7416703;2.16673898e-07;0.0168021729;0.749999988;0.0333335179;1.03918023;0.675000399;0.0149536281;10;49.74167;0.666667;0;1.044444;0.994833537;0.994833248
25.521621;1.03917983;0.750000235;0.0166181478;0.721722298;0.0159907929;1.04416588;1.05236719;0.730855164;0.0516888815;49.7416703;4.78360287e-07;0.0168000751;0.750000017;0.033333684;1.03918031;0.675000432;0.0149556472;10;49.7416695;0.666667;0;1.044444;0.994833593;0.994833426
25.522621;1.03918083;0.750000204;0.0166181474;0.721721597;0.015990754;1.0441659;1.0523682;0.730854476;0.0516888175;49.7416703;4.92561505e-07;0.0168000842;0.750000025;0.0333336907;1.03918131;0.675000432;0.0149556464;10;49.7416695;0.666667;0;1.044444;0.994833586;0.994833441
25.533621;1.03918085;0.749999896;0.0166213427;0.721721582;0.015993783;1.044168;1.05236815;0.730854509;0.051690811;49.7416704;4.68347896e-07;0.0167968369;0.750000212;0.0333336734;1.0391812;0.675000366;0.0149586803;10;49.7416693;0.666667;0;1.044444;0.994833388;0.994833411
25.534621;1.03918085;0.749999873;0.0166213212;0.721721579;0.0159937661;1.044168;1.05236914;0.730853814;0.0516907574;49.7416704;4.48635777e-07;0.016796843;0.750000231;0.03333367;1.03918119;0.675000359;0.014958685;10;49.7416692;0.666667;0;1.044444;0.994833365;0.994833386
25.535621;1.03918085;0.749999851;0.0166212989;0.721721574;0.0159937479;1.044168;1.05236912;0.730853814;0.0516918092;49.7416704;4.26211749e-07;0.016796849;0.750000249;0.0333336667;1.03918118;0.675000352;0.0149586893;10;49.7416692;0.666667;0;1.044444;0.994833342;0.994833358
25.536621;1.03918185;0.74999983;0.0166212761;0.721720874;0.015993713;1.044168;1.05236911;0.730853812;0.0516918057;49.7416704;4.0126687e-07;0.0167968549;0.750000266;0.0333336635;1.03918217;0.675000345;0.0149586933;10;49.7416692;0.666667;0;1.044444;0.994833319;0.994833327
25.562621;1.03918267;0.749999694;0.0166276016;0.721720446;0.0160000472;1.04417156;1.05237116;0.730852045;0.0516968154;49.7416708;-2.28772017e-07;0.0167898996;0.750000191;0.0333336966;1.03918323;0.674999935;0.0149648101;10;49.7416693;0.666667;0;1.044444;0.994833212;0.994832457
25.563621;1.03918368;0.749999712;0.0166275943;0.721719762;0.0160000676;1.04417156;1.05237116;0.730852041;0.0516968056;49.7416708;-2.38391852e-07;0.0167898732;0.75000019;0.0333336973;1.03918425;0.674999925;0.014964827;10;49.7416693;0.666667;0;1.044444;0.994833216;0.994832451
25.569621;1.03918375;0.749999849;0.016628652;0.721719777;0.0160013694;1.04417253;1.05237116;0.73085207;0.0516978218;49.7416708;-2.95017284e-07;0.0167886136;0.75000019;0.033333681;1.03918432;0.674999918;0.0149659344;10;49.7416692;0.666667;0;1.044444;0.99483323;0.994832462
25.570621;1.03918376;0.749999876;0.0166286412;0.721719773;0.0160014079;1.04417253;1.05237216;0.730851387;0.0516988271;49.7416708;-3.04819163e-07;0.0167885928;0.750000192;0.0333336755;1.03918433;0.674999925;0.0149659504;10;49.7416692;0.666667;0;1.044444;0.994833231;0.994832471
25.576621;1.03918383;0.750000054;0.0166307744;0.721719745;0.0160037502;1.04417357;1.05237213;0.730851484;0.0516998984;49.7416708;-3.78033581e-07;0.0167874251;0.750000213;0.0333336503;1.03918438;0.675000028;0.014968024;10;49.7416691;0.666667;0;1.044444;0.994833231;0.994832548
25.577621;1.03918483;0.750000084;0.0166307559;0.721719045;0.0160037634;1.04417358;1.05237212;0.730851501;0.0516999042;49.7416708;-3.94535766e-07;0.0167863174;0.750000215;0.0333336491;1.03918538;0.675000054;0.014968034;10;49.7416691;0.666667;0;1.044444;0.994833229;0.994832561
25.581621;1.03918484;0.750000189;0.0166317868;0.721719028;0.0160049389;1.04417365;1.05237212;0.730851564;0.0517009921;49.7416707;-4.68521792e-07;0.0167852454;0.75000022;0.0333336525;1.03918541;0.675000166;0.0149690726;10;49.7416691;0.666667;0;1.044444;0.994833216;0.994832603
25.582621;1.03918484;0.75000021;0.0166317654;0.721719023;0.0160049644;1.04417368;1.05237311;0.730850883;0.0517009518;49.7416707;-4.86901965e-07;0.0167852584;0.750000222;0.0333336538;1.03918542;0.675000194;0.0149690828;10;49.7416691;0.666667;0;1.044444;0.994833212;0.994832612
25.590621;1.03918472;0.750000302;0.0166327039;0.721718985;0.0160062011;1.04417584;1.05237311;0.730850975;0.0517031516;49.7416706;-5.820926e-07;0.0167842449;0.750000282;0.0333336228;1.03918541;0.675000391;0.0149702115;10;49.7416692;0.666667;0;1.044444;0.994833162;0.994832706
25.591621;1.0391857;0.750000307;0.0166337954;0.721718287;0.0160072721;1.04417586;1.05237311;0.730850983;0.0517031694;49.7416706;-5.84208476e-07;0.0167831465;0.750000294;0.033333613;1.0391864;0.675000409;0.0149712309;10;49.7416692;0.666667;0;1.044444;0.994833151;0.994832722
25.593621;1.03918564;0.750000314;0.016633759;0.721718281;0.0160073067;1.04417589;1.0523731;0.730850997;0.0517032124;49.7416705;-5.83074318e-07;0.0167831733;0.750000318;0.0333335907;1.03918638;0.675000438;0.0149712679;10;49.7416693;0.666667;0;1.044444;0.994833126;0.994832754
25.594621;1.03918561;0.750000317;0.016633743;0.721718279;0.0160073239;1.0441759;1.0523741;0.730850309;0.0517031881;49.7416705;-5.80477612e-07;0.0167831875;0.75000033;0.0333335788;1.03918637;0.675000448;0.0149712854;10;49.7416693;0.666667;0;1.044444;0.994833113;0.99483277
25.604621;1.03918533;0.750000348;0.0166359137;0.721718315;0.0160095903;1.04417799;1.05237401;0.730850391;0.0517055743;49.7416703;-5.40541684e-07;0.016781088;0.750000432;0.0333334391;1.03918618;0.67500039;0.0149734306;10;49.7416693;0.666667;0;1.044444;0.994832974;0.994832836
25.605621;1.03918631;0.750000352;0.0166370277;0.721717629;0.0160106527;1.044178;1.052374;0.7308504;0.0517066511;49.7416703;-5.36918501e-07;0.0167810956;0.750000442;0.0333334189;1.03918717;0.675000368;0.0149744403;10;49.7416693;0.666667;0;1.044444;0.994832958;0.994832837
25.606621;1.03918629;0.750000357;0.0166370318;0.721717637;0.0160106608;1.04417801;1.05237499;0.730849712;0.05170662;49.7416703;-5.32672155e-07;0.0167799914;0.750000451;0.033333398;1.03918716;0.675000345;0.0149744492;10;49.7416693;0.666667;0;1.044444;0.994832941;0.994832838
25.616621;1.03918616;0.750000393;0.0166393661;0.721717698;0.0160128862;1.04417912;1.05237489;0.730849658;0.0517087243;49.74167;-4.84930267e-07;0.0167778401;0.750000466;0.0333332495;1.03918712;0.67500002;0.0149764863;10;49.7416694;0.666667;0;1.044444;0.994832731;0.994832896
25.617621;1.03918616;0.750000395;0.0166393855;0.721717699;0.0160128912;1.04417913;1.05237588;0.730848949;0.0517086598;49.74167;-4.83270062e-07;0.0167778503;0.750000457;0.0333332489;1.03918713;0.674999983;0.01497648;10;49.7416694;0.666667;0;1.044444;0.994832709;0.994832902
25.618621;1.03918615;0.750000395;0.0166394065;0.721717698;0.016012895;1.04418014;1.05237588;0.730848935;0.0517086436;49.7416699;-4.81989161e-07;0.0167778616;0.750000446;0.0333332515;1.03918713;0.674999946;0.0149764716;10;49.7416694;0.666667;0;1.044444;0.994832687;0.994832907
25.619621;1.03918714;0.750000396;0.0166394292;0.721717002;0.0160128821;1.04418016;1.05237587;0.73084892;0.0517096826;49.7416699;-4.80862485e-07;0.0167778742;0.750000432;0.0333332574;1.03918814;0.67499991;0.0149764614;10;49.7416695;0.666667;0;1.044444;0.994832665;0.994832911
25.640621;1.03918828;0.750000032;0.0166454593;0.721716377;0.0160181383;1.04418293;1.05237691;0.730848081;0.0517137252;49.7416698;-2.8039444e-07;0.0167726035;0.749999743;0.0333337083;1.03918901;0.67499957;0.0149810887;10;49.7416697;0.666667;0;1.044444;0.994832427;0.994832809
25.641621;1.0391883;0.750000011;0.0166454577;0.721716397;0.0160181288;1.0441829;1.05237793;0.730847384;0.0517136814;49.7416699;-2.62926768e-07;0.0167726036;0.749999712;0.0333337281;1.039189;0.674999571;0.0149810707;10;49.7416697;0.666667;0;1.044444;0.994832434;0.994832794
25.646621;1.03918838;0.749999937;0.0166465281;0.721716495;0.0160191402;1.04418276;1.05237802;0.730847363;0.051714755;49.7416699;-1.85463492e-07;0.0167714679;0.749999586;0.0333338471;1.03918895;0.674999582;0.0149820045;10;49.7416696;0.666667;0;1.044444;0.994832497;0.994832729
25.647621;1.0391894;0.74999993;0.0166465164;0.721715819;0.0160191122;1.04418374;1.05237804;0.730847357;0.0517147561;49.7416699;-1.74166111e-07;0.0167714602;0.749999567;0.0333338765;1.03918995;0.674999585;0.014981997;10;49.7416696;0.666667;0;1.044444;0.994832514;0.994832719
25.659621;1.03918948;0.749999964;0.0166497527;0.72171597;0.016022163;1.04418453;1.05237922;0.730846617;0.0517178284;49.74167;-2.31049913e-07;0.0167680401;0.749999616;0.033334258;1.03918997;0.67499958;0.0149849172;10;49.7416696;0.666667;0;1.044444;0.99483282;0.994832614
25.660621;1.03919049;0.749999971;0.0166497466;0.721715284;0.0160221326;1.04418452;1.05237922;0.730846612;0.0517178244;49.74167;-2.49029095e-07;0.0167680329;0.749999641;0.033334278;1.03919099;0.674999579;0.014984908;10;49.7416696;0.666667;0;1.044444;0.994832847;0.994832607
25.673621;1.03919069;0.750000034;0.0166519258;0.721715499;0.0160240791;1.04418642;1.05238002;0.730845697;0.0517198616;49.7416703;-5.92851166e-07;0.0167645138;0.750000035;0.0333342006;1.03919126;0.674999565;0.0149868415;10;49.7416697;0.666667;0;1.044444;0.994833052;0.9948327
25.674621;1.03919172;0.750000038;0.0166530434;0.721714826;0.0160251161;1.04418642;1.05237999;0.730845675;0.0517209222;49.7416703;-6.17094499e-07;0.0167644929;0.750000063;0.0333341744;1.03919228;0.674999562;0.0149878392;10;49.7416697;0.666667;0;1.044444;0.994833056;0.994832721
25.687621;1.03919204;0.750000136;0.0166553899;0.721715155;0.0160270277;1.04418849;1.0523806;0.730844805;0.0517230929;49.7416703;-7.66045549e-07;0.0167620479;0.750000292;0.0333337157;1.03919241;0.674999631;0.0149897918;10;49.7416699;0.666667;0;1.044444;0.994833243;0.994833036
25.688621;1.03919306;0.750000148;0.016656508;0.721714485;0.0160280644;1.04418849;1.05238058;0.730844799;0.0517231006;49.7416703;-7.69494976e-07;0.016760921;0.750000299;0.0333336791;1.0391934;0.674999646;0.0149907901;10;49.7416699;0.666667;0;1.044444;0.994833267;0.994833058
25.700621;1.03919323;0.750000264;0.0166587384;0.721714667;0.0160299836;1.04419039;1.05238166;0.73084419;0.0517263326;49.7416701;-6.65650955e-07;0.0167584746;0.750000236;0.0333333835;1.03919318;0.674999752;0.0149928156;10;49.7416701;0.666667;0;1.044444;0.994833411;0.99483327
25.701621;1.03919323;0.750000264;0.0166587374;0.721714672;0.0160299659;1.04419038;1.05238269;0.730843514;0.0517262984;49.7416701;-6.41037738e-07;0.016758452;0.750000223;0.0333333794;1.03919316;0.674999746;0.0149928151;10;49.7416701;0.666667;0;1.044444;0.994833408;0.994833283
25.715621;1.03919416;0.750000045;0.0166622081;0.721713922;0.0160330407;1.04419242;1.0523841;0.73084301;0.0517296072;49.7416698;-1.36383639e-07;0.0167549249;0.750000096;0.0333337329;1.03919393;0.674999571;0.0149957113;10;49.7416704;0.666667;0;1.044444;0.994833173;0.994833339
25.716621;1.03919514;0.750000016;0.01666223;0.721713221;0.0160330305;1.04419243;1.05238412;0.730843015;0.0517296123;49.7416698;-1.01357384e-07;0.0167549234;0.750000094;0.0333337681;1.03919492;0.674999562;0.0149957022;10;49.7416704;0.666667;0;1.044444;0.994833149;0.994833334
25.729621;1.03919488;0.74999966;0.0166659221;0.721713114;0.0160364195;1.04419451;1.05238507;0.730842318;0.0517326897;49.7416698;1.52988614e-07;0.0167517908;0.750000202;0.0333339768;1.03919475;0.674999597;0.0149986513;10;49.7416703;0.666667;0;1.044444;0.994832912;0.99483325
25.730621;1.03919587;0.74999964;0.0166659496;0.721712407;0.0160364128;1.04419452;1.05238505;0.73084231;0.0517326859;49.7416698;1.62211869e-07;0.0167518285;0.750000211;0.0333339714;1.03919574;0.67499961;0.014998651;10;49.7416703;0.666667;0;1.044444;0.994832902;0.994833239
25.736621;1.03919583;0.749999538;0.0166671647;0.721712291;0.0160374951;1.04419558;1.05238493;0.730842262;0.0517337132;49.74167;2.18185852e-07;0.0167498874;0.750000262;0.0333338919;1.03919567;0.67499968;0.0149996595;10;49.7416702;0.666667;0;1.044444;0.99483285;0.994833156
25.737621;1.03919582;0.749999524;0.0166682809;0.721712266;0.0160385592;1.04419559;1.05238592;0.73084156;0.0517336563;49.74167;2.27159054e-07;0.0167499429;0.750000271;0.0333338743;1.03919566;0.67499969;0.0150006628;10;49.7416702;0.666667;0;1.044444;0.994832843;0.994833141
25.757621;1.03919711;0.749999304;0.0166724132;0.721711067;0.01604274;1.04419889;1.05238668;0.730840591;0.0517373689;49.7416705;1.66054969e-07;0.0167464435;0.750000188;0.0333334797;1.03919673;0.674999768;0.0150047998;10;49.7416699;0.666667;0;1.044444;0.994832766;0.994833029
25.758621;1.03919813;0.749999291;0.0166723889;0.721710356;0.0160427334;1.0441989;1.05238667;0.730840563;0.0517373411;49.7416706;1.479749e-07;0.0167464547;0.75000016;0.0333334544;1.03919774;0.674999766;0.0150048039;10;49.7416699;0.666667;0;1.044444;0.994832782;0.994833024
25.760621;1.03919816;0.749999271;0.016672339;0.72171033;0.0160427547;1.04419892;1.05238664;0.730840506;0.0517383465;49.7416706;1.07859139e-07;0.0167464653;0.750000102;0.0333334006;1.03919775;0.674999761;0.0150048091;10;49.7416699;0.666667;0;1.044444;0.994832821;0.99483301
25.761621;1.03919818;0.749999266;0.0166723133;0.72171032;0.0160427669;1.04419993;1.05238763;0.730839783;0.0517382754;49.7416706;8.62535947e-08;0.0167453546;0.750000072;0.0333333725;1.03919776;0.674999758;0.0150048107;10;49.7416699;0.666667;0;1.044444;0.994832843;0.994833002
25.771621;1.03919816;0.749999396;0.0166742902;0.721710339;0.0160450525;1.04420093;1.05238753;0.730839619;0.0517402979;49.7416706;-1.41471656e-07;0.0167430717;0.74999978;0.0333330952;1.03919771;0.674999725;0.0150068701;10;49.7416698;0.666667;0;1.044444;0.994833116;0.994832988
25.772621;1.03919914;0.749999421;0.0166753845;0.721709655;0.0160461264;1.04420092;1.05238752;0.730839617;0.0517402998;49.7416706;-1.6224579e-07;0.0167430621;0.74999976;0.0333330737;1.0391987;0.674999724;0.0150078825;10;49.7416698;0.666667;0;1.044444;0.994833147;0.994832998
25.796621;1.0392002;0.750000005;0.0166798975;0.721709295;0.0160508902;1.0442039;1.05238974;0.730838593;0.0517458793;49.7416694;-3.48061143e-07;0.0167369526;0.749999885;0.0333326729;1.03919945;0.674999887;0.0150123285;10;49.7416689;0.666667;0;1.044444;0.994833444;0.994833437
25.797621;1.03920021;0.750000028;0.0166810143;0.721709286;0.0160519674;1.04420489;1.05239075;0.730837912;0.0517458454;49.7416694;-3.38487023e-07;0.0167369235;0.749999902;0.0333326708;1.03919946;0.674999893;0.0150133411;10;49.7416689;0.666667;0;1.044444;0.99483344;0.994833451
25.799621;1.03920023;0.75000007;0.0166810272;0.721709264;0.0160519792;1.04420486;1.05239076;0.730837939;0.0517469287;49.7416694;-3.16473969e-07;0.0167368721;0.749999936;0.0333326781;1.03919948;0.674999898;0.0150133629;10;49.7416689;0.666667;0;1.044444;0.994833431;0.994833476
25.800621;1.03920124;0.750000088;0.0166810348;0.721708555;0.0160519672;1.04420485;1.05239077;0.730837953;0.0517469409;49.7416694;-3.04945388e-07;0.0167357396;0.749999952;0.0333326878;1.0392005;0.674999897;0.0150133717;10;49.7416689;0.666667;0;1.044444;0.994833426;0.994833487
25.808621;1.03920129;0.750000202;0.0166833809;0.721708431;0.0160540825;1.04420564;1.05239085;0.73083806;0.0517480818;49.7416694;-2.21417793e-07;0.0167345787;0.750000071;0.0333328826;1.03920061;0.674999843;0.0150153781;10;49.7416689;0.666667;0;1.044444;0.994833378;0.994833557
25.809621;1.03920129;0.750000211;0.0166834055;0.721708416;0.0160540745;1.04420561;1.05239187;0.730837373;0.0517490955;49.7416694;-2.10943631e-07;0.0167345853;0.750000085;0.0333329139;1.03920062;0.674999836;0.0150153717;10;49.7416689;0.666667;0;1.044444;0.994833372;0.994833565
25.814621;1.03920128;0.750000234;0.0166846544;0.721708359;0.016055091;1.04420652;1.05239192;0.730837376;0.0517501527;49.7416694;-1.44926263e-07;0.0167335308;0.750000164;0.0333330757;1.03920062;0.674999821;0.0150163183;10;49.7416689;0.666667;0;1.044444;0.994833336;0.994833619
25.815621;1.03920227;0.750000233;0.016684682;0.721707658;0.0160550638;1.04420652;1.05239193;0.730837372;0.0517501455;49.7416694;-1.28935891e-07;0.0167324338;0.750000182;0.0333331082;1.03920161;0.674999821;0.0150163026;10;49.7416689;0.666667;0;1.044444;0.994833326;0.994833634
25.820621;1.03920224;0.750000199;0.0166859066;0.721707638;0.0160560845;1.04420753;1.05239195;0.730837337;0.0517511359;49.7416694;-5.43298488e-08;0.0167313991;0.750000284;0.0333332635;1.03920154;0.674999821;0.0150172096;10;49.741669;0.666667;0;1.044444;0.994833254;0.994833735
25.821621;1.03920223;0.750000188;0.0166859231;0.721707637;0.0160560768;1.04420754;1.05239294;0.730836632;0.0517510692;49.7416694;-4.27731883e-08;0.016731416;0.750000307;0.0333332931;1.03920153;0.674999821;0.0150171913;10;49.741669;0.666667;0;1.044444;0.994833236;0.994833757
25.828621;1.03920217;0.750000075;0.0166882128;0.721707663;0.0160581929;1.04420866;1.05239292;0.730836579;0.0517520093;49.7416696;1.77645742e-08;0.016730463;0.750000449;0.0333334878;1.03920141;0.674999801;0.0150190841;10;49.741669;0.666667;0;1.044444;0.994833083;0.994833859
25.829621;1.03920316;0.750000055;0.0166882171;0.721706977;0.0160581806;1.04420868;1.05239292;0.730836574;0.0517530533;49.7416696;2.68780118e-08;0.0167304909;0.750000464;0.0333335141;1.0392024;0.674999797;0.0150190696;10;49.741669;0.666667;0;1.044444;0.994833058;0.994833863
25.833621;1.03920314;0.749999978;0.0166893355;0.721707022;0.0160592786;1.04420878;1.05239289;0.730836563;0.0517530128;49.7416696;6.97842434e-08;0.0167294874;0.750000501;0.033333612;1.03920238;0.674999788;0.0150200053;10;49.741669;0.666667;0;1.044444;0.994832962;0.994833845
25.834621;1.03920314;0.74999996;0.0166893353;0.721707036;0.0160592884;1.04420981;1.05239389;0.730835868;0.0517529535;49.7416695;8.20077738e-08;0.0167295112;0.750000506;0.0333336328;1.03920237;0.674999789;0.0150199871;10;49.7416691;0.666667;0;1.044444;0.99483294;0.994833833
25.841621;1.03920315;0.749999859;0.0166904229;0.721707155;0.0160604209;1.04421099;1.05239384;0.730835858;0.0517549791;49.7416694;1.72943955e-07;0.016727408;0.750000514;0.0333337049;1.03920233;0.674999846;0.015020856;10;49.7416691;0.666667;0;1.044444;0.994832832;0.994833674
25.842621;1.03920316;0.749999848;0.0166915248;0.721707171;0.0160614969;1.04421101;1.05239384;0.730835858;0.0517549679;49.7416694;1.88360204e-07;0.0167274192;0.750000512;0.0333337029;1.03920232;0.674999858;0.015021838;10;49.7416691;0.666667;0;1.044444;0.994832827;0.994833641
25.843621;1.03920417;0.749999836;0.0166915131;0.721706493;0.0160614875;1.04421103;1.05239384;0.730835858;0.0517549582;49.7416694;2.04912753e-07;0.0167274293;0.750000508;0.0333336972;1.0392033;0.674999869;0.01502182;10;49.7416691;0.666667;0;1.044444;0.994832826;0.994833608
25.857621;1.03920421;0.749999725;0.0166945266;0.721706807;0.0160647058;1.04421314;1.05239486;0.730835214;0.0517581726;49.7416692;4.1656723e-07;0.0167240626;0.750000267;0.0333332925;1.0392032;0.674999899;0.0150246308;10;49.7416693;0.666667;0;1.044444;0.994833099;0.994833126
25.858621;1.0392052;0.749999721;0.0166945011;0.721706143;0.0160646922;1.04421314;1.05239586;0.730834527;0.0517581429;49.7416692;4.24959224e-07;0.0167240509;0.750000244;0.0333332608;1.0392042;0.67499989;0.0150246283;10;49.7416693;0.666667;0;1.044444;0.994833131;0.994833099
25.870621;1.03920515;0.749999793;0.0166965012;0.721706321;0.0160667087;1.04421408;1.05239582;0.730834566;0.0517604482;49.7416691;5.27002309e-07;0.016720507;0.749999898;0.0333329926;1.0392043;0.674999713;0.0150267081;10;49.7416694;0.666667;0;1.044444;0.9948334;0.994832925
25.871621;1.03920516;0.749999811;0.0166964907;0.721706319;0.0160666834;1.04421507;1.05239682;0.730833869;0.0517614691;49.7416691;5.33198083e-07;0.0167204857;0.749999871;0.0333329747;1.03920432;0.674999694;0.0150267205;10;49.7416694;0.666667;0;1.044444;0.994833406;0.994832921
25.872621;1.03920618;0.749999829;0.0166975922;0.721705621;0.0160677109;1.04421506;1.05239681;0.730833868;0.0517614832;49.7416691;5.38847303e-07;0.0167204642;0.749999844;0.0333329576;1.03920534;0.674999675;0.0150277326;10;49.7416694;0.666667;0;1.044444;0.99483341;0.994832919
25.882621;1.03920633;0.749999988;0.016698667;0.721705506;0.016068548;1.04421598;1.05239666;0.730833927;0.0517636871;49.7416692;5.47135386e-07;0.0167180544;0.749999565;0.0333328916;1.03920561;0.674999461;0.0150287833;10;49.7416691;0.666667;0;1.044444;0.994833369;0.994832913
25.883621;1.03920635;0.749999999;0.0166997831;0.721705484;0.0160696008;1.04421597;1.05239764;0.730833245;0.0517636384;49.7416692;5.38103063e-07;0.0167180398;0.749999539;0.0333329;1.03920563;0.674999437;0.0150297801;10;49.7416691;0.666667;0;1.044444;0.994833358;0.994832914
25.895621;1.03920746;0.74999995;0.0167021452;0.721704452;0.0160716873;1.04421779;1.05239752;0.730833342;0.0517656717;49.7416691;3.59589632e-07;0.0167145443;0.74999942;0.0333332295;1.03920698;0.674999104;0.0150316782;10;49.741669;0.666667;0;1.044444;0.994833078;0.994832937
25.896621;1.03920747;0.74999993;0.0167021584;0.721704427;0.0160716995;1.04421778;1.05239852;0.730832648;0.0517656066;49.7416691;3.47201139e-07;0.0167145324;0.74999943;0.0333332714;1.039207;0.67499908;0.0150316642;10;49.741669;0.666667;0;1.044444;0.994833047;0.994832939
25.900621;1.03920751;0.749999827;0.0167033161;0.721704342;0.0160728349;1.04421775;1.05239853;0.73083264;0.0517665845;49.7416691;3.05017966e-07;0.0167133886;0.749999494;0.0333334502;1.0392071;0.674999005;0.0150326008;10;49.741669;0.666667;0;1.044444;0.994832922;0.994832931
25.901621;1.03920851;0.749999795;0.0167033257;0.72170363;0.0160728395;1.04421875;1.05239853;0.730832635;0.0517665637;49.7416691;2.95723107e-07;0.016713385;0.749999514;0.0333334963;1.03920811;0.674998992;0.0150325845;10;49.741669;0.666667;0;1.044444;0.994832891;0.994832927
25.905621;1.0392085;0.749999654;0.0167044634;0.721703575;0.0160739947;1.04421875;1.05239857;0.730832606;0.0517675413;49.7416691;2.57847789e-07;0.0167122775;0.749999613;0.0333336724;1.03920816;0.674998972;0.015033528;10;49.741669;0.666667;0;1.044444;0.994832774;0.994832907
25.915621;1.03920834;0.749999401;0.0167067064;0.721703544;0.0160763218;1.04421978;1.05239969;0.730831852;0.0517695492;49.7416691;1.80021754e-07;0.0167112186;0.749999927;0.0333339885;1.03920816;0.674999124;0.0150354348;10;49.741669;0.666667;0;1.044444;0.994832613;0.994832887
25.916621;1.03920931;0.749999395;0.0167067072;0.72170285;0.0160763242;1.04422079;1.0523997;0.730831847;0.0517695646;49.7416691;1.74920502e-07;0.0167101118;0.749999959;0.0333340118;1.03920916;0.674999157;0.0150354274;10;49.741669;0.666667;0;1.044444;0.994832608;0.994832884
25.945621;1.03920979;0.749999782;0.0167135275;0.721702326;0.016083146;1.04422366;1.0524017;0.730830468;0.0517761394;49.7416698;3.39551866e-07;0.0167045812;0.750000401;0.0333337875;1.03920964;0.675000015;0.0150415405;10;49.7416692;0.666667;0;1.044444;0.994833099;0.994832976
25.946621;1.0392108;0.7499998;0.0167135183;0.721701628;0.0160831429;1.04422367;1.05240271;0.730829785;0.0517760661;49.7416699;3.50624015e-07;0.0167045937;0.750000398;0.0333337534;1.03921063;0.675000012;0.0150415502;10;49.7416692;0.666667;0;1.044444;0.994833118;0.994832977
25.960621;1.03921101;0.750000112;0.0167154275;0.721701476;0.0160854838;1.04422597;1.05240387;0.730829182;0.0517788752;49.7416701;5.34589107e-07;0.0167014316;0.750000303;0.0333334602;1.03921064;0.674999817;0.0150437601;10;49.7416695;0.666667;0;1.044444;0.994833135;0.994833013
25.961621;1.03921203;0.750000131;0.0167165108;0.721700776;0.0160865524;1.044226;1.05240388;0.730829183;0.0517788585;49.7416701;5.51257313e-07;0.0167014475;0.750000288;0.0333334569;1.03921166;0.674999803;0.0150447763;10;49.7416695;0.666667;0;1.044444;0.994833134;0.994833021
25.971621;1.03921213;0.750000291;0.0167185111;0.721700779;0.0160887689;1.04422817;1.05240401;0.730829264;0.0517808612;49.7416702;5.97507911e-07;0.0166993503;0.750000131;0.0333334903;1.03921188;0.674999705;0.0150468955;10;49.7416694;0.666667;0;1.044444;0.994833247;0.994833047
