time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.972621;1.03921213;0.750000303;0.0167184957;0.721700781;0.0160887696;1.04422817;1.05240502;0.730828584;0.051780807;49.7416702;5.85305132e-07;0.0166993529;0.750000117;0.0333334971;1.0392119;0.674999704;0.0150468997;10;49.7416694;0.666667;0;1.044444;0.994833267;0.994833041
25.975621;1.03921215;0.750000332;0.0167184557;0.721700789;0.0160887655;1.04422819;1.05240505;0.730828628;0.0517807933;49.7416702;5.32612573e-07;0.0166982344;0.750000081;0.033333511;1.03921196;0.67499971;0.0150469043;10;49.7416693;0.666667;0;1.044444;0.994833316;0.994833014
25.976621;1.03921315;0.75000034;0.0167184445;0.721700098;0.0160887465;1.0442282;1.05240506;0.730828643;0.0517818434;49.7416701;5.10716125e-07;0.0166982267;0.750000072;0.0333335122;1.03921297;0.674999716;0.0150469041;10;49.7416693;0.666667;0;1.044444;0.994833327;0.994833004
25.984621;1.03921317;0.750000389;0.0167206165;0.721700129;0.016090836;1.04422922;1.05240505;0.730828756;0.0517828089;49.7416699;3.29379257e-07;0.0166958698;0.750000108;0.0333334472;1.03921308;0.674999806;0.0150489179;10;49.7416692;0.666667;0;1.044444;0.99483329;0.994832932
25.985621;1.03921317;0.750000396;0.0167206164;0.721700137;0.0160908275;1.04423022;1.05240605;0.730828074;0.0517827437;49.7416698;3.10981105e-07;0.016695849;0.750000126;0.0333334303;1.03921309;0.674999816;0.0150489229;10;49.7416691;0.666667;0;1.044444;0.994833272;0.994832926
25.990621;1.03921315;0.750000434;0.0167217503;0.721700212;0.0160918431;1.04423024;1.05240601;0.730828123;0.0517837047;49.7416696;2.29148846e-07;0.0166946483;0.750000257;0.0333333218;1.03921309;0.674999834;0.0150499443;10;49.741669;0.666667;0;1.044444;0.994833166;0.994832913
25.991621;1.03921414;0.750000442;0.0167217594;0.721699538;0.0160918165;1.04423025;1.052406;0.730828132;0.051783681;49.7416696;2.12041039e-07;0.0166946341;0.750000291;0.0333332972;1.03921408;0.674999832;0.0150499457;10;49.741669;0.666667;0;1.044444;0.994833144;0.994832916
25.997621;1.03921408;0.75000049;0.0167229658;0.721699696;0.0160928144;1.04423126;1.05240593;0.730828193;0.0517845671;49.7416693;1.01769475e-07;0.0166934821;0.750000516;0.0333331642;1.03921404;0.674999783;0.0150509228;10;49.7416688;0.666667;0;1.044444;0.994833028;0.994832967
25.998621;1.03921407;0.750000497;0.0167240995;0.721699724;0.0160938691;1.04423126;1.05240691;0.73082751;0.0517855452;49.7416692;8.47136457e-08;0.016693485;0.750000551;0.0333331485;1.03921403;0.674999771;0.0150519154;10;49.7416688;0.666667;0;1.044444;0.994833012;0.994832977
26.005621;1.039214;0.750000524;0.0167253797;0.721699881;0.0160948123;1.04423227;1.05240678;0.730827596;0.0517864542;49.7416689;3.30413909e-09;0.0166913445;0.75000074;0.0333330999;1.039214;0.674999691;0.0150528497;10;49.7416688;0.666667;0;1.044444;0.994832941;0.994833031
26.006621;1.039215;0.750000523;0.016725402;0.721699202;0.0160947748;1.04423227;1.05240676;0.730827608;0.0517864413;49.7416689;-3.81646004e-09;0.0166913621;0.750000757;0.0333330993;1.03921501;0.674999682;0.015052837;10;49.7416688;0.666667;0;1.044444;0.994832935;0.994833036
26.010621;1.03921499;0.750000498;0.0167265843;0.721699252;0.0160957424;1.04423328;1.05240667;0.730827656;0.0517874736;49.7416687;-3.14980327e-08;0.01669033;0.750000797;0.0333331033;1.03921503;0.674999661;0.0150537832;10;49.7416689;0.666667;0;1.044444;0.994832917;0.994833044
26.011621;1.03921498;0.750000486;0.0167265971;0.721699261;0.0160957146;1.04423329;1.05240766;0.730826973;0.0517874266;49.7416687;-3.90894082e-08;0.0166903508;0.7500008;0.0333331046;1.03921504;0.67499966;0.0150537699;10;49.7416689;0.666667;0;1.044444;0.994832913;0.994833043
26.023621;1.03921602;0.750000303;0.0167288964;0.721698571;0.0160976031;1.04423424;1.05240765;0.730827107;0.0517897195;49.7416683;-1.58520047e-07;0.0166883145;0.750000713;0.0333330788;1.03921605;0.674999738;0.0150555805;10;49.7416689;0.666667;0;1.044444;0.99483289;0.994832976
26.024621;1.03921603;0.750000287;0.0167289019;0.721698559;0.0160975978;1.04423423;1.05240866;0.730826422;0.0517896885;49.7416683;-1.65462664e-07;0.0166883237;0.750000695;0.0333330776;1.03921604;0.674999744;0.0150555597;10;49.7416688;0.666667;0;1.044444;0.994832888;0.994832975
26.036621;1.03921616;0.750000163;0.0167322896;0.721698287;0.0161008419;1.04423603;1.05240893;0.730826491;0.0517919347;49.7416682;-2.06698846e-07;0.0166860294;0.75000038;0.0333330435;1.0392159;0.674999768;0.0150583318;10;49.7416689;0.666667;0;1.044444;0.994832897;0.994833149
26.037621;1.03921717;0.750000161;0.0167322889;0.721697564;0.016100829;1.04423601;1.05240895;0.730826493;0.0517929934;49.7416682;-2.09219567e-07;0.0166848957;0.750000356;0.0333330323;1.03921689;0.674999768;0.0150583203;10;49.7416689;0.666667;0;1.044444;0.994832903;0.994833168
26.038621;1.03921718;0.75000016;0.0167322865;0.721697534;0.0161008298;1.04423599;1.05240998;0.730825801;0.0517929466;49.7416682;-2.11339598e-07;0.0166848712;0.750000334;0.0333330207;1.03921687;0.674999767;0.0150583103;10;49.7416689;0.666667;0;1.044444;0.994832909;0.994833187
26.050621;1.03921736;0.750000219;0.0167344377;0.7216972;0.0161028801;1.04423771;1.05241036;0.730825754;0.0517950913;49.7416684;-1.24776695e-07;0.0166823247;0.750000246;0.0333329687;1.03921664;0.674999817;0.0150602735;10;49.741669;0.666667;0;1.044444;0.994832948;0.994833419
26.051621;1.03921739;0.750000219;0.0167344387;0.721697181;0.016102871;1.04423769;1.05241139;0.73082504;0.0517950475;49.7416684;-1.10627222e-07;0.0166823016;0.750000256;0.0333329771;1.03921663;0.674999823;0.0150602703;10;49.741669;0.666667;0;1.044444;0.994832945;0.994833442
26.052621;1.03921741;0.750000217;0.0167355527;0.721697163;0.0161039312;1.04423767;1.05241141;0.730825017;0.0517950531;49.7416685;-9.60724782e-08;0.0166822791;0.750000268;0.033332987;1.03921662;0.674999829;0.0150612672;10;49.7416691;0.666667;0;1.044444;0.994832942;0.994833465
26.053621;1.03921843;0.750000213;0.0167355568;0.721696453;0.0161039068;1.04423765;1.05241143;0.730824991;0.0517961148;49.7416685;-8.11066601e-08;0.0166811463;0.750000283;0.0333329981;1.03921761;0.674999835;0.0150612645;10;49.7416691;0.666667;0;1.044444;0.994832938;0.994833486
26.077621;1.0392196;0.750000089;0.0167399614;0.721695808;0.0161080122;1.0442407;1.05241225;0.730823638;0.0518005455;49.7416689;2.12491592e-07;0.016676504;0.750000566;0.0333330626;1.03921882;0.674999796;0.0150657203;10;49.7416695;0.666667;0;1.044444;0.994832976;0.994833583
26.078621;1.0392196;0.750000084;0.0167399516;0.721695818;0.0161080014;1.04424073;1.05241324;0.730822937;0.0518005079;49.7416689;2.2368458e-07;0.0166764999;0.750000566;0.0333330568;1.03921883;0.67499979;0.0150657415;10;49.7416695;0.666667;0;1.044444;0.994832997;0.994833579
26.084621;1.0392195;0.75000004;0.0167410023;0.721695827;0.0161089893;1.04424188;1.05241323;0.73082292;0.051801609;49.741669;2.92060281e-07;0.0166753737;0.750000557;0.0333330554;1.03921889;0.674999737;0.0150668253;10;49.7416695;0.666667;0;1.044444;0.994833145;0.994833568
26.085621;1.03922048;0.750000032;0.0167409928;0.721695127;0.0161089564;1.04424191;1.05241323;0.730822921;0.0518016101;49.741669;3.00947636e-07;0.0166753723;0.750000553;0.0333330612;1.0392199;0.674999727;0.015066836;10;49.7416695;0.666667;0;1.044444;0.99483317;0.994833568
26.110621;1.03922074;0.749999797;0.0167463174;0.721694444;0.0161138502;1.04424534;1.05241495;0.730821878;0.0518066284;49.7416689;3.54917248e-07;0.0166695462;0.750000123;0.0333334072;1.03922134;0.674999506;0.0150719563;10;49.741669;0.666667;0;1.044444;0.994833652;0.99483381
26.116621;1.03922073;0.74999981;0.0167472988;0.721694522;0.0161147767;1.04424639;1.05241494;0.730822049;0.0518076747;49.7416689;4.33627669e-07;0.0166683455;0.750000075;0.0333334975;1.03922146;0.674999542;0.01507294;10;49.7416689;0.666667;0;1.044444;0.9948337;0.994833919
26.117621;1.03922172;0.749999813;0.0167472787;0.721693834;0.0161147376;1.04424639;1.05241494;0.73082208;0.0518076675;49.7416688;4.488865e-07;0.0166683291;0.750000067;0.0333335106;1.03922247;0.674999554;0.0150729364;10;49.7416689;0.666667;0;1.044444;0.9948337;0.994833934
26.122621;1.03922173;0.749999832;0.016748303;0.721693841;0.0161157138;1.04424743;1.05241598;0.730821553;0.0518086145;49.7416688;5.19080598e-07;0.0166671312;0.750000008;0.0333335553;1.03922249;0.674999639;0.0150739057;10;49.7416689;0.666667;0;1.044444;0.994833668;0.994834001
26.131621;1.03922179;0.749999902;0.0167505324;0.721693825;0.0161178463;1.04424857;1.05241608;0.730821828;0.0518094635;49.7416687;5.45324846e-07;0.0166647634;0.74999987;0.0333335728;1.03922236;0.674999839;0.015075839;10;49.7416689;0.666667;0;1.044444;0.994833513;0.99483402
26.132621;1.0392218;0.749999911;0.0167505545;0.721693821;0.0161178603;1.04424858;1.05241609;0.730821847;0.0518094378;49.7416687;5.37355123e-07;0.0166647497;0.749999849;0.0333335724;1.03922234;0.674999859;0.0150758357;10;49.7416689;0.666667;0;1.044444;0.99483349;0.994834015
26.133621;1.03922282;0.749999919;0.0167505813;0.721693121;0.0161178614;1.04424859;1.05241611;0.730821862;0.0518094127;49.7416687;5.27737518e-07;0.0166647374;0.749999825;0.0333335717;1.03922332;0.674999879;0.0150758338;10;49.7416689;0.666667;0;1.044444;0.994833468;0.994834008
26.147621;1.039223;0.749999984;0.0167533482;0.721693107;0.0161203642;1.04424931;1.05241712;0.730821112;0.0518121634;49.7416688;3.86523516e-07;0.0166624707;0.749999454;0.0333335194;1.03922299;0.674999904;0.0150779869;10;49.7416691;0.666667;0;1.044444;0.994833239;0.994833827
26.148621;1.039223;0.749999987;0.0167533869;0.721693111;0.0161203907;1.04425027;1.05241811;0.730820405;0.0518120848;49.7416688;3.79665578e-07;0.0166624751;0.749999438;0.0333335161;1.03922296;0.674999883;0.0150780056;10;49.7416691;0.666667;0;1.044444;0.994833229;0.994833815
26.149621;1.039223;0.749999989;0.0167545353;0.721693114;0.0161214861;1.04425023;1.0524181;0.730820392;0.0518120558;49.7416688;3.7364289e-07;0.0166613697;0.749999424;0.0333335123;1.03922294;0.67499986;0.0150790233;10;49.7416691;0.666667;0;1.044444;0.99483322;0.994833803
26.150621;1.039224;0.749999992;0.0167545708;0.721692423;0.016121497;1.04425018;1.05241809;0.730820379;0.0518120276;49.7416688;3.6849987e-07;0.0166613769;0.749999412;0.0333335077;1.03922391;0.674999834;0.0150790396;10;49.7416691;0.666667;0;1.044444;0.99483321;0.994833793
26.161621;1.03922384;0.750000038;0.0167570162;0.721692381;0.016123935;1.04425075;1.05241793;0.730820176;0.0518139511;49.7416689;3.38351556e-07;0.0166593281;0.749999452;0.0333333795;1.03922371;0.67499958;0.0150811687;10;49.7416693;0.666667;0;1.044444;0.994833119;0.994833728
26.162621;1.03922382;0.750000046;0.0167570227;0.721692369;0.0161239557;1.04425073;1.05241892;0.730819459;0.0518139017;49.7416689;3.38484092e-07;0.016659348;0.749999469;0.0333333622;1.03922371;0.674999565;0.0150811809;10;49.7416693;0.666667;0;1.044444;0.994833118;0.994833717
26.165621;1.03922377;0.750000071;0.0167570374;0.721692322;0.0161240038;1.04425166;1.05241889;0.73081939;0.0518149788;49.741669;3.4407101e-07;0.0166594124;0.749999525;0.0333333032;1.03922373;0.674999529;0.0150812158;10;49.7416693;0.666667;0;1.044444;0.994833123;0.994833671
26.166621;1.03922475;0.750000078;0.0167581525;0.721691609;0.0161250694;1.04425165;1.05241888;0.730819368;0.0518149935;49.741669;3.47022762e-07;0.0166583247;0.749999546;0.0333332813;1.03922474;0.674999519;0.0150822267;10;49.7416693;0.666667;0;1.044444;0.994833127;0.994833652
26.176621;1.03922465;0.75000012;0.0167592443;0.721691424;0.0161261859;1.04425251;1.0524188;0.730819185;0.051817404;49.741669;3.41110892e-07;0.0166575284;0.74999975;0.0333330607;1.03922487;0.674999504;0.0150832629;10;49.7416693;0.666667;0;1.044444;0.994833242;0.994833373
26.177621;1.03922465;0.750000122;0.0167592311;0.721691411;0.0161261822;1.04425251;1.05241979;0.730818477;0.0518173928;49.741669;3.36644383e-07;0.0166575598;0.749999772;0.0333330496;1.03922488;0.674999513;0.0150832515;10;49.7416693;0.666667;0;1.044444;0.99483326;0.99483334
26.182621;1.03922467;0.750000114;0.0167602507;0.72169138;0.0161271919;1.04425351;1.05241975;0.730818427;0.0518186461;49.741669;3.14418129e-07;0.0166565802;0.749999886;0.0333330564;1.03922493;0.674999588;0.0150841493;10;49.7416693;0.666667;0;1.044444;0.994833347;0.994833181
26.183621;1.03922568;0.750000112;0.0167602285;0.721690686;0.0161271583;1.04425351;1.05241975;0.730818419;0.0518186881;49.741669;3.08996508e-07;0.0166566006;0.749999908;0.0333330701;1.03922594;0.674999608;0.0150841222;10;49.7416693;0.666667;0;1.044444;0.99483336;0.994833153
26.190621;1.03922576;0.750000123;0.0167622624;0.721690722;0.0161291611;1.04425361;1.05241972;0.730818366;0.0518200852;49.7416691;2.49590919e-07;0.0166545105;0.75000002;0.0333332603;1.039226;0.674999762;0.0150859155;10;49.7416693;0.666667;0;1.044444;0.994833413;0.994833027
26.191621;1.03922577;0.750000129;0.0167622309;0.721690728;0.0161291424;1.04425462;1.05242072;0.730817661;0.051820093;49.7416691;2.3848523e-07;0.0166545303;0.750000034;0.0333332969;1.039226;0.674999782;0.0150858868;10;49.7416693;0.666667;0;1.044444;0.994833418;0.994833023
26.205621;1.03922718;0.750000299;0.0167640766;0.721690079;0.0161311756;1.04425567;1.0524208;0.73081744;0.0518229381;49.7416695;1.37065325e-07;0.0166524309;0.750000178;0.0333337889;1.03922684;0.675000079;0.0150876285;10;49.7416692;0.666667;0;1.044444;0.994833394;0.994833189
26.206621;1.03922723;0.750000321;0.0167640624;0.721690083;0.0161311807;1.04425567;1.0524218;0.73081673;0.0518239789;49.7416695;1.36894532e-07;0.0166524222;0.750000183;0.0333338088;1.03922682;0.67500009;0.0150876279;10;49.7416692;0.666667;0;1.044444;0.994833383;0.994833194
26.216621;1.03922769;0.750000549;0.0167662186;0.721690077;0.016133329;1.04425664;1.05242182;0.730816568;0.0518251725;49.7416685;2.61238598e-07;0.0166499962;0.750000129;0.0333338317;1.03922671;0.675000139;0.0150897534;10;49.741668;0.666667;0;1.044444;0.994833201;0.994833147
26.217621;1.03922873;0.75000056;0.0167662165;0.721689378;0.0161333051;1.04425764;1.05242182;0.730816559;0.0518251682;49.7416685;2.78555772e-07;0.0166499706;0.750000112;0.033333816;1.03922771;0.675000144;0.0150897718;10;49.741668;0.666667;0;1.044444;0.994833182;0.994833135
26.220621;1.03922882;0.750000568;0.0167673274;0.721689371;0.0161343398;1.04425765;1.05242179;0.730816548;0.0518262027;49.7416685;3.23453237e-07;0.0166487786;0.750000048;0.0333337558;1.03922773;0.675000167;0.0150908221;10;49.741668;0.666667;0;1.044444;0.994833136;0.994833094
26.221621;1.03922885;0.750000563;0.0167673294;0.72168937;0.0161343261;1.04425766;1.05242277;0.730815854;0.0518261449;49.7416685;3.34839396e-07;0.0166487501;0.750000024;0.0333337319;1.03922774;0.675000177;0.015090836;10;49.741668;0.666667;0;1.044444;0.994833123;0.99483308
26.234621;1.03922894;0.750000247;0.0167696456;0.721689444;0.016136376;1.04425877;1.05242236;0.730816035;0.0518280809;49.7416684;2.84810715e-07;0.0166462395;0.749999793;0.0333333168;1.03922788;0.675000329;0.0150928526;10;49.7416678;0.666667;0;1.044444;0.994833095;0.994833117
26.235621;1.03922993;0.75000021;0.0167696533;0.721688759;0.016136366;1.04425978;1.05242232;0.730816058;0.0518280616;49.7416684;2.69237269e-07;0.0166462353;0.749999791;0.0333332927;1.03922889;0.675000333;0.0150928453;10;49.7416678;0.666667;0;1.044444;0.994833096;0.994833139
26.236621;1.03922992;0.750000173;0.0167696605;0.721688769;0.0161363716;1.04425979;1.05242329;0.730815388;0.0518279927;49.7416684;2.52803085e-07;0.0166462338;0.74999979;0.033333272;1.0392289;0.675000335;0.0150928372;10;49.7416678;0.666667;0;1.044444;0.994833096;0.994833162
26.250621;1.03922976;0.749999819;0.0167720564;0.721688883;0.0161385107;1.04426096;1.052423;0.730815761;0.051830931;49.7416682;1.09437148e-07;0.0166430356;0.749999886;0.0333332192;1.03922896;0.675000216;0.0150946704;10;49.7416679;0.666667;0;1.044444;0.994833225;0.99483347
26.251621;1.03922975;0.749999811;0.0167731851;0.721688885;0.0161395769;1.04426098;1.052424;0.730815091;0.0518308735;49.7416682;1.10957668e-07;0.0166430437;0.749999898;0.0333332267;1.03922897;0.675000204;0.0150956525;10;49.7416679;0.666667;0;1.044444;0.994833247;0.994833474
26.252621;1.03922974;0.749999806;0.0167732015;0.721688886;0.0161395742;1.044261;1.052424;0.730815115;0.0518308667;49.7416682;1.13289124e-07;0.0166430506;0.749999909;0.0333332354;1.03922898;0.675000192;0.015095634;10;49.7416679;0.666667;0;1.044444;0.994833271;0.994833475
26.253621;1.03923073;0.749999803;0.0167732162;0.721688194;0.0161395566;1.04426202;1.05242401;0.730815137;0.051830861;49.7416681;1.161534e-07;0.0166430565;0.74999992;0.0333332447;1.03922999;0.675000182;0.0150956154;10;49.7416679;0.666667;0;1.044444;0.994833295;0.994833473
26.265621;1.03923065;0.749999853;0.016775504;0.721688209;0.0161417036;1.04426335;1.05242429;0.73081526;0.0518329224;49.741668;1.98315819e-07;0.0166408512;0.750000045;0.0333333339;1.03923016;0.675000248;0.0150974107;10;49.7416679;0.666667;0;1.044444;0.994833584;0.99483334
26.266621;1.03923066;0.749999859;0.0167755094;0.721688211;0.0161417072;1.04426338;1.05242532;0.730814559;0.0518328663;49.741668;2.08215527e-07;0.0166408488;0.750000054;0.0333333339;1.03923017;0.675000269;0.0150973998;10;49.7416679;0.666667;0;1.044444;0.994833596;0.994833334
26.269621;1.03923067;0.749999881;0.0167755336;0.721688215;0.0161417153;1.04426348;1.05242541;0.730814525;0.0518339037;49.741668;2.34253039e-07;0.0166397299;0.750000079;0.0333333174;1.03923018;0.675000341;0.0150973771;10;49.7416679;0.666667;0;1.044444;0.994833613;0.994833328
26.270621;1.03923167;0.749999889;0.0167766543;0.721687524;0.0161427705;1.04426351;1.05242544;0.730814509;0.0518338999;49.741668;2.41394384e-07;0.0166397275;0.750000086;0.0333333058;1.03923118;0.675000368;0.015098373;10;49.7416679;0.666667;0;1.044444;0.994833612;0.99483333
26.280621;1.0392316;0.749999939;0.0167778014;0.721687607;0.0161438589;1.04426472;1.05242571;0.730814226;0.0518349943;49.7416679;2.8910181e-07;0.0166386093;0.750000132;0.0333330917;1.03923107;0.675000579;0.0150994024;10;49.7416681;0.666667;0;1.044444;0.99483349;0.994833359
26.281621;1.03923159;0.749999938;0.0167777967;0.721687621;0.0161438623;1.04426572;1.05242673;0.730813497;0.0518360089;49.7416679;2.92259198e-07;0.0166375002;0.750000132;0.0333330682;1.03923105;0.675000588;0.0150994082;10;49.7416682;0.666667;0;1.044444;0.994833474;0.994833363
26.288621;1.03923147;0.749999899;0.0167788481;0.721687691;0.0161450054;1.04426566;1.05242686;0.730813278;0.0518371446;49.7416679;3.01810931e-07;0.0166363903;0.75000013;0.0333329165;1.03923094;0.675000573;0.0151004062;10;49.7416683;0.666667;0;1.044444;0.994833387;0.994833422
26.289621;1.03923245;0.74999989;0.0167799471;0.721686998;0.0161460763;1.04426564;1.05242687;0.730813253;0.0518371601;49.7416679;3.0091564e-07;0.0166363878;0.75000013;0.0333328993;1.03923193;0.675000562;0.0151013983;10;49.7416683;0.666667;0;1.044444;0.994833377;0.994833435
26.306621;1.0392321;0.749999672;0.0167819595;0.721686741;0.0161484778;1.04426707;1.05242809;0.73081251;0.051839448;49.7416682;3.46834312e-07;0.0166341551;0.750000034;0.0333330805;1.03923168;0.675000403;0.0151033822;10;49.741668;0.666667;0;1.044444;0.994833175;0.994833523
26.307621;1.03923309;0.74999966;0.0167819538;0.721686029;0.0161484676;1.04426703;1.0524281;0.730812527;0.0518404974;49.7416682;3.57952705e-07;0.016633049;0.750000027;0.0333331108;1.03923267;0.675000404;0.0151034;10;49.7416679;0.666667;0;1.044444;0.994833164;0.994833515
26.325621;1.03923311;0.749999733;0.0167853427;0.721685834;0.016151525;1.04426851;1.05242941;0.730812115;0.0518422465;49.7416683;3.92048094e-07;0.0166308289;0.749999894;0.0333335654;1.03923254;0.67500054;0.0151067401;10;49.7416675;0.666667;0;1.044444;0.994833071;0.99483305
26.326621;1.03923411;0.749999748;0.016785351;0.721685141;0.0161514967;1.04426851;1.05242943;0.730812121;0.0518422233;49.7416683;3.93205925e-07;0.0166297123;0.74999988;0.0333335857;1.03923355;0.675000551;0.0151067478;10;49.7416675;0.666667;0;1.044444;0.994833072;0.994833023
26.343621;1.03923404;0.75000003;0.0167887491;0.721685215;0.0161544232;1.04427074;1.05243069;0.730811304;0.0518448854;49.7416684;6.67508631e-07;0.0166276342;0.749999894;0.0333338883;1.03923395;0.675000639;0.0151096428;10;49.7416676;0.666667;0;1.044444;0.994833062;0.994832591
26.344621;1.03923503;0.750000045;0.0167887477;0.72168452;0.0161543827;1.04427076;1.05243069;0.730811298;0.0518448632;49.7416684;6.91496454e-07;0.0166276566;0.749999912;0.0333339006;1.03923498;0.675000637;0.0151096366;10;49.7416677;0.666667;0;1.044444;0.994833058;0.994832574
26.363621;1.03923503;0.75000018;0.0167920383;0.721684392;0.0161574788;1.04427304;1.05243237;0.730809857;0.0518479897;49.7416681;9.97938807e-07;0.0166247523;0.750000082;0.0333340097;1.03923532;0.675000383;0.0151126431;10;49.7416679;0.666667;0;1.044444;0.994833309;0.994832627
26.364621;1.03923603;0.750000185;0.0167920454;0.721683684;0.0161574736;1.04427305;1.05243235;0.730809846;0.0518480116;49.7416681;1.00283886e-06;0.0166247728;0.750000066;0.0333339995;1.03923632;0.675000361;0.0151126559;10;49.7416679;0.666667;0;1.044444;0.994833336;0.994832626
26.377621;1.03923613;0.750000398;0.0167943064;0.721683549;0.0161596668;1.04427412;1.05243213;0.730809657;0.0518505021;49.7416677;9.80437355e-07;0.0166226754;0.749999732;0.0333337192;1.03923626;0.675000225;0.0151149407;10;49.741668;0.666667;0;1.044444;0.994833679;0.994832464
26.378621;1.03923615;0.750000431;0.016794303;0.721683541;0.0161596731;1.04427511;1.05243312;0.73080895;0.0518504903;49.7416677;9.6885846e-07;0.0166226776;0.749999711;0.0333336912;1.03923625;0.675000226;0.0151149607;10;49.741668;0.666667;0;1.044444;0.994833696;0.994832443
26.386621;1.03923726;0.750000708;0.0167953672;0.721682807;0.0161608527;1.04427505;1.052433;0.730808891;0.0518518358;49.7416675;7.78037162e-07;0.0166204311;0.74999967;0.0333335045;1.03923714;0.675000228;0.0151160839;10;49.7416682;0.666667;0;1.044444;0.994833735;0.994832295
26.402621;1.03923726;0.750000783;0.0167976675;0.721682853;0.0161635194;1.04427685;1.05243375;0.730808096;0.0518539789;49.7416675;4.67934026e-08;0.0166180387;0.74999996;0.0333332409;1.03923687;0.67500015;0.0151182724;10;49.7416683;0.666667;0;1.044444;0.99483349;0.994832199
26.403621;1.03923824;0.750000768;0.0167987872;0.721682167;0.0161645987;1.04427683;1.05243375;0.730808097;0.0518550191;49.7416675;-4.59644312e-09;0.0166180269;0.74999998;0.0333332268;1.03923786;0.67500014;0.0151192814;10;49.7416683;0.666667;0;1.044444;0.994833468;0.994832192
26.408621;1.03923813;0.750000672;0.0167988053;0.721682226;0.0161647228;1.04427772;1.05243373;0.730808119;0.0518549175;49.7416676;-2.51878586e-07;0.0166168504;0.750000065;0.0333331638;1.0392378;0.675000079;0.0151193199;10;49.7416683;0.666667;0;1.044444;0.994833352;0.994832154
26.417621;1.03923799;0.750000501;0.0168008966;0.721682327;0.0161670706;1.04427762;1.05243472;0.730807503;0.0518557424;49.7416678;-5.50997132e-07;0.0166155702;0.750000128;0.0333330969;1.03923777;0.675000039;0.0151214013;10;49.7416683;0.666667;0;1.044444;0.994833081;0.994832139
26.422621;1.03923796;0.750000384;0.0168008111;0.721682352;0.0161671164;1.04427865;1.05243472;0.730807562;0.0518567623;49.7416679;-6.00772842e-07;0.0166143368;0.750000104;0.0333331522;1.03923782;0.67500007;0.0151214249;10;49.7416683;0.666667;0;1.044444;0.994832945;0.994832156
26.423621;1.03923896;0.750000356;0.0168007966;0.721681664;0.0161671047;1.04427866;1.05243473;0.730807576;0.0518567609;49.7416679;-6.01820131e-07;0.0166143155;0.750000092;0.0333331693;1.03923883;0.675000079;0.0151214242;10;49.7416683;0.666667;0;1.044444;0.994832927;0.994832157
26.442621;1.03923916;0.749999855;0.0168040718;0.721682033;0.0161701802;1.04428073;1.0524358;0.730807252;0.0518598961;49.7416682;-2.9692644e-07;0.0166122156;0.74999964;0.0333335443;1.0392392;0.675000004;0.0151242996;10;49.7416683;0.666667;0;1.044444;0.994832865;0.99483218
26.443621;1.03924017;0.749999843;0.0168040764;0.721681366;0.0161701467;1.04428074;1.05243581;0.730807267;0.0518598958;49.7416683;-2.8044751e-07;0.0166111316;0.749999627;0.0333335621;1.03924021;0.674999981;0.0151242978;10;49.7416683;0.666667;0;1.044444;0.994832867;0.99483219
26.464621;1.03924133;0.7499998;0.0168074349;0.721681035;0.0161729913;1.04428273;1.0524372;0.73080651;0.0518631716;49.7416688;-1.93540453e-07;0.016608028;0.749999655;0.0333337733;1.03924123;0.674999627;0.0151275449;10;49.7416683;0.666667;0;1.044444;0.994832962;0.994832567
26.465621;1.03924134;0.749999814;0.0168074399;0.721681035;0.0161729643;1.04428271;1.05243824;0.730805797;0.0518631152;49.7416688;-1.90382009e-07;0.0166080363;0.749999657;0.0333337712;1.03924122;0.674999616;0.0151275587;10;49.7416683;0.666667;0;1.044444;0.994832956;0.994832587
26.482621;1.03924128;0.750000179;0.016809765;0.721680788;0.0161748476;1.04428367;1.05243868;0.730805522;0.0518652046;49.7416685;1.11828119e-08;0.0166059043;0.749999701;0.0333337108;1.03924133;0.674999841;0.0151296462;10;49.7416681;0.666667;0;1.044444;0.994832877;0.994832806
26.483621;1.03924127;0.750000202;0.0168108781;0.721680767;0.0161759271;1.04428468;1.05243968;0.730804816;0.0518651573;49.7416685;3.0742251e-08;0.016605894;0.749999709;0.033333707;1.03924135;0.674999876;0.0151306465;10;49.741668;0.666667;0;1.044444;0.994832889;0.994832809
26.485621;1.03924124;0.750000247;0.0168108841;0.721680725;0.0161759539;1.04428471;1.05243968;0.730804796;0.0518662117;49.7416684;6.96188871e-08;0.0166058676;0.749999726;0.0333337007;1.03924138;0.674999946;0.0151306403;10;49.741668;0.666667;0;1.044444;0.994832918;0.994832812
26.486621;1.03924223;0.750000269;0.0168108883;0.721680011;0.0161759541;1.04428473;1.05243967;0.730804787;0.0518662085;49.7416684;8.85406517e-08;0.0166058525;0.749999735;0.0333336982;1.0392424;0.67499998;0.0151306332;10;49.741668;0.666667;0;1.044444;0.994832936;0.994832812
26.501621;1.03924209;0.750000482;0.0168132188;0.721679837;0.0161784008;1.04428595;1.05243931;0.730804825;0.051868206;49.7416682;3.21958769e-07;0.0166035325;0.749999888;0.0333336618;1.03924263;0.675000448;0.0151323194;10;49.7416677;0.666667;0;1.044444;0.994833196;0.994832694
26.502621;1.03924208;0.750000486;0.0168132249;0.721679836;0.0161784148;1.04428596;1.05244028;0.73080414;0.0518681588;49.7416682;3.38748515e-07;0.0166024239;0.749999906;0.0333336597;1.03924263;0.675000479;0.0151323037;10;49.7416676;0.666667;0;1.044444;0.994833198;0.994832684
26.506621;1.03924203;0.75000049;0.0168143504;0.72167984;0.0161795056;1.04428697;1.05244016;0.730804184;0.0518681827;49.7416682;4.11836223e-07;0.0166024374;0.749999988;0.0333336399;1.03924265;0.675000604;0.0151332623;10;49.7416675;0.666667;0;1.044444;0.994833181;0.994832646
26.507621;1.03924302;0.750000489;0.016814352;0.721679146;0.0161794871;1.04428697;1.05244014;0.730804195;0.0518681901;49.7416682;4.29056736e-07;0.0166024399;0.75000001;0.0333336309;1.03924366;0.675000633;0.0151332567;10;49.7416675;0.666667;0;1.044444;0.994833171;0.994832638
26.520621;1.03924289;0.750000396;0.0168154646;0.721679023;0.016180398;1.04428797;1.05243986;0.730804307;0.0518702297;49.7416681;4.54778546e-07;0.0166002265;0.750000324;0.033333452;1.03924368;0.675000749;0.0151342695;10;49.7416671;0.666667;0;1.044444;0.994832831;0.994832505
26.521621;1.03924289;0.750000382;0.0168165726;0.72167901;0.0161814562;1.04428796;1.05244084;0.730803621;0.0518701615;49.741668;4.41353941e-07;0.0166002381;0.750000351;0.0333334393;1.03924369;0.675000734;0.0151352706;10;49.7416671;0.666667;0;1.044444;0.9948328;0.994832493
26.528621;1.03924293;0.750000257;0.0168165787;0.721678945;0.0161813981;1.04428888;1.05244069;0.730803675;0.0518710631;49.7416678;3.26867392e-07;0.0165992265;0.750000526;0.0333333515;1.03924372;0.675000602;0.0151352553;10;49.7416671;0.666667;0;1.044444;0.99483263;0.994832445
26.529621;1.03924394;0.750000237;0.0168176985;0.721678245;0.0161824473;1.04428886;1.05244067;0.73080368;0.0518710403;49.7416678;3.09839605e-07;0.0165992398;0.750000545;0.0333333408;1.03924472;0.675000584;0.0151362514;10;49.7416671;0.666667;0;1.044444;0.994832615;0.994832443
26.539621;1.03924411;0.750000054;0.016818974;0.721678158;0.0161834415;1.04428964;1.05244055;0.730803757;0.0518719363;49.7416675;2.19000184e-07;0.0165982443;0.750000583;0.0333332967;1.03924467;0.675000457;0.0151372499;10;49.7416672;0.666667;0;1.044444;0.994832641;0.994832423
26.540621;1.03924412;0.750000037;0.016818993;0.721678148;0.0161834265;1.04428962;1.05244155;0.730803078;0.0518729382;49.7416674;2.24906529e-07;0.016597144;0.750000572;0.033333302;1.03924466;0.675000448;0.0151372554;10;49.7416672;0.666667;0;1.044444;0.994832661;0.994832417
26.551621;1.03924425;0.749999871;0.0168202069;0.72167798;0.0161842766;1.04429043;1.05244156;0.730803316;0.0518740973;49.7416673;4.36987259e-07;0.0165961929;0.750000389;0.0333334621;1.03924432;0.675000358;0.0151383152;10;49.7416675;0.666667;0;1.044444;0.994833042;0.994832305
26.552621;1.03924527;0.749999858;0.0168202071;0.721677267;0.0161842407;1.04429042;1.05244157;0.730803338;0.0518741124;49.7416673;4.61871926e-07;0.016596207;0.750000371;0.0333334838;1.03924527;0.675000351;0.0151383145;10;49.7416675;0.666667;0;1.044444;0.994833087;0.994832296
26.558621;1.03924535;0.749999794;0.0168212999;0.721677197;0.0161852216;1.04429041;1.05244161;0.730803435;0.0518752404;49.7416674;5.83988593e-07;0.0165951384;0.750000251;0.0333336526;1.03924502;0.675000309;0.0151392644;10;49.7416675;0.666667;0;1.044444;0.994833371;0.99483229
26.559621;1.03924537;0.74999979;0.0168212944;0.721677194;0.0161852147;1.04429041;1.05244262;0.730802747;0.0518751991;49.7416674;5.97218096e-07;0.0165951395;0.750000229;0.0333336872;1.03924498;0.675000301;0.0151392488;10;49.7416675;0.666667;0;1.044444;0.994833417;0.994832299
26.574621;1.03924557;0.749999928;0.016823453;0.721677384;0.0161875355;1.0442927;1.05244273;0.730802577;0.0518773576;49.7416676;4.10593827e-07;0.0165927521;0.749999817;0.0333342394;1.03924496;0.675000173;0.0151408621;10;49.7416676;0.666667;0;1.044444;0.994833771;0.994832675
26.575621;1.03924657;0.749999943;0.0168234512;0.72167671;0.0161875395;1.04429273;1.05244274;0.730802552;0.0518773596;49.7416677;3.82857558e-07;0.0165927319;0.749999803;0.0333342645;1.03924599;0.675000169;0.0151408367;10;49.7416676;0.666667;0;1.044444;0.99483377;0.994832703
26.598621;1.03924652;0.750000342;0.0168268265;0.721676963;0.0161912781;1.04429519;1.05244417;0.730801225;0.0518803823;49.741668;1.48774031e-07;0.016589081;0.750000116;0.033334298;1.03924649;0.675000123;0.0151435941;10;49.7416681;0.666667;0;1.044444;0.994833186;0.994833171
26.599621;1.03924751;0.750000354;0.0168268365;0.721676259;0.0161912998;1.0442952;1.05244517;0.730800514;0.0518803287;49.741668;1.50470165e-07;0.0165890717;0.750000141;0.0333342827;1.03924749;0.675000108;0.0151435987;10;49.7416682;0.666667;0;1.044444;0.994833153;0.994833186
26.622621;1.03924701;0.750000354;0.0168303274;0.721676157;0.0161948724;1.04429594;1.05244614;0.730800102;0.0518827109;49.741668;7.24495935e-08;0.0165855086;0.750000111;0.0333341637;1.0392473;0.674999712;0.0151467568;10;49.7416687;0.666667;0;1.044444;0.994832668;0.994833369
26.623621;1.03924799;0.750000335;0.0168303351;0.721675469;0.0161948506;1.04429693;1.05244614;0.730800127;0.051882737;49.7416679;6.83058034e-08;0.01658551;0.750000107;0.0333341624;1.03924828;0.674999691;0.0151467541;10;49.7416687;0.666667;0;1.044444;0.994832665;0.99483338
26.640621;1.03924781;0.749999955;0.0168326092;0.721675673;0.0161966362;1.04429794;1.05244604;0.730800369;0.0518848452;49.7416675;-6.41805626e-08;0.016583351;0.750000176;0.0333340102;1.03924811;0.674999377;0.0151486342;10;49.7416685;0.666667;0;1.044444;0.994832926;0.99483345
26.641621;1.03924779;0.749999932;0.0168326136;0.721675686;0.0161966092;1.04429795;1.05244703;0.730799672;0.0518858161;49.7416675;-7.45871462e-08;0.0165833574;0.750000184;0.033334003;1.03924812;0.674999377;0.015148622;10;49.7416684;0.666667;0;1.044444;0.994832954;0.994833443
26.647621;1.03924766;0.749999776;0.0168337713;0.721675761;0.0161975556;1.04429803;1.05244703;0.730799641;0.0518855703;49.7416674;-1.3490827e-07;0.0165834001;0.750000237;0.0333339506;1.03924823;0.674999466;0.0151495452;10;49.7416684;0.666667;0;1.044444;0.994833099;0.994833394
26.648621;1.03924864;0.749999748;0.0168337814;0.72167508;0.0161975269;1.04429804;1.05244704;0.730799633;0.0518855278;49.7416674;-1.44449711e-07;0.0165822985;0.750000244;0.0333339374;1.03924925;0.674999494;0.015149534;10;49.7416684;0.666667;0;1.044444;0.994833116;0.994833385
26.659621;1.03924849;0.749999477;0.0168350055;0.72167524;0.0161985852;1.04429911;1.05244708;0.730799504;0.051887248;49.7416673;-2.09360035e-07;0.0165813258;0.750000308;0.0333337501;1.03924933;0.674999897;0.0151504794;10;49.7416682;0.666667;0;1.044444;0.994833123;0.994833244
26.672621;1.0392485;0.74999939;0.0168371405;0.721675307;0.0162008784;1.04429997;1.05244798;0.730798744;0.0518882314;49.7416675;-1.15220444e-07;0.0165801984;0.750000308;0.0333334886;1.03924928;0.675000347;0.0151524714;10;49.741668;0.666667;0;1.044444;0.994833051;0.99483312
26.673621;1.03924951;0.749999395;0.0168371208;0.721674611;0.0162008691;1.04429995;1.05244797;0.730798743;0.0518882478;49.7416675;-1.18719003e-07;0.0165801817;0.750000307;0.0333334804;1.03925027;0.67500037;0.0151524671;10;49.741668;0.666667;0;1.044444;0.994833049;0.994833109
26.683621;1.03924961;0.749999447;0.0168381025;0.721674591;0.0162019406;1.04430083;1.05244783;0.730798746;0.0518894742;49.7416677;-2.72426552e-07;0.0165777918;0.750000282;0.0333335442;1.03925012;0.675000532;0.0151534377;10;49.741668;0.666667;0;1.044444;0.994832994;0.994833014
26.688621;1.03924967;0.749999458;0.0168381239;0.721674555;0.0162019316;1.04430183;1.05244877;0.730798057;0.0518905574;49.7416678;-4.04900976e-07;0.0165777538;0.75000026;0.0333336358;1.03925002;0.675000623;0.0151534539;10;49.7416681;0.666667;0;1.044444;0.99483298;0.994833017
26.698621;1.03924977;0.749999495;0.0168392961;0.721674416;0.0162031194;1.04430202;1.05244873;0.730797973;0.0518917527;49.7416681;-7.02644096e-07;0.0165765329;0.750000297;0.0333337945;1.03924982;0.675000781;0.0151545494;10;49.7416682;0.666667;0;1.044444;0.994833038;0.99483303
26.699621;1.03925079;0.749999497;0.0168392952;0.721673708;0.0162031304;1.04430204;1.05244873;0.730797955;0.051891767;49.7416682;-7.26656702e-07;0.0165765189;0.75000031;0.0333338093;1.0392508;0.675000786;0.015154562;10;49.7416682;0.666667;0;1.044444;0.994833047;0.994833023
26.709621;1.03925094;0.749999486;0.0168414235;0.721673637;0.0162055427;1.04430319;1.05244978;0.730796951;0.0518929368;49.7416684;-8.60055871e-07;0.0165752925;0.750000433;0.0333339535;1.03925062;0.675000685;0.0151566616;10;49.7416684;0.666667;0;1.044444;0.994833161;0.994832904
26.730621;1.03925199;0.749999471;0.0168433712;0.721672854;0.016207534;1.04430517;1.05244955;0.730796613;0.0518948778;49.7416683;-5.5116918e-07;0.0165718478;0.750000338;0.0333338271;1.03925186;0.67500038;0.015158534;10;49.7416684;0.666667;0;1.044444;0.994833302;0.994833008
26.731621;1.03925198;0.749999482;0.0168433554;0.72167283;0.0162075108;1.04430516;1.05245052;0.730795931;0.0518947996;49.7416683;-5.27630005e-07;0.0165718575;0.750000331;0.0333338007;1.03925188;0.675000373;0.0151585289;10;49.7416684;0.666667;0;1.044444;0.994833299;0.994833012
26.753621;1.03925212;0.75;0.0168451583;0.721672342;0.0162090658;1.04430596;1.05245037;0.730796632;0.0518964384;49.7416684;-1.95664519e-07;0.016569766;0.75000024;0.0333333598;1.03925195;0.675000458;0.0151605303;10;49.7416682;0.666667;0;1.044444;0.994833207;0.994833047
26.754621;1.03925314;0.75000001;0.0168451437;0.72167164;0.016209034;1.04430597;1.05245038;0.730796658;0.0518964461;49.7416684;-2.03424773e-07;0.0165697697;0.750000233;0.0333333466;1.03925294;0.67500046;0.0151605349;10;49.7416682;0.666667;0;1.044444;0.994833198;0.994833046
26.755621;1.03925316;0.750000017;0.0168451305;0.721671635;0.0162090183;1.04430598;1.0524514;0.730795988;0.0518974644;49.7416684;-2.132383e-07;0.0165697729;0.750000227;0.0333333347;1.03925293;0.675000461;0.0151605391;10;49.7416682;0.666667;0;1.044444;0.994833188;0.994833045
26.779621;1.03925292;0.749999666;0.0168487704;0.721671925;0.0162122231;1.04430803;1.05245191;0.730796205;0.0519002407;49.7416684;-3.48771824e-07;0.0165664408;0.74999979;0.0333331716;1.03925272;0.675000495;0.0151640419;10;49.7416677;0.666667;0;1.044444;0.994833231;0.994832905
26.780621;1.03925292;0.749999642;0.0168487943;0.721671927;0.0162122319;1.04430801;1.05245294;0.730795521;0.0519002113;49.7416684;-3.19603982e-07;0.0165664419;0.74999976;0.0333331735;1.03925271;0.675000503;0.0151640826;10;49.7416677;0.666667;0;1.044444;0.994833248;0.994832904
26.782621;1.03925292;0.749999595;0.0168488421;0.721671922;0.0162122491;1.04430797;1.05245299;0.730795545;0.0519002464;49.7416683;-2.50551665e-07;0.0165664459;0.749999702;0.0333331807;1.03925271;0.675000517;0.0151641655;10;49.7416677;0.666667;0;1.044444;0.994833286;0.9948329
26.783621;1.03925392;0.74999957;0.0168488659;0.721671222;0.0162122421;1.04430795;1.05245301;0.730795559;0.0519002619;49.7416683;-2.11586366e-07;0.0165664487;0.749999674;0.0333331855;1.03925371;0.675000523;0.015164207;10;49.7416676;0.666667;0;1.044444;0.994833307;0.994832898
26.804621;1.03925359;0.749999267;0.0168512036;0.721671194;0.0162146494;1.04430977;1.05245305;0.730795751;0.0519024567;49.7416683;5.76673469e-07;0.0165642751;0.749999257;0.0333331978;1.03925394;0.675000127;0.0151661984;10;49.7416675;0.666667;0;1.044444;0.994833796;0.994832914
26.805621;1.03925356;0.749999267;0.0168511945;0.721671208;0.0162146704;1.04430978;1.05245403;0.730795041;0.0519023992;49.7416683;6.03127143e-07;0.0165642837;0.749999242;0.033333206;1.03925394;0.675000094;0.0151661606;10;49.7416675;0.666667;0;1.044444;0.994833811;0.994832927
26.811621;1.03925343;0.749999281;0.0168522463;0.721671317;0.016215886;1.04430983;1.05245394;0.73079492;0.0519034154;49.7416683;7.39161108e-07;0.0165632671;0.749999165;0.0333332816;1.03925396;0.674999907;0.015166937;10;49.7416677;0.666667;0;1.044444;0.994833884;0.994833018
26.812621;1.03925441;0.749999286;0.0168522355;0.721670646;0.0162158961;1.04430984;1.05245392;0.7307949;0.0519034121;49.7416683;7.58573909e-07;0.0165632884;0.749999154;0.0333332959;1.03925495;0.674999878;0.015166903;10;49.7416677;0.666667;0;1.044444;0.994833893;0.994833034
26.830621;1.03925463;0.74999948;0.0168532011;0.721670886;0.0162172606;1.04431075;1.0524538;0.730794668;0.0519054951;49.7416682;7.46902736e-07;0.0165626755;0.749999109;0.0333335563;1.03925461;0.674999423;0.0151673588;10;49.7416686;0.666667;0;1.044444;0.994833798;0.994833226
26.831621;1.03925465;0.749999502;0.0168543071;0.721670887;0.0162183314;1.04431074;1.05245481;0.730793962;0.0519054383;49.7416682;7.19987628e-07;0.0165615833;0.749999116;0.0333335718;1.0392546;0.674999406;0.0151683451;10;49.7416686;0.666667;0;1.044444;0.994833786;0.99483322
26.842621;1.03925482;0.749999846;0.016855314;0.721670894;0.0162193953;1.04431179;1.0524549;0.730793876;0.0519063633;49.7416681;2.71227677e-07;0.0165605963;0.749999213;0.0333337138;1.03925449;0.67499932;0.0151693753;10;49.7416689;0.666667;0;1.044444;0.994833597;0.994833068
26.843621;1.03925584;0.749999887;0.0168552944;0.721670201;0.0162193799;1.0443118;1.05245491;0.730793878;0.051906352;49.7416681;2.18296247e-07;0.0165606013;0.749999226;0.0333337239;1.03925549;0.67499932;0.0151693926;10;49.7416689;0.666667;0;1.044444;0.994833575;0.994833044
26.857621;1.03925613;0.750000513;0.01685602;0.721670184;0.0162203636;1.04431279;1.05245492;0.730794141;0.051907245;49.7416682;-3.71798785e-07;0.0165593864;0.749999534;0.0333338779;1.03925536;0.674999398;0.0151707109;10;49.7416689;0.666667;0;1.044444;0.994833223;0.994832626
26.858621;1.03925615;0.750000549;0.016855992;0.721670185;0.0162203502;1.04431278;1.05245591;0.730793474;0.0519071865;49.7416682;-3.88401346e-07;0.0165593664;0.749999559;0.0333338825;1.03925535;0.674999417;0.0151707407;10;49.7416689;0.666667;0;1.044444;0.994833199;0.9948326
26.874621;1.03925629;0.750000659;0.0168570581;0.72167015;0.0162211933;1.0443138;1.0524559;0.730793679;0.0519094486;49.7416681;-2.39019926e-07;0.016557883;0.749999724;0.0333336156;1.0392554;0.675000027;0.0151723573;10;49.7416682;0.666667;0;1.044444;0.994832894;0.994832363
26.875621;1.03925729;0.750000644;0.0168581987;0.721669442;0.0162222257;1.04431382;1.0524559;0.730793668;0.051909481;49.7416681;-2.21038565e-07;0.0165578578;0.749999717;0.0333335843;1.03925641;0.675000076;0.0151733928;10;49.7416682;0.666667;0;1.044444;0.994832884;0.994832362
26.907621;1.03925762;0.749999963;0.0168610666;0.721669428;0.0162235352;1.04431626;1.05245655;0.730792307;0.0519118574;49.741668;-2.88087857e-07;0.0165538989;0.750000102;0.0333329553;1.03925668;0.67500079;0.0151756038;10;49.741668;0.666667;0;1.044444;0.994832804;0.9948329
26.908621;1.03925862;0.749999957;0.0168610623;0.721668731;0.0162235342;1.04431625;1.05245654;0.730792303;0.0519118443;49.741668;-3.05686816e-07;0.0165538944;0.750000124;0.0333329544;1.03925768;0.675000769;0.0151755812;10;49.7416681;0.666667;0;1.044444;0.994832789;0.994832902
26.942621;1.03925848;0.750000285;0.0168645047;0.721667946;0.0162274881;1.0443178;1.05245834;0.730791596;0.0519146134;49.7416681;2.00536202e-07;0.016550567;0.75000031;0.0333328899;1.03925788;0.67500006;0.0151782441;10;49.7416683;0.666667;0;1.044444;0.994832949;0.994832819
26.943621;1.03925946;0.750000297;0.0168645087;0.721667241;0.016227494;1.04431779;1.05245836;0.730791584;0.0519146168;49.741668;2.06801599e-07;0.0165505592;0.750000301;0.0333328855;1.03925888;0.675000065;0.0151782356;10;49.7416683;0.666667;0;1.044444;0.994832955;0.994832836
26.944621;1.03925944;0.750000308;0.0168645115;0.721667232;0.0162275154;1.04431778;1.05245938;0.730790877;0.0519145717;49.741668;2.11069112e-07;0.0165505511;0.75000029;0.0333328828;1.03925887;0.675000068;0.0151782259;10;49.7416683;0.666667;0;1.044444;0.99483296;0.994832854
26.959621;1.03925909;0.750000132;0.0168655655;0.721667102;0.0162288196;1.04431863;1.05245944;0.730790733;0.0519168165;49.7416676;1.27835859e-07;0.0165483961;0.750000093;0.033333086;1.03925864;0.675000077;0.0151789371;10;49.7416681;0.666667;0;1.044444;0.994833047;0.994833103
26.992621;1.03925996;0.750000091;0.0168689316;0.721666891;0.0162317881;1.04432063;1.05246048;0.73079084;0.051918772;49.7416678;4.22578321e-08;0.0165467255;0.75000031;0.0333329713;1.03925927;0.67500021;0.0151814414;10;49.7416679;0.666667;0;1.044444;0.994833337;0.994832428
26.998621;1.03926014;0.75000009;0.0168688703;0.721666925;0.0162317616;1.04432066;1.05246052;0.730790887;0.0519187709;49.7416678;9.76379923e-08;0.016545712;0.750000387;0.033333056;1.0392592;0.675000274;0.0151814374;10;49.7416678;0.666667;0;1.044444;0.994833345;0.994832387
26.999621;1.03926017;0.750000086;0.016869975;0.721666927;0.0162328246;1.04432066;1.05246053;0.730790892;0.0519198229;49.7416678;1.07574442e-07;0.0165457295;0.750000397;0.0333330751;1.03925919;0.67500028;0.0151824401;10;49.7416677;0.666667;0;1.044444;0.994833339;0.994832389
27.017621;1.03926027;0.750000147;0.0168711062;0.721666814;0.016233918;1.04432196;1.05246174;0.730790149;0.0519207384;49.741668;4.181556e-07;0.0165447963;0.750000286;0.0333333646;1.03925933;0.675000374;0.0151835991;10;49.7416674;0.666667;0;1.044444;0.994833103;0.994832409
27.018621;1.03926125;0.750000154;0.0168711106;0.721666116;0.0162339042;1.04432198;1.05246175;0.730790143;0.0519207373;49.741668;4.35813717e-07;0.0165447984;0.75000027;0.0333333674;1.03926033;0.675000381;0.0151836151;10;49.7416674;0.666667;0;1.044444;0.994833095;0.994832404
27.077621;1.03926139;0.749999593;0.0168757014;0.721666043;0.0162384648;1.04432563;1.05246216;0.730788499;0.0519247817;49.7416682;1.48694695e-07;0.0165399442;0.749999941;0.0333329597;1.03926236;0.675000036;0.0151879054;10;49.7416681;0.666667;0;1.044444;0.994832752;0.994832978
27.078621;1.03926141;0.749999568;0.0168756823;0.721666044;0.0162384647;1.04432565;1.05246317;0.730787796;0.0519247462;49.7416682;1.51000967e-07;0.0165399261;0.749999922;0.0333329818;1.03926235;0.675000026;0.015187914;10;49.7416681;0.666667;0;1.044444;0.994832764;0.994833003
27.100621;1.03926179;0.749999587;0.016876847;0.721665979;0.0162395119;1.04432657;1.05246322;0.730787865;0.0519257646;49.7416686;-9.79256465e-08;0.0165374989;0.749999447;0.0333333375;1.03926221;0.674999991;0.0151890678;10;49.7416684;0.666667;0;1.044444;0.994832898;0.994833435
27.101621;1.03926281;0.749999607;0.0168779748;0.721665279;0.0162405632;1.04432657;1.05246321;0.73078788;0.0519257548;49.7416686;-1.26822136e-07;0.016537495;0.749999426;0.0333333472;1.03926321;0.674999993;0.0151900579;10;49.7416684;0.666667;0;1.044444;0.994832893;0.994833449
27.115621;1.03926289;0.749999855;0.0168780453;0.721665233;0.0162404409;1.04432653;1.052463;0.730788204;0.0519267003;49.7416673;-4.66213731e-07;0.016536481;0.749999337;0.0333334272;1.03926308;0.675000035;0.0151896903;10;49.7416671;0.666667;0;1.044444;0.994832873;0.994833317
27.116621;1.03926289;0.749999865;0.0168780405;0.721665234;0.0162404251;1.04432652;1.05246398;0.730787532;0.0519266458;49.7416673;-4.80909544e-07;0.0165365023;0.749999341;0.033333433;1.03926307;0.675000046;0.0151896569;10;49.7416671;0.666667;0;1.044444;0.994832881;0.994833292
27.146621;1.03926282;0.749999678;0.0168797847;0.721665098;0.0162423643;1.04432823;1.0524637;0.73078791;0.0519284019;49.7416667;-2.29474132e-07;0.0165345996;0.749999966;0.0333333804;1.0392627;0.675000159;0.0151914469;10;49.741667;0.666667;0;1.044444;0.994833196;0.994833282
27.147621;1.03926382;0.749999676;0.0168797807;0.721664392;0.0162423524;1.04432822;1.05246369;0.730787924;0.0519284048;49.7416667;-2.20780545e-07;0.0165345878;0.749999983;0.0333333718;1.0392637;0.675000137;0.0151914518;10;49.741667;0.666667;0;1.044444;0.994833202;0.994833282
27.155621;1.03926378;0.749999633;0.0168809025;0.721664308;0.0162434535;1.04432815;1.05246357;0.73078803;0.0519295404;49.7416667;-1.4352068e-07;0.016534452;0.750000117;0.0333333341;1.03926372;0.67499998;0.0151924994;10;49.7416673;0.666667;0;1.044444;0.994833248;0.994833218
27.156621;1.03926377;0.749999627;0.0168809031;0.721664297;0.0162434552;1.04432814;1.05246457;0.730787343;0.0519295048;49.7416667;-1.33238266e-07;0.0165344328;0.750000137;0.033333337;1.03926373;0.674999966;0.0151925055;10;49.7416673;0.666667;0;1.044444;0.994833255;0.994833208
27.196621;1.03926357;0.74999972;0.01688328;0.7216647;0.0162454689;1.04433007;1.05246468;0.730786696;0.0519316564;49.7416673;7.64211014e-07;0.016532628;0.750000472;0.0333335811;1.03926371;0.674999835;0.0151946803;10;49.741667;0.666667;0;1.044444;0.994832624;0.99483302
27.197621;1.03926458;0.749999717;0.0168832943;0.721664008;0.0162454591;1.04433006;1.05246468;0.730786692;0.0519316564;49.7416673;7.73139968e-07;0.0165326422;0.750000458;0.0333335686;1.03926471;0.674999853;0.0151946701;10;49.741667;0.666667;0;1.044444;0.994832612;0.994833014
27.243621;1.03926517;0.749999972;0.0168859699;0.721663761;0.0162489501;1.04433112;1.05246581;0.730786054;0.0519341073;49.7416675;5.28743209e-07;0.0165286395;0.750000111;0.0333327431;1.03926559;0.675000182;0.0151977258;10;49.7416669;0.666667;0;1.044444;0.994833217;0.994833053
27.244621;1.03926519;0.749999979;0.0168859747;0.721663743;0.0162489627;1.04433111;1.05246684;0.730785355;0.0519351109;49.7416675;5.36283912e-07;0.0165286528;0.750000103;0.0333327387;1.03926559;0.675000212;0.0151977379;10;49.7416669;0.666667;0;1.044444;0.994833219;0.994833055
27.250621;1.03926531;0.750000035;0.016886057;0.721663622;0.0162490177;1.04433202;1.05246701;0.730785348;0.0519351015;49.7416676;5.7136586e-07;0.0165287376;0.750000051;0.0333327172;1.03926552;0.675000425;0.0151977941;10;49.7416669;0.666667;0;1.044444;0.994833199;0.994833038
27.251621;1.03926632;0.750000046;0.0168860782;0.721662909;0.0162490081;1.044332;1.05246704;0.730785349;0.0519351005;49.7416676;5.75011721e-07;0.0165287474;0.750000044;0.0333327152;1.0392665;0.675000463;0.0151977988;10;49.7416669;0.666667;0;1.044444;0.994833189;0.99483303
27.306621;1.03926589;0.749999961;0.0168897779;0.721663532;0.0162519856;1.04433254;1.05246817;0.730784754;0.0519379054;49.741667;7.17590408e-07;0.0165259793;0.749999693;0.0333327813;1.03926548;0.675000154;0.0152007319;10;49.741667;0.666667;0;1.044444;0.994831972;0.994833018
27.308621;1.0392659;0.749999914;0.0168898394;0.7216635;0.0162520184;1.04433253;1.05246821;0.730784801;0.0519378837;49.7416669;7.02383116e-07;0.0165260142;0.749999655;0.0333327952;1.0392655;0.675000105;0.0152007516;10;49.741667;0.666667;0;1.044444;0.994831932;0.994833053
