time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.309621;1.0392669;0.749999892;0.0168898695;0.721662787;0.0162520178;1.04433252;1.05246822;0.730784822;0.051937872;49.7416669;6.95991071e-07;0.0165260269;0.749999638;0.033332803;1.03926652;0.675000081;0.0152007613;10;49.741667;0.666667;0;1.044444;0.994831915;0.994833071
27.316621;1.0392669;0.749999777;0.0168900459;0.721662643;0.0162520795;1.04433357;1.05246838;0.73078491;0.0519377904;49.7416669;7.10095554e-07;0.0165249306;0.749999573;0.0333328676;1.03926663;0.674999892;0.0152008512;10;49.7416671;0.666667;0;1.044444;0.994831891;0.994833209
27.343621;1.03926699;0.749999861;0.0168912566;0.72166272;0.0162527598;1.04433521;1.05246834;0.730784701;0.0519391468;49.7416667;7.37106989e-07;0.0165236559;0.749999394;0.0333334504;1.03926692;0.674999289;0.0152020624;10;49.7416671;0.666667;0;1.044444;0.994832883;0.994833607
27.345621;1.03926704;0.749999898;0.0168923821;0.721662723;0.0162537901;1.04433521;1.05246829;0.73078467;0.0519392106;49.7416667;6.65142709e-07;0.0165236361;0.749999419;0.0333334915;1.03926692;0.674999287;0.01520301;10;49.7416671;0.666667;0;1.044444;0.994832943;0.994833605
27.407621;1.03926834;0.750000185;0.0168948082;0.721661524;0.0162561529;1.04433588;1.05246916;0.73078445;0.0519424393;49.7416673;-1.49731119e-07;0.0165213297;0.75000056;0.0333332095;1.03926806;0.67500042;0.0152046501;10;49.7416669;0.666667;0;1.044444;0.994833442;0.994832769
27.408621;1.03926835;0.750000167;0.0168947955;0.721661503;0.0162561674;1.04433588;1.05247017;0.730783761;0.0519423576;49.7416673;-1.34831627e-07;0.0165213086;0.750000543;0.0333332459;1.03926804;0.675000429;0.0152046562;10;49.7416669;0.666667;0;1.044444;0.994833436;0.99483278
27.449621;1.03926826;0.749999853;0.016896416;0.721662153;0.0162582179;1.04433686;1.05247008;0.730783587;0.0519426208;49.7416668;1.94592307e-07;0.0165183469;0.749999839;0.0333333741;1.03926783;0.675000016;0.0152071463;10;49.7416665;0.666667;0;1.044444;0.994833171;0.994832759
27.450621;1.03926921;0.749999849;0.0168963869;0.721661481;0.0162581854;1.04433684;1.05247008;0.730783577;0.0519426237;49.7416668;2.16215477e-07;0.016518346;0.749999854;0.0333333718;1.03926883;0.674999995;0.0152071467;10;49.7416665;0.666667;0;1.044444;0.994833177;0.994832756
27.475621;1.03926869;0.749999841;0.0168960193;0.721661736;0.0162579676;1.0443375;1.05246987;0.730783374;0.051944101;49.7416667;4.56896493e-07;0.0165176697;0.750000191;0.0333335423;1.03926886;0.674999961;0.0152073742;10;49.7416667;0.666667;0;1.044444;0.994833475;0.994832851
27.476621;1.03926869;0.749999835;0.016897138;0.721661747;0.0162590333;1.04433749;1.05247085;0.730782676;0.0519440823;49.7416667;4.70967692e-07;0.0165177014;0.750000185;0.0333335546;1.03926883;0.674999977;0.0152083738;10;49.7416667;0.666667;0;1.044444;0.994833495;0.994832872
27.537621;1.03926904;0.749999083;0.0168994556;0.721661623;0.0162597664;1.04433923;1.05247036;0.730783078;0.0519469921;49.7416675;-7.70754763e-07;0.0165154368;0.749999598;0.0333335173;1.03926891;0.674999613;0.0152092906;10;49.7416672;0.666667;0;1.044444;0.99483278;0.994833306
27.538621;1.03927005;0.749999081;0.0168994468;0.721660923;0.0162597729;1.04433922;1.05247038;0.730783091;0.0519469971;49.7416676;-7.70044569e-07;0.0165154469;0.749999598;0.0333334939;1.03926991;0.6749996;0.0152093059;10;49.7416672;0.666667;0;1.044444;0.994832756;0.99483333
27.554621;1.03927031;0.749999232;0.0169003585;0.721660727;0.016261103;1.04433996;1.05247086;0.730783022;0.0519479569;49.7416675;-3.83513769e-07;0.016515509;0.749999827;0.0333334904;1.03926975;0.674999789;0.0152102732;10;49.7416673;0.666667;0;1.044444;0.994832408;0.994833343
27.555621;1.03927032;0.749999245;0.0169003499;0.72166071;0.0162611179;1.04433994;1.05247188;0.73078232;0.0519478874;49.7416675;-3.44870956e-07;0.0165154946;0.749999846;0.0333335133;1.03926973;0.674999819;0.0152102535;10;49.7416673;0.666667;0;1.044444;0.994832407;0.994833317
27.632621;1.03926949;0.749999836;0.0169023661;0.721660551;0.0162633576;1.04434081;1.05247164;0.73078204;0.0519495166;49.7416671;2.77699037e-07;0.0165140958;0.749999806;0.0333336432;1.03927057;0.675000336;0.0152119325;10;49.7416673;0.666667;0;1.044444;0.994833122;0.994833626
27.646621;1.03926946;0.749999557;0.0169021345;0.72166051;0.0162632585;1.04434118;1.05247172;0.730781999;0.0519496001;49.7416673;4.165091e-07;0.0165131451;0.749999769;0.0333336537;1.03927044;0.675000152;0.0152120028;10;49.7416668;0.666667;0;1.044444;0.994833021;0.994833442
27.647621;1.03927046;0.74999955;0.0169021162;0.721659821;0.0162632364;1.0443412;1.05247172;0.730781994;0.0519496059;49.7416673;4.2730335e-07;0.0165131509;0.749999775;0.033333656;1.03927142;0.675000132;0.0152119962;10;49.7416668;0.666667;0;1.044444;0.994833011;0.994833428
27.684621;1.03927054;0.750000062;0.0169035581;0.721659342;0.0162644784;1.04434255;1.05247337;0.730781978;0.0519504821;49.741667;4.99080666e-07;0.0165120352;0.750000756;0.0333338741;1.03927096;0.674999669;0.0152125993;10;49.7416664;0.666667;0;1.044444;0.994833394;0.994832824
27.703621;1.03927068;0.750000419;0.0169049291;0.721659424;0.0162654904;1.04434202;1.05247359;0.730782212;0.0519503454;49.7416667;4.108131e-07;0.0165119655;0.75000051;0.0333340147;1.03927069;0.674999381;0.015214082;10;49.7416665;0.666667;0;1.044444;0.994833555;0.994832899
27.734621;1.03927095;0.750000464;0.0169049223;0.721659848;0.0162654576;1.0443425;1.05247304;0.730781425;0.0519508824;49.7416665;-1.03113408e-08;0.0165112384;0.7499997;0.0333340414;1.03927059;0.674999306;0.0152138013;10;49.7416672;0.666667;0;1.044444;0.994832908;0.994833092
27.775621;1.03927124;0.749999807;0.0169066195;0.721659759;0.0162669423;1.04434239;1.05247329;0.730781815;0.0519508526;49.7416669;-2.99378155e-07;0.0165101329;0.750000119;0.0333341172;1.03927022;0.674999966;0.015214928;10;49.7416672;0.666667;0;1.044444;0.994832806;0.994832842
27.776621;1.03927125;0.74999978;0.0169066386;0.721659788;0.0162669604;1.0443424;1.05247431;0.730781123;0.0519508304;49.7416669;-3.03658433e-07;0.0165101448;0.750000148;0.033334133;1.03927022;0.674999983;0.0152149295;10;49.7416672;0.666667;0;1.044444;0.994832807;0.994832835
27.795621;1.03927129;0.749999646;0.0169064691;0.721659898;0.016266907;1.04434277;1.05247454;0.730781015;0.0519521931;49.741667;-2.36185683e-07;0.0165089122;0.750000493;0.0333342617;1.03927008;0.675000281;0.0152145594;10;49.7416671;0.666667;0;1.044444;0.99483281;0.99483299
27.796621;1.0392723;0.749999657;0.0169064339;0.721659183;0.016266881;1.04434279;1.05247453;0.730781014;0.0519522044;49.741667;-2.39812159e-07;0.0165089049;0.750000505;0.0333342525;1.03927108;0.675000287;0.0152145346;10;49.7416671;0.666667;0;1.044444;0.994832819;0.994832991
27.978636;1.03927188;0.749999817;0.0169074941;0.721659128;0.0162690169;1.04434541;1.05247435;0.730781189;0.0519548349;49.7416666;2.34448659e-07;0.0165066625;0.749999605;0.0333335214;1.03927239;0.675000403;0.0152172943;10;49.7416673;0.666667;0;1.044444;0.994832918;0.994832117
27.979636;1.03927189;0.749999826;0.0169074873;0.721659137;0.0162690407;1.04434541;1.05247533;0.730780474;0.0519547996;49.7416666;2.46631843e-07;0.0165066858;0.749999591;0.033333522;1.03927237;0.675000388;0.0152172895;10;49.7416673;0.666667;0;1.044444;0.994832897;0.994832105
28.077636;1.03927198;0.7500002;0.0169090453;0.721658895;0.0162699524;1.04434542;1.05247455;0.730780412;0.0519548221;49.7416671;-5.2955316e-08;0.016506958;0.750000437;0.0333334197;1.03927233;0.67500018;0.0152177637;10;49.7416673;0.666667;0;1.044444;0.99483294;0.994832859
28.078636;1.03927298;0.750000186;0.0169090205;0.7216582;0.0162699251;1.04434542;1.05247456;0.730780418;0.0519548318;49.7416671;-5.70262372e-08;0.0165069485;0.750000453;0.033333436;1.03927334;0.675000156;0.0152177797;10;49.7416673;0.666667;0;1.044444;0.994832958;0.994832841
28.086636;1.03927304;0.750000047;0.0169088446;0.72165822;0.016269744;1.04434531;1.05247468;0.73078049;0.051955922;49.7416672;-4.3648544e-08;0.0165068546;0.750000549;0.0333335327;1.03927334;0.674999907;0.0152178626;10;49.741667;0.666667;0;1.044444;0.994833058;0.994832731
28.090636;1.03927307;0.749999971;0.0169087769;0.721658247;0.0162696434;1.04434521;1.05247477;0.730780511;0.0519559033;49.7416683;-4.48904086e-08;0.0165057087;0.75000057;0.0333335609;1.0392733;0.674999795;0.0152178966;10;49.7416679;0.666667;0;1.044444;0.994833072;0.994832701
28.161636;1.03927306;0.750000289;0.0169087675;0.721658651;0.0162699669;1.0443459;1.05247512;0.730780481;0.0519551738;49.7416688;1.49372701e-07;0.0165056889;0.750000219;0.0333337884;1.03927311;0.67499983;0.0152181456;10;49.7416683;0.666667;0;1.044444;0.994832748;0.994833071
28.166636;1.03927332;0.750000222;0.0169098405;0.721658583;0.0162709536;1.04434604;1.05247502;0.730780441;0.0519550633;49.7416688;3.080346e-07;0.0165057259;0.750000357;0.0333338414;1.03927313;0.674999925;0.0152190674;10;49.7416682;0.666667;0;1.044444;0.994832776;0.994832935
28.610636;1.03927281;0.750000038;0.0169100101;0.721658427;0.0162707035;1.04434547;1.05247468;0.730780455;0.0519569518;49.7416672;-3.11651863e-07;0.0165042541;0.749999402;0.0333330834;1.03927262;0.674999595;0.0152187832;10;49.7416679;0.666667;0;1.044444;0.994832922;0.994832884
28.777636;1.03927288;0.749999828;0.0169104559;0.721658187;0.0162710775;1.04434584;1.05247491;0.730780323;0.0519558075;49.741668;-1.47652841e-07;0.0165060849;0.750000147;0.0333333579;1.03927287;0.675000309;0.0152188123;10;49.7416679;0.666667;0;1.044444;0.994833199;0.994833379
28.783636;1.03927285;0.749999818;0.0169093343;0.721658133;0.0162700049;1.04434574;1.05247491;0.730780259;0.0519558605;49.7416678;-2.17172208e-07;0.0165059213;0.750000239;0.0333333114;1.03927294;0.675000309;0.0152178479;10;49.7416678;0.666667;0;1.044444;0.994833137;0.994833377
28.884636;1.03927304;0.750000336;0.0169091651;0.721658411;0.0162701998;1.04434415;1.05247524;0.730780057;0.0519551813;49.7416683;1.53135917e-07;0.0165062099;0.750000124;0.0333334232;1.03927254;0.675000814;0.015218092;10;49.7416672;0.666667;0;1.044444;0.994832641;0.994832437
28.885636;1.03927205;0.750000328;0.0169091786;0.721659087;0.0162702109;1.04434417;1.05247524;0.730780059;0.0519551766;49.7416683;1.68648375e-07;0.0165061961;0.750000123;0.0333334298;1.03927153;0.675000812;0.0152180864;10;49.7416672;0.666667;0;1.044444;0.994832639;0.994832415
29.004636;1.0392727;0.749999783;0.0169075924;0.721658664;0.0162690102;1.04434445;1.05247478;0.730780529;0.0519548752;49.7416675;1.12488904e-06;0.0165066525;0.750000311;0.0333331255;1.03927249;0.675000065;0.0152165184;10;49.7416678;0.666667;0;1.044444;0.994832705;0.994833167
29.005636;1.03927271;0.749999785;0.0169075825;0.721658637;0.0162690368;1.04434446;1.05247378;0.730781225;0.0519549251;49.7416675;1.11290128e-06;0.0165066696;0.750000304;0.0333331369;1.03927249;0.67500006;0.015216494;10;49.7416678;0.666667;0;1.044444;0.994832696;0.994833179
29.261181;1.03927222;0.750000047;0.0169065205;0.721657964;0.0162667786;1.04434298;1.05247381;0.730780404;0.0519524244;49.7416678;-3.47860963e-07;0.0165084473;0.750000935;0.0333330948;1.03927198;0.675000672;0.015215197;10;49.7416687;0.666667;0;1.044444;0.994833387;0.994832882
29.335181;1.03927198;0.750001547;0.0169053849;0.721658851;0.0162669254;1.04434283;1.05247405;0.730780455;0.0519524773;49.7416683;3.03527446e-07;0.0165084133;0.750000175;0.0333336506;1.03927171;0.675000403;0.0152146423;10;49.7416681;0.666667;0;1.044444;0.99483302;0.994833056
29.336181;1.03927101;0.750001536;0.0169053501;0.721659547;0.0162669481;1.04434283;1.05247406;0.730780456;0.0519524737;49.7416683;3.05664533e-07;0.0165084063;0.750000192;0.033333636;1.0392707;0.67500043;0.0152146256;10;49.7416681;0.666667;0;1.044444;0.99483302;0.994833038
29.395181;1.03927087;0.749999467;0.0169051124;0.721660321;0.0162660428;1.04434272;1.05247448;0.730780546;0.0519510216;49.741668;3.59742541e-07;0.0165104504;0.749999964;0.033333879;1.03927044;0.674999904;0.0152150331;10;49.7416682;0.666667;0;1.044444;0.994832786;0.994832927
29.396181;1.03927089;0.749999482;0.0169051032;0.721660301;0.0162660506;1.04434272;1.05247348;0.73078123;0.0519510905;49.741668;3.36117445e-07;0.0165104695;0.749999924;0.0333338654;1.03927043;0.674999895;0.0152150178;10;49.7416682;0.666667;0;1.044444;0.994832799;0.994832924
29.710181;1.0392712;0.749999798;0.0169041346;0.721659691;0.0162651769;1.0443419;1.05247345;0.730780919;0.051951269;49.7416681;3.94951744e-07;0.0165109251;0.749999256;0.0333337148;1.0392708;0.674999326;0.0152127554;10;49.7416674;0.666667;0;1.044444;0.994832709;0.994833124
29.845181;1.03927138;0.75000049;0.0169029146;0.721659683;0.0162645912;1.04434108;1.05247291;0.730781176;0.0519509416;49.741668;7.91589283e-07;0.0165125166;0.749999633;0.0333331576;1.03927118;0.675000689;0.0152123741;10;49.7416674;0.666667;0;1.044444;0.994833111;0.994832524
29.912181;1.03927111;0.750000283;0.0169027948;0.721660187;0.016264047;1.04434174;1.05247317;0.730781798;0.0519500332;49.7416684;1.68470167e-07;0.0165124313;0.749999824;0.0333329962;1.0392709;0.675000203;0.0152126422;10;49.7416677;0.666667;0;1.044444;0.994832851;0.994832956
30.134181;1.039271;0.75;0.0169033333;0.721659702;0.016264606;1.044341;1.052473;0.730781481;0.051949604;49.741668;0;0.0165122222;0.75;0.0333333333;1.039271;0.675;0.015213;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.785181;1.039271;0.75;0.0169055556;0.721659702;0.0162667442;1.044343;1.052473;0.730781481;0.0519517154;49.741668;0;0.01651;0.75;0.0333333333;1.039271;0.675;0.015215;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.960181;1.039271;0.75;0.0169055556;0.721659702;0.0162667442;1.044343;1.052474;0.730780787;0.0519527218;49.741668;0;0.0165088889;0.75;0.0333333333;1.039271;0.675;0.015215;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
32.226181;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.052474;0.730780787;0.0519527218;49.741668;0;0.0165088889;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
32.579181;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.052474;0.730780787;0.0519537775;49.741668;0;0.0165088889;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
32.649181;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.052474;0.730780787;0.0519537775;49.741668;0;0.0165077778;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
33.182181;1.039272;0.75;0.0169077778;0.721659007;0.0162688668;1.044344;1.052474;0.730780787;0.0519537775;49.741668;0;0.0165077778;0.75;0.0333333333;1.039272;0.675;0.015217;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
100.000000;1.039272;0.75;0.0169077778;0.721659007;0.0162688668;1.044344;1.052474;0.730780787;0.0519537775;49.741668;0;0.0165077778;0.75;0.0333333333;1.039272;0.675;0.015217;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
