time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.666653333;0;0.638285378;0;1.044444;1.06013576;0.645295763;0.0688287112;50;1.33333333e-05;-0;0.666666667;0;1.044444;0.599988;0;10;50;0.666667;0;1.044444;0.999985;0.999985
0.005024;1.044445;0.666633333;1.11111111e-06;0.638265618;1.06382922e-06;1.044445;1.06013577;0.64527584;0.0688255659;49.999996;3.33333333e-05;-1.11111111e-06;0.666666667;0;1.044445;0.59997;1e-06;10;49.999996;0.666667;0;1.044444;0.999999;0.999999
0.010024;1.044445;0.666645556;1.11111111e-06;0.63827732;1.06382922e-06;1.044445;1.06013636;0.645287011;0.068828672;49.999992;2.11111111e-05;-1.11111111e-06;0.666666667;0;1.044445;0.599981;1e-06;10;49.999992;0.666667;0;1.044444;1.000003;1.000003
0.015024;1.044445;0.666661111;1.11111111e-06;0.638292214;1.06382922e-06;1.044445;1.06013605;0.645301873;0.0688307883;49.99999;5.55555556e-06;-1.11111111e-06;0.666666667;0;1.044445;0.599995;1e-06;10;49.99999;0.666667;0;1.044444;1.000003;1.000003
0.020024;1.044445;0.666668889;0;0.63829966;0;1.044445;1.06013644;0.645310019;0.068831811;49.999989;-2.22222222e-06;-0;0.666666667;0;1.044445;0.600002;0;10;49.999989;0.666667;0;1.044444;1.000001;1.000001
0.026024;1.044444;0.66667;0;0.638301335;0;1.044445;1.06013654;0.645311007;0.0688318046;49.99999;-3.33333333e-06;-0;0.666666667;0;1.044444;0.600003;0;10;49.99999;0.666667;0;1.044444;1;1
0.032024;1.044444;0.666667778;0;0.638299208;0;1.044444;1.06013644;0.645308971;0.0688307629;49.99999;-1.11111111e-06;-0;0.666666667;0;1.044444;0.600001;0;10;49.99999;0.666667;0;1.044444;0.999999;0.999999
0.035024;1.044444;0.666667778;0;0.638299208;0;1.044444;1.06013634;0.645307982;0.0688307692;49.999991;-1.11111111e-06;-0;0.666666667;0;1.044444;0.600001;0;10;49.999991;0.666667;0;1.044444;1;1
0.069024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013634;0.64530903;0.0688307692;49.999991;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999991;0.666667;0;1.044444;1;1
0.070024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999991;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999991;0.666667;0;1.044444;1;1
0.077024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999991;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999991;0.666667;0;1.044444;1;1
0.099024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999992;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999992;0.666667;0;1.044444;1;1
0.100024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999993;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999993;0.666667;0;1.044444;1;1
0.106024;1.044444;0.666668889;0;0.638300272;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999993;-2.22222222e-06;0;0.666666667;0;1.044444;0.600002;0;10;49.999993;0.666667;0;1.044444;1;1
0.119024;1.044444;0.666668889;0;0.638300272;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999993;-2.22222222e-06;0;0.666666667;0;1.044444;0.600002;0;10;49.999993;0.666667;0;1.044444;1;1
0.120024;1.044444;0.666668889;0;0.638300272;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999994;-2.22222222e-06;0;0.666666667;0;1.044444;0.600002;0;10;49.999994;0.666667;0;1.044444;1;1
0.139024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999994;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999994;0.666667;0;1.044444;1;1
0.140024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999995;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999995;0.666667;0;1.044444;1;1
0.161024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999995;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999995;0.666667;0;1.044444;1;1
0.185024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013644;0.645308971;0.0688307629;49.999996;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999996;0.666667;0;1.044444;1;1
0.222024;1.044444;0.666667778;0;0.638299208;-0;1.044444;1.06013634;0.645307982;0.0688307692;49.999997;-1.11111111e-06;0;0.666666667;0;1.044444;0.600001;0;10;49.999997;0.666667;0;1.044444;1;1
0.239024;1.044444;0.666666667;0;0.638298144;-0;1.044444;1.06013634;0.645307982;0.0688307692;49.999998;0;0;0.666666667;0;1.044444;0.6;0;10;49.999998;0.666667;0;1.044444;1;1
0.474024;1.044444;0.666666667;0;0.638298144;-0;1.044444;1.06013634;0.645307982;0.0688307692;49.999998;0;0;0.666666667;0;1.044444;0.6;0;10;49.999998;0.666667;0;1.044444;1;1
0.475024;1.044444;0.666666667;0;0.638298144;-0;1.044444;1.06013634;0.645307982;0.0688307692;49.999999;0;0;0.666666667;0;1.044444;0.6;0;10;49.999999;0.666667;0;1.044444;1;1
0.903024;1.044444;0.666666667;0;0.638298144;-0;1.044444;1.06013634;0.645307982;0.0688307692;49.999999;0;0;0.666666667;0;1.044444;0.6;0;10;49.999999;0.666667;0;1.044444;1;1
19.999996;1.04444457;0.66666696;2.94641572e-07;0.638297599;2.76312397e-07;1.04444392;1.06013641;0.645308248;0.0688311028;49.9999999;-3.36730724e-07;-3.60603776e-07;0.666666644;5.32504839e-07;1.04444401;0.600000031;1.89072826e-07;10;49.9999998;0.666667;0;1.044444;1.00000026;0.999999873
19.999997;1.03981357;0.722411404;0.0187325168;0.694750445;0.0180152677;1.04543192;1.06013641;0.698934474;0.098101971;49.9999999;0.0275885522;0.0148963061;0.749999977;0.0333338658;1.03981301;0.650170031;0.0168591891;10;49.9999998;0.666667;0;1.044444;0.983404261;0.983403873
20.000000;1.03981257;0.722354737;0.0187314056;0.694696617;0.0180142165;1.04543192;1.06013377;0.698881717;0.0980896386;49.9999969;0.0276452188;0.0148974172;0.749999977;0.0333338658;1.03981201;0.650119031;0.016858189;10;49.9999968;0.666667;0;1.044444;0.983407261;0.983406873
20.000124;1.03979858;0.720616958;0.0186991802;0.693034713;0.0179834734;1.04540792;1.06006107;0.69725679;0.0977127398;49.9998909;0.0293829947;0.014959639;0.749999973;0.0333338662;1.03979801;0.648555031;0.0168291864;10;49.9998908;0.666667;0;1.044444;0.983481261;0.983480872
20.000252;1.03978258;0.718840289;0.0186669546;0.691336693;0.0179527641;1.04538192;1.05998716;0.695594697;0.0973275143;49.9997739;0.0311596596;0.0150251941;0.749999968;0.0333338665;1.03978201;0.64695603;0.0168001838;10;49.9997738;0.666667;0;1.044444;0.98356626;0.98356587
20.000380;1.03976758;0.717080287;0.0186347289;0.689653986;0.0179220366;1.04535691;1.05991268;0.693950566;0.0969475289;49.9996509;0.0329196577;0.0150918603;0.749999964;0.0333338669;1.03976701;0.64537203;0.0167711811;10;49.9996508;0.666667;0;1.044444;0.98365926;0.983658869
20.000508;1.03975158;0.715339173;0.0186025033;0.68799006;0.0178913254;1.04533191;1.05983959;0.692322065;0.0965715559;49.9995219;0.0346607669;0.0151596376;0.74999996;0.0333338673;1.03975101;0.64380503;0.0167421784;10;49.9995218;0.666667;0;1.044444;0.983759259;0.983758867
20.000636;1.03973558;0.713615838;0.0185702778;0.68634318;0.0178606132;1.04530591;1.05976599;0.690711498;0.0962008201;49.9993849;0.0363840984;0.0152296372;0.749999955;0.0333338677;1.03973501;0.64225403;0.0167131758;10;49.9993848;0.666667;0;1.044444;0.983867259;0.983866866
20.000764;1.03971958;0.711912502;0.0185380522;0.684715486;0.0178299001;1.04527991;1.05969395;0.689117526;0.095834087;49.9992419;0.0380874299;0.0153007479;0.749999951;0.033333868;1.03971901;0.64072103;0.0166841731;10;49.9992418;0.666667;0;1.044444;0.983981258;0.983980864
20.000892;1.03970259;0.710228056;0.0185058266;0.683106566;0.0177992032;1.04525391;1.05962125;0.687543681;0.0954715568;49.9990929;0.0397718725;0.0153729696;0.749999947;0.0333338684;1.03970201;0.639205029;0.0166551705;10;49.9990928;0.666667;0;1.044444;0.984103258;0.984102863
20.001020;1.03968559;0.708563608;0.0184724899;0.681516832;0.0177674366;1.04522691;1.05955015;0.685987462;0.0951140767;49.9989369;0.0414363152;0.0154474137;0.749999943;0.0333338688;1.03968501;0.637707029;0.0166251678;10;49.9989368;0.666667;0;1.044444;0.984230257;0.984229861
20.001148;1.03966859;0.706920273;0.0184402645;0.679947349;0.0177367375;1.04519991;1.05947835;0.684452454;0.0947618541;49.9987749;0.0430796469;0.0155218579;0.749999938;0.0333338691;1.039668;0.636228029;0.0165961648;10;49.9987748;0.666667;0;1.044444;0.984364257;0.98436386
20.001276;1.03965159;0.705298049;0.018406928;0.678398123;0.0177049687;1.04517291;1.05940713;0.682935757;0.0944137291;49.9986059;0.0447018675;0.0155985243;0.749999934;0.0333338695;1.039651;0.634768029;0.0165661619;10;49.9986058;0.666667;0;1.044444;0.984503256;0.984502858
20.001404;1.03963459;0.703696935;0.0183735914;0.676869151;0.0176731989;1.04514591;1.05933634;0.681440595;0.0940697132;49.9984309;0.046302977;0.0156763019;0.749999929;0.0333338698;1.039634;0.633327029;0.016536159;10;49.9984308;0.666667;0;1.044444;0.984648256;0.984647857
20.001532;1.03961659;0.702116933;0.018340255;0.675361086;0.017641445;1.04511791;1.05926598;0.679964891;0.0937308586;49.9982509;0.0478829754;0.0157551905;0.749999925;0.0333338702;1.039616;0.631905029;0.0165061561;10;49.9982508;0.666667;0;1.044444;0.984798255;0.984797855
20.001788;1.03958059;0.699025817;0.0182713597;0.672411065;0.0175757963;1.04506091;1.05912671;0.677078059;0.0930675737;49.9978709;0.0509740833;0.0159174122;0.749999916;0.0333338709;1.03958;0.629123029;0.0164441503;10;49.9978708;0.666667;0;1.044444;0.985113254;0.985112852
20.002018;1.0395466;0.696321368;0.0182080207;0.669831508;0.0175154529;1.0450079;1.05900305;0.674552994;0.0924856392;49.9975099;0.053678525;0.0160674118;0.749999908;0.0333338715;1.039546;0.626689029;0.016387145;10;49.9975098;0.666667;0;1.044444;0.985412253;0.98541185
20.002249;1.0395126;0.693692475;0.0181424597;0.667324466;0.0174529676;1.0449539;1.05888108;0.672098678;0.091919163;49.9971299;0.0563074115;0.016220745;0.7499999;0.0333338721;1.039512;0.624323029;0.0163281393;10;49.9971298;0.666667;0;1.044444;0.985725251;0.985724847
20.002479;1.0394766;0.691140249;0.0180746765;0.664892294;0.0173883738;1.0448989;1.05875948;0.669719111;0.0913672151;49.9967319;0.0588596312;0.0163774116;0.749999892;0.0333338727;1.03947599;0.62202603;0.0162671337;10;49.9967318;0.666667;0;1.044444;0.98604925;0.986048844
20.002710;1.0394406;0.6886658;0.0180057824;0.66253478;0.0173227066;1.0448419;1.05863941;0.667412564;0.0908307541;49.9963159;0.0613340732;0.0165385226;0.749999884;0.0333338733;1.03943999;0.61979903;0.0162051281;10;49.9963158;0.666667;0;1.044444;0.986384248;0.986383841
20.002940;1.0394036;0.68627024;0.0179335547;0.660253636;0.0172538444;1.0447829;1.05852063;0.665180249;0.0903087554;49.9958839;0.0637296264;0.0167018557;0.749999876;0.0333338739;1.03940299;0.617643031;0.0161401225;10;49.9958838;0.666667;0;1.044444;0.986728247;0.986727839
20.003170;1.03936561;0.68395468;0.0178591052;0.658049934;0.0171828557;1.0447229;1.05840306;0.663024373;0.0898012359;49.9954359;0.0660451798;0.0168674115;0.749999868;0.0333338744;1.03936499;0.615559031;0.0160731166;10;49.9954358;0.666667;0;1.044444;0.987080245;0.987079836
20.003401;1.03932661;0.681719121;0.0177824334;0.655923673;0.01710974;1.0446609;1.05828671;0.66094389;0.0893081981;49.9949719;0.0682807333;0.0170363006;0.74999986;0.033333875;1.03932599;0.613547032;0.0160041107;10;49.9949718;0.666667;0;1.044444;0.987440244;0.987439833
20.003631;1.03928761;0.679564672;0.0177024284;0.653875298;0.0170334115;1.04459689;1.0581724;0.658939382;0.0888285312;49.9944929;0.0704351757;0.0172085231;0.749999852;0.0333338756;1.03928698;0.611608033;0.0159321047;10;49.9944928;0.666667;0;1.044444;0.987805242;0.987804831
20.003862;1.03924661;0.677490224;0.0176190901;0.651905003;0.0169539024;1.04453189;1.05805796;0.657012241;0.0883634744;49.9939989;0.0725096181;0.0173818566;0.749999844;0.0333338762;1.03924598;0.609741034;0.0158570988;10;49.9939988;0.666667;0;1.044444;0.98817524;0.988174828
20.004092;1.03920561;0.675496886;0.0175335296;0.650012604;0.0168722485;1.04446489;1.05794542;0.655162271;0.087911812;49.9934909;0.0745029495;0.0175574126;0.749999836;0.0333338768;1.03920498;0.607947035;0.0157800928;10;49.9934908;0.666667;0;1.044444;0.988549238;0.988548825
20.004322;1.03916361;0.673583548;0.0174435248;0.648197663;0.0167863272;1.04439589;1.05783459;0.653387518;0.0874735655;49.9929689;0.0764162812;0.017735191;0.749999828;0.0333338773;1.03916298;0.606225036;0.0156990866;10;49.9929688;0.666667;0;1.044444;0.988925236;0.988924823
20.004553;1.03912061;0.671750211;0.0173512979;0.646460187;0.0166982765;1.04432589;1.05772449;0.65168969;0.0870477745;49.9924349;0.0782496128;0.0179151916;0.749999819;0.0333338779;1.03911997;0.604575037;0.0156160805;10;49.9924348;0.666667;0;1.044444;0.989303234;0.98930282
20.004783;1.03907761;0.669996874;0.0172557376;0.644799557;0.0166070104;1.04425289;1.05761577;0.65006735;0.0866354388;49.9918879;0.0800029444;0.0180963032;0.749999811;0.0333338785;1.03907697;0.602997038;0.0155300743;10;49.9918878;0.666667;0;1.044444;0.989682233;0.989681817
20.005244;1.03898761;0.666725756;0.0170535061;0.641707073;0.0164138244;1.04410289;1.05740053;0.647047293;0.0858492135;49.9907599;0.0832740524;0.0184618603;0.749999795;0.0333338797;1.03898697;0.600053041;0.0153480618;10;49.9907598;0.666667;0;1.044444;0.990440228;0.990439812
20.005659;1.03890461;0.664045749;0.0168612757;0.639178721;0.0162301199;1.04396288;1.05721159;0.644580669;0.0851814154;49.9897079;0.0859540499;0.0187951954;0.74999978;0.0333338807;1.03890396;0.597641043;0.0151750505;10;49.9897078;0.666667;0;1.044444;0.991116224;0.991115808
20.006073;1.03882061;0.661611297;0.0166568233;0.636886959;0.0160346358;1.04381688;1.05702631;0.642347454;0.0845509282;49.988624;0.088388492;0.0191296417;0.749999766;0.0333338818;1.03881996;0.595450046;0.0149910392;10;49.9886238;0.666667;0;1.044444;0.99178522;0.991784803
20.006488;1.0387336;0.659414624;0.0164423709;0.634825569;0.0158295382;1.04366488;1.05684417;0.640340745;0.0839567672;49.987512;0.0905851566;0.0194663108;0.749999751;0.0333338829;1.03873295;0.593473049;0.0147980279;10;49.9875118;0.666667;0;1.044444;0.992441216;0.992440799
20.006903;1.0386446;0.657447952;0.0162168076;0.632986495;0.0156137386;1.04350888;1.05666557;0.638553074;0.0833968221;49.986373;0.0925518211;0.0198040909;0.749999736;0.033333884;1.03864395;0.591703052;0.0145950166;10;49.9863728;0.666667;0;1.044444;0.993082212;0.993081794
20.007318;1.0385546;0.655703502;0.0159801332;0.631361685;0.0153872177;1.04334787;1.05649097;0.636976943;0.0828689779;49.985212;0.0942962637;0.0201418716;0.749999721;0.0333338851;1.03855394;0.590133056;0.0143820055;10;49.9852118;0.666667;0;1.044444;0.993705208;0.99370479
20.007732;1.03846259;0.654172386;0.0157345699;0.629943238;0.0151521268;1.04318187;1.05631884;0.635603916;0.0823712702;49.98403;0.095827373;0.0204796525;0.749999706;0.0333338861;1.03846193;0.588755059;0.0141609944;10;49.9840298;0.666667;0;1.044444;0.994308203;0.994307786
20.008106;1.03837859;0.652967937;0.015504563;0.628834288;0.0149318591;1.04302887;1.05616653;0.634534145;0.0819497138;49.98295;0.0970318158;0.0207818777;0.749999693;0.033333887;1.03837793;0.587671062;0.0139539845;10;49.9829498;0.666667;0;1.044444;0.994832199;0.994831782
20.008479;1.03829359;0.651922377;0.0152678897;0.627878792;0.0147051486;1.04287287;1.05601747;0.633615738;0.081549881;49.981858;0.0980773699;0.0210841033;0.74999968;0.0333338879;1.03829292;0.586730066;0.013740975;10;49.9818578;0.666667;0;1.044444;0.995336195;0.995335779
20.008852;1.03820758;0.651026818;0.0150245495;0.627068223;0.0144719937;1.04271387;1.05587035;0.632840072;0.0811718843;49.980756;0.0989729239;0.0213841068;0.749999666;0.0333338887;1.03820692;0.585924069;0.0135219654;10;49.9807558;0.666667;0;1.044444;0.99582019;0.995819775
20.009225;1.03812157;0.650274592;0.0147745428;0.626395589;0.0142323778;1.04255286;1.05572689;0.63219987;0.0808134987;49.979643;0.0997251448;0.0216829994;0.749999653;0.0333338894;1.03812091;0.585247073;0.0132969562;10;49.9796428;0.666667;0;1.044444;0.996282186;0.996281772
20.009599;1.03803357;0.649656812;0.0145189807;0.625853568;0.0139873969;1.04238886;1.05558478;0.631688163;0.0804759657;49.978524;0.100342921;0.0219807812;0.749999639;0.0333338899;1.03803291;0.584691077;0.0130669472;10;49.9785238;0.666667;0;1.044444;0.996723181;0.996722769
20.009934;1.03795556;0.649210143;0.0142834191;0.625470282;0.0137615102;1.04223886;1.05545891;0.631332934;0.0801865868;49.977511;0.100789587;0.0222463403;0.749999627;0.0333338905;1.0379549;0.58428908;0.0128549391;10;49.9775108;0.666667;0;1.044444;0.997100177;0.997099766
20.010006;1.03793856;0.64912792;0.0142334178;0.625401312;0.0137135641;1.04220786;1.05543259;0.63126972;0.0801275261;49.977295;0.100871808;0.0223018966;0.749999625;0.0333338906;1.0379379;0.584215081;0.0128099374;10;49.9772948;0.666667;0;1.044444;0.997177176;0.997176765
20.010246;1.03788156;0.648884585;0.0140623025;0.625201218;0.0135494539;1.04209986;1.0553438;0.631088048;0.0799321205;49.976568;0.101115141;0.0224907883;0.749999616;0.0333338907;1.0378809;0.583996083;0.0126559321;10;49.9765677;0.666667;0;1.044444;0.997433173;0.997432763
20.010502;1.03782055;0.648676807;0.0138767426;0.62503777;0.0133714593;1.04198386;1.05525015;0.630942947;0.0797317846;49.975791;0.101322918;0.0226907913;0.749999607;0.0333338909;1.03781989;0.583809086;0.0124889264;10;49.9757907;0.666667;0;1.044444;0.997694169;0.997693762
20.010758;1.03776055;0.648520139;0.0136911825;0.624922953;0.0131934313;1.04186686;1.05515814;0.630846327;0.0795386602;49.975012;0.101479584;0.0228885721;0.749999598;0.033333891;1.03775989;0.583668089;0.0123219208;10;49.9750117;0.666667;0;1.044444;0.997945166;0.99794476
20.011014;1.03769954;0.648411248;0.0135022892;0.624854766;0.0130121829;1.04174886;1.05506758;0.630796216;0.079351712;49.974232;0.101588472;0.0230863529;0.749999589;0.0333338912;1.03769888;0.583570092;0.0121519151;10;49.9742317;0.666667;0;1.044444;0.998186162;0.998185758
20.011270;1.03763854;0.648350137;0.0133122848;0.624832616;0.0128298418;1.04163185;1.05497747;0.630790065;0.0791731241;49.973452;0.101649582;0.0232830226;0.74999958;0.033333891;1.03763788;0.583515094;0.0119809101;10;49.9734517;0.666667;0;1.044444;0.998415158;0.998414756
20.011526;1.03757753;0.648331247;0.0131211694;0.624851156;0.0126464084;1.04151285;1.05488774;0.630826871;0.0790007969;49.972671;0.101668471;0.0234785814;0.749999571;0.0333338908;1.03757688;0.583498097;0.0118089051;10;49.9726707;0.666667;0;1.044444;0.998633155;0.998632754
20.011782;1.03751653;0.64835458;0.0129278317;0.624910393;0.0124608117;1.04139385;1.05479932;0.630901875;0.0788346627;49.971891;0.101645137;0.0236730289;0.749999563;0.0333338907;1.03751587;0.5835191;0.0116349001;10;49.9718907;0.666667;0;1.044444;0.998841151;0.998840753
20.012004;1.03746352;0.648406802;0.0127600502;0.624992663;0.0122997309;1.04129085;1.05472367;0.6309977;0.0786959925;49.971213;0.101592913;0.0238396983;0.749999555;0.0333338905;1.03746287;0.583566103;0.0114838957;10;49.9712127;0.666667;0;1.044444;0.999013147;0.999012751
20.012244;1.03740652;0.648495691;0.0125767129;0.625112696;0.0121236854;1.04117885;1.05464313;0.631131218;0.0785502903;49.970481;0.101504024;0.0240197013;0.749999547;0.03333389;1.03740587;0.583646105;0.0113188917;10;49.9704807;0.666667;0;1.044444;0.999189143;0.99918875
20.012500;1.03734551;0.648624579;0.0123822641;0.625273713;0.0119369558;1.04105885;1.05455794;0.631306536;0.0784006983;49.969702;0.101375135;0.0242108155;0.749999538;0.0333338894;1.03734486;0.583762108;0.0111438874;10;49.9697017;0.666667;0;1.044444;0.999367139;0.999366749
20.012756;1.03728451;0.648785692;0.0121855933;0.625465813;0.0117480617;1.04093985;1.0544738;0.631511805;0.0782573259;49.968925;0.101214023;0.0243997076;0.74999953;0.0333338889;1.03728386;0.583907111;0.0109668831;10;49.9689247;0.666667;0;1.044444;0.999535135;0.999534747
20.013012;1.0372235;0.648976803;0.0119889224;0.625686859;0.0115591455;1.04081984;1.0543896;0.631747708;0.0781181506;49.968148;0.101022911;0.0245874886;0.749999521;0.0333338883;1.03722286;0.584079114;0.0107898789;10;49.9681477;0.666667;0;1.044444;0.99969313;0.999692746
20.013268;1.03716349;0.649197914;0.0117922516;0.625936251;0.0113701955;1.04070084;1.05430733;0.632009889;0.0779840798;49.967373;0.1008018;0.0247730471;0.749999513;0.0333338873;1.03716285;0.584278117;0.0106128754;10;49.9673727;0.666667;0;1.044444;0.999840125;0.999839745
20.013524;1.03710349;0.649444581;0.0115944697;0.626210314;0.0111801522;1.04058084;1.05422587;0.632297978;0.0778551982;49.9666001;0.100555134;0.0249586058;0.749999505;0.0333338863;1.03710285;0.58450012;0.0104348718;10;49.9665997;0.666667;0;1.044444;0.99997812;0.999977744
20.013780;1.03704348;0.649716805;0.011397799;0.626509051;0.0109911585;1.04046184;1.05414522;0.632608811;0.0777304529;49.9658291;0.100282911;0.0251419422;0.749999497;0.0333338854;1.03704285;0.584745124;0.0102578683;10;49.9658287;0.666667;0;1.044444;1.00010712;1.00010674
20.014036;1.03698348;0.65001236;0.0112000172;0.626830323;0.0108010713;1.04034284;1.05406531;0.632942431;0.0776109038;49.9650601;0.0999873554;0.0253241675;0.749999489;0.0333338843;1.03698284;0.585011127;0.0100798649;10;49.9650597;0.666667;0;1.044444;1.00022611;1.00022574
20.014292;1.03692347;0.650327918;0.0110033467;0.62717092;0.0106120331;1.04022384;1.05398703;0.633294106;0.0774943805;49.9642931;0.0996717999;0.0255052816;0.749999482;0.033333883;1.03692284;0.58529513;0.00990286213;10;49.9642927;0.666667;0;1.044444;1.00033611;1.00033574
20.014548;1.03686447;0.650663474;0.0108066762;0.62753024;0.010422963;1.04010583;1.05390845;0.633664992;0.0773820792;49.9635291;0.0993362444;0.0256841733;0.749999474;0.0333338816;1.03686384;0.585597133;0.00972585937;10;49.9635287;0.666667;0;1.044444;1.0004371;1.00043674
20.014804;1.03680546;0.651015698;0.0106111168;0.627905676;0.010234943;1.03998783;1.05383136;0.634051903;0.0772728145;49.9627671;0.0989840221;0.025861954;0.749999466;0.0333338802;1.03680483;0.585914137;0.0095498566;10;49.9627667;0.666667;0;1.044444;1.00053009;1.00052974
20.015060;1.03674645;0.651383477;0.0104155575;0.628296158;0.0100469016;1.03987083;1.05375584;0.634453745;0.077167637;49.9620091;0.0986162445;0.0260386236;0.749999459;0.0333338787;1.03674583;0.58624514;0.009373854;10;49.9620087;0.666667;0;1.044444;1.00061409;1.00061374
20.015316;1.03668845;0.651765701;0.0102211095;0.628700011;0.00985990048;1.03975383;1.05367982;0.634868596;0.0770656443;49.9612531;0.0982340225;0.0262130707;0.749999452;0.0333338769;1.03668783;0.586589144;0.00919885196;10;49.9612527;0.666667;0;1.044444;1.00069008;1.00068974
20.015572;1.03663044;0.652161258;0.0100266616;0.62911677;0.00967287847;1.03963783;1.05360624;0.635294692;0.076967677;49.9605001;0.0978384673;0.0263864068;0.749999445;0.0333338752;1.03662982;0.586945148;0.00902384991;10;49.9604997;0.666667;0;1.044444;1.00075908;1.00075874
20.015828;1.03657244;0.652566816;0.00983443582;0.629543224;0.00948797936;1.03952283;1.05353197;0.63573181;0.0768718556;49.9597501;0.097432912;0.0265586318;0.749999438;0.0333338734;1.03657182;0.587310151;0.00885084787;10;49.9597497;0.666667;0;1.044444;1.00081907;1.00081874
20.016084;1.03651543;0.652982373;0.00964221022;0.629978765;0.00930305039;1.03940782;1.05345915;0.636177609;0.0767780249;49.9590031;0.0970173569;0.0267286344;0.749999431;0.0333338715;1.03651482;0.587684155;0.00867784604;10;49.9590027;0.666667;0;1.044444;1.00087307;1.00087274
20.016340;1.03645943;0.65340682;0.00945220711;0.630422322;0.00912023595;1.03929382;1.05338757;0.636631157;0.0766883099;49.9582601;0.0965929129;0.0268975258;0.749999424;0.0333338694;1.03645881;0.588066159;0.00850684467;10;49.9582597;0.666667;0;1.044444;1.00091906;1.00091874
20.016596;1.03640242;0.653837933;0.00926220399;0.630872967;0.00893741037;1.03918082;1.05331624;0.637090945;0.0766006745;49.9575201;0.0961618023;0.0270641949;0.749999418;0.0333338673;1.03640181;0.588454163;0.0083358433;10;49.9575197;0.666667;0;1.044444;1.00095905;1.00095874
20.016852;1.03634742;0.65427349;0.0090744231;0.631326733;0.00875669206;1.03906882;1.05324616;0.637555315;0.0765150464;49.9567831;0.0957262474;0.027229753;0.749999411;0.0333338651;1.03634681;0.588846167;0.00816684193;10;49.9567827;0.666667;0;1.044444;1.00099205;1.00099174
20.017050;1.03630441;0.654614603;0.00892997634;0.631682093;0.00861767058;1.03898282;1.05319284;0.637917804;0.0764503449;49.9562151;0.0953851367;0.0273564216;0.749999407;0.0333338634;1.0363038;0.58915317;0.00803684099;10;49.9562147;0.666667;0;1.044444;1.00101404;1.00101375
20.018018;1.03609939;0.656302391;0.00823885526;0.633436063;0.00795233923;1.03857081;1.05293789;0.63970474;0.0761512257;49.9534711;0.0936973618;0.0279619859;0.749999384;0.0333338541;1.03609879;0.590672187;0.00741483822;10;49.9534707;0.666667;0;1.044444;1.00106902;1.00106875
20.018786;1.03594238;0.657643512;0.00770884892;0.634826652;0.00744192761;1.03825481;1.05274343;0.64112005;0.075932039;49.9513281;0.0923562538;0.0284253258;0.749999369;0.0333338457;1.03594178;0.591879201;0.00693783771;10;49.9513277;0.666667;0;1.044444;1.001061;1.00106076
20.019298;1.03584037;0.658524629;0.007365512;0.635739793;0.00711120237;1.0380498;1.05261821;0.642049219;0.0757922366;49.9499161;0.0914751451;0.02872533;0.749999359;0.0333338397;1.03583978;0.592672211;0.00662883799;10;49.9499157;0.666667;0;1.044444;1.00103498;1.00103476
20.019739;1.03575536;0.659272413;0.00707662041;0.636513933;0.00683286589;1.0378778;1.05251244;0.642836884;0.0756752843;49.9487101;0.0907273695;0.0289786669;0.749999352;0.0333338343;1.03575477;0.59334522;0.00636883861;10;49.9487097;0.666667;0;1.044444;1.00099997;1.00099976
20.020252;1.03565835;0.660123531;0.00674772887;0.637395359;0.00651593584;1.0376818;1.05239255;0.643734696;0.075544541;49.9473201;0.0898762611;0.0292653377;0.749999343;0.0333338277;1.03565777;0.59411123;0.0060728398;10;49.9473197;0.666667;0;1.044444;1.00094695;1.00094677
20.020764;1.03556334;0.660949095;0.00642994893;0.63825104;0.00620966355;1.03749179;1.05227681;0.644604826;0.0754176939;49.9459461;0.0890507085;0.0295442305;0.749999335;0.0333338207;1.03556276;0.594854241;0.00578684148;10;49.9459457;0.666667;0;1.044444;1.00088294;1.00088277
20.021276;1.03547133;0.66174688;0.00611994717;0.639078199;0.00591082893;1.03730679;1.05216436;0.64544673;0.0752937522;49.9445841;0.0882529338;0.0298164568;0.749999328;0.0333338133;1.03547075;0.595572252;0.00550784362;10;49.9445837;0.666667;0;1.044444;1.00080892;1.00080878
20.021788;1.03538232;0.662515777;0.00582105687;0.639875748;0.00562265604;1.03712779;1.05205397;0.646259035;0.0751728057;49.9432351;0.0874840483;0.030079794;0.749999322;0.0333338057;1.03538175;0.596264264;0.00523884616;10;49.9432347;0.666667;0;1.044444;1.00072791;1.00072779
20.022300;1.03529631;0.663253562;0.00552994464;0.640641528;0.00534193042;1.03695479;1.05194762;0.647038397;0.0750547149;49.9418961;0.0867462741;0.0303364645;0.749999316;0.0333337976;1.03529574;0.596928276;0.00497684913;10;49.9418957;0.666667;0;1.044444;1.00063889;1.00063879
20.022812;1.0352123;0.663958015;0.00524994372;0.641373996;0.00507188131;1.03678679;1.05184421;0.647784411;0.0749395595;49.9405691;0.0860418332;0.0305842459;0.749999311;0.0333337893;1.03521174;0.597562289;0.00472485243;10;49.9405687;0.666667;0;1.044444;1.00054488;1.0005448
20.023324;1.03513129;0.664628023;0.00497883188;0.642071446;0.00481036133;1.03662478;1.05174367;0.648496059;0.0748262912;49.9392531;0.0853718371;0.0308253607;0.749999307;0.0333337805;1.03513073;0.598165302;0.00448085611;10;49.9392527;0.666667;0;1.044444;1.00044686;1.00044681
20.023836;1.03505328;0.665263586;0.00471772015;0.642733864;0.0045584484;1.03646878;1.05164696;0.649171664;0.0747158984;49.9379461;0.0847362857;0.0310586975;0.749999303;0.0333337716;1.03505273;0.598737315;0.00424586001;10;49.9379457;0.666667;0;1.044444;1.00034685;1.00034681
20.024348;1.03497828;0.665864705;0.00446660854;0.643361236;0.00431614675;1.03631778;1.05155315;0.649811787;0.0746073932;49.9366491;0.0841351789;0.0312831452;0.749999301;0.0333337622;1.03497772;0.599278329;0.00401986422;10;49.9366487;0.666667;0;1.044444;1.00024383;1.00024382
20.024860;1.03490627;0.66643138;0.00422549698;0.64395355;0.00408346075;1.03617278;1.05146315;0.650416911;0.074501769;49.9353611;0.0835685168;0.0314998151;0.749999298;0.0333337526;1.03490572;0.599788343;0.00380286857;10;49.9353608;0.666667;0;1.044444;1.00014082;1.00014083
20.025372;1.03483626;0.666964721;0.00399327438;0.644512488;0.00385932431;1.03603378;1.05137502;0.650987158;0.0743970513;49.9340811;0.0830351885;0.0317098182;0.749999297;0.0333337427;1.03483571;0.600268358;0.00359387315;10;49.9340808;0.666667;0;1.044444;1.0000368;1.00003684
20.025884;1.03476926;0.667463618;0.00377105182;0.645036345;0.00364481091;1.03589978;1.05129069;0.65152345;0.0742952194;49.9328101;0.0825363048;0.0319109324;0.749999296;0.0333337325;1.03476871;0.600717373;0.00339387782;10;49.9328098;0.666667;0;1.044444;0.99993479;0.999934846
20.026396;1.03470525;0.667930293;0.00355882931;0.645527257;0.0034399241;1.03577178;1.05121019;0.65202679;0.0741962712;49.9315451;0.0820696439;0.0321042687;0.749999296;0.0333337219;1.0347047;0.601137388;0.0032028827;10;49.9315448;0.666667;0;1.044444;0.999832775;0.999832855
20.026908;1.03464324;0.668366968;0.00335549571;0.645987984;0.00324359687;1.03564979;1.05113168;0.652497259;0.0740992817;49.9302881;0.0816329833;0.0322898273;0.749999296;0.0333337112;1.0346427;0.601530403;0.00301988764;10;49.9302878;0.666667;0;1.044444;0.999733761;0.999733864
20.027420;1.03458424;0.668772531;0.00316105104;0.646416822;0.00305582876;1.03553179;1.05105707;0.652937892;0.0740051748;49.9290371;0.0812274347;0.032467608;0.749999298;0.0333336999;1.03458369;0.601895419;0.0028448928;10;49.9290368;0.666667;0;1.044444;0.999636746;0.999636873
20.028444;1.03447423;0.669501435;0.00279882841;0.647190155;0.00270598526;1.03531379;1.05091592;0.653732919;0.0738237563;49.9265531;0.0804985608;0.032800947;0.749999303;0.0333336766;1.03447369;0.602551449;0.00251890347;10;49.9265528;0.666667;0;1.044444;0.999451717;0.999451892
20.029468;1.03437521;0.670130339;0.00247105028;0.647860084;0.00238934166;1.0351158;1.05078804;0.654422608;0.0736551054;49.9240901;0.0798696891;0.0331042859;0.749999311;0.0333336519;1.03437468;0.603117479;0.00222391475;10;49.9240898;0.666667;0;1.044444;0.99928069;0.999280912
20.030492;1.03428521;0.670673687;0.00217771663;0.648441779;0.00210592193;1.03493781;1.05067207;0.65502043;0.0734982699;49.9216441;0.0793263752;0.0333776244;0.749999322;0.0333336262;1.03428468;0.603606507;0.00195992672;10;49.9216438;0.666667;0;1.044444;0.999124663;0.999124931
20.031004;1.0342432;0.670915918;0.00204216092;0.648702312;0.00197493112;1.03485581;1.0506175;0.655290298;0.0734248891;49.9204281;0.0790841631;0.0335042935;0.749999328;0.0333336131;1.03424268;0.60382452;0.0018379329;10;49.9204279;0.666667;0;1.044444;0.999052649;0.99905294
20.032421;1.03414119;0.671507049;0.00170660507;0.649337888;0.00165062425;1.03465182;1.05048453;0.655946526;0.0732416909;49.9170771;0.0784930839;0.0338187437;0.74999935;0.0333335766;1.03414068;0.604356553;0.00153595181;10;49.9170769;0.666667;0;1.044444;0.998871615;0.998871964
20.033445;1.03407719;0.67187373;0.00149771616;0.649732655;0.00144870449;1.03452583;1.05040086;0.656355254;0.0731269437;49.9146711;0.0781264427;0.0340131913;0.749999368;0.0333335506;1.03407668;0.604686574;0.00134796684;10;49.9146709;0.666667;0;1.044444;0.998759591;0.99875998
20.034469;1.03402119;0.672202633;0.00131549415;0.650085905;0.00127254004;1.03441484;1.05032872;0.656718752;0.0730293599;49.9122761;0.077797581;0.0341843047;0.749999389;0.0333335255;1.03402069;0.604982592;0.00118398325;10;49.9122759;0.666667;0;1.044444;0.998659568;0.998659994
20.035493;1.03397318;0.672502647;0.00115771676;0.65040622;0.00111998995;1.03431985;1.05026648;0.657049649;0.0729480005;49.9098911;0.07749761;0.0343309729;0.749999412;0.0333335017;1.03397269;0.605252608;0.00104200117;10;49.909891;0.666667;0;1.044444;0.998571546;0.998572007
20.036005;1.03395118;0.672645987;0.00108771697;0.650558683;0.00105230474;1.03427785;1.05023898;0.657205447;0.0729128852;49.9087021;0.0773542915;0.0343954179;0.749999424;0.0333334902;1.0339507;0.605381615;0.000979010544;10;49.908702;0.666667;0;1.044444;0.998532536;0.998533013
20.037029;1.03391418;0.672919334;0.000964383759;0.650846321;0.000933039918;1.03420286;1.05019165;0.657500619;0.0728569274;49.9063301;0.0770809891;0.0345087513;0.749999448;0.033333469;1.0339137;0.605627627;0.000868030948;10;49.90633;0.666667;0;1.044444;0.998459516;0.998460023
20.038053;1.03388318;0.673183791;0.000862160896;0.651121604;0.000834181408;1.03414186;1.05015376;0.657780377;0.0728161789;49.903966;0.0768165763;0.0346009727;0.749999473;0.03333345;1.03388271;0.605865638;0.000776053057;10;49.903966;0.666667;0;1.044444;0.998395499;0.998396032
20.039053;1.03385918;0.673437137;0.000779937007;0.651381744;0.000754657548;1.03409287;1.05012548;0.658044618;0.0727927479;49.901665;0.0765632742;0.0346720821;0.749999498;0.0333334335;1.03385871;0.606093645;0.000702076273;10;49.9016651;0.666667;0;1.044444;0.998338483;0.998339038
20.040853;1.03382918;0.6738916;0.00067659772;0.651840194;0.000654702824;1.03403187;1.05009462;0.658505169;0.072788536;49.897543;0.0761088864;0.0347576319;0.749999542;0.0333334099;1.03382873;0.606502655;0.000609122034;10;49.8975431;0.666667;0;1.044444;0.99824846;0.998249046
20.041753;1.03382017;0.674121608;0.000643260154;0.652068331;0.000622453334;1.03401287;1.05008722;0.658733059;0.0728038586;49.895491;0.0758789148;0.03477985;0.749999564;0.0333334014;1.03381973;0.606709657;0.000579146701;10;49.8954911;0.666667;0;1.044444;0.998207451;0.998208048
20.042653;1.03381517;0.674354948;0.000621033104;0.652297171;0.000600948648;1.03400087;1.0500859;0.658960315;0.0728293399;49.893446;0.0756456102;0.0347920676;0.749999585;0.0333333952;1.03381474;0.606919658;0.000559172449;10;49.8934461;0.666667;0;1.044444;0.998168443;0.998169049
20.043553;1.03381316;0.674590509;0.000609916769;0.652526268;0.000590189843;1.03399587;1.05008964;0.659186501;0.0728650489;49.891406;0.0754100835;0.0347920625;0.749999607;0.0333333914;1.03381275;0.607131657;0.000549199151;10;49.8914061;0.666667;0;1.044444;0.998130436;0.998131049
20.044453;1.03381516;0.674829401;0.000609911341;0.652756065;0.00059017668;1.03399687;1.05009839;0.65941378;0.0729099324;49.889373;0.075171224;0.0347820571;0.749999628;0.0333333901;1.03381476;0.607346656;0.000549226617;10;49.8893732;0.666667;0;1.044444;0.99809243;0.998093048
20.045353;1.03381915;0.675071625;0.000618794748;0.652987819;0.000598760956;1.03400487;1.0501113;0.659640559;0.0729640479;49.887347;0.0749290315;0.0347620515;0.74999965;0.0333333911;1.03381877;0.607564653;0.000557254631;10;49.8873472;0.666667;0;1.044444;0.998054425;0.998055045
20.046353;1.03382714;0.675344957;0.000637677588;0.653247137;0.000617015186;1.03401887;1.05013023;0.659893174;0.0730346704;49.885103;0.0746557316;0.0347287116;0.749999674;0.0333333947;1.03382678;0.607810649;0.00057428616;10;49.8851032;0.666667;0;1.044444;0.998012422;0.998013041
20.047353;1.03383914;0.675619399;0.000667671566;0.653504996;0.000646015265;1.03403887;1.05015423;0.660144702;0.0731133994;49.882868;0.0743813204;0.0346864826;0.749999699;0.0333334003;1.03383879;0.608057644;0.000601317807;10;49.8828682;0.666667;0;1.044444;0.99797042;0.997971036
20.048353;1.03385313;0.675894949;0.000706554294;0.65376266;0.000683612493;1.03406487;1.05018331;0.660394081;0.0732002332;49.880641;0.074105798;0.0346342533;0.749999726;0.0333334075;1.03385281;0.608305638;0.000636349177;10;49.8806412;0.666667;0;1.044444;0.99792642;0.99792703
20.049353;1.03387012;0.676171608;0.000753214403;0.654019494;0.000728730894;1.03409587;1.05021525;0.66064271;0.0732953254;49.878422;0.0738291637;0.034573135;0.749999753;0.0333334159;1.03386982;0.608554632;0.000678379797;10;49.8784222;0.666667;0;1.044444;0.997882421;0.997883023
20.050353;1.03389012;0.676447156;0.000808762738;0.654273345;0.000782444394;1.03413187;1.05025026;0.660888324;0.0733965421;49.876211;0.0735536399;0.0345042386;0.749999782;0.0333334254;1.03388984;0.608802626;0.000728409187;10;49.8762113;0.666667;0;1.044444;0.997837423;0.997838015
20.051353;1.03391111;0.676721589;0.000869865725;0.654525481;0.000841529811;1.03417287;1.05028912;0.661129383;0.0735038286;49.874008;0.0732792268;0.0344297864;0.749999813;0.033333436;1.03391085;0.60904962;0.000783436948;10;49.8740083;0.666667;0;1.044444;0.997791427;0.997792007
20.052353;1.0339351;0.676992688;0.000937634287;0.654772483;0.000907059837;1.03421687;1.05033083;0.661366516;0.0736161951;49.8718141;0.0730081464;0.034347556;0.749999844;0.0333334479;1.03393487;0.609293615;0.000844462825;10;49.8718143;0.666667;0;1.044444;0.997744433;0.997744999
20.053353;1.0339601;0.677261562;0.00101095718;0.655016692;0.000977961021;1.03426387;1.05037546;0.661598612;0.073732577;49.8696281;0.0727392877;0.0342608809;0.749999877;0.033333461;1.03395989;0.60953561;0.000910486715;10;49.8696283;0.666667;0;1.044444;0.997696439;0.99769699
20.054353;1.03398709;0.677524879;0.00108983429;0.655254249;0.00105423191;1.03431387;1.05042086;0.66182597;0.0738520666;49.8674501;0.0724759834;0.0341697612;0.74999991;0.0333334753;1.03398691;0.609772607;0.000981508624;10;49.8674503;0.666667;0;1.044444;0.997647447;0.997647982
20.055353;1.03401609;0.677783751;0.00117204315;0.655486229;0.00113372259;1.03436687;1.05046911;0.662046225;0.0739755751;49.8652791;0.0722171219;0.0340730857;0.749999944;0.0333334907;1.03401592;0.610005605;0.00105552862;10;49.8652794;0.666667;0;1.044444;0.997598456;0.997598973
20.056353;1.03404508;0.678037066;0.00125869465;0.655712825;0.00121750921;1.03442286;1.05051812;0.662261743;0.0741000747;49.8631161;0.0719638137;0.0339741879;0.749999978;0.0333335068;1.03404494;0.610233605;0.0011335468;10;49.8631164;0.666667;0;1.044444;0.997549466;0.997549964
20.057353;1.03407507;0.678285935;0.00134867756;0.655934478;0.00130451555;1.03447986;1.05056899;0.662470789;0.0742265468;49.8609611;0.0717149475;0.0338719568;0.750000012;0.0333335234;1.03407496;0.610457607;0.00121456319;10;49.8609614;0.666667;0;1.044444;0.997499478;0.997499955
20.058353;1.03410707;0.678528135;0.00144088079;0.656148404;0.00139366497;1.03453886;1.05062053;0.662673032;0.0743550726;49.8588131;0.0714727454;0.0337675039;0.750000046;0.0333335401;1.03410698;0.610675611;0.00129757773;10;49.8588134;0.666667;0;1.044444;0.997449492;0.997449946
20.059353;1.03413806;0.678764777;0.0015341933;0.656357582;0.00148388624;1.03459885;1.05067392;0.662868805;0.0744834548;49.8566731;0.0712360966;0.0336608295;0.750000079;0.0333335567;1.034138;0.610888618;0.0013815903;10;49.8566734;0.666667;0;1.044444;0.997399507;0.997399938
20.060353;1.03417105;0.678994752;0.00163083736;0.656559034;0.00157732336;1.03465985;1.05072609;0.663060045;0.0746129684;49.8545392;0.0710061123;0.0335519338;0.750000112;0.033333573;1.03417102;0.611095627;0.00146860079;10;49.8545394;0.666667;0;1.044444;0.997350524;0.997350931
20.061353;1.03420304;0.679220281;0.00172747965;0.656756814;0.00167075685;1.03472184;1.05078002;0.66324381;0.0747423436;49.8524122;0.0707805705;0.0334430391;0.750000145;0.0333335885;1.03420304;0.611298638;0.00155560912;10;49.8524125;0.666667;0;1.044444;0.997300543;0.997300925
20.062353;1.03423604;0.679439141;0.00182523133;0.656947504;0.0017652575;1.03478384;1.05083372;0.663422416;0.0748706648;49.8502922;0.0705616937;0.033334145;0.750000177;0.0333336029;1.03423606;0.611495651;0.00164361527;10;49.8502925;0.666667;0;1.044444;0.997251562;0.997251919
20.063353;1.03426903;0.679653555;0.00192409249;0.657133887;0.00186082635;1.03484583;1.05088726;0.663596874;0.074998984;49.8481782;0.0703472598;0.0332241399;0.750000207;0.0333336161;1.03426908;0.611688666;0.00173261924;10;49.8481785;0.666667;0;1.044444;0.997203583;0.997203914
20.064353;1.03430202;0.679863523;0.00202184099;0.657315962;0.00195531436;1.03490882;1.05094066;0.663766126;0.0751251874;49.8460712;0.0701372689;0.0331152457;0.750000235;0.0333336278;1.0343021;0.611877682;0.00182062108;10;49.8460715;0.666667;0;1.044444;0.997155605;0.99715591
20.065353;1.03433501;0.680069047;0.00212069906;0.657493732;0.00205086964;1.03497081;1.0509929;0.66393186;0.0752514611;49.8439701;0.0699317211;0.0330063507;0.750000261;0.033333638;1.03433512;0.612062698;0.00190962097;10;49.8439705;0.666667;0;1.044444;0.997108629;0.997108905
20.066353;1.03436699;0.680269014;0.00221733333;0.657666756;0.00214427118;1.0350318;1.05104599;0.664093875;0.0753755486;49.8418751;0.0697317275;0.0328985657;0.750000284;0.0333336467;1.03436714;0.612242715;0.00199661918;10;49.8418755;0.666667;0;1.044444;0.997061653;0.997061901
20.067353;1.03439898;0.680466757;0.00231396609;0.657837622;0.00223766533;1.03509279;1.05109793;0.664252375;0.07549865;49.8397861;0.0695339547;0.0327918906;0.750000305;0.0333336541;1.03439915;0.612420732;0.00208361602;10;49.8397866;0.666667;0;1.044444;0.997015677;0.997015896
20.068353;1.03443097;0.680661165;0.00240837531;0.658005257;0.00232890374;1.03515377;1.05114879;0.664408367;0.0756197031;49.8377031;0.0693395136;0.0326863252;0.750000322;0.0333336603;1.03443117;0.612595748;0.00216861182;10;49.8377036;0.666667;0;1.044444;0.996969702;0.996969889
20.069353;1.03446196;0.680852237;0.00250278338;0.658170295;0.00242013723;1.03521276;1.05119951;0.664561271;0.0757396992;49.8356261;0.069148404;0.0325829805;0.750000336;0.0333336656;1.03446219;0.612767764;0.00225360695;10;49.8356266;0.666667;0;1.044444;0.996924726;0.996924882
20.070353;1.03449194;0.681041086;0.00259385724;0.658333814;0.00250814411;1.03527074;1.05124916;0.664712725;0.0758565907;49.8335541;0.0689595143;0.0324818566;0.750000347;0.0333336698;1.0344922;0.612937779;0.00233560185;10;49.8335546;0.666667;0;1.044444;0.996880748;0.996880874
20.071353;1.03452193;0.681227711;0.00268381941;0.658495173;0.00259507066;1.03532773;1.05129682;0.664864364;0.0759725578;49.8314881;0.0687728443;0.0323818423;0.750000355;0.0333336731;1.03452222;0.613105793;0.00241659697;10;49.8314886;0.666667;0;1.044444;0.996836769;0.996836865
20.072353;1.03455191;0.681413222;0.00277155926;0.65865545;0.00267984309;1.03538271;1.05134441;0.665013925;0.076085349;49.8294281;0.0685872829;0.0322851599;0.75000036;0.0333336751;1.03455223;0.613272807;0.00249559267;10;49.8294286;0.666667;0;1.044444;0.996793787;0.996793856
20.073353;1.03457989;0.681597623;0.00285707744;0.658815917;0.002762467;1.03543669;1.051391;0.665163041;0.0761960874;49.8273731;0.0684028296;0.0321895871;0.75000036;0.0333336757;1.03458023;0.613438818;0.00257258914;10;49.8273736;0.666667;0;1.044444;0.996751802;0.996751847
20.074353;1.03460787;0.681780911;0.00294037465;0.658975301;0.00284293755;1.03548967;1.05143652;0.665312821;0.0763047792;49.8253241;0.0682194847;0.0320973462;0.750000358;0.0333336747;1.03460824;0.613603828;0.00264758642;10;49.8253246;0.666667;0;1.044444;0.996709815;0.996709839
20.075353;1.03463485;0.681964198;0.00302034042;0.659135314;0.00292018381;1.03554065;1.05148006;0.66546279;0.0764104349;49.82328;0.0680361372;0.0320073259;0.750000352;0.0333336719;1.03463524;0.613768835;0.00271958446;10;49.8232806;0.666667;0;1.044444;0.996668824;0.996668832
20.076353;1.03466083;0.682147487;0.00309808636;0.659295954;0.00299528006;1.03559064;1.05152268;0.665613322;0.0765150899;49.821241;0.0678527873;0.0319206373;0.750000342;0.0333336671;1.03466124;0.613933839;0.00278958323;10;49.8212416;0.666667;0;1.044444;0.99662783;0.996627828
20.077353;1.03468581;0.682330776;0.00317361282;0.659457224;0.00306822668;1.03563762;1.05156423;0.66576452;0.0766166439;49.819209;0.0676694354;0.0318361696;0.75000033;0.0333336605;1.03468623;0.614098841;0.00285758266;10;49.8192096;0.666667;0;1.044444;0.996587834;0.996587826
20.078353;1.03470979;0.682514067;0.00324580899;0.659619124;0.00313795042;1.03568361;1.05160489;0.66591628;0.0767150859;49.817181;0.0674860819;0.031755034;0.750000316;0.0333336521;1.03471022;0.614263841;0.0029225826;10;49.8171816;0.666667;0;1.044444;0.996547834;0.996547827
20.079353;1.03473376;0.682699583;0.00331467497;0.659783163;0.00320444897;1.03572759;1.05164363;0.666071349;0.0768126031;49.81516;0.067300505;0.0316772311;0.7500003;0.0333336421;1.03473421;0.614430838;0.00298458277;10;49.8151606;0.666667;0;1.044444;0.996507831;0.996507831
20.080353;1.03475574;0.682885102;0.0033813218;0.65994847;0.00326880305;1.03577058;1.05168139;0.666227034;0.0769070168;49.813143;0.0671149275;0.0316016501;0.750000282;0.0333336306;1.0347562;0.614597834;0.00304458275;10;49.8131436;0.666667;0;1.044444;0.996468827;0.99646884
20.081353;1.03477771;0.683071734;0.00344463814;0.660114844;0.00332993328;1.03581157;1.05171823;0.666385395;0.0769993788;49.811133;0.066928239;0.0315282917;0.750000263;0.0333336175;1.03477819;0.614765828;0.00310158213;10;49.8111336;0.666667;0;1.044444;0.99643082;0.996430851
20.082353;1.03479768;0.683259481;0.00350573471;0.660283561;0.00338892029;1.03584956;1.05175318;0.666544953;0.0770887065;49.809128;0.0667404399;0.0314593785;0.750000243;0.0333336027;1.03479817;0.61493482;0.00315658061;10;49.8091285;0.666667;0;1.044444;0.996391811;0.996391867
20.083353;1.03481765;0.683450563;0.00356349996;0.660455493;0.00344468418;1.03588755;1.05178714;0.666708296;0.0771770465;49.8071279;0.0665493087;0.0313926886;0.750000223;0.0333335862;1.03481815;0.61510681;0.00320857811;10;49.8071285;0.666667;0;1.044444;0.996353801;0.996353885
20.084353;1.03483662;0.683641649;0.00361904464;0.660628056;0.00349830219;1.03592254;1.05181928;0.666873841;0.0772623474;49.8051349;0.0663581791;0.0313282224;0.750000203;0.0333335681;1.03483713;0.615278798;0.00325857472;10;49.8051355;0.666667;0;1.044444;0.99631679;0.996316906
20.085353;1.03485459;0.683836072;0.00367125733;0.660804472;0.00354870084;1.03595553;1.05185051;0.667042063;0.0773455989;49.8031469;0.066163718;0.0312670909;0.750000183;0.0333335486;1.03485511;0.615453783;0.0033055706;10;49.8031475;0.666667;0;1.044444;0.996279778;0.996279929
20.086353;1.03487156;0.684032718;0.00372013785;0.660983666;0.00359588035;1.03598752;1.05188084;0.667212963;0.0774278576;49.8011649;0.065967037;0.0312092943;0.750000164;0.0333335279;1.03487209;0.615630766;0.00334956588;10;49.8011655;0.666667;0;1.044444;0.996242766;0.996242953
20.087353;1.03488753;0.68423048;0.00376679725;0.661164565;0.00364091449;1.03601751;1.05190926;0.667387174;0.0775070845;49.7991889;0.0657692474;0.0311537217;0.750000144;0.0333335063;1.03488807;0.615808747;0.00339156073;10;49.7991895;0.666667;0;1.044444;0.996205754;0.996205979
20.088353;1.0349025;0.684431578;0.00381123554;0.661349316;0.00368380334;1.0360465;1.05193686;0.667565066;0.0775842568;49.7972189;0.0655681274;0.0311003736;0.750000126;0.033333484;1.03490304;0.615989726;0.00343155536;10;49.7972195;0.666667;0;1.044444;0.996169741;0.996170005
20.089353;1.03491747;0.684634903;0.0038523417;0.661536207;0.00372346978;1.0360735;1.05196347;0.667744633;0.0776604433;49.7952549;0.065364788;0.0310503611;0.750000109;0.0333334613;1.03491802;0.616172702;0.00346854989;10;49.7952555;0.666667;0;1.044444;0.996133728;0.996134032
20.090353;1.03493045;0.684841564;0.0038901157;0.661727591;0.00375992132;1.03609849;1.05198934;0.667928885;0.0777345695;49.7932968;0.0651581183;0.0310025734;0.750000093;0.0333334386;1.03493099;0.616358676;0.00350254432;10;49.7932975;0.666667;0;1.044444;0.996097714;0.996098058
20.091353;1.03494343;0.685051562;0.00392677959;0.661922187;0.00379529829;1.03612149;1.05201332;0.668116448;0.0778067216;49.7913458;0.0649481177;0.0309581219;0.750000078;0.0333334164;1.03494397;0.616547649;0.00353553851;10;49.7913465;0.666667;0;1.044444;0.9960617;0.996062085
20.092353;1.0349554;0.685263786;0.00396011089;0.662119565;0.00382745752;1.03614448;1.05203638;0.668306687;0.0778768264;49.7893998;0.0647358968;0.0309147842;0.750000065;0.0333333951;1.03495594;0.616738621;0.00356553233;10;49.7894005;0.666667;0;1.044444;0.996026685;0.99602711
20.093353;1.03496739;0.685478238;0.00399122049;0.662319084;0.00385746925;1.03616448;1.05205862;0.668501666;0.0779469903;49.7874618;0.0645214549;0.0308747828;0.750000053;0.033333375;1.03496792;0.616931592;0.00359352575;10;49.7874625;0.666667;0;1.044444;0.99599167;0.995992134
20.094353;1.03497737;0.685697138;0.0040201083;0.662524171;0.0038853413;1.03618347;1.05207995;0.668699322;0.0780140515;49.7855288;0.0643025692;0.0308370067;0.750000043;0.0333333564;1.0349779;0.617128562;0.00361951894;10;49.7855295;0.666667;0;1.044444;0.995956655;0.995957157
