time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.095353;1.03498736;0.685918264;0.0040467743;0.662731401;0.00391106667;1.03620147;1.05210046;0.668901715;0.0780811725;49.7836037;0.0640814612;0.0308014557;0.750000035;0.0333333393;1.03498787;0.617327531;0.00364351228;10;49.7836045;0.666667;0;1.044444;0.995921641;0.995922177
20.096353;1.03499635;0.686143838;0.00407121847;0.662943561;0.00393464957;1.03621847;1.05212015;0.669106736;0.0781462413;49.7816847;0.0638559081;0.0307670186;0.750000028;0.033333324;1.03499685;0.617530501;0.00366550625;10;49.7816855;0.666667;0;1.044444;0.995887628;0.995888194
20.097353;1.03500534;0.686372749;0.00409344076;0.663158938;0.00395608674;1.03623347;1.05213902;0.669316493;0.078210314;49.7797717;0.0636270204;0.0307359174;0.750000022;0.0333333108;1.03500583;0.617736471;0.00368550132;10;49.7797725;0.666667;0;1.044444;0.995853615;0.995854209
20.098353;1.03501333;0.686603886;0.00411455221;0.663377096;0.00397645599;1.03624747;1.05215698;0.669529984;0.0782733969;49.7778667;0.0633959089;0.0307059295;0.750000018;0.0333333001;1.03501381;0.617944441;0.0037044979;10;49.7778675;0.666667;0;1.044444;0.995819605;0.995820221
20.099353;1.03502033;0.686839469;0.00413344166;0.663600188;0.00399468426;1.03626047;1.05217412;0.669747158;0.0783354838;49.7759687;0.063160351;0.030678166;0.750000015;0.0333332922;1.03502079;0.618156413;0.00372149629;10;49.7759695;0.666667;0;1.044444;0.995785597;0.995786231
20.100353;1.03502733;0.687078388;0.00415010918;0.663826496;0.00401076803;1.03627248;1.05219045;0.669968012;0.0783965745;49.7740777;0.0629214579;0.0306515155;0.750000013;0.0333332875;1.03502777;0.618371386;0.00373649665;10;49.7740784;0.666667;0;1.044444;0.995751591;0.995752239
20.101353;1.03503333;0.687321751;0.00416455482;0.664057735;0.00402471137;1.03628348;1.05220587;0.670193657;0.0784577312;49.7721936;0.0626781186;0.030627089;0.750000011;0.033333286;1.03503376;0.61859036;0.00374949885;10;49.7721944;0.666667;0;1.044444;0.995718588;0.995719245
20.102353;1.03503933;0.687567339;0.00417788969;0.664291117;0.00403758407;1.03629348;1.05222155;0.670422294;0.078516755;49.7703166;0.0624325554;0.0306037752;0.75000001;0.0333332876;1.03503974;0.618811336;0.0037615025;10;49.7703174;0.666667;0;1.044444;0.995685588;0.995686251
20.103353;1.03504433;0.687817371;0.0041901138;0.664529433;0.0040493901;1.03630248;1.05223534;0.670655301;0.0785769751;49.7684476;0.0621825464;0.0305826852;0.750000009;0.0333332918;1.03504473;0.619036312;0.00377250716;10;49.7684484;0.666667;0;1.044444;0.99565259;0.995653256
20.104353;1.03504934;0.688071848;0.00420011596;0.664772038;0.0040590521;1.03631048;1.05224931;0.670892409;0.0786350687;49.7665856;0.0619280918;0.0305615968;0.750000009;0.0333332983;1.03504972;0.619265289;0.00378151244;10;49.7665863;0.666667;0;1.044444;0.995619593;0.995620261
20.105353;1.03505334;0.688329659;0.0042090072;0.665018501;0.00406764744;1.03631749;1.05226345;0.671132562;0.0786931476;49.7647316;0.0616703028;0.030542732;0.750000008;0.0333333069;1.03505371;0.619497268;0.00378951815;10;49.7647323;0.666667;0;1.044444;0.995586599;0.995587267
20.106353;1.03505835;0.688590803;0.00421678743;0.66526754;0.00407516813;1.03632349;1.05227579;0.671378086;0.0787513613;49.7628856;0.0614091798;0.0305249797;0.750000008;0.0333333173;1.0350587;0.619732248;0.00379652419;10;49.7628863;0.666667;0;1.044444;0.995554607;0.995555274
20.107353;1.03506136;0.688856393;0.00422345667;0.665522153;0.00408162579;1.03632949;1.05228832;0.671627712;0.0788085045;49.7610476;0.0611436116;0.0305083397;0.750000008;0.0333333295;1.0350617;0.619971229;0.00380253046;10;49.7610482;0.666667;0;1.044444;0.995522617;0.995523281
20.108353;1.03506436;0.689125315;0.00422901505;0.665779985;0.00408701236;1.03633349;1.05230094;0.671880435;0.0788656395;49.7592176;0.0608747096;0.0304939228;0.750000008;0.0333333433;1.03506469;0.620213212;0.00380753665;10;49.7592182;0.666667;0;1.044444;0.995490628;0.995491288
20.109353;1.03506737;0.689398682;0.0042334627;0.666042107;0.0040913277;1.03633849;1.05231284;0.672136785;0.0789228281;49.7573946;0.0606013627;0.0304783955;0.750000009;0.0333333587;1.03506769;0.620459196;0.00381154234;10;49.7573952;0.666667;0;1.044444;0.995458642;0.995459295
20.110353;1.03507038;0.689675382;0.0042367998;0.666307447;0.00409457176;1.03634149;1.05232384;0.672398982;0.0789800827;49.7555816;0.0603246821;0.0304650907;0.750000009;0.0333333755;1.0350707;0.620708182;0.0038145471;10;49.7555822;0.666667;0;1.044444;0.995426657;0.995427301
20.111353;1.03507239;0.689956527;0.00423902639;0.666577722;0.00409674838;1.0363445;1.05233502;0.672663167;0.0790373221;49.7537756;0.0600435568;0.030452897;0.75000001;0.0333333941;1.0350727;0.620961169;0.00381655062;10;49.7537761;0.666667;0;1.044444;0.995394674;0.995395307
20.112353;1.03507541;0.690241005;0.00424014247;0.666850572;0.00409784954;1.0363475;1.0523464;0.672932509;0.0790945462;49.7519786;0.059759098;0.0304407032;0.750000011;0.0333334145;1.0350757;0.621217157;0.00381755273;10;49.7519791;0.666667;0;1.044444;0.995363693;0.99536431
20.113353;1.03507642;0.690529928;0.00424125915;0.667129005;0.00409896044;1.0363495;1.05235696;0.673204476;0.0791507742;49.7501906;0.0594701946;0.0304296206;0.750000012;0.0333334369;1.03507671;0.621477148;0.00381855329;10;49.7501911;0.666667;0;1.044444;0.995332711;0.995333311
20.114353;1.03507844;0.690822184;0.00424126535;0.667410013;0.00409899562;1.0363515;1.05236772;0.673481599;0.0792080429;49.7484106;0.0591779577;0.0304185381;0.750000014;0.0333334613;1.03507872;0.62174014;0.00381855225;10;49.7484111;0.666667;0;1.044444;0.995301731;0.99530231
20.115353;1.03508046;0.691118885;0.00424016122;0.667695315;0.00409795889;1.03635251;1.05237768;0.673762403;0.0792664277;49.7466396;0.0588812762;0.0304096779;0.750000016;0.0333334877;1.03508073;0.622007134;0.00381754953;10;49.74664;0.666667;0;1.044444;0.99527075;0.995271307
20.116353;1.03508148;0.691418918;0.00423905811;0.667984483;0.00409692741;1.03635351;1.05238773;0.67404736;0.0793237483;49.7448776;0.0585812612;0.0303997067;0.750000018;0.0333335155;1.03508173;0.62227713;0.00381654502;10;49.744878;0.666667;0;1.044444;0.995239769;0.995240302
20.117353;1.0350825;0.691723395;0.00423684516;0.668277947;0.0040948234;1.03635352;1.05239807;0.674335306;0.0793810473;49.7431246;0.0582768019;0.0303908465;0.750000019;0.0333335441;1.03508274;0.622551128;0.00381453862;10;49.743125;0.666667;0;1.044444;0.995208788;0.995209294
20.118353;1.03508353;0.692031205;0.00423463367;0.668574632;0.00409271979;1.03635452;1.0524085;0.67462635;0.0794393936;49.7413816;0.0579690094;0.030381986;0.75000002;0.0333335729;1.03508375;0.622828128;0.00381253021;10;49.741382;0.666667;0;1.044444;0.995178807;0.995179285
20.119353;1.03508455;0.692343457;0.0042313126;0.668875612;0.00408954266;1.03635453;1.05241813;0.674922131;0.0794988557;49.7396466;0.0576567727;0.0303742363;0.75000002;0.0333336009;1.03508476;0.623109129;0.00380951968;10;49.739647;0.666667;0;1.044444;0.995148826;0.995149273
20.120353;1.03508458;0.692659042;0.00422799304;0.669180462;0.00408636898;1.03635353;1.05242796;0.67522201;0.0795572469;49.7379216;0.0573412029;0.0303664862;0.750000018;0.0333336279;1.03508477;0.623393132;0.00380650698;10;49.737922;0.666667;0;1.044444;0.995118845;0.995119258
20.121353;1.03508561;0.692977958;0.00422467483;0.669487887;0.00408319043;1.03635353;1.05243698;0.67552557;0.079616754;49.7362066;0.0570223;0.0303598466;0.750000015;0.0333336533;1.03508578;0.623680136;0.00380349213;10;49.736207;0.666667;0;1.044444;0.995088864;0.995089241
20.122353;1.03508564;0.693301316;0.00422024662;0.669800255;0.00407894103;1.03635254;1.05244712;0.675831587;0.0796772324;49.7345006;0.0566989531;0.0303520954;0.750000009;0.033333677;1.03508579;0.623971141;0.00379947517;10;49.734501;0.666667;0;1.044444;0.995058881;0.995059221
20.123353;1.03508667;0.693628006;0.00421581925;0.670115199;0.00407468578;1.03635154;1.05245645;0.67614234;0.0797377708;49.7328047;0.0563722731;0.0303454547;0.750000003;0.0333336991;1.0350868;0.624265147;0.0037954562;10;49.7328049;0.666667;0;1.044444;0.995028898;0.995029198
20.124353;1.0350867;0.693958026;0.00421139238;0.670434014;0.004070432;1.03635054;1.05246597;0.676456132;0.0797982936;49.7311187;0.05604226;0.0303388132;0.749999994;0.0333337193;1.0350868;0.624562154;0.00379143535;10;49.7311189;0.666667;0;1.044444;0.994998915;0.994999172
20.125353;1.03508673;0.694291376;0.00420696562;0.670756051;0.00406617519;1.03634953;1.0524757;0.676774016;0.0798598564;49.7294427;0.0557089137;0.0303321708;0.749999985;0.0333337377;1.03508681;0.624862162;0.00378741283;10;49.7294429;0.666667;0;1.044444;0.994969929;0.994970145
20.126353;1.03508776;0.694629169;0.0042014275;0.671081735;0.00406083754;1.03634753;1.05248554;0.677093939;0.0799214099;49.7277767;0.0553711228;0.0303266388;0.749999975;0.0333337541;1.03508782;0.625166171;0.00378238891;10;49.7277769;0.666667;0;1.044444;0.994940943;0.994941115
20.127353;1.03508779;0.694970293;0.00419700002;0.671411289;0.0040565735;1.03634652;1.05249558;0.677417951;0.079984003;49.7261208;0.0550299982;0.0303199945;0.749999965;0.0333337688;1.03508782;0.625473181;0.00377836386;10;49.7261209;0.666667;0;1.044444;0.994911955;0.994912085
20.128353;1.03508783;0.695314747;0.00419146072;0.671744064;0.00405123204;1.03634452;1.05250482;0.67774564;0.0800477112;49.7244748;0.0546855399;0.0303144604;0.749999954;0.0333337818;1.03508783;0.62578319;0.00377333795;10;49.7244749;0.666667;0;1.044444;0.994882964;0.994883053
20.129353;1.03508786;0.695662533;0.00418592057;0.672080061;0.00404588656;1.03634351;1.05251517;0.678076831;0.0801113338;49.7228388;0.0543377477;0.0303089256;0.749999943;0.0333337932;1.03508783;0.6260962;0.00376831144;10;49.7228389;0.666667;0;1.044444;0.994853972;0.994854021
20.130353;1.03508789;0.696013649;0.0041792684;0.672419278;0.00403946377;1.03634149;1.05252472;0.678410642;0.0801750155;49.7212148;0.0539866217;0.0303022785;0.749999932;0.0333338029;1.03508783;0.62641221;0.00376228456;10;49.7212149;0.666667;0;1.044444;0.994825978;0.994825988
20.131353;1.03508793;0.696368098;0.00417372657;0.672761715;0.00403411099;1.03633948;1.05253439;0.678747541;0.0802407985;49.7195999;0.0536321618;0.0302967415;0.749999923;0.033333811;1.03508782;0.62673122;0.00375725747;10;49.7195999;0.666667;0;1.044444;0.994796982;0.994796955
20.132353;1.03508796;0.696725878;0.00416818421;0.673107373;0.00402875533;1.03633847;1.05254525;0.679087884;0.0803054333;49.7179969;0.0532743682;0.0302912032;0.749999914;0.0333338175;1.03508782;0.627053229;0.00375223036;10;49.7179969;0.666667;0;1.044444;0.994768984;0.994768921
20.133353;1.035088;0.69708699;0.00416264155;0.673456251;0.00402339739;1.03633646;1.05255524;0.6794309;0.0803722455;49.7164039;0.0529132409;0.0302856636;0.749999907;0.0333338222;1.03508781;0.627378237;0.00374720341;10;49.7164039;0.666667;0;1.044444;0.994740984;0.994740888
20.134353;1.03508803;0.697451434;0.00415598773;0.673808349;0.00401696414;1.03633445;1.05256542;0.679778001;0.0804390411;49.714822;0.05254878;0.0302801226;0.7499999;0.0333338253;1.0350878;0.627706244;0.00374117672;10;49.7148219;0.666667;0;1.044444;0.994712983;0.994712856
20.135353;1.03508806;0.6978181;0.00415044512;0.674162594;0.00401160262;1.03633244;1.0525758;0.680127072;0.0805058202;49.713251;0.0521820966;0.0302745803;0.749999895;0.0333338268;1.03508779;0.62803625;0.00373615032;10;49.713251;0.666667;0;1.044444;0.99468498;0.994684825
20.136353;1.03508809;0.69818921;0.0041437917;0.674521133;0.00400516595;1.03633043;1.05258531;0.680479872;0.080574777;49.711691;0.0518109689;0.0302690369;0.749999891;0.0333338269;1.03508778;0.628370255;0.00373012428;10;49.711691;0.666667;0;1.044444;0.994656977;0.994656795
20.137353;1.03508812;0.698562543;0.00413824991;0.674881819;0.00399980096;1.03632843;1.05259593;0.680835112;0.0806425921;49.7101431;0.0514376195;0.0302634923;0.749999888;0.0333338258;1.03508778;0.628706258;0.00372509881;10;49.710143;0.666667;0;1.044444;0.994629972;0.994629767
20.138353;1.03508715;0.698939208;0.00413270882;0.675246376;0.00399443807;1.03632643;1.05260675;0.68119232;0.0807125011;49.7086051;0.0510609377;0.0302579471;0.749999886;0.0333338235;1.03508677;0.62904526;0.00372007411;10;49.708605;0.666667;0;1.044444;0.994601968;0.994601741
20.139353;1.03508717;0.699318096;0.00412605743;0.675612429;0.00398799621;1.03632443;1.05261768;0.68155261;0.0807823993;49.7070791;0.050682035;0.0302524013;0.749999885;0.0333338201;1.03508676;0.62938626;0.00371405038;10;49.707079;0.666667;0;1.044444;0.994574963;0.994574718
20.140353;1.0350872;0.699700315;0.00412051794;0.6759817;0.00398262622;1.03632243;1.05262775;0.681916624;0.0808523626;49.7055642;0.0502998004;0.0302468554;0.749999885;0.0333338153;1.03508676;0.629730258;0.00370902774;10;49.705564;0.666667;0;1.044444;0.994547959;0.994547696
20.141353;1.03508722;0.700085868;0.00411386812;0.676354191;0.00397618131;1.03632144;1.05263901;0.682283015;0.0809232861;49.7040612;0.0499142336;0.0302413092;0.749999886;0.0333338094;1.03508676;0.630077253;0.00370300629;10;49.704061;0.666667;0;1.044444;0.994520956;0.994520676
20.142353;1.03508723;0.700473641;0.0041083302;0.676728827;0.00397080853;1.03631945;1.05264939;0.682651018;0.0809953293;49.7025692;0.0495264456;0.030235763;0.749999886;0.0333338021;1.03508676;0.630426247;0.00369798595;10;49.7025691;0.666667;0;1.044444;0.994494954;0.994494658
20.143353;1.03508725;0.700863638;0.00410168204;0.677105608;0.00396436113;1.03631746;1.05266097;0.68302245;0.0810672761;49.7010902;0.0491364364;0.0302302165;0.749999887;0.0333337934;1.03508676;0.630777238;0.00369196654;10;49.7010901;0.666667;0;1.044444;0.994467954;0.994467642
20.146353;1.03508728;0.702050299;0.0040839672;0.67825205;0.003947159;1.03631152;1.05269338;0.684150875;0.0812874979;49.6967213;0.04794975;0.0302135754;0.749999888;0.0333337603;1.03508677;0.631845201;0.0036759116;10;49.6967211;0.666667;0;1.044444;0.994389957;0.994389609
20.147353;1.03508729;0.702451409;0.00407732478;0.678639565;0.00394070669;1.03630954;1.05270447;0.684532095;0.0813626375;49.6952883;0.047548636;0.0302080269;0.749999888;0.0333337476;1.03508678;0.632206184;0.0036698936;10;49.6952881;0.666667;0;1.044444;0.994363959;0.994363602
20.148353;1.0350873;0.702853631;0.0040717954;0.679028152;0.00393532625;1.03630756;1.05271667;0.684914687;0.0814376887;49.6938683;0.0471464131;0.0302024771;0.749999888;0.0333337347;1.03508678;0.632568166;0.00366487529;10;49.6938682;0.666667;0;1.044444;0.99433796;0.994337597
20.149353;1.0350863;0.703259187;0.00406515707;0.679420618;0.00392887455;1.03630558;1.05272809;0.685299889;0.0815127991;49.6924593;0.0467408594;0.0301969259;0.749999889;0.0333337217;1.03508578;0.632933147;0.00365885637;10;49.6924592;0.666667;0;1.044444;0.994312959;0.994312594
20.150353;1.03508631;0.703666965;0.0040596322;0.679814574;0.0039234909;1.03630361;1.05273954;0.68568717;0.0815889616;49.6910634;0.0463330861;0.0301913728;0.74999989;0.0333337089;1.03508579;0.633300127;0.00365383659;10;49.6910632;0.666667;0;1.044444;0.994286958;0.994286591
20.151353;1.03508631;0.704076964;0.0040529987;0.680210677;0.00391703222;1.03630163;1.05275012;0.686077121;0.081665191;49.6896794;0.0459230934;0.0301858176;0.749999892;0.0333336965;1.03508579;0.633669106;0.00364781578;10;49.6896792;0.666667;0;1.044444;0.994261955;0.994261589
20.152353;1.03508631;0.704489187;0.00404747873;0.680608927;0.00391164542;1.03629965;1.05276192;0.686469437;0.0817423811;49.6883084;0.0455108811;0.03018026;0.749999895;0.0333336842;1.03508579;0.634040083;0.00364279393;10;49.6883082;0.666667;0;1.044444;0.994236951;0.994236587
20.154353;1.0350863;0.705319189;0.00403533391;0.681410798;0.00389979386;1.0362957;1.05278579;0.687258076;0.0818977925;49.6856024;0.0446809078;0.0301702483;0.749999901;0.0333336596;1.0350858;0.634787036;0.00363174772;10;49.6856022;0.666667;0;1.044444;0.994187937;0.994187584
20.155353;1.03508629;0.70573697;0.00402870845;0.681814418;0.00389332943;1.03629373;1.05279688;0.687656102;0.0819760912;49.6842684;0.0442631459;0.030165794;0.749999904;0.033333647;1.03508581;0.635163012;0.0036257239;10;49.6842682;0.666667;0;1.044444;0.994163927;0.994163582
20.156353;1.03508528;0.706156975;0.0040220842;0.682220846;0.00388686782;1.03629175;1.05280919;0.68805438;0.082054295;49.6829464;0.0438431628;0.0301602258;0.749999909;0.0333336341;1.03508481;0.635540987;0.00361969996;10;49.6829462;0.666667;0;1.044444;0.994138916;0.994138582
20.158353;1.03508525;0.707002543;0.00400994932;0.683037756;0.00387500879;1.0362878;1.05283201;0.688859463;0.0822129518;49.6803414;0.0429976426;0.030150192;0.749999922;0.0333336078;1.03508483;0.636301936;0.00360865279;10;49.6803412;0.666667;0;1.044444;0.994091888;0.994091584
20.159353;1.03508524;0.707428108;0.00400332727;0.683448896;0.00386854209;1.03628582;1.05284461;0.689262794;0.0822932419;49.6790584;0.0425721045;0.0301457263;0.749999931;0.0333335941;1.03508484;0.636684912;0.00360263005;10;49.6790582;0.666667;0;1.044444;0.994067872;0.994067588
20.160353;1.03508422;0.707855896;0.00399781687;0.683862845;0.00386315229;1.03628384;1.05285634;0.689669847;0.0823725433;49.6777874;0.0421443436;0.0301412577;0.749999941;0.0333335799;1.03508384;0.637069889;0.00359760808;10;49.6777872;0.666667;0;1.044444;0.994043854;0.994043592
20.162353;1.03508418;0.708714803;0.00398457548;0.684692647;0.00385021701;1.03627888;1.05288002;0.6904859;0.0825342913;49.6752844;0.0412854857;0.0301323133;0.749999964;0.0333335505;1.03508385;0.637842847;0.0035855668;10;49.6752842;0.666667;0;1.044444;0.993997816;0.993997605
20.163353;1.03508316;0.709147037;0.0039779558;0.685110894;0.00384375209;1.03627689;1.05289207;0.690896948;0.0826156743;49.6740524;0.0408532772;0.030128949;0.749999977;0.0333335352;1.03508286;0.638231829;0.00357954748;10;49.6740521;0.666667;0;1.044444;0.993974795;0.993974613
20.164353;1.03508314;0.70958038;0.00397133691;0.685529554;0.0038372826;1.03627391;1.05290324;0.691309609;0.0826971223;49.6728334;0.0404199564;0.0301244716;0.74999999;0.0333335196;1.03508286;0.638621812;0.00357352888;10;49.6728331;0.666667;0;1.044444;0.993952775;0.993952622
20.165353;1.03508212;0.710014833;0.00396471882;0.68594995;0.00383081584;1.03627192;1.05291546;0.691722638;0.0827784857;49.6716274;0.0399855234;0.0301211035;0.750000003;0.033333504;1.03508187;0.639012796;0.00356751079;10;49.6716271;0.666667;0;1.044444;0.993929753;0.993929631
20.166353;1.03508211;0.71045151;0.00395810143;0.686371832;0.00382434439;1.03626894;1.05292781;0.69213768;0.0828608903;49.6704343;0.0395488672;0.0301166225;0.750000014;0.0333334887;1.03508187;0.639405782;0.00356149292;10;49.6704341;0.666667;0;1.044444;0.993907732;0.993907642
20.167353;1.03508109;0.710888185;0.00395148447;0.686794377;0.00381787566;1.03626695;1.05293931;0.692553278;0.0829423038;49.6692543;0.0391122104;0.030113251;0.750000025;0.0333334738;1.03508088;0.639798768;0.00355547497;10;49.6692541;0.666667;0;1.044444;0.99388571;0.993885652
20.168353;1.03508107;0.711327082;0.00394486754;0.687218406;0.00381140245;1.03626396;1.05295084;0.692970951;0.0830247658;49.6680873;0.0386733309;0.030109878;0.750000033;0.0333334595;1.03508088;0.640193756;0.00354945679;10;49.6680871;0.666667;0;1.044444;0.993863688;0.993863664
20.169353;1.03508006;0.71176709;0.00393713898;0.687644173;0.00380385898;1.03626098;1.0529635;0.693388925;0.0831081904;49.6669343;0.0382333401;0.0301065038;0.750000038;0.0333334461;1.03507989;0.640589744;0.00354243842;10;49.6669341;0.666667;0;1.044444;0.993841668;0.993841675
20.170353;1.03508004;0.712208208;0.00393052033;0.68807035;0.00379738518;1.03625899;1.05297522;0.693808571;0.0831906315;49.6657933;0.0377922383;0.0301031283;0.750000041;0.0333334336;1.03507989;0.640986734;0.00353642004;10;49.6657931;0.666667;0;1.044444;0.993820647;0.993820686
20.171353;1.03507903;0.712650437;0.00392278882;0.688498265;0.00378984194;1.03625601;1.05298706;0.694229172;0.0832741142;49.6646663;0.0373500255;0.0301008631;0.750000041;0.0333334225;1.03507889;0.641384725;0.00352940192;10;49.6646661;0.666667;0;1.044444;0.993798628;0.993798696
20.172353;1.03507802;0.713093777;0.00391616618;0.688927254;0.00378337298;1.03625302;1.05299896;0.694650791;0.0833575905;49.6635522;0.036906702;0.030098597;0.750000039;0.0333334127;1.03507789;0.641783717;0.00352338438;10;49.6635521;0.666667;0;1.044444;0.993777611;0.993777704
20.173353;1.03507701;0.713538229;0.0039084296;0.689357318;0.00377583186;1.03625003;1.05301099;0.695073364;0.0834410532;49.6624522;0.0364622677;0.0300952191;0.750000036;0.0333334044;1.03507689;0.642183711;0.00351636769;10;49.6624521;0.666667;0;1.044444;0.993757594;0.993757712
20.174353;1.035077;0.713982681;0.00390068953;0.689786715;0.00376828875;1.03624704;1.05302207;0.695497613;0.0835245892;49.6613642;0.0360178339;0.0300929518;0.750000032;0.0333333974;1.03507688;0.642583706;0.00350935217;10;49.6613641;0.666667;0;1.044444;0.99373658;0.993736718
20.175353;1.03507598;0.714428245;0.00389405625;0.690217853;0.00376182457;1.03624405;1.05303428;0.695921103;0.0836080333;49.6602912;0.0355722894;0.0300917955;0.750000027;0.0333333916;1.03507588;0.642984702;0.0035033382;10;49.6602911;0.666667;0;1.044444;0.993715567;0.993715722
20.176353;1.03507497;0.714876031;0.00388630678;0.690651138;0.00375428873;1.03624006;1.05304555;0.696347322;0.0836915512;49.6592301;0.0351245232;0.0300895277;0.750000021;0.0333333869;1.03507487;0.643387699;0.00349632618;10;49.6592301;0.666667;0;1.044444;0.993695555;0.993695725
20.177353;1.03507395;0.715322706;0.00387855168;0.691083348;0.00374675457;1.03623707;1.05305785;0.696771791;0.0837760406;49.6581831;0.0346778684;0.0300872595;0.750000015;0.0333333832;1.03507387;0.643789697;0.00348931642;10;49.6581831;0.666667;0;1.044444;0.993675545;0.993675726
20.178353;1.03507294;0.715771603;0.00387079072;0.691517705;0.00373922196;1.03623408;1.05306929;0.697198926;0.083859542;49.6571501;0.0342289916;0.0300861023;0.750000008;0.0333333805;1.03507286;0.644193695;0.00348230914;10;49.6571501;0.666667;0;1.044444;0.993655537;0.993655727
20.179353;1.03507192;0.7162205;0.00386302399;0.691952062;0.00373169079;1.03623008;1.05308078;0.697626025;0.0839440945;49.6561291;0.0337801147;0.0300849455;0.750000001;0.0333333785;1.03507186;0.644597694;0.00347530447;10;49.6561291;0.666667;0;1.044444;0.99363653;0.993636726
20.180353;1.03507091;0.716669395;0.00385414062;0.69238642;0.00372308756;1.03622709;1.05309233;0.698054141;0.0840286432;49.655123;0.0333312376;0.0300837897;0.749999994;0.0333333774;1.03507085;0.645001694;0.00346730248;10;49.6551231;0.666667;0;1.044444;0.993616524;0.993616725
20.181353;1.03506989;0.717119401;0.00384636324;0.692821851;0.00371555919;1.03622309;1.053104;0.698482154;0.0841131803;49.65413;0.0328812491;0.0300826359;0.749999987;0.0333333771;1.03506985;0.645406695;0.00346030308;10;49.6541301;0.666667;0;1.044444;0.993597519;0.993597723
20.182353;1.03506788;0.717570516;0.00383858118;0.693259025;0.00370803581;1.0362191;1.05311562;0.69891125;0.0841977214;49.65315;0.032430149;0.030082596;0.74999998;0.0333333778;1.03506785;0.645812697;0.00345330599;10;49.65315;0.666667;0;1.044444;0.993578515;0.993578721
20.183353;1.03506687;0.718020519;0.00382968381;0.693694458;0.00369943674;1.0362161;1.05312749;0.699340179;0.0842822427;49.652184;0.0319801594;0.0300814485;0.749999973;0.0333333794;1.03506684;0.6462177;0.00344531087;10;49.652184;0.666667;0;1.044444;0.99355951;0.99355972
20.184353;1.03506586;0.718472743;0.00382078261;0.694132039;0.00369083902;1.0362121;1.05313829;0.699770851;0.0843668472;49.651231;0.0315279472;0.0300814163;0.749999967;0.0333333818;1.03506584;0.646624704;0.00343731739;10;49.651231;0.666667;0;1.044444;0.993541506;0.993541719
20.185353;1.03506385;0.718923854;0.00381298907;0.694569217;0.00368331974;1.0362081;1.05315015;0.700199769;0.0844513672;49.650292;0.0310768453;0.0300813889;0.749999961;0.0333333851;1.03506384;0.647030709;0.00343032531;10;49.650292;0.666667;0;1.044444;0.993522501;0.993522719
20.186353;1.03506284;0.719376075;0.00380408138;0.6950068;0.0036747248;1.0362041;1.05316115;0.700630301;0.0845359542;49.649367;0.0306246317;0.0300813669;0.749999956;0.0333333889;1.03506283;0.647437715;0.00342233447;10;49.649367;0.666667;0;1.044444;0.993504496;0.993504719
20.187353;1.03506183;0.719828293;0.00379517096;0.695444384;0.0036661312;1.03620011;1.05317308;0.701061252;0.0846215192;49.648455;0.0301724176;0.0300824615;0.749999951;0.033333393;1.03506183;0.647844721;0.00341434476;10;49.648455;0.666667;0;1.044444;0.99348649;0.993486719
20.188353;1.03505983;0.720280508;0.00378625806;0.695882642;0.00365754232;1.03619611;1.05318417;0.701491707;0.0847060959;49.6475559;0.0297202032;0.0300824508;0.749999946;0.0333333973;1.03505983;0.648251727;0.00340635611;10;49.647556;0.666667;0;1.044444;0.993468484;0.99346872
20.189353;1.03505882;0.720732722;0.0037773428;0.696320229;0.00364895096;1.03619211;1.0531953;0.701923178;0.0847906672;49.6466709;0.0292679886;0.0300835569;0.74999994;0.0333334016;1.03505883;0.648658733;0.00339836846;10;49.646671;0.666667;0;1.044444;0.993451479;0.993451721
20.191353;1.03505482;0.721638256;0.00375950556;0.697197829;0.00363177764;1.03618311;1.05321769;0.702784947;0.0849608484;49.6449429;0.0283624482;0.0300857854;0.749999927;0.0333334106;1.03505483;0.649473745;0.00338239596;10;49.644943;0.666667;0;1.044444;0.993417468;0.993417723
20.192353;1.03505382;0.722090465;0.00375058363;0.69763542;0.00362318819;1.03617912;1.05322885;0.703216366;0.0850454109;49.6440979;0.027910234;0.0300880181;0.749999919;0.0333334157;1.03505383;0.649880752;0.0033744111;10;49.644098;0.666667;0;1.044444;0.993400463;0.993400724
20.193353;1.03505183;0.722542672;0.00374165954;0.698073687;0.00361460243;1.03617412;1.05323916;0.703648343;0.0851300398;49.643268;0.02745802;0.0300891441;0.749999911;0.0333334213;1.03505184;0.65028776;0.00336642704;10;49.643268;0.666667;0;1.044444;0.993383458;0.993383725
20.194353;1.03504984;0.72299599;0.00373273336;0.69851303;0.00360601678;1.03617013;1.05325051;0.704078561;0.085214582;49.642451;0.0270046948;0.0300913855;0.749999901;0.0333334277;1.03504985;0.650695769;0.0033584435;10;49.642451;0.666667;0;1.044444;0.993367453;0.993367725
20.195353;1.03504785;0.723448196;0.00372269406;0.698951301;0.00359635768;1.03616513;1.05326189;0.704509793;0.0853001727;49.641648;0.0265524806;0.0300936309;0.74999989;0.033333435;1.03504785;0.651102779;0.00334946007;10;49.641648;0.666667;0;1.044444;0.993350448;0.993350725
20.196353;1.03504686;0.723899291;0.0037137639;0.699387825;0.00358776868;1.03616114;1.05327223;0.704940663;0.0853847906;49.640858;0.0261013773;0.0300947688;0.749999878;0.0333334433;1.03504686;0.651508791;0.00334147636;10;49.640858;0.666667;0;1.044444;0.993334442;0.993334724
20.197353;1.03504488;0.724351496;0.00370483169;0.699826099;0.00357918337;1.03615614;1.05328371;0.70537076;0.0854693131;49.640082;0.0256491627;0.030098132;0.749999864;0.0333334527;1.03504488;0.651915804;0.00333349211;10;49.640082;0.666667;0;1.044444;0.993318438;0.993318722
20.198353;1.0350429;0.724802592;0.00369478617;0.7002633;0.00356952498;1.03615115;1.05329413;0.705800496;0.0855539178;49.639319;0.0251980593;0.0301003869;0.74999985;0.0333334631;1.03504289;0.652321818;0.00332450719;10;49.639319;0.666667;0;1.044444;0.993303433;0.99330372
20.199353;1.03504093;0.725253688;0.00368584938;0.700700504;0.0035609406;1.03614715;1.0533046;0.706231246;0.0856385162;49.63857;0.0247469559;0.0301026441;0.749999834;0.0333334739;1.03504091;0.652727833;0.00331652163;10;49.63857;0.666667;0;1.044444;0.993288428;0.993288717
20.200353;1.03503895;0.725704785;0.00367579905;0.701137709;0.00355128316;1.03614216;1.05331511;0.706660904;0.0857231085;49.637834;0.0242958527;0.0301060144;0.749999816;0.0333334849;1.03503892;0.653133849;0.00330753559;10;49.637834;0.666667;0;1.044444;0.993272423;0.993272713
20.201353;1.03503698;0.726154772;0.0036668576;0.701573841;0.00354269943;1.03613717;1.05332567;0.707089468;0.085807695;49.637112;0.0238458607;0.030109386;0.749999798;0.0333334954;1.03503695;0.653538865;0.00329954932;10;49.637112;0.666667;0;1.044444;0.993257419;0.993257709
20.202353;1.035035;0.726604761;0.00365680326;0.702009974;0.00353304218;1.03613218;1.05333726;0.707518382;0.0858921946;49.636403;0.0233958689;0.0301127588;0.749999778;0.0333335052;1.03503497;0.653943882;0.00329056305;10;49.636403;0.666667;0;1.044444;0.993243415;0.993243704
20.203353;1.03503303;0.72705364;0.00364674767;0.702445034;0.00352338488;1.03612718;1.05334781;0.707945884;0.085976778;49.635708;0.0229469886;0.0301161324;0.749999758;0.0333335138;1.035033;0.654347898;0.00328157702;10;49.635708;0.666667;0;1.044444;0.993228412;0.993228699
20.204353;1.03503106;0.727502519;0.00363780237;0.702880095;0.00351480115;1.03612219;1.0533574;0.708374021;0.0860603825;49.6350271;0.022498109;0.0301195061;0.749999738;0.033333521;1.03503102;0.654751914;0.00327359142;10;49.635027;0.666667;0;1.044444;0.993214409;0.993214693
20.205353;1.03502909;0.727950288;0.00362774545;0.703314083;0.00350514429;1.0361172;1.05336803;0.708801453;0.0861449554;49.6343581;0.0220503412;0.0301228799;0.749999718;0.0333335263;1.03502905;0.65515493;0.00326460635;10;49.634358;0.666667;0;1.044444;0.993200408;0.993200687
20.206353;1.03502711;0.728398057;0.00361768824;0.703748071;0.00349548824;1.03611221;1.0533786;0.709227863;0.0862295315;49.6337041;0.0216025742;0.0301273644;0.749999699;0.0333335294;1.03502708;0.655557946;0.00325562181;10;49.633704;0.666667;0;1.044444;0.993186408;0.993186678
20.207353;1.03502414;0.728844715;0.003608742;0.704181665;0.00348691043;1.03610721;1.0533892;0.709653184;0.0863130482;49.6330621;0.0211559191;0.0301307372;0.74999968;0.0333335301;1.03502412;0.655959962;0.00324763761;10;49.633062;0.666667;0;1.044444;0.99317241;0.993172669
20.208353;1.03502216;0.729290262;0.00359868461;0.704613505;0.00347725756;1.03610222;1.05339986;0.710077416;0.0863965604;49.6324341;0.0207103755;0.0301352204;0.749999663;0.0333335281;1.03502215;0.656360977;0.00323865352;10;49.632434;0.666667;0;1.044444;0.993159414;0.993159658
20.209353;1.03502019;0.729734697;0.00358862738;0.705044272;0.00346760694;1.03609722;1.05340945;0.710502352;0.0864812128;49.6318201;0.0202659435;0.0301397024;0.749999648;0.0333335233;1.03502019;0.656760993;0.0032296693;10;49.63182;0.666667;0;1.044444;0.99314642;0.993146646
20.210353;1.03501821;0.730179133;0.00357968178;0.705475038;0.0034590323;1.03609222;1.05342009;0.710925529;0.0865647244;49.631218;0.0198215115;0.0301441828;0.749999634;0.0333335157;1.03501822;0.657161007;0.00322168472;10;49.631218;0.666667;0;1.044444;0.993133428;0.993133634
20.211353;1.03501624;0.730622457;0.0035696261;0.705904731;0.00344938664;1.03608722;1.05343075;0.711347617;0.0866482316;49.63063;0.0193781909;0.0301486615;0.749999622;0.033333505;1.03501626;0.657560021;0.00321269956;10;49.63063;0.666667;0;1.044444;0.993120438;0.993120621
20.212353;1.03501326;0.73106467;0.00355957212;0.706334033;0.0034397467;1.03608222;1.05344037;0.711769356;0.0867318249;49.630056;0.0189359818;0.0301531384;0.749999612;0.0333334914;1.03501329;0.657958034;0.00320371362;10;49.630056;0.666667;0;1.044444;0.99310745;0.993107608
20.214353;1.03500929;0.731945763;0.0035405832;0.707188051;0.00342154013;1.03607122;1.05346051;0.712610094;0.0868978789;49.628946;0.0180548989;0.0301620877;0.749999598;0.0333334555;1.03500936;0.658751055;0.00318673892;10;49.6289459;0.666667;0;1.044444;0.993083479;0.993083586
20.215353;1.03500731;0.732384641;0.0035316495;0.707613451;0.00341297627;1.03606621;1.05347114;0.713027967;0.0869813858;49.628411;0.0176160258;0.0301676719;0.749999595;0.0333334342;1.0350074;0.659146063;0.00317875015;10;49.6284109;0.666667;0;1.044444;0.993071496;0.993071577
20.216353;1.03500432;0.732822408;0.00352160871;0.708038463;0.00340334348;1.0360612;1.0534807;0.71344655;0.0870639244;49.627889;0.0171782651;0.0301721441;0.749999594;0.0333334117;1.03500443;0.65954007;0.00316976044;10;49.6278889;0.666667;0;1.044444;0.993059514;0.993059569
20.217353;1.03500233;0.733259065;0.00351268332;0.70846172;0.00339478173;1.0360562;1.0534912;0.713862386;0.0871463851;49.62738;0.016741617;0.0301777269;0.749999597;0.0333333888;1.03500246;0.659933075;0.0031617697;10;49.6273799;0.666667;0;1.044444;0.993048534;0.993048563
20.218353;1.03500033;0.733694609;0.0035026513;0.708883904;0.00338514667;1.03605119;1.05350075;0.71427781;0.0872289237;49.626884;0.0163060816;0.0301833089;0.749999602;0.0333333663;1.03500049;0.660325079;0.00315277781;10;49.6268839;0.666667;0;1.044444;0.993036555;0.993036558
20.219353;1.03499733;0.734129044;0.00349373502;0.709305703;0.00337658796;1.03604619;1.05351122;0.714691541;0.0873113841;49.626402;0.0158716584;0.0301877791;0.74999961;0.0333333448;1.03499752;0.660716082;0.00314478466;10;49.6264019;0.666667;0;1.044444;0.993025576;0.993025554
20.220353;1.03499533;0.734561256;0.00348371234;0.709724673;0.00336695142;1.03604118;1.05352073;0.715104857;0.0873939228;49.625932;0.0154394585;0.0301933593;0.749999622;0.033333325;1.03499554;0.661105085;0.00313579013;10;49.6259319;0.666667;0;1.044444;0.993014598;0.993014551
20.221353;1.03499333;0.734993468;0.00347480541;0.710143644;0.00335838701;1.03603618;1.05353118;0.715515426;0.0874763831;49.625475;0.0150072593;0.0301989384;0.749999637;0.0333333073;1.03499356;0.661494086;0.00312779412;10;49.6254748;0.666667;0;1.044444;0.99300462;0.99300455
20.222353;1.03499132;0.735423458;0.00346590279;0.710560472;0.00334982098;1.03603117;1.05354056;0.715926707;0.0875578758;49.625032;0.0145772826;0.0302045159;0.749999655;0.0333332923;1.03499158;0.661881088;0.00311979658;10;49.6250318;0.666667;0;1.044444;0.992993641;0.99299355
20.223353;1.03498831;0.735852338;0.003457004;0.710976915;0.00334125649;1.03602617;1.05355097;0.716335168;0.0876392815;49.624601;0.0141484172;0.030210092;0.749999675;0.0333332802;1.03498859;0.662267088;0.00311179754;10;49.6246008;0.666667;0;1.044444;0.992983663;0.992983551
20.225353;1.03498429;0.736704546;0.00343921611;0.711803071;0.00332411615;1.03601617;1.0535706;0.717147604;0.0878021892;49.623777;0.0132962415;0.0302212391;0.749999724;0.0333332645;1.03498461;0.663034087;0.00309579537;10;49.6237768;0.666667;0;1.044444;0.992963706;0.992963561
20.226353;1.03498127;0.737128987;0.00343032642;0.712215232;0.00331554689;1.03601117;1.05357992;0.717552564;0.0878836827;49.623385;0.0128718197;0.0302268103;0.749999751;0.0333332606;1.03498162;0.663416085;0.00308779252;10;49.6233848;0.666667;0;1.044444;0.992953726;0.992953569
20.227353;1.03497926;0.737551208;0.00342143927;0.712624561;0.003306973;1.03600617;1.05359017;0.717955831;0.0879640434;49.623005;0.0124496197;0.0302323798;0.749999779;0.0333332587;1.03497962;0.663796081;0.00307978863;10;49.6230047;0.666667;0;1.044444;0.992944745;0.992944579
20.228353;1.03497724;0.737972321;0.00341255442;0.713032821;0.00329839778;1.03600117;1.05359935;0.718356651;0.0880455465;49.622638;0.01202853;0.0302379478;0.749999808;0.0333332585;1.03497762;0.664175076;0.00307178387;10;49.6226377;0.666667;0;1.044444;0.992935763;0.992935593
20.229353;1.03497522;0.738392325;0.0034047828;0.71344001;0.00329089487;1.03599618;1.05360947;0.718756833;0.088125917;49.622283;0.0116085505;0.0302435142;0.749999838;0.0333332595;1.03497562;0.664553069;0.00306477839;10;49.6222827;0.666667;0;1.044444;0.992926779;0.992926609
20.230353;1.0349722;0.738810111;0.00339590209;0.713845745;0.00328232039;1.03599118;1.05361851;0.71915457;0.0882063756;49.621941;0.0111907923;0.0302490789;0.749999868;0.0333332614;1.03497262;0.664929059;0.00305677244;10;49.6219407;0.666667;0;1.044444;0.992917794;0.992917629
20.231353;1.03497019;0.739225676;0.0033881346;0.714248647;0.00327481528;1.03598718;1.0536286;0.719551598;0.0882867471;49.621612;0.0107752552;0.0302546419;0.749999899;0.0333332637;1.03497061;0.665303048;0.00304976633;10;49.6216117;0.666667;0;1.044444;0.992908808;0.992908651
20.232353;1.03496817;0.739639021;0.00337925826;0.714649405;0.00326623581;1.03598217;1.0536385;0.719945575;0.0883660785;49.621295;0.0103619395;0.0302602032;0.74999993;0.0333332662;1.0349686;0.665675036;0.0030417605;10;49.6212947;0.666667;0;1.044444;0.99290082;0.992900676
20.233353;1.03496615;0.740051256;0.00337149543;0.715049094;0.00325872941;1.03597717;1.05364744;0.720339146;0.0884454897;49.62099;0.00994973385;0.0302657625;0.749999962;0.0333332684;1.03496659;0.666046021;0.00303475541;10;49.6209897;0.666667;0;1.044444;0.992892831;0.992892702
20.235353;1.03496211;0.740870175;0.00335597647;0.715843114;0.00324371588;1.03596816;1.0536671;0.721118724;0.0886041612;49.620418;0.00913087512;0.0302768752;0.750000025;0.0333332711;1.03496257;0.666782986;0.00302074906;10;49.6204177;0.666667;0;1.044444;0.99287685;0.992876758
20.236353;1.03495909;0.741276857;0.00334821945;0.716238137;0.00323621181;1.03596416;1.05367682;0.721506468;0.0886835043;49.62015;0.00872422175;0.030282429;0.750000056;0.0333332709;1.03495955;0.667148965;0.00301374832;10;49.6201497;0.666667;0;1.044444;0.992868859;0.992868786
20.238353;1.03495506;0.742084662;0.00333270758;0.717021442;0.00322119503;1.03595515;1.05369515;0.722276361;0.0888401698;49.619651;0.00791646556;0.0302935331;0.750000118;0.0333332664;1.03495552;0.66787592;0.0029997523;10;49.6196507;0.666667;0;1.044444;0.992854872;0.992854842
20.239353;1.03495304;0.742484675;0.00332606305;0.717409341;0.00321475836;1.03595115;1.05370465;0.722657905;0.0889184711;49.619419;0.00751647313;0.030299084;0.750000148;0.0333332612;1.0349535;0.668235896;0.00299375707;10;49.6194187;0.666667;0;1.044444;0.992847877;0.99284787
20.240353;1.03495103;0.742883574;0.00331830725;0.717796169;0.00320724664;1.03594714;1.05371517;0.723036627;0.0889966831;49.6192;0.00711758944;0.0303046341;0.750000177;0.0333332538;1.03495148;0.668594871;0.00298676345;10;49.6191997;0.666667;0;1.044444;0.992840881;0.992840897
20.241353;1.03494902;0.743280251;0.00331166228;0.718180853;0.00320080706;1.03594313;1.05372452;0.723415095;0.0890739374;49.618992;0.0067209258;0.0303101838;0.750000207;0.033333244;1.03494947;0.668951845;0.00298077104;10;49.6189916;0.666667;0;1.044444;0.992834884;0.992834924
20.242353;1.03494701;0.743674702;0.00330501698;0.718563391;0.00319436612;1.03593912;1.05373379;0.723790444;0.0891511957;49.618797;0.00632648252;0.030315733;0.750000236;0.0333332321;1.03494745;0.669306821;0.00297477932;10;49.6187966;0.666667;0;1.044444;0.992827885;0.992827949
20.243353;1.034946;0.74406582;0.00329837131;0.718942016;0.00318792083;1.03593511;1.05374309;0.724163654;0.0892284491;49.618613;0.00593537096;0.0303212814;0.750000265;0.0333332182;1.03494643;0.669658797;0.00296878778;10;49.6186126;0.666667;0;1.044444;0.992821885;0.992821973
20.244353;1.034944;0.744455825;0.00329172521;0.719320265;0.00318147741;1.0359311;1.05375221;0.72453593;0.0893057162;49.6184411;0.00554536903;0.0303268292;0.750000294;0.0333332024;1.03494442;0.670009774;0.002962796;10;49.6184406;0.666667;0;1.044444;0.992815884;0.992815996
20.245353;1.034942;0.744843605;0.00328507863;0.719696366;0.00317503285;1.03592809;1.05376225;0.724904406;0.0893818492;49.6182801;0.00515758793;0.0303312648;0.750000323;0.0333331852;1.03494241;0.670358753;0.00295680366;10;49.6182796;0.666667;0;1.044444;0.992809882;0.992810017
20.246353;1.03494001;0.745229164;0.0032795426;0.720070323;0.00316966097;1.03592408;1.05377121;0.725271504;0.0894580711;49.6181311;0.00477202783;0.0303368105;0.750000352;0.0333331669;1.0349404;0.670705734;0.00295181047;10;49.6181306;0.666667;0;1.044444;0.99280488;0.992805036
20.247353;1.03493801;0.745612498;0.00327289482;0.720442132;0.00316321482;1.03592006;1.0537811;0.725635857;0.0895342133;49.6179941;0.00438868908;0.0303423552;0.750000381;0.0333331479;1.03493839;0.671050716;0.00294581622;10;49.6179936;0.666667;0;1.044444;0.992798877;0.992799052
20.248353;1.03493702;0.7459925;0.00326735747;0.720810026;0.00315783878;1.03591705;1.05379091;0.725998147;0.0896103603;49.6178681;0.00400868319;0.0303467883;0.75000041;0.033333129;1.03493738;0.6713927;0.00294082067;10;49.6178676;0.666667;0;1.044444;0.992793874;0.992794066
20.249353;1.03493504;0.746371389;0.00326181947;0.721177545;0.0031524656;1.03591403;1.05379965;0.726359063;0.0896855422;49.6177531;0.00362978837;0.0303512213;0.750000438;0.0333331107;1.03493537;0.671733685;0.00293582363;10;49.6177526;0.666667;0;1.044444;0.992788872;0.992789078
20.250353;1.03493305;0.746746945;0.00325628107;0.721541842;0.00314709241;1.03591002;1.05380931;0.72671618;0.0897606444;49.6176501;0.00325422726;0.0303567657;0.750000466;0.0333330934;1.03493337;0.672071671;0.00293082496;10;49.6176495;0.666667;0;1.044444;0.992783871;0.992784088
20.251353;1.03493207;0.747121388;0.00325074262;0.721904371;0.00314171642;1.035907;1.05381877;0.727072369;0.0898347064;49.6175581;0.00287977802;0.0303611996;0.750000492;0.0333330776;1.03493236;0.672408658;0.00292582465;10;49.6175575;0.666667;0;1.044444;0.992779871;0.992780096
20.252353;1.03493009;0.747492497;0.0032463156;0.722264377;0.00313741739;1.03590399;1.05382816;0.727425445;0.0899098277;49.6174771;0.0025086631;0.0303656347;0.750000518;0.0333330638;1.03493036;0.672742647;0.0029218228;10;49.6174765;0.666667;0;1.044444;0.992774873;0.992775101
20.253353;1.0349291;0.747861383;0.00324077803;0.722621538;0.00313204205;1.03590097;1.05383757;0.727776388;0.0899838904;49.6174071;0.00213977147;0.030370071;0.750000542;0.0333330524;1.03492935;0.673074637;0.00291681962;10;49.6174065;0.666667;0;1.044444;0.992770877;0.992771105
20.254353;1.03492712;0.748226935;0.00323635226;0.722976176;0.00312774361;1.03589796;1.05384779;0.728123608;0.0900568284;49.6173491;0.00177421416;0.0303745087;0.750000565;0.0333330438;1.03492735;0.673403629;0.0029128154;10;49.6173485;0.666667;0;1.044444;0.992766882;0.992767108
20.255353;1.03492614;0.748590265;0.0032319271;0.723327968;0.00312344234;1.03589494;1.05385683;0.72847059;0.0901309209;49.6173011;0.00141087991;0.0303789477;0.750000585;0.0333330383;1.03492635;0.673730624;0.00290881043;10;49.6173005;0.666667;0;1.044444;0.99276289;0.992763109
20.256353;1.03492516;0.748951372;0.00322750228;0.723677613;0.00311914122;1.03589293;1.05386689;0.728813697;0.0902038705;49.6172641;0.00104976852;0.0303833876;0.750000602;0.0333330361;1.03492535;0.674055622;0.00290480511;10;49.6172635;0.666667;0;1.044444;0.992758899;0.992759111
20.257353;1.03492318;0.749310256;0.00322307736;0.72402581;0.00311484324;1.03588991;1.05387576;0.729154457;0.0902769208;49.6172381;0.000690879795;0.0303867171;0.750000616;0.0333330372;1.03492335;0.674378624;0.00290079988;10;49.6172375;0.666667;0;1.044444;0.99275591;0.992756111
20.259353;1.03492121;0.750019135;0.00321533709;0.724712213;0.00310731524;1.03588588;1.05389524;0.729828435;0.0904207628;49.617218;-1.80078063e-05;0.0303944889;0.750000636;0.0333330488;1.03492135;0.67501664;0.00289379183;10;49.6172174;0.666667;0;1.044444;0.992749931;0.99275011
20.260353;1.03492023;0.750370239;0.00321202129;0.725052192;0.00310408814;1.03588286;1.05390484;0.730161286;0.0904926947;49.617224;-0.000369117928;0.0303978203;0.75000064;0.033333059;1.03492035;0.675332654;0.00289079006;10;49.6172234;0.666667;0;1.044444;0.992746942;0.992747109
20.261353;1.03491924;0.75071801;0.00320870431;0.725388949;0.00310086106;1.03588084;1.05391426;0.730492159;0.0905646439;49.61724;-0.000716894726;0.0304022636;0.750000641;0.0333330719;1.03491935;0.675645672;0.00288779031;10;49.6172394;0.666667;0;1.044444;0.992743952;0.992744107
20.262353;1.03491826;0.751063558;0.00320538574;0.725723556;0.00309763386;1.03587882;1.05392358;0.730819923;0.0906355466;49.617267;-0.0010624496;0.0304055969;0.750000639;0.033333087;1.03491835;0.675956693;0.00288479261;10;49.6172664;0.666667;0;1.044444;0.992740961;0.992741105
20.263353;1.03491727;0.751405772;0.00320317628;0.726054941;0.00309547995;1.0358778;1.05393282;0.731145634;0.090705403;49.617304;-0.00140467177;0.0304078199;0.750000633;0.0333331043;1.03491735;0.676264719;0.00288279672;10;49.6173034;0.666667;0;1.044444;0.99273897;0.992739103
20.264353;1.03491628;0.751745763;0.00319985349;0.726384177;0.00309225174;1.03587578;1.05394284;0.731468679;0.0907762458;49.617351;-0.00174467255;0.0304111549;0.750000624;0.0333331232;1.03491635;0.676570749;0.00287980222;10;49.6173504;0.666667;0;1.044444;0.992736978;0.992737102
20.265353;1.03491529;0.75208242;0.00319763961;0.72671019;0.00309009614;1.03587375;1.05395179;0.731788253;0.0908461278;49.617408;-0.00208134103;0.0304144907;0.750000612;0.0333331433;1.03491535;0.676873782;0.00287780862;10;49.6174074;0.666667;0;1.044444;0.992734986;0.9927351
20.266353;1.0349143;0.752416857;0.00319542377;0.727034055;0.00308793928;1.03587273;1.05396165;0.732106137;0.090915932;49.6174759;-0.00241578847;0.0304167163;0.750000597;0.0333331642;1.03491435;0.677174818;0.00287581554;10;49.6174754;0.666667;0;1.044444;0.992732993;0.9927331
20.267353;1.0349133;0.752747961;0.00319320642;0.727354696;0.00308578104;1.0358707;1.05397141;0.73241986;0.0909846897;49.6175529;-0.0027469038;0.0304200533;0.750000579;0.0333331856;1.03491334;0.677472857;0.00287382273;10;49.6175524;0.666667;0;1.044444;0.992731001;0.992731099
20.268353;1.03491331;0.753076844;0.00319209928;0.727672484;0.00308469201;1.03586967;1.05398097;0.732731609;0.0910534644;49.6176409;-0.00307579814;0.0304222795;0.750000559;0.033333207;1.03491334;0.6777689;0.00287283003;10;49.6176404;0.666667;0;1.044444;0.992729009;0.992729099
20.269353;1.03491231;0.753402395;0.00318988071;0.72798775;0.00308253078;1.03586864;1.05399032;0.733041383;0.0911222561;49.6177379;-0.00340136033;0.0304245055;0.750000537;0.0333332279;1.03491233;0.678061944;0.00287083739;10;49.6177374;0.666667;0;1.044444;0.992728018;0.992728098
20.270353;1.03491231;0.753724615;0.00318877351;0.728299087;0.00308143842;1.03586761;1.05399969;0.733346919;0.0911899907;49.6178449;-0.00372359041;0.030426731;0.750000514;0.0333332476;1.03491232;0.678351992;0.00286984476;10;49.6178444;0.666667;0;1.044444;0.992727029;0.992727097
20.271353;1.0349113;0.754044615;0.00318766703;0.728608978;0.00308034695;1.03586657;1.05400886;0.733650482;0.0912577416;49.6179609;-0.00404359964;0.0304278443;0.75000049;0.0333332656;1.03491131;0.678640041;0.00286885212;10;49.6179605;0.666667;0;1.044444;0.992726041;0.992726097
20.272353;1.0349113;0.754361285;0.00318656162;0.728914941;0.00307925013;1.03586654;1.05401882;0.733951382;0.0913254226;49.6180869;-0.0043602772;0.0304300673;0.750000464;0.0333332813;1.0349113;0.678925092;0.00286785947;10;49.6180865;0.666667;0;1.044444;0.992725054;0.992725097
20.273353;1.03491029;0.754675736;0.00318656859;0.729219455;0.00307922735;1.03586551;1.0540278;0.734248735;0.0913921314;49.6182229;-0.00467473453;0.0304311778;0.750000438;0.0333332946;1.03491029;0.679208145;0.00286786698;10;49.6182225;0.666667;0;1.044444;0.992724069;0.992724097
20.274353;1.03491028;0.754986854;0.0031854658;0.729520042;0.0030781253;1.03586547;1.05403745;0.734543505;0.0914577255;49.6183679;-0.00498586085;0.0304322868;0.750000413;0.0333333056;1.03491028;0.679488197;0.00286687493;10;49.6183675;0.666667;0;1.044444;0.992724085;0.992724098
20.276353;1.03491026;0.755600206;0.003185487;0.730112615;0.00307806067;1.0358654;1.05405658;0.735124707;0.0915899751;49.6186849;-0.00559923249;0.0304345005;0.750000363;0.0333333212;1.03491026;0.680040302;0.00286689342;10;49.6186845;0.666667;0;1.044444;0.992723121;0.9927231
20.277353;1.03491025;0.75590244;0.0031866114;0.730404603;0.0030790985;1.03586536;1.05406683;0.735410607;0.0916555099;49.6188579;-0.00590147811;0.0304356054;0.750000338;0.0333333264;1.03491025;0.680312352;0.00286790432;10;49.6188575;0.666667;0;1.044444;0.992723141;0.992723101
20.278353;1.03491024;0.756201341;0.00318662671;0.730693367;0.00307906097;1.03586533;1.05407598;0.735694097;0.0917200827;49.6190389;-0.00620039336;0.0304355977;0.750000314;0.0333333302;1.03491023;0.6805814;0.00286791633;10;49.6190385;0.666667;0;1.044444;0.992723162;0.992723102
20.279353;1.03491022;0.756496909;0.0031877551;0.730978908;0.00308009597;1.03586529;1.05408604;0.735973791;0.0917845746;49.6192299;-0.00649597816;0.0304355888;0.750000291;0.0333333332;1.03491022;0.680847445;0.00286892923;10;49.6192296;0.666667;0;1.044444;0.992724184;0.992724102
20.280353;1.03491021;0.756790255;0.00318888526;0.731262301;0.00308113056;1.03586626;1.05409587;0.736250463;0.0918480276;49.6194289;-0.00678934344;0.0304366901;0.750000267;0.0333333359;1.03491021;0.681111487;0.00286994266;10;49.6194286;0.666667;0;1.044444;0.992724208;0.992724101
