time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.281353;1.0349102;0.757080267;0.00319001684;0.731542469;0.00308216545;1.03586623;1.05410561;0.736525087;0.0919114856;49.6196369;-0.00707937791;0.0304355682;0.750000243;0.0333333389;1.0349102;0.681372524;0.00287095627;10;49.6196366;0.666667;0;1.044444;0.992725232;0.9927251
20.282353;1.03491118;0.757366946;0.00319226054;0.731818709;0.00308427198;1.03586721;1.05411514;0.736796691;0.0919749584;49.6198539;-0.00736608143;0.0304355568;0.750000217;0.0333333424;1.0349112;0.681630557;0.00287296979;10;49.6198536;0.666667;0;1.044444;0.992726257;0.992726099
20.283353;1.03491117;0.757651402;0.00319339369;0.732093507;0.00308530942;1.03586819;1.05412457;0.737065194;0.0920373818;49.6200789;-0.00765056491;0.030435545;0.750000191;0.033333347;1.03491119;0.681886585;0.00287398309;10;49.6200786;0.666667;0;1.044444;0.992727283;0.992727097
20.284353;1.03491116;0.757931412;0.00319563806;0.73236401;0.00308742253;1.03586917;1.05413379;0.737330677;0.0920998199;49.6203129;-0.00793060586;0.0304344219;0.750000164;0.0333333527;1.03491119;0.682138608;0.00287599607;10;49.6203126;0.666667;0;1.044444;0.992728309;0.992728096
20.285353;1.03491215;0.758209201;0.00319788209;0.732631656;0.00308953511;1.03587016;1.0541439;0.737592367;0.0921621757;49.6205549;-0.00820842613;0.0304332989;0.750000135;0.0333333595;1.03491218;0.682388626;0.00287800856;10;49.6205546;0.666667;0;1.044444;0.992729335;0.992729093
20.286353;1.03491215;0.758483655;0.00320123653;0.732896789;0.00309272718;1.03587215;1.05415379;0.737851037;0.0922234921;49.6208049;-0.0084829142;0.030432176;0.750000106;0.0333333673;1.03491218;0.68263564;0.00288102037;10;49.6208046;0.666667;0;1.044444;0.992730361;0.99273009
20.287353;1.03491314;0.758754776;0.00320347895;0.733157994;0.00309484584;1.03587315;1.05416359;0.738107663;0.0922837591;49.6210639;-0.00875406961;0.0304310531;0.750000076;0.0333333758;1.03491319;0.682879649;0.00288303129;10;49.6210636;0.666667;0;1.044444;0.992732387;0.992732086
20.289353;1.03491514;0.759288131;0.00321018246;0.733671813;0.00310124115;1.03587716;1.05418278;0.73861065;0.0924043167;49.621605;-0.00928749161;0.0304265845;0.750000015;0.0333333935;1.0349152;0.683359656;0.00288904996;10;49.6216047;0.666667;0;1.044444;0.992735438;0.992735076
20.290353;1.03491614;0.759550364;0.00321353199;0.733924428;0.00310444435;1.03587917;1.05419303;0.738857451;0.0924645304;49.621887;-0.00954975737;0.0304243496;0.749999984;0.0333334023;1.03491621;0.683595655;0.00289205776;10;49.6218867;0.666667;0;1.044444;0.992737464;0.992737069
20.291353;1.03491714;0.759808153;0.00321799084;0.734172748;0.00310872492;1.03588119;1.05420221;0.739100797;0.0925237819;49.622178;-0.00980757792;0.0304221144;0.749999953;0.0333334109;1.03491722;0.683827652;0.00289606479;10;49.6221777;0.666667;0;1.044444;0.992740489;0.992740061
20.292353;1.03491814;0.760063718;0.00322244773;0.73441892;0.00311300931;1.03588321;1.05421214;0.739341488;0.0925819076;49.622476;-0.0100631754;0.0304198788;0.749999922;0.033333419;1.03491824;0.684057648;0.00290007134;10;49.6224757;0.666667;0;1.044444;0.992742513;0.992742053
20.293353;1.03491914;0.760315951;0.00322690262;0.734661873;0.00311729757;1.03588623;1.05422198;0.739579085;0.0926400389;49.622782;-0.0103154386;0.0304165319;0.749999892;0.0333334266;1.03491926;0.684284643;0.00290407772;10;49.6227817;0.666667;0;1.044444;0.992744537;0.992744043
20.294353;1.03492014;0.760564846;0.00323135551;0.734901606;0.00312158969;1.03588825;1.0542316;0.739813669;0.0926981864;49.623095;-0.0105643672;0.0304131849;0.749999862;0.0333334335;1.03492027;0.684508637;0.00290808415;10;49.6230947;0.666667;0;1.044444;0.992747559;0.992747033
20.295353;1.03492114;0.760811519;0.00323580652;0.735139192;0.00312588558;1.03589128;1.05424211;0.740044463;0.0927562533;49.623415;-0.0108110723;0.0304098383;0.749999832;0.0333334397;1.03492129;0.684730631;0.00291209083;10;49.6234147;0.666667;0;1.044444;0.992749579;0.992749023
20.296353;1.03492314;0.761053744;0.00324136688;0.735371775;0.00313125559;1.0358943;1.0542514;0.740272944;0.0928123169;49.6237431;-0.0110533315;0.0304064921;0.749999802;0.0333334454;1.03492332;0.684948625;0.00291709797;10;49.6237427;0.666667;0;1.044444;0.992752597;0.992752012
20.297353;1.03492414;0.761292634;0.00324692559;0.73560185;0.00313663194;1.03589733;1.05426158;0.740497635;0.0928693547;49.6240781;-0.0112922559;0.0304020354;0.749999773;0.0333334503;1.03492434;0.685163619;0.00292210569;10;49.6240778;0.666667;0;1.044444;0.992755613;0.992755001
20.299353;1.03492813;0.761762627;0.00325803876;0.736053071;0.00314738739;1.03590439;1.05428138;0.740938959;0.0929803136;49.6247701;-0.0117623229;0.0303931251;0.749999718;0.0333334565;1.03492838;0.685586608;0.00293212286;10;49.6247698;0.666667;0;1.044444;0.992762636;0.992761978
20.300353;1.03492912;0.761991508;0.00326470488;0.73627349;0.00315384544;1.03590842;1.05429101;0.741154538;0.0930363436;49.6251261;-0.0119912432;0.0303886719;0.749999692;0.0333334572;1.03492941;0.685792603;0.00293813194;10;49.6251258;0.666667;0;1.044444;0.992765644;0.992764965
20.301353;1.03493111;0.762218164;0.00327137038;0.736491055;0.0031603024;1.03591145;1.0543014;0.741366411;0.0930901979;49.6254891;-0.0122179396;0.0303842199;0.749999668;0.0333334559;1.03493143;0.685996597;0.00294414099;10;49.6254888;0.666667;0;1.044444;0.99276965;0.992768951
20.302353;1.0349331;0.762441482;0.00327803557;0.736705401;0.00316676096;1.03591549;1.0543117;0.741575192;0.0931451157;49.6258591;-0.0124413009;0.0303786584;0.749999646;0.0333334526;1.03493345;0.686197592;0.00295014974;10;49.6258588;0.666667;0;1.044444;0.992772654;0.992771936
20.303353;1.03493509;0.762661465;0.00328470076;0.736916529;0.00317322083;1.03592052;1.05432189;0.741780884;0.0931979358;49.6262361;-0.0126613271;0.0303730982;0.749999626;0.0333334472;1.03493547;0.686395585;0.00295615799;10;49.6262358;0.666667;0;1.044444;0.992776656;0.99277592
20.304353;1.03493707;0.762878112;0.0032924775;0.737124439;0.00318075529;1.03592455;1.05433173;0.741984704;0.0932518407;49.6266191;-0.0128780186;0.0303675395;0.749999608;0.0333334398;1.03493749;0.686590578;0.00296316553;10;49.6266188;0.666667;0;1.044444;0.992780657;0.992779904
20.305353;1.03493906;0.763091424;0.00330025515;0.737329132;0.00318829039;1.03592858;1.05434158;0.742184299;0.0933046917;49.6270081;-0.0130913755;0.0303608708;0.749999593;0.0333334303;1.0349395;0.68678257;0.0029701721;10;49.6270078;0.666667;0;1.044444;0.992784657;0.992783887
20.306353;1.03494203;0.7633014;0.00330803415;0.737529894;0.00319582263;1.03593361;1.05435121;0.742380889;0.0933565095;49.6274041;-0.0133013983;0.0303553141;0.749999582;0.0333334188;1.03494252;0.686971561;0.00297717748;10;49.6274038;0.666667;0;1.044444;0.992788656;0.992787871
20.307353;1.03494401;0.763508042;0.00331581483;0.737728152;0.00320335775;1.03593864;1.05436161;0.742573776;0.0934093142;49.6278061;-0.0135080871;0.0303486466;0.749999573;0.0333334053;1.03494453;0.687157551;0.00298418152;10;49.6278058;0.666667;0;1.044444;0.992792655;0.992791854
20.308353;1.03494599;0.763711349;0.00332470852;0.737923192;0.00321196589;1.03594367;1.05437178;0.742763659;0.0934600316;49.6282151;-0.0137114414;0.0303419793;0.749999569;0.0333333901;1.03494654;0.68734054;0.00299218426;10;49.6282148;0.666667;0;1.044444;0.992797654;0.992796836
20.309353;1.03494897;0.763912432;0.00333360426;0.738115374;0.00322057012;1.0359487;1.05438183;0.742951508;0.0935107589;49.6286291;-0.0139125724;0.0303342009;0.749999568;0.0333333734;1.03494954;0.687521529;0.00300018592;10;49.6286288;0.666667;0;1.044444;0.992801652;0.992800819
20.310353;1.03495094;0.764109071;0.00334250217;0.738303977;0.00322917661;1.03595372;1.05439178;0.743135219;0.0935614958;49.6290491;-0.0141092576;0.030326423;0.74999957;0.0333333554;1.03495155;0.687698516;0.00300818676;10;49.6290488;0.666667;0;1.044444;0.992806651;0.992805801
20.311353;1.03495391;0.764302376;0.00335140227;0.738488649;0.00323777923;1.03595874;1.05440249;0.743315227;0.0936121646;49.6294751;-0.0143026077;0.0303186457;0.749999577;0.0333333366;1.03495455;0.687872501;0.00301618694;10;49.6294748;0.666667;0;1.044444;0.992810649;0.992809783
20.312353;1.03495689;0.764493459;0.00336141562;0.738671175;0.00324745477;1.03596476;1.05441197;0.743492933;0.0936608342;49.6299071;-0.0144937337;0.0303108693;0.749999586;0.0333333174;1.03495755;0.688044484;0.00302518646;10;49.6299068;0.666667;0;1.044444;0.992815648;0.992814766
20.313353;1.03495986;0.764680098;0.00337031985;0.738849409;0.00325605608;1.03597078;1.05442234;0.743666853;0.0937104792;49.6303451;-0.0146804134;0.0303030939;0.7499996;0.0333332978;1.03496055;0.688212465;0.00303318517;10;49.6303448;0.666667;0;1.044444;0.992820647;0.992819749
20.314353;1.03496284;0.764864514;0.00338033699;0.739025496;0.00326573012;1.0359768;1.0544326;0.743838741;0.09375908;49.630788;-0.0148648687;0.0302942085;0.749999616;0.0333332779;1.03496355;0.688378444;0.0030421829;10;49.6307878;0.666667;0;1.044444;0.992825647;0.992824732
20.315353;1.03496581;0.7650456;0.00339146686;0.739198363;0.00327647643;1.03598281;1.0544435;0.744005957;0.0938065693;49.631237;-0.0150459886;0.0302853241;0.749999635;0.0333332572;1.03496655;0.688541421;0.00305217959;10;49.6312368;0.666667;0;1.044444;0.992831647;0.992830717
20.316353;1.03496879;0.76522224;0.00340148707;0.739366937;0.0032861472;1.03598883;1.05445342;0.744170706;0.0938551992;49.631691;-0.0152226619;0.0302764402;0.749999656;0.0333332355;1.03496955;0.688700395;0.0030611753;10;49.6316907;0.666667;0;1.044444;0.992836647;0.992835702
20.317353;1.03497176;0.765396661;0.00341261979;0.739533363;0.00329688875;1.03599584;1.05446397;0.744331835;0.0939016631;49.63215;-0.0153971113;0.0302664458;0.74999968;0.0333332125;1.03497255;0.688857368;0.00307117021;10;49.6321497;0.666667;0;1.044444;0.992841648;0.992840689
20.318353;1.03497474;0.765567749;0.00342375388;0.73969657;0.00330762673;1.03600186;1.05447442;0.74448988;0.0939491892;49.632614;-0.0155682258;0.030257563;0.749999706;0.0333331878;1.03497556;0.689011339;0.00308116456;10;49.6326137;0.666667;0;1.044444;0.99284765;0.992846677
20.319353;1.03497872;0.765735507;0.00343488919;0.739855842;0.00331835733;1.03600887;1.05448475;0.74464484;0.0939946162;49.633084;-0.0157360061;0.0302475697;0.749999733;0.0333331616;1.03497956;0.689162309;0.00309115855;10;49.6330837;0.666667;0;1.044444;0.992852651;0.992851668
20.320353;1.0349817;0.765899933;0.00344713644;0.740012607;0.00333016017;1.03601588;1.05449484;0.744797855;0.094041116;49.633558;-0.0159004525;0.030237577;0.749999762;0.033333134;1.03498256;0.689310279;0.0031021522;10;49.6335577;0.666667;0;1.044444;0.992858652;0.992857661
20.321353;1.03498568;0.766061028;0.00345827287;0.740165435;0.0033408816;1.03602289;1.0545057;0.744946114;0.0940864927;49.6340381;-0.0160615658;0.0302264738;0.749999792;0.033333105;1.03498657;0.689455248;0.00311214539;10;49.6340377;0.666667;0;1.044444;0.992864652;0.992863657
20.322353;1.03498867;0.766218791;0.00347052025;0.740315757;0.0033526752;1.0360299;1.05451544;0.74509199;0.0941309133;49.6345221;-0.0162193465;0.0302153709;0.749999822;0.0333330752;1.03498958;0.689597217;0.00312313798;10;49.6345217;0.666667;0;1.044444;0.992870651;0.992869657
20.323353;1.03499265;0.766373221;0.00348276708;0.740462142;0.00336446103;1.03603792;1.05452608;0.745234082;0.0941752543;49.6350111;-0.0163737952;0.0302042679;0.749999853;0.0333330448;1.03499358;0.689736187;0.00313412996;10;49.6350107;0.666667;0;1.044444;0.992876648;0.99287566
20.324353;1.03499664;0.766525431;0.00349612406;0.740606378;0.00337731603;1.03604493;1.05453648;0.745374227;0.0942196154;49.6355041;-0.0165260236;0.0301931648;0.749999884;0.0333330143;1.03499759;0.689873158;0.00314612146;10;49.6355037;0.666667;0;1.044444;0.992882644;0.992881667
20.325353;1.03500064;0.766673196;0.00350947955;0.740746317;0.00339016683;1.03605294;1.05454664;0.74551032;0.0942629428;49.6360021;-0.0166738099;0.0301809501;0.749999915;0.0333329841;1.0350016;0.690006131;0.00315811273;10;49.6360017;0.666667;0;1.044444;0.992888638;0.992887679
20.326353;1.03500463;0.76681874;0.00352283309;0.740884107;0.00340301383;1.03606095;1.05455768;0.745642628;0.0943061908;49.6365051;-0.0168193765;0.0301698458;0.749999945;0.0333329547;1.03500561;0.690137105;0.00317010417;10;49.6365047;0.666667;0;1.044444;0.992895632;0.992894695
20.327353;1.03500862;0.766959841;0.00353618427;0.7410176;0.00341585763;1.03606896;1.0545685;0.74577299;0.0943484054;49.6370111;-0.0169605012;0.0301576297;0.749999974;0.0333329265;1.03500962;0.690264081;0.00318209631;10;49.6370107;0.666667;0;1.044444;0.992901624;0.992900716
20.328353;1.03501262;0.767098721;0.00354953276;0.741148944;0.00342869899;1.03607798;1.0545782;0.745899918;0.0943907186;49.6375222;-0.017099406;0.0301443019;0.750000002;0.0333328998;1.03501363;0.690389059;0.00319408974;10;49.6375217;0.666667;0;1.044444;0.992908615;0.992907741
20.329353;1.03501662;0.767234268;0.00356398951;0.741277064;0.00344261198;1.03608599;1.05458965;0.746023496;0.0944318211;49.6380372;-0.0172349796;0.030132085;0.750000028;0.0333328748;1.03501764;0.69051104;0.00320708494;10;49.6380367;0.666667;0;1.044444;0.992914605;0.99291377
20.330353;1.03502162;0.767366485;0.00357844333;0.741401244;0.0034565201;1.03609501;1.05460001;0.74614364;0.0944730231;49.6385562;-0.0173672217;0.0301187567;0.750000052;0.0333328518;1.03502265;0.690630022;0.00322008218;10;49.6385557;0.666667;0;1.044444;0.992921594;0.992920802
20.331353;1.03502563;0.767495369;0.00359289416;0.741522917;0.00347043022;1.03610402;1.05461012;0.746261839;0.0945131931;49.6390792;-0.0174961317;0.0301054282;0.750000073;0.0333328309;1.03502666;0.690746007;0.0032330815;10;49.6390787;0.666667;0;1.044444;0.992928582;0.992927836
20.332353;1.03503063;0.767620922;0.003607342;0.741640651;0.00348433585;1.03611304;1.054621;0.746376338;0.0945532963;49.6396063;-0.0176217089;0.0300909883;0.750000092;0.0333328122;1.03503166;0.690858993;0.00324608275;10;49.6396057;0.666667;0;1.044444;0.992934569;0.992933873
20.333353;1.03503464;0.767744255;0.00362289808;0.741756951;0.00349931747;1.03612205;1.05463187;0.746487669;0.0945934005;49.6401363;-0.0177450641;0.0300776593;0.750000109;0.0333327961;1.03503567;0.690969981;0.0032600857;10;49.6401357;0.666667;0;1.044444;0.992941556;0.992940912
20.334353;1.03503965;0.767863145;0.00363734052;0.741868239;0.0035132216;1.03613107;1.05464239;0.746596088;0.094632485;49.6406703;-0.0178639748;0.0300632189;0.750000124;0.0333327828;1.03504067;0.691076969;0.00327309004;10;49.6406697;0.666667;0;1.044444;0.992948541;0.992947953
20.335353;1.03504466;0.767979816;0.00365289199;0.741977379;0.00352819895;1.03614008;1.0546528;0.746701422;0.0946715822;49.6412083;-0.0179806628;0.0300487781;0.750000137;0.0333327724;1.03504567;0.691181959;0.00328709542;10;49.6412077;0.666667;0;1.044444;0.992956526;0.992955995
20.336353;1.03504867;0.768093154;0.00366955303;0.742084013;0.00354425333;1.03615009;1.05466409;0.746802971;0.0947095496;49.6417493;-0.0180940163;0.0300332256;0.750000148;0.0333327649;1.03504967;0.69128395;0.00330210161;10;49.6417487;0.666667;0;1.044444;0.992963511;0.992963039
20.337353;1.03505368;0.76820316;0.00368510191;0.742186709;0.00355923133;1.03616011;1.05467414;0.746902227;0.0947476298;49.6422944;-0.0182040351;0.0300187835;0.750000157;0.0333327603;1.03505466;0.691382942;0.00331610855;10;49.6422937;0.666667;0;1.044444;0.992970495;0.992970082
20.338353;1.0350587;0.768310946;0.00370176124;0.742287256;0.00357528374;1.03617012;1.05468508;0.746997696;0.0947856333;49.6428414;-0.01831183;0.0300032295;0.750000165;0.0333327583;1.03505965;0.691479935;0.0033311163;10;49.6428407;0.666667;0;1.044444;0.992977478;0.992977126
20.339353;1.03506471;0.768414287;0.00371842022;0.742382791;0.00359133396;1.03618012;1.05469578;0.747091223;0.0948226058;49.6433924;-0.0184151784;0.0299876752;0.75000017;0.0333327587;1.03506565;0.691572928;0.00334612491;10;49.6433917;0.666667;0;1.044444;0.992985462;0.99298517
20.340353;1.03506972;0.768515409;0.00373507901;0.742476894;0.00360738919;1.03619013;1.05470734;0.747180964;0.0948584467;49.6439464;-0.0185163024;0.0299710099;0.750000172;0.0333327616;1.03507064;0.691663922;0.00336113434;10;49.6439457;0.666667;0;1.044444;0.992992444;0.992992213
20.341353;1.03507474;0.768613196;0.00375173774;0.742567776;0.00362344611;1.03620013;1.05471768;0.747268416;0.0948943984;49.6445034;-0.0186140904;0.0299543453;0.750000172;0.0333327666;1.03507563;0.691751916;0.00337614432;10;49.6445027;0.666667;0;1.044444;0.993000426;0.993000254
20.342353;1.03507975;0.76870765;0.00376950758;0.742655434;0.00364057827;1.03621114;1.05472889;0.747352083;0.0949302711;49.6450634;-0.0187085427;0.0299376822;0.750000169;0.0333327735;1.03508062;0.691836911;0.0033921544;10;49.6450626;0.666667;0;1.044444;0.993007406;0.993007295
20.343353;1.03508576;0.768799882;0.00378727758;0.742740227;0.00365770878;1.03622214;1.05473986;0.747432756;0.0949651115;49.6456254;-0.01880077;0.0299210206;0.750000163;0.033332782;1.03508661;0.691919906;0.00340816406;10;49.6456246;0.666667;0;1.044444;0.993015386;0.993015334
20.344353;1.03509077;0.76888767;0.00380504802;0.74282144;0.00367484491;1.03623315;1.05475073;0.747510352;0.0949999622;49.6461914;-0.0188885505;0.0299043608;0.750000152;0.0333327921;1.0350916;0.691998899;0.00342417287;10;49.6461906;0.666667;0;1.044444;0.993023363;0.993023371
20.345353;1.03509678;0.768973235;0.00382281924;0.742899787;0.00369197968;1.03624415;1.05476146;0.747585923;0.0950348231;49.6467595;-0.0189741064;0.0298865916;0.750000138;0.0333328037;1.03509758;0.692075892;0.00344018047;10;49.6467586;0.666667;0;1.044444;0.99303134;0.993031406
20.346353;1.03510279;0.769056579;0.00384170255;0.742975984;0.00371019011;1.03625515;1.05477196;0.747658501;0.0950686517;49.6473295;-0.0190574383;0.0298688238;0.750000121;0.0333328166;1.03510357;0.692150884;0.00345718658;10;49.6473286;0.666667;0;1.044444;0.993039315;0.993039439
20.347353;1.0351078;0.769135478;0.00385947586;0.743048603;0.00372733283;1.03626616;1.05478321;0.747727385;0.0951013583;49.6479025;-0.019136324;0.0298510574;0.750000101;0.0333328306;1.03510856;0.692221875;0.00347319105;10;49.6479016;0.666667;0;1.044444;0.993047289;0.993047471
20.348353;1.03511381;0.769212155;0.00387836148;0.743118356;0.00374554739;1.03627816;1.05479434;0.747793192;0.095134075;49.6484775;-0.0192129861;0.0298332921;0.750000079;0.0333328451;1.03511455;0.692290866;0.00349019387;10;49.6484766;0.666667;0;1.044444;0.993055261;0.993055501
20.349353;1.03511982;0.7692855;0.00389835953;0.743184887;0.00376483723;1.03628916;1.05480536;0.747856976;0.0951668018;49.6490555;-0.0192863139;0.0298144163;0.750000055;0.03333286;1.03512053;0.692356855;0.00350819516;10;49.6490546;0.666667;0;1.044444;0.993063233;0.993063529
20.350353;1.03512583;0.769356623;0.0039172479;0.743249268;0.00378305548;1.03630117;1.05481626;0.747917685;0.0951984856;49.6496345;-0.0193574185;0.0297955411;0.750000031;0.0333328751;1.03512652;0.692420844;0.00352519513;10;49.6496336;0.666667;0;1.044444;0.993071203;0.993071556
20.351353;1.03513184;0.769424411;0.00393724887;0.743310427;0.00380234896;1.03631318;1.0548278;0.747974784;0.0952301118;49.6502165;-0.0194251889;0.0297766659;0.750000006;0.0333328904;1.0351325;0.692481833;0.003543194;10;49.6502156;0.666667;0;1.044444;0.993079173;0.993079581
20.352353;1.03513885;0.769488868;0.00395614021;0.743367646;0.00382056721;1.03632518;1.05483834;0.748029425;0.0952618271;49.6507995;-0.0194896255;0.0297566796;0.749999981;0.0333329058;1.03513949;0.692539822;0.00356019206;10;49.6507986;0.666667;0;1.044444;0.993087143;0.993087604
20.353353;1.03514487;0.769549992;0.00397614406;0.74342236;0.00383986448;1.03633819;1.05484965;0.748081427;0.0952924203;49.6513856;-0.0195507282;0.029737804;0.749999956;0.0333329211;1.03514547;0.69259481;0.00357818958;10;49.6513845;0.666667;0;1.044444;0.993096112;0.993096626
20.354353;1.03515088;0.769608893;0.00399726036;0.743474926;0.00386023715;1.03635019;1.05486083;0.748130354;0.0953230231;49.6519726;-0.0196096085;0.0297178166;0.749999932;0.033332936;1.03515145;0.692647798;0.00359718671;10;49.6519715;0.666667;0;1.044444;0.993104082;0.993104644
20.355353;1.0351579;0.769665573;0.00401726691;0.743524626;0.00387953471;1.0363632;1.05487177;0.748177345;0.0953525925;49.6525626;-0.0196662667;0.0296978279;0.749999909;0.0333329502;1.03515843;0.692698786;0.00361518346;10;49.6525615;0.666667;0;1.044444;0.993113052;0.99311366
20.356353;1.03516391;0.769718919;0.00403838588;0.743571822;0.00389991132;1.0363752;1.05488261;0.748221261;0.0953821708;49.6531526;-0.0197195919;0.0296767265;0.749999887;0.0333329636;1.03516441;0.692746774;0.00363417982;10;49.6531515;0.666667;0;1.044444;0.993121024;0.993121673
20.357353;1.03517093;0.769768932;0.00405839489;0.743615079;0.00391921256;1.0363882;1.05489431;0.748261399;0.0954106149;49.6537456;-0.0197695848;0.0296567342;0.749999865;0.0333329757;1.03517139;0.692791761;0.00365217583;10;49.6537445;0.666667;0;1.044444;0.993129997;0.993130684
20.358353;1.03517695;0.769815611;0.004079516;0.743655833;0.00393959247;1.03640121;1.05490578;0.74829855;0.0954390788;49.6543386;-0.0198162456;0.0296356287;0.749999845;0.0333329865;1.03517737;0.692833747;0.00367117159;10;49.6543375;0.666667;0;1.044444;0.993137971;0.99313869
20.359353;1.03518397;0.769861179;0.00410174918;0.743694793;0.0039610432;1.03641421;1.05491614;0.748334383;0.095467642;49.6549337;-0.0198617967;0.0296145208;0.749999827;0.0333329958;1.03518435;0.692874733;0.00369116709;10;49.6549325;0.666667;0;1.044444;0.993146947;0.993147693
20.360353;1.03519099;0.769902302;0.00412287231;0.743729459;0.00398142165;1.03642821;1.05492738;0.748367493;0.0954950714;49.6555307;-0.0199029052;0.0295922997;0.749999809;0.0333330038;1.03519132;0.692911719;0.00371016214;10;49.6555295;0.666667;0;1.044444;0.993155924;0.993156692
20.361353;1.03519801;0.769941204;0.00414510768;0.743761977;0.00400287451;1.03644122;1.05493936;0.74839691;0.0955224316;49.6561287;-0.0199417934;0.0295711876;0.749999792;0.0333330107;1.0351983;0.692946705;0.00373015637;10;49.6561275;0.666667;0;1.044444;0.993163903;0.993164687
20.362353;1.03520503;0.769977885;0.0041673441;0.743792348;0.00402432849;1.03645522;1.05495025;0.748423957;0.0955488382;49.6567267;-0.0199784614;0.0295489623;0.749999777;0.0333330167;1.03520528;0.69297969;0.0037501494;10;49.6567255;0.666667;0;1.044444;0.993172884;0.993173678
20.363353;1.03521206;0.770011231;0.00418958133;0.743819498;0.00404578372;1.03646822;1.05496199;0.74844828;0.0955751649;49.6573267;-0.0200117982;0.0295267349;0.749999763;0.033333022;1.03521225;0.693009675;0.00377014094;10;49.6573255;0.666667;0;1.044444;0.993181865;0.993182667
20.364353;1.03521908;0.770042356;0.00421181903;0.7438445;0.00406724018;1.03648223;1.05497251;0.748470319;0.0956016022;49.6579277;-0.0200429149;0.0295045052;0.749999751;0.0333330267;1.03521923;0.69303766;0.00379013086;10;49.6579265;0.666667;0;1.044444;0.993190847;0.993191652
20.365353;1.0352261;0.770070148;0.00423405674;0.743866281;0.00408869781;1.03649623;1.0549839;0.748489634;0.0956269064;49.6585297;-0.0200707004;0.0294811624;0.749999741;0.0333330308;1.0352262;0.693062644;0.00381011917;10;49.6585285;0.666667;0;1.044444;0.99319983;0.993200634
20.366353;1.03523311;0.770095718;0.0042574051;0.743885913;0.00411122975;1.03651023;1.05499516;0.748505874;0.0956522203;49.6591317;-0.0200962656;0.0294578175;0.749999733;0.0333330346;1.03523318;0.693085628;0.00383110596;10;49.6591305;0.666667;0;1.044444;0.993208815;0.993209615
20.367353;1.03524113;0.770117954;0.00428075259;0.743901604;0.00413375854;1.03652523;1.05500731;0.748519388;0.0956774545;49.6597347;-0.020118499;0.0294355816;0.749999727;0.0333330382;1.03524116;0.693105612;0.0038520914;10;49.6597335;0.666667;0;1.044444;0.993217802;0.993218593
20.368353;1.03524814;0.770137968;0.00430409881;0.743915866;0.00415629201;1.03653923;1.05501822;0.748530618;0.0957017468;49.6603387;-0.0201385116;0.0294111216;0.749999724;0.033333042;1.03524813;0.693123596;0.00387307568;10;49.6603375;0.666667;0;1.044444;0.993226791;0.993227569
20.369353;1.03525616;0.770155761;0.00432744345;0.743927262;0.00417882192;1.03655323;1.05502999;0.748539122;0.0957259595;49.6609427;-0.0201563032;0.0293877714;0.749999721;0.0333330464;1.03525611;0.69313958;0.00389405903;10;49.6609415;0.666667;0;1.044444;0.993235782;0.993236544
20.370353;1.03526316;0.770170221;0.00435078621;0.743936155;0.00420135609;1.03656823;1.05504066;0.74854631;0.0957492195;49.6615477;-0.0201707623;0.0293644197;0.749999721;0.0333330518;1.03526309;0.693152565;0.00391504166;10;49.6615465;0.666667;0;1.044444;0.993244775;0.993245519
20.371353;1.03527117;0.77018246;0.004375238;0.743942183;0.0042249594;1.03658323;1.0550522;0.748549719;0.0957723997;49.6621537;-0.0201829997;0.0293399561;0.749999721;0.0333330585;1.03527107;0.693163551;0.00393702379;10;49.6621526;0.666667;0;1.044444;0.993253771;0.993254492
20.372353;1.03527818;0.770192477;0.00439857647;0.743946782;0.00424749326;1.03659823;1.05506349;0.748551191;0.0957956009;49.6627587;-0.0201930152;0.0293154916;0.749999722;0.0333330667;1.03527805;0.693172538;0.00395800565;10;49.6627576;0.666667;0;1.044444;0.993262769;0.993263464
20.373353;1.03528618;0.770199163;0.00442302369;0.743947443;0.00427109576;1.03661323;1.05507567;0.748548884;0.0958176687;49.6633647;-0.0201996975;0.0292910265;0.749999724;0.0333330765;1.03528603;0.693178525;0.00397998753;10;49.6633636;0.666667;0;1.044444;0.99327177;0.993272436
20.374353;1.03529418;0.770203626;0.00444746848;0.743945958;0.00429469742;1.03662822;1.05508672;0.748545261;0.0958398365;49.6639707;-0.0202041575;0.0292654503;0.749999726;0.0333330877;1.03529401;0.693182514;0.00400196973;10;49.6639696;0.666667;0;1.044444;0.993280773;0.993281407
20.375353;1.03530218;0.770205867;0.00447191068;0.743942327;0.00431829785;1.03664322;1.05509865;0.748538912;0.0958608715;49.6645767;-0.0202063954;0.0292409854;0.74999973;0.0333331003;1.03530199;0.693184502;0.00402395258;10;49.6645756;0.666667;0;1.044444;0.993289777;0.993290378
20.376353;1.03531018;0.770205886;0.0044974612;0.74393655;0.00434296989;1.03665921;1.05510934;0.748531329;0.0958820181;49.6651827;-0.0202064109;0.0292154103;0.749999735;0.0333331141;1.03530998;0.693184492;0.00404693639;10;49.6651816;0.666667;0;1.044444;0.993299782;0.993300349
20.377353;1.03531818;0.77020257;0.00452189755;0.743927555;0.00436656677;1.03667421;1.05512091;0.748519968;0.0959030856;49.6657886;-0.0202030928;0.029189836;0.749999741;0.0333331287;1.03531796;0.693181481;0.00406892143;10;49.6657876;0.666667;0;1.044444;0.993308788;0.993309321
20.378353;1.03532618;0.770197032;0.0045474418;0.743916414;0.00439123462;1.0366902;1.05513247;0.7485065;0.0959241531;49.6663946;-0.0201975522;0.029164263;0.74999975;0.0333331439;1.03532595;0.693176471;0.00409190794;10;49.6663936;0.666667;0;1.044444;0.993317794;0.993318292
20.379353;1.03533418;0.770189271;0.00457298265;0.743903127;0.00441590001;1.0367052;1.05514379;0.748491095;0.0959441898;49.6670006;-0.0201897889;0.0291375807;0.74999976;0.0333331594;1.03533394;0.693169463;0.00411489604;10;49.6669997;0.666667;0;1.044444;0.9933268;0.993327265
20.381353;1.03535018;0.77016708;0.00462405408;0.743870119;0.00446522328;1.03673718;1.05516695;0.74845255;0.0959831653;49.6682115;-0.0201675931;0.0290853328;0.749999788;0.0333331905;1.03534992;0.69314945;0.00416087708;10;49.6682107;0.666667;0;1.044444;0.99334581;0.993346209
20.382353;1.03535918;0.770151539;0.00465069608;0.743848605;0.00449095061;1.03675318;1.05517891;0.748429325;0.0960020929;49.6688165;-0.0201520493;0.0290586567;0.749999806;0.0333332061;1.03535891;0.693135448;0.00418487002;10;49.6688157;0.666667;0;1.044444;0.993355814;0.993356181
20.383353;1.03536718;0.770134885;0.00467622425;0.743826738;0.00451560776;1.03677017;1.05519061;0.748404165;0.0960199897;49.6694205;-0.0201353935;0.029031983;0.749999826;0.0333332217;1.0353669;0.693120448;0.0042078646;10;49.6694197;0.666667;0;1.044444;0.993364817;0.993365153
20.384353;1.03537518;0.770114897;0.00470286128;0.743801654;0.0045413374;1.03678616;1.05520133;0.748377603;0.0960390296;49.6700245;-0.0201154035;0.0290053117;0.749999849;0.0333332373;1.03537489;0.693102451;0.00423186086;10;49.6700237;0.666667;0;1.044444;0.993373817;0.993374124
20.385353;1.03538418;0.770092685;0.00472949643;0.743773707;0.00456706252;1.03680216;1.05521279;0.74834735;0.0960569474;49.6706274;-0.0200931902;0.0289775316;0.749999875;0.0333332528;1.03538389;0.693082456;0.00425585876;10;49.6706267;0.666667;0;1.044444;0.993383817;0.993384095
20.386353;1.03539219;0.770068248;0.00475612994;0.743744334;0.00459279236;1.03681915;1.05522512;0.748315427;0.0960737317;49.6712294;-0.0200687537;0.0289497537;0.749999902;0.0333332682;1.03539188;0.693060465;0.00427985814;10;49.6712287;0.666667;0;1.044444;0.993392814;0.993393066
20.387353;1.03540119;0.770041587;0.00478276196;0.743712101;0.00461851836;1.03683614;1.05523634;0.748282188;0.0960916687;49.6718314;-0.0200420936;0.028923089;0.749999931;0.0333332836;1.03540087;0.693036476;0.00430385877;10;49.6718307;0.666667;0;1.044444;0.99340281;0.993403037
20.388353;1.0354102;0.7700127;0.00480939277;0.743677723;0.00464424514;1.03685214;1.05524743;0.748245877;0.096108562;49.6724323;-0.0200132101;0.0288953149;0.749999962;0.0333332988;1.03540986;0.693010491;0.00432786042;10;49.6724318;0.666667;0;1.044444;0.993411805;0.993412008
20.389353;1.0354182;0.7699827;0.00483602268;0.743642994;0.00466997718;1.03686913;1.05525953;0.748207812;0.09612431;49.6730313;-0.019983214;0.0288664311;0.749999993;0.0333333138;1.03541786;0.692983508;0.00435186281;10;49.6730308;0.666667;0;1.044444;0.9934208;0.99342098
20.390353;1.03542721;0.769949364;0.00486376323;0.74360433;0.0046967784;1.03688613;1.05527137;0.74816676;0.0961411308;49.6736303;-0.0199498828;0.0288386594;0.750000024;0.0333333286;1.03542685;0.692953528;0.00437686558;10;49.6736298;0.666667;0;1.044444;0.993430795;0.993430952
20.391353;1.03543621;0.769913803;0.00489150379;0.743563524;0.00472357988;1.03690312;1.05528297;0.748124828;0.0961569184;49.6742283;-0.0199143273;0.0288108884;0.750000056;0.0333333432;1.03543584;0.692921549;0.00440186832;10;49.6742278;0.666667;0;1.044444;0.99343979;0.993439925
20.392353;1.03544522;0.769876017;0.00491813373;0.743520575;0.00474930826;1.03692012;1.05529458;0.748079739;0.0961727036;49.6748252;-0.0198765474;0.0287820067;0.750000087;0.0333333575;1.03544483;0.692887573;0.0044258706;10;49.6748248;0.666667;0;1.044444;0.993449786;0.993449898
20.393353;1.03545422;0.769837117;0.00494587577;0.743476556;0.00477610948;1.03693811;1.05530606;0.748033685;0.0961874443;49.6754212;-0.0198376539;0.0287531252;0.750000117;0.0333333713;1.03545383;0.692852598;0.00445087204;10;49.6754208;0.666667;0;1.044444;0.993458783;0.993458872
20.394353;1.03546322;0.769794881;0.00497473038;0.743429322;0.0048039834;1.0369551;1.05531741;0.747985613;0.0962021934;49.6760152;-0.019795425;0.028724244;0.750000146;0.0333333846;1.03546282;0.692814625;0.00447687248;10;49.6760148;0.666667;0;1.044444;0.993468781;0.993468847
20.395353;1.03547223;0.769751531;0.00500247583;0.743381016;0.00483078375;1.03697209;1.05532866;0.747934468;0.0962169513;49.6766081;-0.0197520831;0.0286953633;0.750000173;0.0333333973;1.03547181;0.692775652;0.00450187193;10;49.6766078;0.666667;0;1.044444;0.99347778;0.993477822
20.396353;1.03548123;0.769705957;0.00503022369;0.743330569;0.0048575834;1.03699009;1.05534078;0.747881653;0.0962305747;49.6772001;-0.019706517;0.0286664829;0.750000197;0.0333334094;1.0354808;0.692734679;0.00452687061;10;49.6771998;0.666667;0;1.044444;0.99348778;0.993487798
20.397353;1.03549024;0.769658158;0.00505908549;0.743277977;0.0048854551;1.03700708;1.05535177;0.747827524;0.0962442981;49.6777911;-0.0196587262;0.0286364918;0.75000022;0.0333334209;1.03548979;0.692691706;0.00455286878;10;49.6777908;0.666667;0;1.044444;0.993496781;0.993496774
20.398353;1.03549924;0.769608134;0.00508683937;0.743223241;0.00491225254;1.03702507;1.05536365;0.747771724;0.0962579406;49.6783801;-0.0196087107;0.0286076124;0.750000239;0.0333334317;1.03549879;0.692646733;0.00457786675;10;49.6783798;0.666667;0;1.044444;0.993506784;0.99350675
20.399353;1.03550824;0.769556999;0.00511570778;0.743167433;0.00494012164;1.03704306;1.05537552;0.747712767;0.0962715821;49.678967;-0.0195575812;0.0285776222;0.750000254;0.0333334416;1.03550778;0.69260076;0.00460386481;10;49.6789668;0.666667;0;1.044444;0.993515787;0.993515727
20.400353;1.03551825;0.769502527;0.00514457967;0.743107691;0.00496798455;1.03706105;1.05538715;0.747652927;0.096284192;49.679553;-0.0195031152;0.0285476325;0.750000265;0.0333334505;1.03551777;0.692551786;0.00462986321;10;49.6795528;0.666667;0;1.044444;0.993525792;0.993525705
20.401353;1.03552725;0.769446945;0.0051734549;0.743047595;0.00499585085;1.03707904;1.05539867;0.747590016;0.0962968123;49.680137;-0.019447535;0.0285176432;0.750000272;0.0333334581;1.03552676;0.69250181;0.00465586211;10;49.6801368;0.666667;0;1.044444;0.993534797;0.993534683
20.402353;1.03553625;0.769389138;0.0052023331;0.742985355;0.00502371577;1.03709703;1.05541018;0.747526053;0.0963094325;49.68072;-0.0193897293;0.0284876542;0.750000275;0.0333334642;1.03553575;0.692449834;0.00468186157;10;49.6807198;0.666667;0;1.044444;0.993543804;0.993543662
20.403353;1.03554626;0.769330219;0.00523121372;0.742921327;0.0050515744;1.03711502;1.05542145;0.747461208;0.0963210216;49.6813009;-0.0193308095;0.0284576657;0.750000274;0.0333334686;1.03554574;0.692396857;0.00470786146;10;49.6813008;0.666667;0;1.044444;0.993553812;0.993553642
20.404353;1.03555526;0.769269078;0.00526009616;0.742855873;0.00507943647;1.03713302;1.05543372;0.747392503;0.0963325199;49.6818799;-0.0192696649;0.0284265667;0.75000027;0.033333471;1.03555473;0.692341879;0.00473386159;10;49.6818798;0.666667;0;1.044444;0.993562821;0.993562623
20.405353;1.03556427;0.769205714;0.0052900909;0.742788274;0.00510837009;1.03715101;1.05544476;0.747323619;0.0963441304;49.6824569;-0.0192062961;0.0283965795;0.750000263;0.0333334716;1.03556372;0.692284901;0.00476086173;10;49.6824568;0.666667;0;1.044444;0.993572831;0.993572606
20.406353;1.03557428;0.769141238;0.00531897517;0.742718887;0.00513622454;1.03716999;1.05545679;0.747252982;0.0963556498;49.6830319;-0.0191418147;0.0283654821;0.750000253;0.0333334701;1.03557371;0.692226922;0.00478686182;10;49.6830318;0.666667;0;1.044444;0.993581843;0.99358159
20.407353;1.03558428;0.76907454;0.00534897074;0.742647355;0.00516515077;1.03718798;1.05546771;0.747179975;0.0963662176;49.6836049;-0.0190751101;0.0283343853;0.750000242;0.0333334666;1.0355837;0.692166942;0.00481386182;10;49.6836048;0.666667;0;1.044444;0.993591855;0.993591576
20.408353;1.03559329;0.769005621;0.00537896608;0.742574396;0.00519408097;1.03720697;1.05547962;0.747105214;0.0963766941;49.6841759;-0.0190061828;0.0283032892;0.750000228;0.0333334607;1.03559269;0.692104962;0.00484086169;10;49.6841758;0.666667;0;1.044444;0.993600869;0.993600562
20.409353;1.0356033;0.768935591;0.00540784965;0.742499648;0.00522193233;1.03722496;1.0554913;0.747029573;0.0963871917;49.6847449;-0.0189361443;0.0282721933;0.750000212;0.0333334525;1.03560269;0.692041981;0.00486686135;10;49.6847449;0.666667;0;1.044444;0.993609884;0.99360955
20.410353;1.03561231;0.76886445;0.00543784323;0.742424544;0.00525086082;1.03724396;1.05550297;0.746951827;0.0963966359;49.6853118;-0.018864995;0.0282410975;0.750000195;0.033333442;1.03561168;0.691977999;0.00489386071;10;49.6853119;0.666667;0;1.044444;0.993619899;0.993619538
20.412353;1.03563233;0.768715509;0.00549782559;0.742266466;0.00530870529;1.03728094;1.05552598;0.746791332;0.0964166083;49.6864398;-0.0187160332;0.0281789057;0.750000159;0.0333334142;1.03563166;0.691844031;0.00494785862;10;49.6864399;0.666667;0;1.044444;0.993637932;0.993637516
20.413353;1.03564234;0.768638817;0.00552892505;0.742185282;0.00533869925;1.03729993;1.05553731;0.746708582;0.0964250321;49.6869998;-0.0186393326;0.0281466984;0.750000142;0.0333333976;1.03564166;0.691775045;0.00497585736;10;49.6869999;0.666667;0;1.044444;0.993647948;0.993647506
20.414353;1.03565135;0.768559905;0.00555891145;0.742102668;0.00536762478;1.03731893;1.05554951;0.746624164;0.0964344291;49.6875578;-0.0185604118;0.0281156022;0.750000126;0.0333333798;1.03565065;0.691704058;0.00500285614;10;49.687558;0.666667;0;1.044444;0.993656965;0.993656496
20.416353;1.03567137;0.768398752;0.0056199898;0.741932789;0.0054265365;1.03735692;1.05557183;0.746452611;0.0964513123;49.6886668;-0.0183992439;0.028051187;0.750000099;0.0333333431;1.03567065;0.691559079;0.00505785397;10;49.688667;0.666667;0;1.044444;0.993676;0.993675479
20.417353;1.03568137;0.7683154;0.00564997092;0.741845167;0.00545545504;1.03737592;1.05558381;0.746363104;0.0964596809;49.6892178;-0.0183158858;0.0280189794;0.750000089;0.0333333249;1.03568064;0.691484087;0.00508485272;10;49.689218;0.666667;0;1.044444;0.993685018;0.993684471
20.418353;1.03569138;0.768230938;0.0056810617;0.741756474;0.00548544577;1.03739491;1.05559579;0.746273598;0.0964669981;49.6897658;-0.0182314186;0.0279867718;0.750000081;0.0333333072;1.03569064;0.691408094;0.00511285096;10;49.689766;0.666667;0;1.044444;0.993694035;0.993693464
20.419353;1.03570138;0.768145366;0.00571215115;0.741666708;0.00551543576;1.0374139;1.05560666;0.746182775;0.0964744184;49.6903108;-0.0181458424;0.0279545643;0.750000075;0.0333332903;1.03570064;0.691331099;0.00514084845;10;49.6903111;0.666667;0;1.044444;0.993703053;0.993702457
20.420353;1.03571138;0.768057573;0.00574212821;0.741574797;0.00554435209;1.03743389;1.0556184;0.746089231;0.0964828132;49.6908538;-0.0180580458;0.0279223573;0.750000071;0.0333332742;1.03571064;0.691252103;0.00516784518;10;49.6908541;0.666667;0;1.044444;0.99371307;0.993712452
20.422353;1.03573137;0.767878656;0.00580430093;0.741387762;0.00560432747;1.03747187;1.05564166;0.745899161;0.0964964733;49.6919328;-0.0178791235;0.0278579446;0.750000068;0.033333245;1.03573063;0.691091109;0.00522383711;10;49.6919331;0.666667;0;1.044444;0.993731103;0.993730445
20.423353;1.03574137;0.767786421;0.00583538565;0.741291564;0.00563431365;1.03749186;1.05565317;0.745802634;0.0965027914;49.6924668;-0.0177868861;0.0278246279;0.750000068;0.0333332317;1.03574063;0.691008111;0.00525183265;10;49.6924671;0.666667;0;1.044444;0.99374012;0.993739444
20.424353;1.03575136;0.767693074;0.0058664695;0.741194296;0.00566429877;1.03751085;1.05566469;0.745704003;0.0965091117;49.6929998;-0.0176935379;0.027792423;0.750000068;0.033333219;1.03575063;0.690924113;0.00527982799;10;49.6930001;0.666667;0;1.044444;0.993749137;0.993748444
20.425353;1.03576135;0.767599728;0.00589755283;0.74109703;0.00569428273;1.03753084;1.0556761;0.745604405;0.0965154447;49.6935288;-0.0176001897;0.0277602188;0.750000068;0.0333332067;1.03576063;0.690840115;0.00530782317;10;49.6935291;0.666667;0;1.044444;0.993758153;0.993757447
20.426353;1.03577134;0.76750416;0.00592863602;0.740997622;0.00572426544;1.03754983;1.05568738;0.745503842;0.0965217902;49.6940557;-0.0175046188;0.0277269044;0.750000069;0.0333331951;1.03577062;0.690754117;0.00533581828;10;49.6940561;0.666667;0;1.044444;0.993767169;0.993766451
20.427353;1.03578132;0.767406372;0.00596083058;0.740896069;0.0057553195;1.03756981;1.05569965;0.745401526;0.0965280459;49.6945787;-0.0174068251;0.0276935904;0.75000007;0.0333331845;1.03578062;0.690666119;0.00536481359;10;49.6945791;0.666667;0;1.044444;0.993776185;0.993775456
20.428353;1.0357923;0.767308583;0.00599191472;0.740793805;0.00578529374;1.0375888;1.05571082;0.745298944;0.0965333512;49.6950997;-0.0173090306;0.027661388;0.750000071;0.0333331757;1.03579161;0.690578122;0.00539280945;10;49.6951001;0.666667;0;1.044444;0.9937852;0.993784464
20.429353;1.03580229;0.767208573;0.00602299994;0.740690111;0.00581527196;1.03760879;1.05572188;0.745195393;0.0965386674;49.6956177;-0.0172090134;0.0276280745;0.750000072;0.0333331695;1.03580161;0.690488123;0.00542080614;10;49.6956181;0.666667;0;1.044444;0.993794215;0.993793472
20.430353;1.03581227;0.767108564;0.00605408645;0.740586421;0.00584524862;1.03762878;1.05573392;0.745089037;0.0965438923;49.6961327;-0.0171089956;0.0275947607;0.750000074;0.0333331665;1.0358116;0.690398124;0.00544880378;10;49.6961331;0.666667;0;1.044444;0.993803228;0.993802482
20.431353;1.03582224;0.767006334;0.00608628537;0.740480587;0.00587629646;1.03764778;1.05574499;0.744982329;0.0965492074;49.6966437;-0.0170067549;0.0275614464;0.750000075;0.0333331672;1.03582159;0.690306125;0.00547780235;10;49.6966441;0.666667;0;1.044444;0.993812241;0.993811493
20.432353;1.03583222;0.766904104;0.00611737437;0.740374756;0.00590627022;1.03766777;1.05575692;0.744875004;0.0965533895;49.6971527;-0.0169045134;0.0275281313;0.750000076;0.0333331719;1.03583159;0.690214124;0.00550580184;10;49.6971532;0.666667;0;1.044444;0.993821253;0.993820506
20.433353;1.0358432;0.766799654;0.00614957556;0.740266066;0.00593730971;1.03768777;1.05576775;0.744766358;0.0965587247;49.6976587;-0.016800049;0.0274948151;0.750000076;0.0333331803;1.03584258;0.690120121;0.00553480218;10;49.6976592;0.666667;0;1.044444;0.993829263;0.993828519
20.434353;1.03585318;0.766694093;0.00618066665;0.740157021;0.00596728119;1.03770776;1.05577959;0.744655958;0.0965629156;49.6981607;-0.0166944728;0.0274614978;0.750000076;0.0333331921;1.03585257;0.690025117;0.00556280323;10;49.6981612;0.666667;0;1.044444;0.993838271;0.993837534
20.435353;1.03586316;0.766588534;0.00621286969;0.740047978;0.00599832436;1.03772676;1.0557913;0.74454459;0.0965671159;49.6986596;-0.0165888965;0.0274281788;0.750000075;0.0333332068;1.03586256;0.689930112;0.00559180477;10;49.6986602;0.666667;0;1.044444;0.993847278;0.993846549
20.436353;1.03587414;0.766480752;0.00624507339;0.739936076;0.00602936071;1.03774676;1.05580203;0.744433921;0.0965714051;49.6991556;-0.0164810978;0.0273948582;0.750000074;0.033333224;1.03587355;0.689833106;0.00562080664;10;49.6991562;0.666667;0;1.044444;0.993856282;0.993855566
20.438353;1.0358941;0.766262969;0.00630837073;0.73971156;0.00609036879;1.03778676;1.05582525;0.744206088;0.0965787648;49.7001386;-0.01626328;0.0273282123;0.750000072;0.0333332645;1.03589354;0.68963709;0.00567781153;10;49.7001392;0.666667;0;1.044444;0.993873285;0.993872605
20.439353;1.03590509;0.766152968;0.00634057504;0.739597517;0.0061214012;1.03780676;1.05583675;0.744091728;0.0965819256;49.7006246;-0.0161532614;0.0272948873;0.75000007;0.0333332873;1.03590453;0.68953808;0.00570681484;10;49.7006252;0.666667;0;1.044444;0.993882284;0.993881628
20.441353;1.03592506;0.765929635;0.00640387171;0.739367647;0.00618240112;1.03784677;1.05585977;0.743858799;0.09658824;49.7015866;-0.015929895;0.0272271233;0.750000065;0.0333333368;1.03592453;0.68933706;0.00576382425;10;49.7015872;0.666667;0;1.044444;0.993899277;0.993898678
20.442353;1.03593605;0.765816304;0.00643607492;0.739250391;0.00621342978;1.03786678;1.05587018;0.743742064;0.0965914957;49.7020637;-0.0158165476;0.0271937952;0.75000006;0.0333333633;1.03593553;0.68923505;0.0057928309;10;49.7020642;0.666667;0;1.044444;0.993907272;0.993906705
20.443353;1.03594604;0.765702971;0.00646827751;0.739133851;0.00624446382;1.03788679;1.05588146;0.743624714;0.0965936174;49.7025357;-0.0157032023;0.0271604663;0.750000055;0.0333333909;1.03594553;0.689133041;0.00582183909;10;49.7025362;0.666667;0;1.044444;0.993916266;0.993915732
20.444353;1.03595703;0.765587417;0.00650047941;0.739014455;0.00627549149;1.0379068;1.05589275;0.743505257;0.09659679;49.7030057;-0.0155876376;0.027126025;0.750000049;0.0333334192;1.03595654;0.689029033;0.00585084882;10;49.7030062;0.666667;0;1.044444;0.993924261;0.993923758
20.445353;1.03596702;0.765471862;0.0065326806;0.738895776;0.00630652508;1.03792681;1.05590404;0.7433858;0.0965989094;49.7034717;-0.0154720757;0.0270926934;0.750000043;0.0333334481;1.03596655;0.688925026;0.00587985993;10;49.7034722;0.666667;0;1.044444;0.993932255;0.993931783
20.446353;1.03597702;0.765355197;0.00656488108;0.738776025;0.00633755864;1.03794683;1.05591534;0.743264237;0.096601028;49.7039337;-0.0153554059;0.0270582491;0.750000038;0.0333334772;1.03597656;0.688820021;0.00590887209;10;49.7039342;0.666667;0;1.044444;0.993941249;0.993940806
20.447353;1.03598801;0.765238529;0.00659708088;0.738655565;0.00636858606;1.03796685;1.05592752;0.743143111;0.0966030658;49.7043927;-0.0152387391;0.0270249138;0.750000035;0.0333335061;1.03598758;0.688715018;0.00593788491;10;49.7043932;0.666667;0;1.044444;0.993949242;0.993948827
20.448353;1.03599801;0.76512075;0.00662928011;0.738534749;0.0063996196;1.03798687;1.05593859;0.743020661;0.0966052045;49.7048477;-0.0151209643;0.0269915762;0.750000033;0.0333335343;1.0359976;0.688609018;0.00596689806;10;49.7048482;0.666667;0;1.044444;0.993957236;0.993956845
20.449353;1.03600901;0.765001858;0.00666147897;0.73841215;0.00643064697;1.03800689;1.05594977;0.742898128;0.0966073312;49.7052997;-0.0150020813;0.0269571249;0.750000033;0.0333335614;1.03600862;0.68850202;0.00599591124;10;49.7053002;0.666667;0;1.044444;0.993965231;0.99396486
20.450353;1.03601901;0.764881854;0.00669367767;0.738289194;0.00646168045;1.03802691;1.05596085;0.742774625;0.0966094673;49.7057478;-0.01488209;0.0269237822;0.750000036;0.0333335869;1.03601864;0.688394025;0.00602492418;10;49.7057482;0.666667;0;1.044444;0.993974226;0.99397387
20.451353;1.03602901;0.764761849;0.00672587649;0.738166242;0.00649271368;1.03804693;1.0559718;0.742650153;0.0966105602;49.7061928;-0.0147621012;0.0268893261;0.75000004;0.0333336104;1.03602866;0.68828603;0.00605393638;10;49.7061932;0.666667;0;1.044444;0.993982221;0.993981876
20.452353;1.03604001;0.764640731;0.00675807564;0.738041508;0.00652374006;1.03806695;1.05598287;0.742525598;0.0966126927;49.7066338;-0.0146410033;0.0268559786;0.750000046;0.0333336314;1.03603968;0.688177037;0.00608294726;10;49.7066342;0.666667;0;1.044444;0.993990217;0.993989877
20.453353;1.03605002;0.764519613;0.00679027534;0.737917489;0.00655477178;1.03808697;1.05599383;0.742400074;0.0966137819;49.7070718;-0.014519907;0.0268226286;0.750000053;0.0333336499;1.0360497;0.688068045;0.00611195623;10;49.7070722;0.666667;0;1.044444;0.993998213;0.993997873
20.454353;1.03606102;0.764397382;0.00682247584;0.737791689;0.0065857959;1.03810799;1.05600579;0.742273852;0.0966147782;49.7075049;-0.0143977008;0.0267881654;0.75000006;0.0333336656;1.03606072;0.687958052;0.00614096287;10;49.7075052;0.666667;0;1.044444;0.994006209;0.994005865
20.455353;1.03607103;0.76427515;0.00685467745;0.737666603;0.00661682487;1.03812801;1.05601663;0.742147359;0.0966158744;49.7079349;-0.0142754955;0.026754811;0.750000067;0.0333336786;1.03607074;0.68784806;0.00616996691;10;49.7079352;0.666667;0;1.044444;0.994014204;0.994013853
20.456353;1.03608203;0.764151805;0.00688688048;0.737539736;0.00664784586;1.03814803;1.05602747;0.742020867;0.0966169691;49.7083619;-0.0141521794;0.0267203437;0.750000074;0.0333336888;1.03608177;0.687737067;0.00619896825;10;49.7083622;0.666667;0;1.044444;0.994021198;0.994020836
20.457353;1.03609204;0.764027349;0.00691908518;0.737412511;0.00667887158;1.03816805;1.05603832;0.741893322;0.0966180628;49.7087849;-0.0140277527;0.0266869861;0.750000081;0.0333336963;1.03609179;0.687625073;0.00622796707;10;49.7087853;0.666667;0;1.044444;0.994029191;0.994028816
20.458353;1.03610204;0.76390289;0.00695018061;0.73728529;0.00670882312;1.03818807;1.05604917;0.741765778;0.0966181035;49.709204;-0.0139033259;0.0266536272;0.750000086;0.0333337015;1.03610181;0.687513079;0.00625596388;10;49.7092043;0.666667;0;1.044444;0.994037183;0.994036794
20.459353;1.03611305;0.763778432;0.00698238907;0.737157359;0.00673983873;1.03820809;1.0560609;0.741636566;0.0966191157;49.709619;-0.0137788992;0.0266191565;0.75000009;0.0333337048;1.03611284;0.687401084;0.00628495932;10;49.7096193;0.666667;0;1.044444;0.994045173;0.994044769
20.460353;1.03612306;0.763652862;0.00701459943;0.737029073;0.00677085907;1.03822812;1.05607175;0.741507969;0.0966191553;49.71003;-0.0136533607;0.0265857962;0.750000093;0.0333337065;1.03612286;0.687288089;0.00631395396;10;49.7100303;0.666667;0;1.044444;0.994052162;0.994051742
20.461353;1.03613406;0.763527293;0.00704681152;0.736900079;0.0068018713;1.03824814;1.05608249;0.741378401;0.0966202576;49.710438;-0.0135278218;0.0265513242;0.750000095;0.033333707;1.03613389;0.687175093;0.00634294824;10;49.7104383;0.666667;0;1.044444;0.99406015;0.994059713
