time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.462353;1.03614406;0.763400612;0.0070790252;0.736770728;0.00683288875;1.03826817;1.05609323;0.741248833;0.0966203073;49.7108421;-0.0134011707;0.0265179632;0.750000095;0.0333337065;1.03614392;0.687061097;0.00637194246;10;49.7108423;0.666667;0;1.044444;0.994068137;0.994067684
20.463353;1.03615407;0.763275044;0.00711124036;0.736642453;0.00686390499;1.0382882;1.05610486;0.741117598;0.0966202769;49.7112421;-0.0132756297;0.026484602;0.750000093;0.0333337051;1.03615394;0.686948101;0.00640093684;10;49.7112423;0.666667;0;1.044444;0.994075124;0.994074655
20.464353;1.03616507;0.763147252;0.00714345694;0.736511328;0.00689491337;1.03830823;1.0561156;0.740986977;0.0966203267;49.7116381;-0.0131478651;0.0264512413;0.750000091;0.0333337028;1.03616497;0.686833105;0.00642993153;10;49.7116384;0.666667;0;1.044444;0.994083111;0.994082625
20.465353;1.03617507;0.763020572;0.00717567494;0.736381989;0.00692592721;1.03832826;1.05612623;0.740856437;0.0966203877;49.7120311;-0.0130212101;0.02641677;0.750000087;0.0333336996;1.03617499;0.686719109;0.0064589266;10;49.7120314;0.666667;0;1.044444;0.994090098;0.994089597
20.466353;1.03618607;0.76289278;0.00720789434;0.736250873;0.00695693321;1.03834829;1.05613687;0.740725895;0.0966204492;49.7124201;-0.0128934426;0.0263834102;0.750000082;0.0333336954;1.03618602;0.686604113;0.00648792216;10;49.7124204;0.666667;0;1.044444;0.994098085;0.994097569
20.467353;1.03619607;0.762763876;0.00724011516;0.736119399;0.00698794492;1.03836832;1.0561475;0.740594301;0.0966205119;49.7128051;-0.0127645623;0.0263500511;0.750000077;0.0333336905;1.03619604;0.686488118;0.00651691823;10;49.7128054;0.666667;0;1.044444;0.994105073;0.994104543
20.468353;1.03620607;0.762636084;0.00727122629;0.735989003;0.0070178836;1.03838835;1.05615913;0.740462009;0.0966194331;49.7131862;-0.0126367918;0.0263166929;0.750000071;0.0333336848;1.03620606;0.686373125;0.00654491481;10;49.7131864;0.666667;0;1.044444;0.994112061;0.994111517
20.469353;1.03621707;0.762507179;0.00730344992;0.735856828;0.0070488873;1.03840838;1.05616977;0.740330412;0.0966194994;49.7135632;-0.0125079088;0.0262833358;0.750000065;0.0333336787;1.03621707;0.686257133;0.00657391179;10;49.7135635;0.666667;0;1.044444;0.994119051;0.994118493
20.470353;1.03622707;0.762378274;0.00733567494;0.735725369;0.00707989749;1.0384284;1.0561803;0.740197843;0.0966195786;49.7139362;-0.0123790244;0.0262488692;0.750000059;0.0333336724;1.03622709;0.686141142;0.00660290904;10;49.7139365;0.666667;0;1.044444;0.994127041;0.99412647
20.471353;1.03623706;0.762249368;0.0073679013;0.735593914;0.00711090748;1.03844842;1.05619093;0.74006519;0.096618598;49.7143052;-0.0122501386;0.0262155153;0.750000054;0.0333336664;1.0362371;0.686025153;0.00663190643;10;49.7143055;0.666667;0;1.044444;0.994134034;0.99413345
20.472353;1.03624806;0.762119351;0.00739901789;0.735460682;0.0071408381;1.03846844;1.05620145;0.739932617;0.0966186828;49.7146712;-0.0121201401;0.0261821631;0.750000049;0.033333661;1.03624811;0.685908164;0.006659904;10;49.7146715;0.666667;0;1.044444;0.994141028;0.994140431
20.473353;1.03625806;0.761990443;0.00743124692;0.735329237;0.00717184756;1.03848746;1.05621198;0.739800042;0.0966177184;49.7150332;-0.0119912511;0.0261488126;0.750000044;0.0333336564;1.03625811;0.685792177;0.00668890196;10;49.7150336;0.666667;0;1.044444;0.994148023;0.994147416
20.475353;1.03627807;0.761730402;0.00749459835;0.735064215;0.00723279341;1.03852748;1.05623404;0.739533141;0.0966167582;49.7157442;-0.0117312454;0.0260832264;0.750000037;0.0333336496;1.03627812;0.685558202;0.00674589993;10;49.7157446;0.666667;0;1.044444;0.994162018;0.994161396
20.476353;1.03628907;0.761600379;0.00752683221;0.734931001;0.00726379514;1.03854749;1.05624468;0.739400481;0.0966157904;49.7160942;-0.0116012399;0.0260498791;0.750000034;0.0333336474;1.03628912;0.685441214;0.00677489999;10;49.7160946;0.666667;0;1.044444;0.994168017;0.994167391
20.477353;1.03629908;0.761470354;0.00755795683;0.734798502;0.00729373166;1.0385675;1.05625522;0.739266851;0.0966148352;49.7164402;-0.0114712328;0.0260165323;0.750000031;0.0333336462;1.03629911;0.685324225;0.00680290043;10;49.7164407;0.666667;0;1.044444;0.994175016;0.99417439
20.478353;1.03630908;0.761340329;0.00759019437;0.734666005;0.00732474062;1.0385865;1.05626564;0.739133302;0.0966138927;49.7167832;-0.0113412241;0.0259831857;0.750000029;0.0333336459;1.0363091;0.685207235;0.00683190092;10;49.7167837;0.666667;0;1.044444;0.994182017;0.994181392
20.479353;1.03631909;0.761209191;0.00762132262;0.73453244;0.00735467786;1.0386065;1.05627619;0.738999673;0.0966129416;49.7171212;-0.011210103;0.0259509504;0.750000027;0.0333336468;1.0363191;0.685089244;0.0068599012;10;49.7171217;0.666667;0;1.044444;0.994189018;0.994188397
20.480353;1.0363291;0.761079164;0.00765356382;0.734399948;0.00738568793;1.0386265;1.05628674;0.738866044;0.0966119926;49.7174553;-0.0110800918;0.025917604;0.750000025;0.033333649;1.03632908;0.684972251;0.00688890115;10;49.7174557;0.666667;0;1.044444;0.99419502;0.994194405
20.481353;1.03634011;0.760949137;0.00768469584;0.73426675;0.00741561941;1.03864549;1.0562963;0.73873311;0.0966111365;49.7177863;-0.0109500796;0.0258842572;0.750000022;0.0333336526;1.03634007;0.684855258;0.00691690074;10;49.7177867;0.666667;0;1.044444;0.994202024;0.994201417
20.483353;1.03636013;0.760687974;0.00774696583;0.734000704;0.00747549902;1.03868448;1.05631742;0.73846691;0.0966092483;49.7184353;-0.0106889416;0.025818673;0.750000018;0.0333336632;1.03636004;0.684620269;0.00697289902;10;49.7184358;0.666667;0;1.044444;0.994215033;0.994214449
20.485353;1.03638015;0.760426817;0.00781035476;0.733734657;0.00753645324;1.03872347;1.05633856;0.738199664;0.0966063131;49.7190683;-0.0104278014;0.0257541959;0.750000013;0.0333336768;1.03638002;0.684385278;0.00702989689;10;49.7190688;0.666667;0;1.044444;0.994228045;0.994227491
20.486353;1.03639016;0.760296798;0.00784149592;0.733602168;0.00756639472;1.03874346;1.05634914;0.738066044;0.0966053725;49.7193793;-0.0102977868;0.0257208448;0.750000011;0.0333336841;1.03639001;0.684268281;0.00705789609;10;49.7193798;0.666667;0;1.044444;0.994234051;0.994233516
20.487353;1.03640018;0.760166781;0.00787263779;0.733469679;0.00759633635;1.03876246;1.05635873;0.737933119;0.0966045231;49.7196863;-0.0101677729;0.0256886044;0.750000009;0.0333336913;1.0364;0.684151283;0.00708589559;10;49.7196869;0.666667;0;1.044444;0.994240058;0.994239542
20.489353;1.0364202;0.759906759;0.0079349214;0.733204699;0.00765621979;1.03880144;1.05637991;0.737666938;0.0966015918;49.7202893;-0.00990774888;0.025624124;0.750000008;0.0333337041;1.03641999;0.683917282;0.00714189566;10;49.7202899;0.666667;0;1.044444;0.994252073;0.994251596
20.490353;1.03643022;0.759776753;0.00796606241;0.733072209;0.00768616114;1.03882043;1.05638952;0.737534017;0.0966007432;49.7205843;-0.00977773952;0.0255918853;0.75000001;0.033333709;1.03642998;0.683800279;0.00716989602;10;49.7205849;0.666667;0;1.044444;0.994259081;0.994258624
20.491353;1.03644023;0.759646751;0.00799609142;0.732939719;0.00771502967;1.03883941;1.05640012;0.737401456;0.0965987521;49.7208753;-0.00964773221;0.0255596485;0.750000012;0.0333337129;1.03643998;0.683683275;0.00719689623;10;49.7208759;0.666667;0;1.044444;0.994265089;0.994264652
20.492353;1.03645024;0.759516752;0.00802723023;0.732807229;0.0077449692;1.0388584;1.05640985;0.737269509;0.0965978929;49.7211633;-0.00951772706;0.025527414;0.750000016;0.0333337156;1.03644998;0.683566269;0.00722489599;10;49.721164;0.666667;0;1.044444;0.994271097;0.99427068
20.494353;1.03647027;0.759258984;0.00808839103;0.732544395;0.00780377276;1.03889636;1.05643021;0.737005003;0.0965950406;49.7217263;-0.00925994602;0.0254640653;0.750000027;0.0333337183;1.03646998;0.683334255;0.00727989425;10;49.721727;0.666667;0;1.044444;0.994282113;0.994281734
20.495353;1.03648028;0.759130104;0.00811952334;0.732412981;0.00783370898;1.03891634;1.05644083;0.736873498;0.0965940984;49.7220023;-0.00913105929;0.0254318407;0.750000034;0.0333337189;1.03647998;0.683218248;0.00730789326;10;49.722003;0.666667;0;1.044444;0.99428812;0.99428776
20.496353;1.03648929;0.759001226;0.00814954158;0.732282274;0.0078625799;1.03893432;1.05645058;0.736741554;0.096592183;49.7222743;-0.00900217516;0.0254007312;0.750000042;0.03333372;1.03648899;0.683102241;0.00733489259;10;49.722275;0.666667;0;1.044444;0.994294128;0.994293786
20.498353;1.03650931;0.758744592;0.00821067923;0.732020521;0.00792137655;1.03897227;1.05647107;0.736479082;0.096589307;49.7228063;-0.00874552554;0.0253374127;0.750000058;0.033333726;1.03650899;0.682871229;0.00738989276;10;49.722807;0.666667;0;1.044444;0.994305143;0.994304834
20.499353;1.03651932;0.758616834;0.00824068741;0.731890183;0.00795023814;1.03899124;1.05648083;0.736349245;0.0965884363;49.7230672;-0.00861775991;0.0253063143;0.750000066;0.0333337321;1.03651899;0.682756224;0.00741689355;10;49.723068;0.666667;0;1.044444;0.994311151;0.994310857
20.500353;1.03652832;0.758489079;0.00827180353;0.731760552;0.00798017928;1.03901022;1.0564906;0.736218359;0.0965865106;49.7233232;-0.00848999657;0.0252741078;0.750000074;0.033333741;1.036528;0.68264122;0.0074448947;10;49.723324;0.666667;0;1.044444;0.994316158;0.994315878
20.501353;1.03653833;0.758362438;0.00830180554;0.731631288;0.00800904104;1.03902919;1.05650048;0.736088447;0.0965856227;49.7235762;-0.00836334647;0.0252430153;0.750000081;0.0333337532;1.036538;0.682527216;0.00747189605;10;49.7235771;0.666667;0;1.044444;0.994322166;0.994321899
20.502353;1.03654833;0.758234689;0.00833180464;0.731500953;0.00803790338;1.03904717;1.05651026;0.735959666;0.09658369;49.7238252;-0.00823558715;0.0252119254;0.750000088;0.0333337689;1.036548;0.682412213;0.00749889739;10;49.7238261;0.666667;0;1.044444;0.994327174;0.994326918
20.503353;1.03655733;0.758108051;0.00836180077;0.731372397;0.00806677438;1.03906614;1.05652015;0.735829756;0.0965827952;49.7240702;-0.00810894055;0.0251808379;0.750000094;0.0333337884;1.036557;0.68229821;0.00752589845;10;49.7240711;0.666667;0;1.044444;0.994332181;0.994331935
20.504353;1.03656733;0.757982527;0.00839179386;0.731244209;0.00809563884;1.03908411;1.05653006;0.735700898;0.0965818975;49.7243122;-0.00798340643;0.0251497526;0.7500001;0.0333338118;1.03656701;0.682185206;0.00755289899;10;49.724313;0.666667;0;1.044444;0.994337188;0.994336952
20.505353;1.03657733;0.757857005;0.00842067278;0.731116022;0.00812343299;1.03910309;1.05653995;0.735573092;0.0965799459;49.7245492;-0.00785787346;0.0251197806;0.750000106;0.0333338389;1.03657701;0.682072201;0.00757889875;10;49.72455;0.666667;0;1.044444;0.994343195;0.994342966
20.506353;1.03658632;0.757731484;0.00845065991;0.73098854;0.00815230869;1.03912106;1.05654998;0.735444154;0.0965790335;49.7247832;-0.00773234138;0.0250886998;0.750000111;0.0333338692;1.03658601;0.681959195;0.00760589744;10;49.724784;0.666667;0;1.044444;0.994348202;0.99434798
20.507353;1.03659631;0.757605965;0.00848064442;0.730860355;0.00818117833;1.03914004;1.05655988;0.73531635;0.0965770787;49.7250131;-0.00760680986;0.0250576213;0.750000116;0.0333339019;1.03659601;0.681846187;0.00763289483;10;49.725014;0.666667;0;1.044444;0.994353209;0.994352991
20.508353;1.03660529;0.757481559;0.00850951552;0.730733948;0.00820898564;1.03915802;1.05656892;0.73519021;0.0965762545;49.7252401;-0.00748238959;0.0250276562;0.750000121;0.0333339362;1.03660502;0.681734177;0.00765889083;10;49.725241;0.666667;0;1.044444;0.994358216;0.994358001
20.509353;1.03661527;0.757358267;0.00853949573;0.730607909;0.00823785829;1.03917599;1.05657895;0.735063379;0.0965753385;49.7254621;-0.00735908011;0.0249976931;0.750000127;0.0333339712;1.03661502;0.681623165;0.00768588558;10;49.725463;0.666667;0;1.044444;0.994363224;0.994363008
20.510353;1.03662425;0.757233865;0.00856836318;0.730481504;0.00826566801;1.03919497;1.05658898;0.734936547;0.0965733692;49.7256811;-0.00723465869;0.0249666205;0.750000133;0.0333340062;1.03662402;0.681511151;0.00771187933;10;49.725682;0.666667;0;1.044444;0.994368232;0.994368014
20.511353;1.03663323;0.757110577;0.00859722932;0.730356172;0.00829347831;1.03921295;1.05659813;0.734811379;0.0965725302;49.7258961;-0.00711134702;0.0249366602;0.75000014;0.0333340404;1.03663303;0.681400135;0.00773787245;10;49.725897;0.666667;0;1.044444;0.99437324;0.994373018
20.512353;1.0366432;0.756988401;0.00862720569;0.730231209;0.00832235253;1.03923093;1.05660816;0.734685597;0.0965716087;49.7261081;-0.00698914457;0.024906701;0.750000149;0.0333340731;1.03664303;0.681290118;0.00776486532;10;49.726109;0.666667;0;1.044444;0.994378249;0.994378021
20.513353;1.03665218;0.756866227;0.00865607045;0.730106952;0.00835016263;1.03924891;1.05661732;0.734561478;0.0965697136;49.7263161;-0.00686693989;0.0248767425;0.75000016;0.033334104;1.03665204;0.681180099;0.00779085828;10;49.7263169;0.666667;0;1.044444;0.994382257;0.994382022
20.514353;1.03666115;0.756745165;0.00868493505;0.729983768;0.00837797227;1.0392669;1.05662648;0.734437356;0.0965688678;49.7265201;-0.006745844;0.0248467843;0.750000172;0.0333341325;1.03666105;0.681071079;0.00781685152;10;49.7265209;0.666667;0;1.044444;0.994387266;0.994387022
20.515353;1.03667113;0.756624102;0.00871379976;0.729859881;0.00840577339;1.03928488;1.05663674;0.734313515;0.0965679185;49.7267211;-0.00662474586;0.0248168259;0.750000185;0.0333341585;1.03667106;0.680962057;0.00784284495;10;49.7267219;0.666667;0;1.044444;0.994392274;0.994392022
20.516353;1.0366801;0.75650304;0.00874266485;0.729736701;0.00843358244;1.03930287;1.05664591;0.734190441;0.0965670685;49.7269171;-0.00650364572;0.0247879781;0.7500002;0.0333341817;1.03668007;0.680853035;0.00786883833;10;49.7269179;0.666667;0;1.044444;0.994396282;0.994396021
20.517353;1.03668908;0.756383088;0.00877153059;0.729614595;0.00846139165;1.03931986;1.05665518;0.734067286;0.0965662063;49.7271111;-0.00638365484;0.0247580179;0.750000215;0.033334202;1.03668908;0.680745011;0.00789483137;10;49.7271118;0.666667;0;1.044444;0.994401289;0.994401019
20.518353;1.03669806;0.756264246;0.00879928631;0.729493561;0.0084881296;1.03933785;1.05666457;0.733945102;0.0965653321;49.7273011;-0.00626477329;0.0247280559;0.750000232;0.0333342193;1.03669809;0.680637987;0.00791982385;10;49.7273018;0.666667;0;1.044444;0.994405294;0.994405018
20.519353;1.03670704;0.756145405;0.00882815471;0.729372531;0.00851594015;1.03935584;1.05667386;0.733824043;0.0965634154;49.7274871;-0.00614589002;0.0246992028;0.750000248;0.0333342337;1.03670711;0.680530962;0.00794581571;10;49.7274878;0.666667;0;1.044444;0.994410298;0.994410015
20.520353;1.03671603;0.756026561;0.00885591413;0.729251502;0.00854267994;1.03937283;1.05668326;0.733702905;0.0965625382;49.7276691;-0.006027005;0.0246703474;0.750000266;0.0333342451;1.03671612;0.680423936;0.00797080704;10;49.7276697;0.666667;0;1.044444;0.9944143;0.994414013
20.521353;1.03672501;0.755908827;0.00888478733;0.729131548;0.00857049262;1.03939082;1.05669267;0.733582813;0.0965616596;49.7278481;-0.0059092294;0.0246414894;0.750000283;0.0333342534;1.03672514;0.68031791;0.00799679801;10;49.7278487;0.666667;0;1.044444;0.994418301;0.99441801
20.522353;1.036734;0.755792203;0.00891255261;0.729012668;0.00859723474;1.03940781;1.05670207;0.733463771;0.0965618313;49.7280241;-0.00579256317;0.024611518;0.7500003;0.033334259;1.03673415;0.680212882;0.00802178877;10;49.7280247;0.666667;0;1.044444;0.994422301;0.994422008
20.523353;1.03674299;0.755675578;0.00894032153;0.728893791;0.00862397829;1.0394258;1.0567116;0.733343595;0.0965609398;49.7281961;-0.00567589516;0.0245837664;0.750000317;0.0333342621;1.03674316;0.680107853;0.00804677939;10;49.7281966;0.666667;0;1.044444;0.994427299;0.994427006
20.524353;1.03675198;0.755560061;0.00896809439;0.72877599;0.00865072354;1.03944279;1.05672015;0.733226208;0.0965601379;49.7283641;-0.00556033645;0.0245549014;0.750000332;0.0333342628;1.03675218;0.680003823;0.00807176987;10;49.7283646;0.666667;0;1.044444;0.994431295;0.994431006
20.525353;1.03676097;0.755444542;0.00899698253;0.72865819;0.00867854248;1.03945978;1.05672968;0.733108128;0.096559244;49.7285291;-0.00544477597;0.0245260344;0.750000347;0.0333342614;1.03676119;0.679899791;0.00809776018;10;49.7285296;0.666667;0;1.044444;0.99443529;0.994435006
20.526353;1.03676996;0.755330133;0.00902365266;0.728541466;0.0087042201;1.03947776;1.05673934;0.732991017;0.0965583385;49.7286911;-0.00533032481;0.0244971653;0.75000036;0.0333342579;1.0367702;0.679796758;0.00812175028;10;49.7286915;0.666667;0;1.044444;0.994439284;0.994439008
20.528353;1.03678793;0.755103529;0.00907922746;0.72831017;0.00875772509;1.03951174;1.05675767;0.732758533;0.0965576667;49.7290041;-0.00510363882;0.0244405328;0.750000381;0.0333342451;1.03678822;0.679592689;0.00817173016;10;49.7290044;0.666667;0;1.044444;0.994447265;0.994447016
20.529353;1.03679592;0.754991336;0.00910702072;0.728196301;0.0087844889;1.03952873;1.05676646;0.732644133;0.0965568391;49.7291561;-0.00499140385;0.0244127695;0.750000389;0.033334236;1.03679623;0.679491654;0.00819672038;10;49.7291564;0.666667;0;1.044444;0.994451253;0.994451022
20.531353;1.03681389;0.754769165;0.00916150775;0.727969309;0.00883693214;1.03956171;1.05678405;0.732416381;0.0965562341;49.7294481;-0.0047691502;0.024357237;0.750000399;0.0333342137;1.03681425;0.679291582;0.00824570264;10;49.7294483;0.666667;0;1.044444;0.994458225;0.994458035
20.532353;1.03682288;0.754658076;0.00918820182;0.727855819;0.00886261939;1.0395787;1.05679385;0.732303394;0.0965563661;49.7295901;-0.00465802069;0.024329467;0.750000403;0.0333342014;1.03682325;0.679191547;0.00826969472;10;49.7295903;0.666667;0;1.044444;0.99446221;0.994462042
20.533353;1.03683087;0.754549207;0.00921490029;0.727745176;0.00888831577;1.03959569;1.05680276;0.732191018;0.0965555273;49.7297281;-0.00454911189;0.0243016942;0.750000405;0.0333341893;1.03683126;0.679093512;0.00829368724;10;49.7297282;0.666667;0;1.044444;0.994465193;0.994465048
20.534353;1.03683985;0.754440336;0.00924160344;0.727633834;0.00891400387;1.03961268;1.0568118;0.732079614;0.0965557298;49.7298631;-0.00444020186;0.0242739186;0.750000406;0.0333341779;1.03684027;0.678995477;0.00831768005;10;49.7298632;0.666667;0;1.044444;0.994469176;0.994469054
20.535353;1.03684783;0.754332573;0.00926942264;0.727524269;0.00894077219;1.03962867;1.05682083;0.731969263;0.0965559328;49.7299941;-0.00433240205;0.0242461404;0.750000407;0.033334168;1.03684828;0.678898444;0.00834267312;10;49.7299942;0.666667;0;1.044444;0.994472158;0.994472058
20.536353;1.03685682;0.754224807;0.00929502465;0.727414004;0.00896538829;1.03964566;1.05682888;0.731859601;0.0965562275;49.7301231;-0.00422460172;0.0242194705;0.750000406;0.0333341598;1.03685729;0.678801411;0.00836566649;10;49.7301231;0.666667;0;1.044444;0.99447614;0.994476062
20.537353;1.0368648;0.754119262;0.00932174277;0.727306589;0.00899108387;1.03966166;1.05683792;0.731750302;0.0965564328;49.7302481;-0.00411902347;0.0241916868;0.750000404;0.0333341535;1.03686529;0.67870638;0.00838966028;10;49.7302481;0.666667;0;1.044444;0.994479123;0.994479066
20.538353;1.03687378;0.754012601;0.0093484657;0.727197405;0.00901676949;1.03967765;1.05684708;0.731641977;0.0965566292;49.7303701;-0.00401233423;0.0241650114;0.750000401;0.0333341489;1.0368743;0.678610349;0.0084136546;10;49.73037;0.666667;0;1.044444;0.994483106;0.994483069
20.539353;1.03688176;0.75390816;0.00937519305;0.727091069;0.00904246197;1.03969464;1.05685524;0.731535392;0.0965569179;49.7304891;-0.00390786759;0.0241383338;0.750000398;0.0333341455;1.03688231;0.67851632;0.00843764953;10;49.730489;0.666667;0;1.044444;0.994486091;0.994486072
20.540353;1.03688974;0.753803714;0.00940081316;0.726984737;0.00906708053;1.03971063;1.05686451;0.731428043;0.096557107;49.7306041;-0.00380340154;0.0241116541;0.750000394;0.0333341427;1.03689031;0.678422293;0.00846064509;10;49.730604;0.666667;0;1.044444;0.994489076;0.994489075
20.541353;1.03689872;0.753700376;0.00942754764;0.72687878;0.0090927591;1.03972662;1.05687279;0.731322433;0.0965573879;49.7307171;-0.00370004747;0.0240849729;0.750000389;0.03333414;1.03689932;0.678329267;0.00848464127;10;49.7307169;0.666667;0;1.044444;0.994492062;0.994492078
20.542353;1.0369067;0.753598146;0.0094531735;0.726774599;0.0091173716;1.0397426;1.05688206;0.731217188;0.0965575788;49.7308261;-0.00359780563;0.0240582907;0.750000384;0.0333341371;1.03690732;0.678237243;0.00850763816;10;49.7308259;0.666667;0;1.044444;0.994496049;0.994496081
20.543353;1.03691467;0.753497023;0.00947880112;0.726671493;0.00914198058;1.03975859;1.05689046;0.731113607;0.0965578503;49.7309331;-0.00349667617;0.0240316076;0.750000377;0.0333341337;1.03691533;0.678146222;0.00853063597;10;49.7309328;0.666667;0;1.044444;0.994499038;0.994499084
20.544353;1.03692265;0.753395896;0.00950442979;0.72656839;0.00916658591;1.03977457;1.05689886;0.731010026;0.096559173;49.7310361;-0.00339554795;0.0240049238;0.750000371;0.0333341297;1.03692333;0.678055204;0.00855363497;10;49.7310358;0.666667;0;1.044444;0.994502028;0.994502087
20.545353;1.03693163;0.753295878;0.00953005884;0.726465661;0.00919117889;1.03979056;1.05690836;0.730906733;0.0965593429;49.7311371;-0.00329553202;0.0239793508;0.750000365;0.0333341247;1.03693234;0.677965188;0.00857663542;10;49.7311368;0.666667;0;1.044444;0.99450502;0.99450509
20.546353;1.0369396;0.753196969;0.0095556876;0.726364706;0.00921577755;1.03980554;1.05691688;0.73080518;0.0965606539;49.7312341;-0.00319662828;0.023953777;0.75000036;0.0333341186;1.03694034;0.677876175;0.00859963746;10;49.7312338;0.666667;0;1.044444;0.994508013;0.994508091
20.547353;1.03694758;0.753099169;0.00958131542;0.726264824;0.00924037342;1.03982152;1.05692539;0.730704679;0.0965609127;49.7313281;-0.00309883671;0.0239270917;0.750000355;0.0333341111;1.03694834;0.677788165;0.00862264108;10;49.7313277;0.666667;0;1.044444;0.994511008;0.994511092
20.548353;1.03695556;0.753001367;0.00960694172;0.726164943;0.00926496684;1.03983751;1.05693402;0.730604103;0.0965622111;49.7314201;-0.00300104614;0.0239015168;0.750000351;0.033334102;1.03695634;0.677700158;0.00864564614;10;49.7314197;0.666667;0;1.044444;0.994513004;0.994513092
20.549353;1.03696354;0.752904676;0.00963145478;0.726066134;0.00928848655;1.03985249;1.05694166;0.730505267;0.0965635989;49.7315091;-0.00290436766;0.0238759415;0.750000348;0.0333340911;1.03696435;0.677613154;0.00866765251;10;49.7315087;0.666667;0;1.044444;0.994516003;0.994516089
20.550353;1.03697152;0.752809096;0.00965707627;0.725968398;0.00931307574;1.03986848;1.05695041;0.73040777;0.0965648846;49.731594;-0.00280880127;0.0238503654;0.750000346;0.0333340784;1.03697235;0.677527152;0.00869066005;10;49.7315937;0.666667;0;1.044444;0.994519004;0.994519085
20.551353;1.0369795;0.752714626;0.00968158333;0.725871734;0.00933659146;1.03988346;1.05695916;0.730309222;0.0965661694;49.731677;-0.00271434698;0.0238247885;0.750000344;0.0333340637;1.03698034;0.677442152;0.00871266858;10;49.7316767;0.666667;0;1.044444;0.994522007;0.994522079
20.552353;1.03698748;0.752620157;0.00970608661;0.725775071;0.00936010524;1.03989845;1.05696791;0.730212776;0.0965674539;49.731757;-0.00261989379;0.0238003221;0.750000343;0.0333340468;1.03698834;0.677357154;0.00873467789;10;49.7317567;0.666667;0;1.044444;0.994524013;0.994524071
20.553353;1.03699447;0.752527912;0.00973058584;0.725681253;0.00938362611;1.03991343;1.05697578;0.73011799;0.096568819;49.731834;-0.002527664;0.0237747435;0.750000341;0.0333340276;1.03699534;0.677274159;0.00875668769;10;49.7318337;0.666667;0;1.044444;0.994527022;0.994527062
20.554353;1.03700246;0.752435667;0.00975508095;0.725586735;0.00940713605;1.03992942;1.05698477;0.730022438;0.0965700835;49.731909;-0.00243543539;0.023750275;0.750000339;0.0333340061;1.03700333;0.677191166;0.00877869765;10;49.7319087;0.666667;0;1.044444;0.994529034;0.994529051
20.555353;1.03701045;0.752344534;0.009779572;0.725493289;0.0094306441;1.0399444;1.05699264;0.729928702;0.09657145;49.731981;-0.00234431892;0.0237246941;0.750000337;0.0333339825;1.03701132;0.677109174;0.00880070751;10;49.7319806;0.666667;0;1.044444;0.994532048;0.994532039
20.556353;1.03701844;0.752254515;0.00980405916;0.725400915;0.00945415027;1.03995938;1.05700074;0.729835861;0.096572797;49.7320499;-0.00225431437;0.0237002232;0.750000333;0.0333339573;1.03701931;0.677028186;0.008822717;10;49.7320496;0.666667;0;1.044444;0.994534065;0.994534025
20.557353;1.03702543;0.752164497;0.00982854276;0.72530924;0.00947766363;1.03997436;1.05700873;0.729744149;0.0965752062;49.7321159;-0.00216431039;0.0236757513;0.750000329;0.0333339309;1.0370263;0.6769472;0.00884472589;10;49.7321156;0.666667;0;1.044444;0.994537085;0.994537009
20.558353;1.03703343;0.752076704;0.00985191196;0.725219008;0.00950009448;1.03998834;1.05701783;0.729652722;0.0965764638;49.7321799;-0.00207652898;0.0236512786;0.750000324;0.0333339036;1.03703429;0.676868215;0.00886573403;10;49.7321796;0.666667;0;1.044444;0.994539108;0.994538993
20.559353;1.03704142;0.751988912;0.0098763892;0.725128776;0.0095235949;1.04000333;1.05702605;0.729562957;0.0965788536;49.7322409;-0.0019887477;0.0236268055;0.750000317;0.0333338757;1.03704227;0.676789233;0.00888774132;10;49.7322406;0.666667;0;1.044444;0.994541133;0.994540975
20.560353;1.03704842;0.751902232;0.00989975234;0.725040313;0.00954603132;1.04001831;1.05703426;0.729473191;0.0965812436;49.7322989;-0.0019020775;0.0236023321;0.75000031;0.0333338475;1.03704926;0.676711252;0.00890874765;10;49.7322986;0.666667;0;1.044444;0.994544159;0.994543957
20.561353;1.03705642;0.751816666;0.00992311254;0.724952222;0.00956845692;1.04003228;1.05704149;0.729385163;0.0965826733;49.7323549;-0.00181651832;0.02357897;0.750000302;0.0333338192;1.03705724;0.676634273;0.0089297528;10;49.7323546;0.666667;0;1.044444;0.994546188;0.994545938
20.562353;1.03706342;0.751732211;0.00994646978;0.7248659;0.00959089023;1.04004726;1.05704982;0.729298473;0.096585053;49.7324078;-0.00173207018;0.0235544969;0.750000292;0.033333791;1.03706423;0.676558294;0.00895075655;10;49.7324076;0.666667;0;1.044444;0.994548218;0.99454792
20.563353;1.03707143;0.75164887;0.00996982395;0.724779952;0.00961331284;1.04006124;1.05705827;0.729211708;0.0965874221;49.7324588;-0.0016487333;0.0235311354;0.750000282;0.0333337628;1.03707221;0.676483317;0.00897175883;10;49.7324586;0.666667;0;1.044444;0.994550248;0.994549903
20.564353;1.03707844;0.75156553;0.0099931749;0.724694701;0.00963574334;1.04007622;1.05706661;0.729126072;0.0965898012;49.7325068;-0.00156539679;0.0235066632;0.750000271;0.0333337345;1.0370792;0.67640834;0.00899275971;10;49.7325066;0.666667;0;1.044444;0.99455228;0.994551887
20.565353;1.03708545;0.751484413;0.0100165224;0.724611593;0.00965817247;1.0400902;1.05707418;0.729040969;0.0965922505;49.7325528;-0.00148428306;0.0234833025;0.750000258;0.0333337058;1.03708618;0.676335364;0.00901375928;10;49.7325526;0.666667;0;1.044444;0.994554312;0.994553874
20.566353;1.03709346;0.7514033;0.0100398663;0.724527787;0.00968059089;1.04010418;1.05708263;0.728957362;0.0965956705;49.7325958;-0.00140316998;0.0234599422;0.750000246;0.0333336762;1.03709417;0.676262389;0.00903475754;10;49.7325956;0.666667;0;1.044444;0.994556344;0.994555862
20.567353;1.03710047;0.7513233;0.0100620954;0.72444575;0.00970194605;1.04011816;1.05709032;0.728875338;0.0965981099;49.7326368;-0.00132316864;0.0234365823;0.750000232;0.0333336454;1.03710116;0.676190415;0.00905475447;10;49.7326366;0.666667;0;1.044444;0.994558376;0.994557854
20.568353;1.03710749;0.751244413;0.0100854322;0.724364785;0.00972437157;1.04013214;1.0570979;0.728793393;0.0966005599;49.7326747;-0.00124427909;0.0234143337;0.750000219;0.033333613;1.03710815;0.676119442;0.0090757502;10;49.7326746;0.666667;0;1.044444;0.994560407;0.994559848
20.569353;1.0371145;0.75116664;0.0101076547;0.724284892;0.00974572499;1.04014612;1.05710657;0.728711736;0.0966039604;49.7327117;-0.00116650153;0.0233909742;0.750000205;0.0333335788;1.03711514;0.67604947;0.00909574495;10;49.7327116;0.666667;0;1.044444;0.994562437;0.994561846
20.570353;1.03712252;0.75108998;0.0101309848;0.724205373;0.00976813976;1.0401601;1.05711437;0.728632791;0.0966063912;49.7327457;-0.0010898363;0.0233676149;0.750000191;0.0333335427;1.03712313;0.675980498;0.00911673896;10;49.7327456;0.666667;0;1.044444;0.994564466;0.994563846
20.571353;1.03712954;0.751013322;0.0101532004;0.724126551;0.00978949203;1.04017409;1.05712218;0.728553846;0.0966098738;49.7327767;-0.00101317263;0.0233453671;0.750000178;0.0333335048;1.03713013;0.675911528;0.0091367324;10;49.7327766;0.666667;0;1.044444;0.994565492;0.99456485
20.572353;1.03713656;0.750938888;0.0101754124;0.724049872;0.00981084378;1.04018807;1.05712998;0.728475953;0.0966133572;49.7328057;-0.000938733113;0.0233220088;0.750000166;0.0333334653;1.03713713;0.675844557;0.00915672547;10;49.7328056;0.666667;0;1.044444;0.994567515;0.994566857
20.573353;1.03714358;0.750864456;0.010197621;0.723973191;0.00983219494;1.04020205;1.05713789;0.728399034;0.096616831;49.7328326;-0.000864295812;0.0232997627;0.750000155;0.0333334245;1.03714412;0.675777587;0.00917671843;10;49.7328326;0.666667;0;1.044444;0.994569534;0.994568866
20.574353;1.0371506;0.750791137;0.0102187149;0.723897583;0.00985247414;1.04021504;1.05714592;0.728322038;0.0966202959;49.7328576;-0.00079097201;0.0232775178;0.750000144;0.0333333828;1.03715112;0.675711617;0.00919571164;10;49.7328576;0.666667;0;1.044444;0.99457055;0.994569878
20.575353;1.03715762;0.750718929;0.0102409168;0.723823042;0.00987382388;1.04022903;1.05715394;0.728247144;0.0966237622;49.7328806;-0.000718761654;0.0232552745;0.750000134;0.0333333407;1.03715812;0.675646646;0.0092157055;10;49.7328806;0.666667;0;1.044444;0.994572561;0.994571892
20.576353;1.03716464;0.750647833;0.0102631157;0.723749573;0.00989517277;1.04024202;1.05716097;0.728173986;0.0966273209;49.7329006;-0.000647664452;0.0232330331;0.750000124;0.0333332986;1.03716512;0.675582675;0.00923570043;10;49.7329006;0.666667;0;1.044444;0.994574569;0.994573908
20.577353;1.03717066;0.750577846;0.0102842011;0.723677871;0.00991545907;1.04025602;1.05716911;0.728100066;0.0966307805;49.7329196;-0.000577679945;0.0232107939;0.750000114;0.0333332566;1.03717111;0.675519703;0.00925469672;10;49.7329196;0.666667;0;1.044444;0.994575573;0.994574925
20.578353;1.03717767;0.750508971;0.0103052843;0.723606541;0.00993573507;1.04026902;1.05717625;0.728028932;0.096635384;49.7329355;-0.0005088076;0.0231896681;0.750000105;0.0333332151;1.03717811;0.67545773;0.00927369461;10;49.7329356;0.666667;0;1.044444;0.994576573;0.994575944
20.579353;1.03718468;0.750441205;0.0103274769;0.723536281;0.0099570817;1.04028202;1.0571845;0.727957035;0.0966388375;49.7329495;-0.000441046839;0.0231674333;0.750000096;0.0333331743;1.0371851;0.675396757;0.00929369433;10;49.7329497;0.666667;0;1.044444;0.994578572;0.994577963
20.580353;1.03719169;0.750373439;0.0103485569;0.723466019;0.00997735641;1.04029503;1.05719176;0.727886874;0.096643435;49.7329625;-0.00037328598;0.0231463117;0.750000087;0.0333331346;1.0371921;0.675335783;0.00931269607;10;49.7329627;0.666667;0;1.044444;0.994579569;0.994578982
20.581353;1.03719869;0.750307896;0.010369636;0.7233979;0.00999763032;1.04030804;1.05720012;0.727817;0.0966468825;49.7329725;-0.00030774678;0.0231251918;0.750000079;0.0333330961;1.03719909;0.675276809;0.00933169997;10;49.7329727;0.666667;0;1.044444;0.994581564;0.994581
20.582353;1.03720469;0.750242352;0.0103907148;0.723330477;0.0100179129;1.04032105;1.05720748;0.727748859;0.0966514738;49.7329805;-0.00024220667;0.0231029622;0.750000073;0.033333059;1.03720509;0.675217833;0.0093507061;10;49.7329807;0.666667;0;1.044444;0.99458256;0.994582018
20.583353;1.03721169;0.750177921;0.0104117936;0.723263427;0.0100381847;1.04033406;1.05721496;0.727681692;0.0966560567;49.7329875;-0.000177776499;0.0230818453;0.750000067;0.0333330235;1.03721208;0.675159857;0.0093697145;10;49.7329877;0.666667;0;1.044444;0.994583555;0.994583035
20.584013;1.03721568;0.750136819;0.0104251057;0.723220978;0.0100509911;1.04034307;1.05721957;0.727638567;0.0966587957;49.7329905;-0.000136674226;0.0230685087;0.750000065;0.0333330006;1.03721608;0.675122871;0.00938172106;10;49.7329907;0.666667;0;1.044444;0.994584552;0.994584045
20.585909;1.03722867;0.750019067;0.0104639363;0.723098292;0.0100883289;1.0403671;1.0572341;0.727515037;0.0966680048;49.7329945;-1.89176841e-05;0.0230285028;0.750000062;0.0333329391;1.03722907;0.675016909;0.00941674616;10;49.7329948;0.666667;0;1.044444;0.994586545;0.994586072
20.586909;1.03723466;0.74995797;0.0104850178;0.723035154;0.0101086082;1.04037912;1.0572417;0.727450938;0.0966725812;49.7329945;4.21845756e-05;0.0230073901;0.750000062;0.0333329091;1.03723506;0.674961927;0.00943576252;10;49.7329948;0.666667;0;1.044444;0.994587542;0.994587084
20.587909;1.03724165;0.749897983;0.0105049889;0.72297239;0.0101278066;1.04039213;1.0572494;0.727387812;0.0966771487;49.7329925;0.000102177583;0.022987389;0.750000065;0.0333328811;1.03724206;0.674907944;0.00945378098;10;49.7329928;0.666667;0;1.044444;0.994589539;0.994589096
20.589909;1.03725363;0.74978134;0.0105449318;0.722851471;0.0101662226;1.04041716;1.05726393;0.727265317;0.0966874191;49.7329825;0.000218836607;0.0229462776;0.750000073;0.033332832;1.03725405;0.674802972;0.00948982307;10;49.7329829;0.666667;0;1.044444;0.994591534;0.994591118
20.590909;1.03726062;0.749724683;0.010564903;0.722791923;0.0101854208;1.04042917;1.05727076;0.727205947;0.096693122;49.7329755;0.000275502642;0.0229262786;0.75000008;0.0333328109;1.03726105;0.674751984;0.0095078459;10;49.7329759;0.666667;0;1.044444;0.994592531;0.994592128
20.591909;1.03726661;0.749669137;0.0105848738;0.722734144;0.0102046286;1.04044219;1.05727868;0.727146868;0.0966976739;49.7329655;0.000331059497;0.0229062806;0.750000088;0.0333327924;1.03726705;0.674701994;0.00952586937;10;49.7329659;0.666667;0;1.044444;0.994593527;0.994593136
20.592909;1.0372726;0.749614699;0.0106048441;0.722677437;0.0102238366;1.0404542;1.05728562;0.727088475;0.0967033685;49.7329555;0.000385507047;0.0228862839;0.750000097;0.0333327765;1.03727305;0.674653002;0.0095438932;10;49.7329559;0.666667;0;1.044444;0.994594523;0.994594142
20.593909;1.03727959;0.749561372;0.0106248139;0.722621106;0.0102430352;1.04046621;1.05729366;0.727031425;0.0967089628;49.7329425;0.000438845199;0.0228662885;0.750000108;0.0333327634;1.03728005;0.674605007;0.00956191717;10;49.732943;0.666667;0;1.044444;0.994594518;0.994594146
20.594909;1.03728558;0.749508043;0.0106436724;0.722565474;0.0102611734;1.04047822;1.05730071;0.726975058;0.0967146485;49.7329286;0.000492184923;0.0228462942;0.750000121;0.033332753;1.03728605;0.67455701;0.00957894114;10;49.732929;0.666667;0;1.044444;0.994595511;0.994595146
20.595909;1.03729157;0.749455823;0.0106636419;0.722510916;0.010280384;1.04049023;1.05730788;0.72692072;0.0967203244;49.7329136;0.000544414818;0.0228263011;0.750000134;0.0333327452;1.03729205;0.674510011;0.00959696493;10;49.732914;0.666667;0;1.044444;0.994596503;0.994596144
20.597909;1.03730356;0.749355822;0.01070136;0.722406092;0.0103166695;1.04051426;1.0573222;0.7268131;0.096732728;49.7328776;0.000644432328;0.022787428;0.750000166;0.0333327371;1.03730405;0.674420008;0.00963101134;10;49.732878;0.666667;0;1.044444;0.994598481;0.994598129
20.598909;1.03730955;0.74930693;0.0107202205;0.722354756;0.0103348164;1.04052527;1.05732949;0.726760792;0.096738394;49.7328576;0.000693330413;0.0227685475;0.750000184;0.0333327367;1.03731005;0.674376005;0.00964803367;10;49.732858;0.666667;0;1.044444;0.994599468;0.994599116
20.600909;1.03732154;0.749212476;0.0107579473;0.722255306;0.0103711199;1.04054929;1.05734427;0.72665918;0.0967507543;49.7328137;0.000787793212;0.0227296752;0.750000224;0.0333327432;1.03732206;0.674290995;0.00968207621;10;49.7328141;0.666667;0;1.044444;0.994600437;0.994600081
20.601909;1.03732753;0.749165805;0.0107768142;0.722206121;0.0103892764;1.0405603;1.05735068;0.726610634;0.0967575492;49.7327887;0.000834468565;0.0227107942;0.750000245;0.0333327496;1.03732806;0.674248989;0.00969909631;10;49.7327891;0.666667;0;1.044444;0.994601421;0.994601059
20.602909;1.03733353;0.749121354;0.0107956837;0.722159083;0.0104074359;1.0405723;1.05735819;0.726561329;0.0967642415;49.7327637;0.00087892105;0.0226919133;0.750000266;0.0333327576;1.03733406;0.674208983;0.00971611547;10;49.7327641;0.666667;0;1.044444;0.994601404;0.994601035
20.603909;1.03733952;0.749076903;0.0108134446;0.722112047;0.0104245268;1.04058331;1.0573657;0.726514125;0.096770932;49.7327367;0.000923372725;0.0226741438;0.750000287;0.0333327667;1.03734007;0.674168977;0.00973213355;10;49.7327371;0.666667;0;1.044444;0.994602387;0.994602009
20.604909;1.03734551;0.749033562;0.0108323192;0.722066086;0.0104426908;1.04059432;1.05737234;0.726467529;0.0967777015;49.7327078;0.00096671239;0.022655264;0.750000308;0.0333327767;1.03734607;0.674129971;0.00974915048;10;49.7327081;0.666667;0;1.044444;0.994602371;0.99460198
20.605909;1.03735151;0.748992444;0.010850085;0.72202227;0.0104597848;1.04060633;1.05737897;0.726423032;0.096784469;49.7326788;0.00100782895;0.022636385;0.750000327;0.0333327872;1.03735207;0.674092965;0.00976516638;10;49.7326791;0.666667;0;1.044444;0.994603355;0.994602948
20.606909;1.0373565;0.748951327;0.0108689642;0.721979153;0.0104779604;1.04061734;1.05738671;0.726377776;0.0967911337;49.7326478;0.00104894479;0.0226186179;0.750000344;0.0333327983;1.03735708;0.674055959;0.00978218144;10;49.7326481;0.666667;0;1.044444;0.994603341;0.994602915
20.607909;1.03736249;0.74891021;0.0108867341;0.721935342;0.0104950546;1.04062835;1.05739347;0.726334252;0.0967978876;49.7326159;0.00109006014;0.0225997406;0.75000036;0.0333328097;1.03736308;0.674018954;0.00979819581;10;49.732616;0.666667;0;1.044444;0.994604328;0.994603879
20.608909;1.03736848;0.748871315;0.0109045056;0.721893677;0.0105121482;1.04063936;1.05740033;0.726291701;0.0968056803;49.7325829;0.00112895304;0.0225819754;0.750000373;0.0333328216;1.03736909;0.673983948;0.00981420964;10;49.732583;0.666667;0;1.044444;0.994604317;0.994603843
20.609909;1.03737347;0.748833531;0.0109222783;0.72185378;0.0105292513;1.04065037;1.0574072;0.726250199;0.0968124205;49.7325479;0.00116673486;0.0225642112;0.750000386;0.033332834;1.0373741;0.673949942;0.00983022298;10;49.732548;0.666667;0;1.044444;0.994605307;0.994604805
20.611909;1.03738544;0.748759076;0.0109578268;0.721773675;0.0105634361;1.04067239;1.05742105;0.726169216;0.0968279867;49.732476;0.00124118799;0.0225286867;0.750000406;0.0333328603;1.03738611;0.673882928;0.00986224861;10;49.732476;0.666667;0;1.044444;0.994605294;0.994604728
20.612909;1.03739042;0.748724623;0.0109744911;0.721736999;0.0105794679;1.04068339;1.05742813;0.726129659;0.0968347012;49.732438;0.00127563696;0.0225109262;0.750000415;0.0333328742;1.03739112;0.67385192;0.00987726128;10;49.732438;0.666667;0;1.044444;0.994606291;0.99460569
20.613909;1.03739641;0.74869017;0.0109922674;0.721699628;0.0105965611;1.0406934;1.05743522;0.726092202;0.0968424649;49.732399;0.00131008575;0.0224931666;0.750000422;0.0333328887;1.03739713;0.673820911;0.00989327409;10;49.732399;0.666667;0;1.044444;0.994606288;0.994605653
20.614909;1.03740139;0.748655715;0.0110089337;0.721662955;0.0106125941;1.04070441;1.05744231;0.726054746;0.0968502271;49.7323601;0.00134453422;0.0224754075;0.750000429;0.0333329039;1.03740213;0.673789902;0.00990828716;10;49.73236;0.666667;0;1.044444;0.994606287;0.994605617
20.615909;1.03740638;0.748623479;0.0110267119;0.721628424;0.0106296985;1.04071442;1.05744852;0.726018945;0.0968580687;49.7323191;0.00137676021;0.0224587593;0.750000434;0.0333329199;1.03740714;0.673760893;0.00992430047;10;49.732319;0.666667;0;1.044444;0.994607287;0.994606584
20.616909;1.03741237;0.748591242;0.0110433799;0.721593199;0.0106457217;1.04072542;1.05745572;0.725983513;0.0968668681;49.7322771;0.00140898604;0.0224409996;0.750000438;0.0333329366;1.03741315;0.673731885;0.00993931394;10;49.732277;0.666667;0;1.044444;0.994607288;0.994606553
20.617909;1.03741735;0.748561224;0.0110600486;0.72156081;0.0106617547;1.04073543;1.05746291;0.725949132;0.0968746153;49.7322342;0.00143898967;0.0224243503;0.75000044;0.033332954;1.03741815;0.673704878;0.00995432754;10;49.732234;0.666667;0;1.044444;0.99460729;0.994606525
20.618909;1.03742334;0.748531205;0.011077829;0.721527726;0.0106788478;1.04074644;1.05746934;0.725915282;0.0968824316;49.7321912;0.00146899345;0.0224076999;0.750000442;0.0333329716;1.03742416;0.673677872;0.00997034125;10;49.7321909;0.666667;0;1.044444;0.994607291;0.994606499
20.619909;1.03742833;0.748502294;0.0110944987;0.721496409;0.0106948791;1.04075645;1.05747664;0.725881878;0.0968912163;49.7321462;0.00149788644;0.022389937;0.750000443;0.0333329893;1.03742916;0.673651867;0.009985355;10;49.7321459;0.666667;0;1.044444;0.994607293;0.994606476
20.620909;1.03743332;0.748474492;0.0111111687;0.721466162;0.010710909;1.04076646;1.05748306;0.725851183;0.0968990299;49.7321012;0.00152566874;0.0223732836;0.750000443;0.0333330066;1.03743417;0.673626863;0.0100003686;10;49.7321009;0.666667;0;1.044444;0.994608294;0.994607457
20.621909;1.03743831;0.748446689;0.0111267276;0.721435915;0.0107258663;1.04077747;1.05748948;0.72582049;0.0969078933;49.7320553;0.0015534514;0.0223566285;0.750000442;0.0333330234;1.03743918;0.673601862;0.0100143818;10;49.7320549;0.666667;0;1.044444;0.994608295;0.99460744
20.622909;1.0374443;0.748421107;0.0111433973;0.721407113;0.0107418824;1.04078748;1.05749601;0.725790775;0.0969167456;49.7320083;0.001579012;0.0223399714;0.750000441;0.0333330393;1.03744519;0.673578861;0.0100293944;10;49.7320079;0.666667;0;1.044444;0.994608296;0.994607428
20.623909;1.0374493;0.748395524;0.011160067;0.721379007;0.0107579069;1.0407975;1.05750353;0.725760379;0.0969244551;49.7319603;0.00160457231;0.0223233124;0.750000438;0.0333330544;1.0374502;0.673555862;0.0100444063;10;49.7319599;0.666667;0;1.044444;0.994608295;0.994607419
20.624909;1.03745429;0.74837105;0.0111756255;0.721351971;0.0107728585;1.04080751;1.05751016;0.725732693;0.0969332953;49.7319123;0.00162902076;0.0223077628;0.750000434;0.0333330684;1.03745521;0.673533865;0.0100584174;10;49.7319119;0.666667;0;1.044444;0.994608294;0.994607415
20.626909;1.03746429;0.748324323;0.0112078543;0.721300041;0.0108038271;1.04082756;1.05752354;0.725678303;0.0969520137;49.7318124;0.00167569207;0.0222744374;0.750000421;0.0333330927;1.03746523;0.673491871;0.0100874371;10;49.7318119;0.666667;0;1.044444;0.994608287;0.994607422
20.627909;1.03746929;0.748303181;0.0112245247;0.721276216;0.010819844;1.04083658;1.05752929;0.725653331;0.0969609329;49.7317624;0.00169680385;0.0222588845;0.750000412;0.0333331029;1.03747025;0.673472874;0.0101024458;10;49.7317619;0.666667;0;1.044444;0.994608281;0.994607432
20.628909;1.03747429;0.74828204;0.0112400847;0.721252391;0.0108347878;1.04084661;1.05753603;0.725628729;0.0969697608;49.7317114;0.00171791474;0.0222433308;0.750000402;0.0333331118;1.03747526;0.673453878;0.0101164539;10;49.7317109;0.666667;0;1.044444;0.994608275;0.994607447
20.629909;1.0374793;0.74826201;0.0112556454;0.721229636;0.0108497296;1.04085664;1.05754288;0.725605103;0.096978579;49.7316594;0.00173791378;0.0222266659;0.750000391;0.0333331194;1.03748027;0.673435881;0.0101304614;10;49.7316589;0.666667;0;1.044444;0.994608267;0.994607466
20.630909;1.03748431;0.748241982;0.0112712068;0.721206882;0.010864669;1.04086567;1.05754972;0.72558148;0.0969884486;49.7316064;0.00175791221;0.0222111117;0.75000038;0.0333331262;1.03748529;0.673417884;0.0101444687;10;49.7316059;0.666667;0;1.044444;0.994608257;0.99460749
20.631909;1.03748932;0.748224177;0.011286769;0.721186269;0.010879606;1.0408757;1.05755558;0.72555959;0.0969984106;49.7315534;0.00177568778;0.0221955576;0.750000368;0.0333331322;1.0374903;0.673401887;0.0101584757;10;49.7315529;0.666667;0;1.044444;0.994608245;0.994607518
20.632909;1.03749433;0.748206374;0.0113023321;0.721165656;0.0108945406;1.04088474;1.05756253;0.725537995;0.0970072219;49.7315004;0.00179346261;0.0221800037;0.750000357;0.0333331377;1.03749532;0.67338589;0.0101724826;10;49.7314999;0.666667;0;1.044444;0.994608232;0.99460755
20.633909;1.03749935;0.748189684;0.0113167852;0.721146115;0.0109084016;1.04089477;1.0575686;0.725517009;0.0970171664;49.7314464;0.0018101255;0.0221644501;0.750000345;0.0333331424;1.03750033;0.673370894;0.0101854895;10;49.7314459;0.666667;0;1.044444;0.994608217;0.994607585
20.634909;1.03750436;0.748174106;0.0113323504;0.721127646;0.0109233309;1.0409038;1.05757566;0.725497444;0.0970270214;49.7313914;0.00182567632;0.0221488969;0.750000334;0.0333331462;1.03750535;0.673356899;0.0101994963;10;49.7313909;0.666667;0;1.044444;0.9946072;0.994606623
20.635909;1.03750839;0.748158531;0.011347917;0.721109872;0.0109382681;1.04091383;1.05758173;0.725478562;0.0970369696;49.7313364;0.00184122609;0.0221333439;0.750000323;0.033333149;1.03750936;0.673342906;0.0102135027;10;49.7313359;0.666667;0;1.044444;0.994607181;0.994606664
20.636909;1.03751341;0.748144068;0.0113623738;0.721092475;0.0109521209;1.04092286;1.05758778;0.725460732;0.0970469197;49.7312814;0.00185566368;0.0221189026;0.750000313;0.0333331506;1.03751437;0.673329914;0.0102265086;10;49.7312809;0.666667;0;1.044444;0.99460716;0.994606707
20.637909;1.03751843;0.74813072;0.0113779433;0.721076148;0.0109670417;1.04093189;1.05759496;0.725443198;0.0970567707;49.7312254;0.00186898919;0.0221033507;0.750000304;0.0333331509;1.03751938;0.673317923;0.0102405136;10;49.7312249;0.666667;0;1.044444;0.994607138;0.994606752
20.638909;1.03752345;0.748118486;0.0113924033;0.721060893;0.0109808884;1.04094092;1.05760124;0.72542627;0.0970667048;49.7311694;0.00188120289;0.0220889109;0.750000296;0.0333331498;1.03752439;0.673306934;0.0102535176;10;49.7311689;0.666667;0;1.044444;0.994607116;0.994606799
20.639909;1.03752748;0.748107366;0.011406865;0.721047405;0.0109947427;1.04094995;1.05760742;0.725410469;0.0970766506;49.7311124;0.00189230508;0.0220733609;0.750000289;0.0333331474;1.0375284;0.673296947;0.0102665206;10;49.7311119;0.666667;0;1.044444;0.994607093;0.994606847
20.640909;1.0375325;0.748096248;0.0114213282;0.721033221;0.0110085835;1.04095898;1.05761371;0.725395644;0.0970876382;49.7310554;0.00190340709;0.0220589234;0.750000283;0.0333331438;1.03753341;0.673286961;0.0102795228;10;49.7310549;0.666667;0;1.044444;0.99460607;0.994605896
20.641909;1.03753652;0.748086245;0.0114369042;0.721020804;0.0110235031;1.04096801;1.05762011;0.725381794;0.0970975659;49.7309984;0.00191339794;0.0220444876;0.750000278;0.0333331389;1.03753741;0.673277977;0.0102935241;10;49.7309979;0.666667;0;1.044444;0.994606047;0.994605945
20.642909;1.03754154;0.748076246;0.0114513703;0.721007692;0.0110373384;1.04097703;1.05762651;0.725367943;0.0971085446;49.7309414;0.00192338881;0.0220289427;0.750000273;0.0333331327;1.03754242;0.673268995;0.0103065246;10;49.7309409;0.666667;0;1.044444;0.994606025;0.994605994
20.643909;1.03754656;0.748067361;0.0114647265;0.720995651;0.0110501003;1.04098605;1.05763291;0.725355141;0.0971184732;49.7308834;0.00193226872;0.0220145107;0.750000268;0.033333125;1.03754743;0.673261015;0.0103185244;10;49.7308829;0.666667;0;1.044444;0.994606004;0.994606042
20.644909;1.03755058;0.748059593;0.0114791947;0.720985376;0.0110639413;1.04099507;1.05763931;0.725343389;0.0971294525;49.7308254;0.00194003779;0.0220000807;0.750000263;0.0333331156;1.03755143;0.673254036;0.0103315236;10;49.7308249;0.666667;0;1.044444;0.994604984;0.994605091
20.645909;1.03755559;0.74805294;0.0114936631;0.720975477;0.0110777697;1.04100409;1.05764583;0.725332611;0.097140422;49.7307664;0.0019466961;0.0219856524;0.750000258;0.0333331045;1.03755643;0.673248059;0.0103445225;10;49.7307659;0.666667;0;1.044444;0.994604967;0.994605138
20.646909;1.03755961;0.748046294;0.0115081315;0.720966271;0.0110916073;1.04101211;1.05765146;0.72532244;0.0971514727;49.7307085;0.00195335478;0.0219723362;0.750000252;0.0333330918;1.03756043;0.673242082;0.0103575215;10;49.730708;0.666667;0;1.044444;0.994604951;0.994605185
20.647909;1.03756463;0.748040763;0.011521488;0.720957441;0.0111043621;1.04102112;1.05765798;0.725312711;0.0971613915;49.7306495;0.00195890278;0.0219579096;0.750000246;0.0333330777;1.03756543;0.673237106;0.0103695209;10;49.730649;0.666667;0;1.044444;0.994604937;0.994605231
20.648909;1.03756864;0.748036348;0.0115359546;0.720950376;0.0111181979;1.04103013;1.05766461;0.725302907;0.0971723504;49.7305905;0.00196334;0.0219434829;0.750000239;0.0333330625;1.03756942;0.673233129;0.010382521;10;49.73059;0.666667;0;1.044444;0.994603925;0.994604277
