time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.649909;1.03757266;0.748031937;0.0115493084;0.720943312;0.0111309623;1.04103814;1.05767034;0.72529476;0.0971844407;49.7305315;0.0019677774;0.0219290558;0.750000231;0.0333330464;1.03757342;0.673229152;0.0103945218;10;49.730531;0.666667;0;1.044444;0.994603915;0.994604322
20.650909;1.03757768;0.748028641;0.0115637713;0.720936624;0.0111447869;1.04104715;1.05767708;0.725286983;0.0971953887;49.7304725;0.00197110358;0.021915739;0.750000222;0.0333330295;1.03757841;0.673226173;0.0104075234;10;49.730472;0.666667;0;1.044444;0.994603906;0.994604367
20.651909;1.0375817;0.748026459;0.011577121;0.720931702;0.0111575517;1.04105516;1.05768282;0.725280938;0.0972064276;49.7304135;0.00197331833;0.0219013099;0.750000212;0.0333330119;1.0375824;0.673224192;0.0104195254;10;49.730413;0.666667;0;1.044444;0.994602898;0.994603412
20.652909;1.03758572;0.748024279;0.011590468;0.72092678;0.0111703174;1.04106417;1.05768956;0.725274211;0.0972173746;49.7303546;0.00197553264;0.0218879908;0.7500002;0.0333329937;1.03758639;0.673222211;0.0104315278;10;49.7303541;0.666667;0;1.044444;0.994602891;0.994603456
20.653909;1.03759074;0.748023212;0.0116049233;0.720922235;0.0111841443;1.04107217;1.05769542;0.725269142;0.0972294528;49.7302956;0.00197663536;0.0218746702;0.750000187;0.0333329751;1.03759138;0.673221228;0.01044453;10;49.7302951;0.666667;0;1.044444;0.994602885;0.9946035
20.654909;1.03759476;0.748023258;0.0116182646;0.720919456;0.0111969125;1.04108018;1.05770127;0.725265123;0.0972404797;49.7302356;0.00197662652;0.0218602369;0.750000173;0.0333329561;1.03759536;0.673221244;0.0104565319;10;49.7302351;0.666667;0;1.044444;0.994601881;0.994602543
20.655909;1.03759878;0.748023305;0.0116316028;0.72091668;0.0112096824;1.04108919;1.05770812;0.725260422;0.0972524652;49.7301766;0.00197661737;0.0218469131;0.750000159;0.0333329368;1.03759935;0.673221259;0.0104685331;10;49.7301761;0.666667;0;1.044444;0.994601877;0.994602585
20.656909;1.0376028;0.748024463;0.0116449381;0.720914978;0.0112224541;1.0410972;1.05771408;0.72525738;0.0972634808;49.7301176;0.00197549697;0.0218335875;0.750000144;0.033332917;1.03760333;0.673222273;0.0104805336;10;49.7301171;0.666667;0;1.044444;0.994600873;0.994601625
20.657909;1.03760782;0.748025622;0.0116582705;0.720912583;0.0112352171;1.04110521;1.05772004;0.725254337;0.0972755466;49.7300587;0.00197437661;0.0218202604;0.75000013;0.033332897;1.03760832;0.673223284;0.0104925333;10;49.7300581;0.666667;0;1.044444;0.994600871;0.994601663
20.658909;1.03761185;0.74802789;0.0116704889;0.720911956;0.0112469223;1.04111322;1.05772612;0.725252269;0.0972876019;49.7299987;0.00197214533;0.0218069318;0.750000116;0.0333328766;1.0376123;0.673225294;0.0105035321;10;49.7299982;0.666667;0;1.044444;0.994600868;0.9946017
20.659909;1.03761587;0.748031268;0.0116838156;0.720912404;0.0112597011;1.04112123;1.05773207;0.725251329;0.0972986166;49.7299397;0.00196880325;0.0217936021;0.750000103;0.033332856;1.03761628;0.673228303;0.0105155301;10;49.7299392;0.666667;0;1.044444;0.994599865;0.994600734
20.660909;1.0376199;0.748034644;0.01169714;0.720912855;0.0112724825;1.04112924;1.05773814;0.725250313;0.0973106713;49.7298807;0.00196546158;0.0217802716;0.750000092;0.0333328353;1.03762026;0.673231309;0.0105275274;10;49.7298802;0.666667;0;1.044444;0.994599863;0.994600764
20.663909;1.03763198;0.748049202;0.0117348787;0.720918508;0.0113086999;1.04115327;1.05775657;0.725252366;0.0973468119;49.7297047;0.00195099634;0.021741388;0.750000062;0.0333327742;1.0376322;0.673244319;0.0105615177;10;49.7297042;0.666667;0;1.044444;0.994598858;0.994599834
20.664909;1.037636;0.7480559;0.0117481958;0.720922183;0.0113214905;1.04116128;1.05776285;0.7252533;0.0973598946;49.7296467;0.00194432468;0.0217291664;0.750000053;0.0333327547;1.03763619;0.67325032;0.010573515;10;49.7296462;0.666667;0;1.044444;0.994597858;0.994598849
20.665909;1.03764003;0.748062594;0.0117604003;0.720925859;0.0113332121;1.04116829;1.05776803;0.725256041;0.097372028;49.7295877;0.0019376542;0.0217158329;0.750000045;0.0333327361;1.03764017;0.67325632;0.0105845131;10;49.7295872;0.666667;0;1.044444;0.994597858;0.994598859
20.666909;1.03764406;0.748069285;0.0117737146;0.720929536;0.011346006;1.04117629;1.05777431;0.725259076;0.0973840592;49.7295297;0.0019309851;0.0217036095;0.750000038;0.0333327187;1.03764415;0.673262319;0.0105965121;10;49.7295292;0.666667;0;1.044444;0.994596859;0.994597865
20.667909;1.03764809;0.748078194;0.0117859171;0.720935356;0.0113577303;1.04118429;1.05778059;0.725263161;0.0973960899;49.7294727;0.00192209545;0.0216902742;0.750000031;0.0333327026;1.03764814;0.673270317;0.0106075119;10;49.7294722;0.666667;0;1.044444;0.994596862;0.994597867
20.668909;1.03765211;0.748085989;0.0117981193;0.720940105;0.0113694557;1.0411923;1.05778598;0.725266803;0.0974092513;49.7294147;0.00191431887;0.0216780489;0.750000024;0.0333326879;1.03765212;0.673277314;0.0106185126;10;49.7294142;0.666667;0;1.044444;0.994595866;0.994596866
20.670909;1.03766017;0.748104899;0.011822525;0.720952818;0.01139291;1.0412073;1.05779766;0.725277681;0.0974344371;49.7293007;0.0018954387;0.0216524843;0.750000013;0.0333326635;1.03766009;0.673294301;0.0106405166;10;49.7293002;0.666667;0;1.044444;0.994594878;0.994595856
20.671909;1.0376642;0.748116018;0.0118347293;0.72096078;0.011404639;1.04121431;1.05780415;0.725282667;0.0974464405;49.7292437;0.00188433488;0.0216402562;0.750000008;0.0333326541;1.03766408;0.673304291;0.0106515192;10;49.7292431;0.666667;0;1.044444;0.994594886;0.994595848
20.673909;1.03767226;0.748138243;0.011859142;0.720976705;0.0114281008;1.04122931;1.05781603;0.725296547;0.0974726421;49.7291317;0.00186213238;0.0216157975;0.75;0.0333326422;1.03767204;0.673324264;0.0106735233;10;49.7291311;0.666667;0;1.044444;0.994593904;0.994594825
20.674909;1.03767529;0.748150462;0.0118713507;0.720986434;0.0114398444;1.04123732;1.05782153;0.725304316;0.09748578;49.7290757;0.00184992247;0.0216035673;0.749999997;0.0333326401;1.03767502;0.673335247;0.010684524;10;49.7290751;0.666667;0;1.044444;0.994593913;0.994594811
20.675909;1.03767931;0.748162679;0.0118824501;0.720995469;0.0114505075;1.04124432;1.05782803;0.725311403;0.0974977732;49.7290207;0.00183771415;0.0215913372;0.749999994;0.0333326408;1.037679;0.673346228;0.0106945234;10;49.7290201;0.666667;0;1.044444;0.994592924;0.994593794
20.678909;1.03769139;0.748203763;0.0119179817;0.721026852;0.0114846452;1.04126634;1.05784485;0.725339735;0.0975371336;49.7288566;0.00179665394;0.0215557602;0.74999999;0.0333326578;1.03769093;0.673383169;0.0107265134;10;49.728856;0.666667;0;1.044444;0.994591958;0.994592736
20.679909;1.03769441;0.748218196;0.0119302001;0.721038719;0.0114963951;1.04127335;1.05785046;0.72534953;0.0975502494;49.7288036;0.00178222945;0.0215435327;0.74999999;0.0333326677;1.03769391;0.67339615;0.0107375068;10;49.728803;0.666667;0;1.044444;0.99459097;0.994591714
20.680909;1.03769843;0.748233738;0.0119413099;0.721050961;0.0115070649;1.04128037;1.05785718;0.725359617;0.0975632615;49.7287496;0.0017666951;0.0215324177;0.74999999;0.0333326792;1.03769789;0.673410132;0.0107474982;10;49.728749;0.666667;0;1.044444;0.994590983;0.99459169
20.681909;1.03770246;0.748249281;0.0119535334;0.721063202;0.0115188067;1.04128838;1.0578629;0.725371436;0.0975774142;49.7286976;0.0017511616;0.021520193;0.749999992;0.033332692;1.03770187;0.673424114;0.0107584876;10;49.728697;0.666667;0;1.044444;0.994589996;0.994590666
20.682909;1.03770548;0.748264823;0.0119646485;0.721076136;0.0115294896;1.04129539;1.05786862;0.725383256;0.0975905156;49.7286446;0.00173562856;0.0215090807;0.749999994;0.0333327059;1.03770484;0.673438097;0.0107684751;10;49.728644;0.666667;0;1.044444;0.994590009;0.99459064
20.683909;1.0377095;0.748281477;0.0119768772;0.721089444;0.0115412324;1.04130241;1.05787434;0.725395075;0.0976036168;49.7285925;0.00171898451;0.0214968587;0.749999996;0.0333327209;1.03770882;0.67345308;0.0107794609;10;49.7285919;0.666667;0;1.044444;0.994589022;0.994589613
20.684909;1.03771353;0.748299242;0.0119879969;0.721103823;0.0115519043;1.04130942;1.05788007;0.725407944;0.097616718;49.7285415;0.00170122916;0.0214857491;0.749999999;0.0333327369;1.0377128;0.673469063;0.0107894454;10;49.7285409;0.666667;0;1.044444;0.994589035;0.994589586
20.685909;1.03771655;0.748315897;0.0119991181;0.721117824;0.0115625866;1.04131644;1.05788591;0.725420738;0.0976308596;49.7284905;0.00168458445;0.0214735296;0.750000003;0.033332754;1.03771578;0.673484047;0.0107994288;10;49.7284899;0.666667;0;1.044444;0.994588048;0.994588559
20.686909;1.03772058;0.748334773;0.01201024;0.721133271;0.011573257;1.04132345;1.05789176;0.72543353;0.0976439518;49.7284405;0.00166571686;0.0214624225;0.750000008;0.0333327718;1.03771975;0.673501032;0.0108094111;10;49.7284399;0.666667;0;1.044444;0.994588059;0.994588531
20.687909;1.0377236;0.74835254;0.0120213623;0.721148341;0.0115839375;1.04133047;1.05789761;0.725447373;0.0976570448;49.7283905;0.00164795957;0.0214513162;0.750000014;0.03333279;1.03772273;0.673517017;0.0108193927;10;49.7283899;0.666667;0;1.044444;0.99458707;0.994587504
20.688909;1.03772762;0.748371419;0.0120324846;0.721163789;0.0115946059;1.04133748;1.05790258;0.72546287;0.0976712713;49.7283415;0.00162909038;0.0214390992;0.750000019;0.0333328085;1.03772671;0.673534003;0.0108293738;10;49.7283409;0.666667;0;1.044444;0.99458708;0.994587477
20.689909;1.03773065;0.74839141;0.0120436066;0.721181002;0.0116052843;1.04134449;1.05790843;0.725476708;0.0976843675;49.7282934;0.00160910931;0.0214279935;0.750000025;0.0333328271;1.03772969;0.673551989;0.0108393547;10;49.7282929;0.666667;0;1.044444;0.994586088;0.99458645
20.690909;1.03773466;0.748411402;0.0120547284;0.72119752;0.0116159501;1.0413505;1.0579144;0.725492571;0.0976985055;49.7282454;0.00158912751;0.0214168879;0.75000003;0.0333328461;1.03773367;0.673569976;0.0108493358;10;49.7282449;0.666667;0;1.044444;0.994586095;0.994586424
20.691909;1.03773768;0.748431396;0.01206585;0.721214735;0.0116266259;1.04135751;1.05792037;0.725507383;0.0977126449;49.7281974;0.00156914505;0.0214057824;0.750000035;0.0333328655;1.03773666;0.673587964;0.0108593173;10;49.7281968;0.666667;0;1.044444;0.994585101;0.994585398
20.692909;1.03774169;0.748451392;0.0120769713;0.721231256;0.0116372891;1.04136452;1.05792634;0.725523245;0.0977257353;49.7281514;0.00154916192;0.0213946768;0.750000039;0.0333328852;1.03774065;0.673605953;0.0108692994;10;49.7281508;0.666667;0;1.044444;0.994585105;0.994585373
20.693909;1.0377447;0.748472501;0.0120880925;0.721249544;0.0116479619;1.04137152;1.05793144;0.725539712;0.0977399584;49.7281053;0.00152806695;0.0213835712;0.750000042;0.0333329052;1.03774364;0.673624944;0.0108792822;10;49.7281048;0.666667;0;1.044444;0.994585109;0.994585349
20.694909;1.0377487;0.748493613;0.0120992135;0.721267139;0.0116586221;1.04137852;1.05793741;0.725556622;0.0977541004;49.7280593;0.00150697106;0.0213724655;0.750000045;0.0333329255;1.03774763;0.673643938;0.0108892659;10;49.7280588;0.666667;0;1.044444;0.994584112;0.994584326
20.695909;1.03775171;0.748515839;0.0121103345;0.7212865;0.0116692917;1.04138452;1.0579435;0.725573456;0.0977671824;49.7280143;0.00148476289;0.0213613596;0.750000047;0.0333329457;1.03775063;0.673663933;0.0108992503;10;49.7280138;0.666667;0;1.044444;0.994584113;0.994584302
20.696909;1.0377557;0.748538066;0.0121214552;0.721305168;0.0116799487;1.04139152;1.05794859;0.725590971;0.0977814068;49.7279703;0.00146255339;0.0213502532;0.750000048;0.0333329657;1.03775463;0.673683931;0.0109092356;10;49.7279698;0.666667;0;1.044444;0.994583114;0.994583279
20.697909;1.0377587;0.748560296;0.0121314646;0.721324531;0.011689545;1.04139851;1.05795468;0.725608855;0.0977955396;49.7279272;0.00144034248;0.0213391462;0.750000048;0.0333329852;1.03775764;0.67370393;0.0109182219;10;49.7279268;0.666667;0;1.044444;0.994583115;0.994583255
20.698909;1.03776269;0.748583638;0.0121425846;0.721344272;0.0117001995;1.0414045;1.05795979;0.725627419;0.0978097644;49.7278842;0.00141701908;0.0213291491;0.750000048;0.0333330039;1.03776165;0.673724931;0.0109282093;10;49.7278837;0.666667;0;1.044444;0.994582116;0.994582231
20.699909;1.03776567;0.748606984;0.012152593;0.721364707;0.0117097939;1.04141149;1.05796589;0.725645302;0.0978238973;49.7278422;0.00139369429;0.0213180393;0.750000046;0.0333330217;1.03776466;0.673745933;0.010937198;10;49.7278417;0.666667;0;1.044444;0.994582117;0.994582206
20.700909;1.03776866;0.748630329;0.0121637117;0.721385143;0.0117204584;1.04141747;1.05797111;0.725664841;0.0978381118;49.7278002;0.00137036816;0.0213069277;0.750000043;0.0333330386;1.03776767;0.673766937;0.0109471877;10;49.7277997;0.666667;0;1.044444;0.994581119;0.994581182
20.701909;1.03777264;0.748653676;0.0121748298;0.721404883;0.0117311113;1.04142445;1.05797732;0.725683701;0.097852234;49.7277591;0.00134704063;0.021295814;0.750000039;0.0333330546;1.03777168;0.673787942;0.0109571785;10;49.7277587;0.666667;0;1.044444;0.994581122;0.994581157
20.702909;1.03777562;0.748678134;0.0121848364;0.721426388;0.011740705;1.04143143;1.05798255;0.725703244;0.0978664478;49.7277191;0.00132260053;0.0212858092;0.750000033;0.0333330695;1.0377747;0.673809949;0.0109661702;10;49.7277187;0.666667;0;1.044444;0.994581126;0.994581132
20.703909;1.0377786;0.748702592;0.012195954;0.721447891;0.0117513697;1.0414374;1.05798876;0.725723158;0.0978805691;49.7276801;0.00129815888;0.0212746912;0.750000025;0.0333330835;1.03777772;0.673831956;0.0109761627;10;49.7276797;0.666667;0;1.044444;0.994580131;0.994580107
20.704909;1.03778258;0.748728162;0.0122059604;0.721469769;0.0117609529;1.04144337;1.05799398;0.725743755;0.0978947817;49.7276421;0.00127260437;0.0212646825;0.750000017;0.0333330963;1.03778174;0.673854964;0.0109851562;10;49.7276417;0.666667;0;1.044444;0.994580137;0.994580083
20.705909;1.03778556;0.74875262;0.012215967;0.72149127;0.0117705482;1.04145034;1.05799921;0.725764354;0.0979089935;49.727604;0.00124815901;0.0212535613;0.750000009;0.0333331079;1.03778476;0.673876973;0.0109941506;10;49.7276036;0.666667;0;1.044444;0.994579145;0.994579058
20.706909;1.03778854;0.748778188;0.0122270848;0.72151384;0.0117812149;1.04145631;1.05800555;0.725784199;0.0979231024;49.727567;0.00122260034;0.0212435499;0.750000001;0.0333331185;1.03778779;0.673899983;0.0110041458;10;49.7275666;0.666667;0;1.044444;0.994579154;0.994579034
20.707909;1.03779252;0.748804866;0.0122370918;0.721536782;0.0117908007;1.04146328;1.05801089;0.725805777;0.0979373028;49.72753;0.00119592828;0.0212324263;0.749999993;0.0333331283;1.03779181;0.673923992;0.0110131415;10;49.7275296;0.666667;0;1.044444;0.994579163;0.99457901
20.709909;1.03779849;0.748857109;0.0122582172;0.721582979;0.0118110701;1.04147522;1.05802246;0.725848334;0.0979666716;49.72746;0.00114368874;0.0212112869;0.74999998;0.0333331463;1.03779787;0.673971011;0.0110321329;10;49.7274596;0.666667;0;1.044444;0.994578183;0.994577962
20.710909;1.03780247;0.748883783;0.0122682244;0.721605912;0.0118206613;1.04148219;1.0580278;0.725869918;0.0979808725;49.7274259;0.00111701053;0.0212012713;0.749999975;0.0333331546;1.03780189;0.67399502;0.0110411277;10;49.7274256;0.666667;0;1.044444;0.994578193;0.994577939
20.711909;1.03780546;0.748910456;0.0122782316;0.721629537;0.0118302663;1.04148817;1.05803314;0.725892553;0.0979950742;49.7273929;0.0010903306;0.0211912549;0.74999997;0.0333331627;1.03780492;0.674019027;0.0110501217;10;49.7273926;0.666667;0;1.044444;0.994577203;0.994576916
20.712909;1.03780845;0.748937127;0.0122882386;0.72165316;0.0118398737;1.04149414;1.05803859;0.725915113;0.0980092663;49.7273609;0.00106364917;0.0211801265;0.749999967;0.0333331705;1.03780794;0.674043033;0.0110591148;10;49.7273606;0.666667;0;1.044444;0.994577214;0.994576893
20.713909;1.03781144;0.748964906;0.0122982451;0.721677849;0.0118494831;1.04150112;1.05804392;0.725937751;0.0980245196;49.7273299;0.00103585549;0.0211701088;0.749999964;0.0333331781;1.03781096;0.674068038;0.011068107;10;49.7273296;0.666667;0;1.044444;0.994576224;0.994575871
20.714909;1.03781443;0.748992684;0.012308251;0.721702536;0.0118590944;1.0415071;1.05805036;0.725960681;0.0980386211;49.7272989;0.00100806113;0.0211600911;0.749999962;0.0333331857;1.03781398;0.674093042;0.0110770985;10;49.7272986;0.666667;0;1.044444;0.994576235;0.99457585
20.715909;1.03781843;0.74902046;0.0123193672;0.721726525;0.0118697665;1.04151307;1.05805569;0.72598332;0.0980528257;49.7272689;0.000980266602;0.0211489626;0.749999961;0.0333331933;1.03781799;0.674118044;0.0110870891;10;49.7272686;0.666667;0;1.044444;0.994576246;0.99457583
20.716909;1.03782143;0.749048233;0.0123293712;0.721751207;0.0118793811;1.04151905;1.05806113;0.726006934;0.098068071;49.7272399;0.000952472405;0.0211389461;0.74999996;0.0333332009;1.037821;0.674143045;0.0110960788;10;49.7272396;0.666667;0;1.044444;0.994575257;0.994574811
20.717909;1.03782443;0.749076005;0.0123393741;0.721775886;0.011888997;1.04152603;1.05806656;0.726030549;0.098082267;49.7272119;0.000924678975;0.0211289308;0.749999959;0.0333332088;1.037824;0.674168045;0.0111050676;10;49.7272116;0.666667;0;1.044444;0.994575269;0.994574794
20.719909;1.03783043;0.749133766;0.0123593762;0.721827379;0.0119082322;1.04153799;1.0580774;0.726077778;0.098111711;49.7271579;0.000866873383;0.0211089051;0.749999959;0.0333332255;1.03783001;0.67422004;0.0111230427;10;49.7271576;0.666667;0;1.044444;0.994575293;0.994574764
20.720909;1.03783444;0.749162645;0.0123693755;0.721852428;0.0119178393;1.04154397;1.05808282;0.726102444;0.0981259084;49.7271329;0.000837972425;0.0210988952;0.749999959;0.0333332344;1.03783401;0.674246035;0.0111320287;10;49.7271326;0.666667;0;1.044444;0.994574305;0.994573752
20.723909;1.03784344;0.749249284;0.0123982542;0.721929646;0.0119456255;1.04156191;1.05809918;0.726175311;0.0981695386;49.7270609;0.00075127525;0.0210688786;0.749999959;0.0333332606;1.03784299;0.674324014;0.0111579784;10;49.7270607;0.666667;0;1.044444;0.994573345;0.994572725
20.724909;1.03784644;0.749279276;0.0124082476;0.721956453;0.0119552441;1.04156789;1.05810458;0.726199976;0.098184784;49.7270389;0.000721266482;0.0210588772;0.74999996;0.0333332686;1.03784598;0.674351007;0.0111669586;10;49.7270387;0.666667;0;1.044444;0.994573359;0.994572719
20.725909;1.03784944;0.74930927;0.0124182392;0.721983257;0.0119648621;1.04157486;1.0581101;0.726225614;0.0981989679;49.7270179;0.000691258239;0.0210488777;0.74999996;0.0333332763;1.03784897;0.674378001;0.0111759375;10;49.7270177;0.666667;0;1.044444;0.994573374;0.994572714
20.727909;1.03785543;0.749369262;0.0124382182;0.722036859;0.0119840952;1.04158682;1.05812102;0.726274865;0.098228393;49.7269779;0.000631243244;0.0210288825;0.749999962;0.0333332909;1.03785495;0.674431991;0.0111938926;10;49.7269777;0.666667;0;1.044444;0.994573402;0.994572707
20.728909;1.03785942;0.749399261;0.0124470953;0.722062962;0.0119926278;1.04159279;1.05812654;0.726300503;0.0982436245;49.7269599;0.000601236611;0.0210188862;0.749999964;0.0333332979;1.03785894;0.674458988;0.0112018696;10;49.7269597;0.666667;0;1.044444;0.994572417;0.994571704
20.731909;1.03786839;0.749490381;0.0124770602;0.722144423;0.0120214637;1.04161072;1.058143;0.726377488;0.0982872286;49.7269099;0.000510109749;0.0209889005;0.749999975;0.0333333194;1.03786792;0.674540982;0.0112288043;10;49.7269097;0.666667;0;1.044444;0.994572454;0.994571695
20.733909;1.03787436;0.749551501;0.0124959304;0.722199083;0.0120396109;1.04162268;1.05815404;0.726428754;0.0983166425;49.7268809;0.000448991564;0.0209700241;0.749999988;0.0333333379;1.03787391;0.674595982;0.0112457676;10;49.7268807;0.666667;0;1.044444;0.994571474;0.994570685
20.734909;1.03787735;0.749581504;0.0125059233;0.722225876;0.0120492184;1.04162766;1.05815858;0.726455067;0.0983319674;49.7268679;0.000418989089;0.0209600317;0.749999995;0.0333333494;1.0378769;0.674622984;0.0112547522;10;49.7268677;0.666667;0;1.044444;0.994571481;0.994570679
20.739909;1.03789226;0.749737054;0.0125536961;0.722365187;0.0120950934;1.04165757;1.05818636;0.726585215;0.0984060191;49.7268169;0.000263426672;0.0209112006;0.750000046;0.0333334334;1.03789192;0.67476299;0.0112977053;10;49.7268167;0.666667;0;1.044444;0.994571491;0.994570645
20.740909;1.03789524;0.749768158;0.012562591;0.722393047;0.0121036199;1.04166356;1.0581909;0.726612567;0.0984202948;49.7268089;0.000232314028;0.0209023251;0.750000059;0.0333334543;1.03789493;0.67479099;0.0113057018;10;49.7268088;0.666667;0;1.044444;0.994571488;0.994570638
20.741909;1.03789822;0.74979926;0.0125725996;0.722420907;0.0121132138;1.04166955;1.05819643;0.726639234;0.0984355294;49.7268029;0.000201201144;0.0208923377;0.750000072;0.0333334752;1.03789794;0.674818989;0.0113146999;10;49.7268028;0.666667;0;1.044444;0.994570483;0.994569633
20.742909;1.0379012;0.749830361;0.0125814993;0.722448767;0.0121217336;1.04167554;1.05820196;0.726664851;0.0984497153;49.726797;0.000170088057;0.0208823488;0.750000085;0.0333334956;1.03790096;0.674846987;0.0113226991;10;49.7267968;0.666667;0;1.044444;0.994570477;0.994569627
20.743909;1.03790418;0.749861459;0.0125915121;0.722476628;0.01213132;1.04168153;1.05820761;0.72669144;0.0984649424;49.726793;0.000138974881;0.0208734692;0.750000098;0.033333515;1.03790397;0.674874985;0.0113316989;10;49.7267928;0.666667;0;1.044444;0.994570471;0.994569622
20.744909;1.03790716;0.749892555;0.0126004153;0.722504487;0.0121398317;1.04168653;1.05821314;0.726718104;0.0984791311;49.726789;0.000107861789;0.0208634764;0.750000109;0.0333335329;1.03790699;0.674902983;0.0113396989;10;49.7267888;0.666667;0;1.044444;0.994570465;0.994569618
20.745909;1.03791014;0.749923648;0.0126104306;0.722532349;0.0121494096;1.04169253;1.05821768;0.726745449;0.0984944636;49.726786;7.67489873e-05;0.0208534817;0.750000118;0.0333335488;1.03791001;0.67493098;0.0113486994;10;49.7267858;0.666667;0;1.044444;0.99457046;0.994569614
20.748909;1.03791908;0.750018027;0.0126382543;0.722617008;0.0121759787;1.04171052;1.05823439;0.726824296;0.0985380808;49.726784;-1.76957975e-05;0.0208257095;0.750000134;0.033333581;1.03791909;0.675015969;0.0113737045;10;49.7267838;0.666667;0;1.044444;0.994570451;0.994569615
20.749909;1.03792207;0.750049111;0.0126482678;0.722644873;0.0121855427;1.04171652;1.05823893;0.726851633;0.0985534173;49.726785;-4.88046939e-05;0.0208157083;0.750000136;0.0333335864;1.03792212;0.675043966;0.0113827078;10;49.7267848;0.666667;0;1.044444;0.994570451;0.994569619
20.750909;1.03792505;0.750080194;0.0126571687;0.722672739;0.0121940343;1.04172152;1.05824457;0.72687716;0.0985676013;49.726786;-7.99126046e-05;0.0208057058;0.750000137;0.0333335894;1.03792514;0.675071962;0.0113907119;10;49.7267858;0.666667;0;1.044444;0.994570452;0.994569624
20.752909;1.03793102;0.750142357;0.0126760763;0.722728477;0.0122120848;1.04173352;1.05825563;0.726930457;0.09859704;49.7267931;-0.000142127306;0.0207868097;0.750000137;0.0333335889;1.0379312;0.675127961;0.0114077216;10;49.7267929;0.666667;0;1.044444;0.994570454;0.99456964
20.753909;1.03793401;0.750173438;0.0126860831;0.722756348;0.0122216449;1.04173952;1.05826017;0.726956736;0.0986123768;49.7267981;-0.000173235268;0.0207779162;0.750000136;0.0333335859;1.03793423;0.675155963;0.0114167272;10;49.7267979;0.666667;0;1.044444;0.994570456;0.99456965
20.754909;1.037937;0.750204517;0.0126949773;0.72278422;0.0122301349;1.04174551;1.05826581;0.726983304;0.0986265607;49.7268041;-0.000204344464;0.0207679115;0.750000134;0.0333335812;1.03793726;0.675183968;0.0114247334;10;49.7268039;0.666667;0;1.044444;0.994570456;0.994569661
20.755909;1.03793999;0.750235597;0.0127049816;0.722812094;0.0122396963;1.04175051;1.05827132;0.727009948;0.0986407548;49.72681;-0.000235455398;0.0207590179;0.750000131;0.0333335751;1.03794029;0.675211976;0.0114337403;10;49.7268099;0.666667;0;1.044444;0.994571456;0.994570672
20.757909;1.03794598;0.750297751;0.0127238767;0.722867848;0.0122577527;1.04176251;1.05828137;0.727062867;0.0986702849;49.726826;-0.00029768327;0.0207401217;0.750000123;0.0333335593;1.03794633;0.675267996;0.0114507561;10;49.7268259;0.666667;0;1.044444;0.994571451;0.994570695
20.758909;1.03794898;0.750328827;0.012732768;0.722895727;0.0122662483;1.04176851;1.0582869;0.727088461;0.0986844786;49.726836;-0.000328800105;0.0207301197;0.750000117;0.0333335504;1.03794935;0.675296008;0.0114587653;10;49.7268359;0.666667;0;1.044444;0.994571447;0.994570705
20.759909;1.03795198;0.750359903;0.012741659;0.722923609;0.0122747461;1.04177351;1.05829241;0.727114054;0.0986997227;49.726846;-0.000359918731;0.0207212302;0.75000011;0.0333335413;1.03795236;0.675324021;0.0114667752;10;49.7268459;0.666667;0;1.044444;0.994571442;0.994570715
20.760909;1.03795498;0.750390978;0.0127516608;0.722951492;0.0122843164;1.04177952;1.05829793;0.727140697;0.0987139175;49.726857;-0.000391039059;0.0207112307;0.750000102;0.0333335324;1.03795537;0.675352033;0.0114757855;10;49.7268569;0.666667;0;1.044444;0.994571436;0.994570725
20.761909;1.03795799;0.750420943;0.0127605513;0.722978307;0.0122928185;1.04178552;1.05830258;0.727166897;0.0987281957;49.726869;-0.00042104984;0.0207012322;0.750000094;0.0333335239;1.03795838;0.675379044;0.0114837961;10;49.7268689;0.666667;0;1.044444;0.994571429;0.994570734
20.763909;1.03796401;0.750481986;0.0127794428;0.72303301;0.0123109;1.04179754;1.0583135;0.727218161;0.0987576513;49.726897;-0.000482186213;0.0206823479;0.750000076;0.0333335082;1.03796439;0.675434063;0.0115008161;10;49.7268969;0.666667;0;1.044444;0.994572415;0.994571752
20.764909;1.03796702;0.750513065;0.0127894437;0.723060897;0.0123204795;1.04180256;1.05831803;0.727244438;0.0987719436;49.726912;-0.000513311187;0.0206734615;0.750000066;0.0333335006;1.03796739;0.675462069;0.011509825;10;49.7269119;0.666667;0;1.044444;0.99457241;0.994571761
20.765909;1.03797003;0.750543035;0.0127983333;0.723087716;0.012328991;1.04180857;1.05832355;0.727270034;0.0987861441;49.726927;-0.000543325399;0.0206634637;0.750000055;0.0333334929;1.03797039;0.675489074;0.011517833;10;49.7269269;0.666667;0;1.044444;0.994572405;0.994571771
20.766909;1.03797304;0.750573006;0.0128072224;0.723114534;0.0123375049;1.04181459;1.05832908;0.727295632;0.0988013956;49.726944;-0.000573339601;0.0206545765;0.750000043;0.0333334849;1.03797339;0.675516076;0.0115258403;10;49.7269439;0.666667;0;1.044444;0.994572403;0.994571781
20.767909;1.03797605;0.750604091;0.0128172218;0.723142424;0.0123470912;1.0418206;1.05833461;0.72732123;0.0988155978;49.726962;-0.000604464607;0.0206445775;0.75000003;0.0333334767;1.03797639;0.675544076;0.0115348471;10;49.7269619;0.666667;0;1.044444;0.994573402;0.994572792
20.768909;1.03797906;0.750634068;0.0128261092;0.723169244;0.0123556086;1.04182562;1.05833913;0.727346461;0.0988298932;49.72698;-0.000634477974;0.0206356889;0.750000014;0.0333334684;1.03797939;0.675571074;0.0115428536;10;49.7269799;0.666667;0;1.044444;0.994573402;0.994572805
20.771909;1.03798808;0.750722898;0.0128538765;0.723248636;0.0123822375;1.04184367;1.05835548;0.727422362;0.0988725214;49.7270421;-0.000723402956;0.0206067967;0.74999996;0.0333334431;1.03798837;0.67565106;0.0115678726;10;49.7270418;0.666667;0;1.044444;0.994574407;0.994573849
20.772909;1.03799108;0.750752883;0.0128638715;0.723275456;0.0123918286;1.04184868;1.05836001;0.727447595;0.0988868162;49.7270641;-0.000753413888;0.0205979057;0.749999939;0.0333334345;1.03799137;0.675678054;0.0115768789;10;49.7270638;0.666667;0;1.044444;0.994574408;0.994573864
20.773909;1.03799408;0.750781759;0.0128727546;0.723301206;0.0124003497;1.04185469;1.05836542;0.727472223;0.0989010283;49.7270871;-0.000782313416;0.0205879032;0.749999916;0.0333334255;1.03799436;0.675704047;0.0115848853;10;49.7270868;0.666667;0;1.044444;0.994574408;0.99457388
20.774909;1.03799607;0.750811746;0.012882748;0.723328725;0.012409954;1.0418607;1.05837093;0.727496774;0.0989152298;49.7271111;-0.000812323879;0.0205790115;0.749999893;0.0333334157;1.03799635;0.675731039;0.0115938919;10;49.7271108;0.666667;0;1.044444;0.994574408;0.994573895
20.775909;1.03799907;0.750840624;0.0128916294;0.723354474;0.0124184772;1.0418667;1.05837634;0.727520353;0.0989294415;49.7271351;-0.000841223112;0.0205690083;0.749999868;0.0333334047;1.03799934;0.675757031;0.0116018986;10;49.7271348;0.666667;0;1.044444;0.994575407;0.994574908
20.776909;1.03800206;0.750869503;0.0129016208;0.723380223;0.0124280721;1.04187271;1.05838075;0.727545664;0.0989437462;49.7271611;-0.000870122263;0.0205601161;0.749999843;0.0333333926;1.03800234;0.675783021;0.0116109053;10;49.7271608;0.666667;0;1.044444;0.994575404;0.99457492
20.777909;1.03800505;0.750898383;0.0129105001;0.723405973;0.0124365981;1.04187771;1.05838615;0.727569243;0.0989579582;49.7271881;-0.000899021405;0.0205501128;0.749999817;0.0333333794;1.03800533;0.675809011;0.0116189114;10;49.7271878;0.666667;0;1.044444;0.9945764;0.994575929
20.779909;1.03801103;0.750955034;0.0129293666;0.723456397;0.012454724;1.04188971;1.05839696;0.727617451;0.0989863827;49.7272431;-0.000955709056;0.0205312167;0.749999767;0.0333333498;1.03801132;0.675859985;0.0116359205;10;49.7272428;0.666667;0;1.044444;0.994576386;0.99457594
20.780909;1.03801402;0.750983916;0.0129382431;0.723482142;0.0124632529;1.04189571;1.05840138;0.727641712;0.0990006882;49.7272721;-0.00098460883;0.0205223239;0.749999743;0.0333333337;1.03801431;0.67588597;0.0116439228;10;49.7272718;0.666667;0;1.044444;0.994577376;0.994576942
20.781909;1.03801701;0.751011688;0.0129482302;0.723506814;0.0124728529;1.04190071;1.05840678;0.727665291;0.0990149008;49.7273021;-0.00101239771;0.0205123197;0.74999972;0.0333333169;1.03801731;0.675910953;0.0116529234;10;49.7273018;0.666667;0;1.044444;0.994577366;0.994576941
20.784909;1.03802598;0.751095008;0.0129759696;0.723580828;0.012499514;1.04191869;1.05842289;0.727733997;0.0990564959;49.7273972;-0.00109576419;0.0204845317;0.749999663;0.0333332639;1.03802631;0.675985895;0.0116779157;10;49.7273969;0.666667;0;1.044444;0.994578325;0.994577924
20.785909;1.03802897;0.751122781;0.0129848466;0.723605498;0.0125080449;1.04192468;1.05842819;0.727757648;0.0990707151;49.7274312;-0.00112355258;0.0204745304;0.74999965;0.0333332462;1.03802931;0.676010873;0.01168591;10;49.7274309;0.666667;0;1.044444;0.994579308;0.994578913
20.786909;1.03803197;0.751149444;0.0129948358;0.723629097;0.0125176469;1.04192968;1.05843262;0.727780854;0.0990839651;49.7274652;-0.00115022965;0.0204645305;0.749999639;0.033333229;1.03803231;0.676034851;0.0116949027;10;49.7274649;0.666667;0;1.044444;0.994579289;0.994578899
20.789909;1.03804095;0.751230543;0.0130225907;0.723700966;0.0125443169;1.04194764;1.05844854;0.727847586;0.0991255534;49.7275722;-0.00123137027;0.0204367633;0.749999625;0.0333331838;1.0380413;0.676107778;0.0117198698;10;49.7275719;0.666667;0;1.044444;0.994581225;0.994580839
20.791909;1.03804694;0.751282758;0.0130414737;0.723747092;0.0125624581;1.04195962;1.05845917;0.727890661;0.0991529184;49.7276472;-0.00128360983;0.0204178908;0.749999628;0.0333331611;1.0380473;0.676154725;0.0117368402;10;49.727647;0.666667;0;1.044444;0.994582178;0.994581786
20.792909;1.03804993;0.751308312;0.0130514736;0.72376962;0.0125720657;1.0419646;1.05846348;0.727912878;0.0991661658;49.7276862;-0.00130917268;0.0204079016;0.749999632;0.0333331522;1.03805029;0.676177698;0.0117458238;10;49.727686;0.666667;0;1.044444;0.994582154;0.994581759
20.793909;1.03805293;0.751334977;0.0130603644;0.723793217;0.0125806044;1.04197058;1.0584688;0.72793441;0.0991803674;49.7277262;-0.00133584546;0.0203979136;0.749999638;0.0333331449;1.03805329;0.676201671;0.0117538068;10;49.727726;0.666667;0;1.044444;0.994583131;0.994582732
20.794909;1.03805592;0.751360532;0.0130703682;0.723815743;0.0125902151;1.04197657;1.058474;0.727954966;0.0991935269;49.7277662;-0.00136140587;0.0203890378;0.749999645;0.0333331393;1.03805628;0.676224644;0.0117627892;10;49.727766;0.666667;0;1.044444;0.994583107;0.994582706
20.798909;1.03806789;0.751460539;0.0131081758;0.72390369;0.0126265327;1.0420005;1.05849505;0.728037029;0.0992471673;49.7279362;-0.00146141183;0.0203502017;0.749999699;0.0333331325;1.03806826;0.676314545;0.0117967133;10;49.7279361;0.666667;0;1.044444;0.994586017;0.994585621
20.799909;1.03807088;0.751484988;0.013118186;0.723925139;0.0126361513;1.04200549;1.05850026;0.728056532;0.0992603149;49.7279802;-0.00148585417;0.0203413243;0.74999972;0.0333331345;1.03807125;0.676336523;0.0118056936;10;49.7279802;0.666667;0;1.044444;0.994585995;0.994585606
20.802909;1.03807986;0.751556115;0.0131459978;0.723987341;0.0126628764;1.04202345;1.05851578;0.728115114;0.0993008085;49.7281172;-0.00155695135;0.0203124624;0.749999794;0.0333331504;1.03808024;0.676400472;0.0118306375;10;49.7281172;0.666667;0;1.044444;0.994587936;0.994587577
20.805909;1.03808884;0.75162614;0.0131749238;0.724048467;0.0126906862;1.04204141;1.05853117;0.728171675;0.0993392066;49.7282602;-0.0016269258;0.0202824761;0.749999879;0.0333331835;1.03808923;0.676463445;0.0118565869;10;49.7282602;0.666667;0;1.044444;0.994589887;0.994589575
20.806909;1.03809183;0.751648374;0.0131849364;0.72406777;0.0127003151;1.04204741;1.05853638;0.728190129;0.099352349;49.7283092;-0.00164913645;0.0202735884;0.749999908;0.0333331983;1.03809223;0.676483441;0.0118655699;10;49.7283092;0.666667;0;1.044444;0.994590874;0.99459058
20.807909;1.03809483;0.75167061;0.0131949488;0.724087073;0.0127099451;1.0420534;1.05854148;0.728208659;0.0993655023;49.7283592;-0.00167134561;0.020263588;0.749999937;0.033333215;1.03809523;0.676503439;0.0118745524;10;49.7283592;0.666667;0;1.044444;0.994591861;0.994591588
20.808909;1.03809782;0.751692848;0.0132038497;0.724106376;0.0127185053;1.04205939;1.05854658;0.728226139;0.0993786562;49.7284092;-0.00169355344;0.0202535859;0.749999965;0.0333332332;1.03809824;0.676523439;0.0118825341;10;49.7284092;0.666667;0;1.044444;0.99459185;0.994591597
20.809909;1.03810182;0.75171509;0.0132138613;0.724124983;0.0127281238;1.04206439;1.05855167;0.728243621;0.099391811;49.7284612;-0.00171576008;0.0202435823;0.749999993;0.0333332528;1.03810224;0.676543441;0.0118915152;10;49.7284612;0.666667;0;1.044444;0.994592839;0.994592608
20.810909;1.03810481;0.751737334;0.0132238721;0.724144287;0.0127377541;1.04207038;1.05855666;0.728261178;0.0994039276;49.7285122;-0.00173796567;0.0202346884;0.750000021;0.0333332734;1.03810524;0.676563444;0.011900496;10;49.7285122;0.666667;0;1.044444;0.994593829;0.994593622
20.812909;1.03811081;0.751779608;0.0132427794;0.724180758;0.0127559412;1.04208237;1.05856675;0.728295166;0.099430251;49.7286182;-0.00178015226;0.020214675;0.750000074;0.0333333166;1.03811125;0.676601454;0.0119174575;10;49.7286182;0.666667;0;1.044444;0.994594809;0.994594654
20.814909;1.03811682;0.751820784;0.0132616802;0.724216163;0.0127741217;1.04209437;1.05857682;0.728328104;0.0994555248;49.7287262;-0.00182122598;0.0201957699;0.750000124;0.0333333599;1.03811726;0.676638468;0.0119344213;10;49.7287262;0.666667;0;1.044444;0.994596791;0.994596692
20.815909;1.03811983;0.75184082;0.0132716831;0.724233332;0.0127837439;1.04210037;1.0585818;0.72834461;0.0994676421;49.7287812;-0.00184120715;0.0201857612;0.750000148;0.0333333809;1.03812027;0.676656477;0.0119434047;10;49.7287812;0.666667;0;1.044444;0.994597783;0.994597712
20.817909;1.03812586;0.751880899;0.0132916833;0.724267677;0.0128029808;1.04211238;1.05859177;0.72837552;0.099492928;49.7288931;-0.00188117025;0.0201657446;0.750000193;0.0333334202;1.03812628;0.676692499;0.0119613744;10;49.7288932;0.666667;0;1.044444;0.994598768;0.994598755
20.818909;1.03812887;0.75189983;0.0133005697;0.724283783;0.0128115247;1.04211839;1.05859663;0.72839105;0.099505058;49.7289491;-0.00190004131;0.020155737;0.750000213;0.0333334381;1.03812928;0.676709512;0.0119693604;10;49.7289492;0.666667;0;1.044444;0.994599761;0.994599776
20.819909;1.03813189;0.751919872;0.0133105655;0.724300959;0.0128211359;1.0421244;1.05860261;0.72840582;0.0995181349;49.7290071;-0.00192002391;0.02014573;0.750000231;0.0333334546;1.03813229;0.676727526;0.011978347;10;49.7290072;0.666667;0;1.044444;0.994600755;0.994600797
20.820909;1.03813491;0.751938803;0.0133205598;0.724317067;0.0128307442;1.04213042;1.05860747;0.728420299;0.0995302673;49.7290641;-0.00193889577;0.0201357234;0.750000248;0.0333334697;1.03813529;0.676744542;0.0119873339;10;49.7290641;0.666667;0;1.044444;0.994601748;0.994601818
20.821909;1.03813793;0.751956622;0.0133305527;0.724332106;0.0128403499;1.04213643;1.05861244;0.728434703;0.0995423911;49.7291231;-0.00195665682;0.0201268279;0.750000263;0.0333334834;1.0381383;0.676760559;0.011996321;10;49.7291231;0.666667;0;1.044444;0.994602742;0.994602837
20.822909;1.03814196;0.751975551;0.0133405443;0.724347519;0.0128499408;1.04214245;1.05861731;0.728449182;0.0995545272;49.7291821;-0.00197552925;0.0201168209;0.750000276;0.0333334958;1.0381423;0.676777577;0.0120053083;10;49.7291821;0.666667;0;1.044444;0.994602736;0.994602856
20.823909;1.03814498;0.751993366;0.0133505346;0.724362561;0.0128595421;1.04214946;1.05862217;0.728462612;0.0995666655;49.729241;-0.00199329085;0.0201068132;0.750000287;0.0333335066;1.03814531;0.676793597;0.0120142956;10;49.7292411;0.666667;0;1.044444;0.994603729;0.994603874
20.824909;1.03814801;0.75201118;0.0133594125;0.724377603;0.0128680713;1.04215548;1.05862803;0.728476407;0.0995787123;49.729302;-0.00201105282;0.0200968044;0.750000295;0.0333335155;1.03814831;0.676809617;0.012022283;10;49.7293021;0.666667;0;1.044444;0.994604724;0.99460489
20.825909;1.03815104;0.752028991;0.0133694;0.724392646;0.0128776691;1.04216149;1.05863277;0.728489912;0.0995919149;49.729362;-0.00202881517;0.0200867941;0.750000302;0.0333335222;1.03815131;0.676825638;0.0120312704;10;49.7293621;0.666667;0;1.044444;0.99460572;0.994605905
20.826909;1.03815407;0.752045689;0.0133793862;0.724406619;0.0128872656;1.0421675;1.05863764;0.728502292;0.0996030095;49.7294229;-0.0020454668;0.0200767821;0.750000307;0.0333335263;1.03815431;0.676840658;0.0120402579;10;49.729423;0.666667;0;1.044444;0.994606718;0.994606918
20.827909;1.0381571;0.752062383;0.0133893709;0.724420593;0.0128968607;1.04217352;1.05864238;0.728515797;0.0996151658;49.7294849;-0.00206211893;0.0200667679;0.75000031;0.0333335275;1.03815731;0.676855678;0.0120492452;10;49.729485;0.666667;0;1.044444;0.994607718;0.99460793
20.828909;1.03816013;0.752079074;0.0133993543;0.724434567;0.0129064546;1.04217953;1.05864824;0.728527492;0.0996272194;49.7295469;-0.00207877176;0.0200567514;0.750000311;0.0333335258;1.03816031;0.676870697;0.0120582323;10;49.729547;0.666667;0;1.044444;0.994608721;0.994608941
20.829909;1.03816316;0.752095763;0.0134093367;0.724448541;0.0129160472;1.04218554;1.05865299;0.728539948;0.099639378;49.7296098;-0.00209542551;0.0200467323;0.750000312;0.0333335209;1.0381633;0.676885714;0.012067219;10;49.72961;0.666667;0;1.044444;0.994609726;0.994609951
20.830909;1.03816719;0.752111337;0.0134193181;0.724460749;0.0129256263;1.04219155;1.05865775;0.728552404;0.0996515376;49.7296728;-0.00211096915;0.0200367106;0.750000313;0.0333335131;1.03816729;0.67689973;0.0120762051;10;49.729673;0.666667;0;1.044444;0.994609733;0.994609959
20.831909;1.03817021;0.752126911;0.013429299;0.724473653;0.0129352169;1.04219755;1.05866249;0.728563812;0.0996636981;49.7297358;-0.00212651385;0.0200266864;0.750000313;0.0333335026;1.03817027;0.676913744;0.0120851907;10;49.729736;0.666667;0;1.044444;0.994610741;0.994610967
20.832909;1.03817324;0.752142481;0.0134392794;0.724486558;0.0129448067;1.04220355;1.05866824;0.728574537;0.0996747162;49.7297997;-0.00214205952;0.0200166601;0.750000313;0.0333334897;1.03817326;0.676927757;0.0120941757;10;49.7298;0.666667;0;1.044444;0.99461175;0.994611974
20.833909;1.03817627;0.75215805;0.0134492597;0.724499463;0.0129543957;1.04221055;1.05867289;0.728586024;0.0996868885;49.7298647;-0.00215760603;0.020006632;0.750000312;0.033333475;1.03817624;0.676941767;0.0121031602;10;49.729865;0.666667;0;1.044444;0.99461276;0.99461298
20.834909;1.03817929;0.752172507;0.01345924;0.724511297;0.0129639839;1.04221655;1.05867764;0.728596386;0.0996990503;49.7299297;-0.00217204203;0.0199966024;0.750000311;0.033333459;1.03817922;0.676954776;0.0121121444;10;49.7299299;0.666667;0;1.044444;0.994613771;0.994613984
20.836909;1.03818535;0.752201415;0.0134792008;0.724534969;0.0129831591;1.04222854;1.05868793;0.728617636;0.0997222507;49.7300606;-0.00220091447;0.01997543;0.750000308;0.0333334253;1.03818517;0.676980788;0.012130112;10;49.7300609;0.666667;0;1.044444;0.994615793;0.99461599
20.837909;1.03818938;0.752214754;0.0134891813;0.724545038;0.0129927341;1.04223453;1.05869357;0.728626346;0.0997332781;49.7301266;-0.00221423908;0.019965399;0.750000306;0.0333334082;1.03818915;0.676992793;0.0121390958;10;49.7301269;0.666667;0;1.044444;0.994616805;0.99461699
20.838909;1.03819242;0.752228093;0.0134991618;0.724555807;0.0130023214;1.04224052;1.05869823;0.728636792;0.0997443984;49.7301936;-0.00222756295;0.0199553684;0.750000303;0.0333333909;1.03819212;0.677004796;0.0121480797;10;49.7301939;0.666667;0;1.044444;0.994617816;0.99461799
20.839909;1.03819545;0.752241428;0.0135091424;0.724566576;0.0130119082;1.04224751;1.05870288;0.728646191;0.0997565677;49.7302605;-0.00224088585;0.0199453384;0.750000301;0.0333333736;1.0381951;0.677016798;0.0121570637;10;49.7302609;0.666667;0;1.044444;0.994618828;0.994618988
20.840909;1.03819849;0.752254761;0.0135191234;0.724577346;0.0130214943;1.04225349;1.05870841;0.728654983;0.0997676044;49.7303275;-0.00225420767;0.0199353095;0.750000299;0.0333333562;1.03819808;0.6770288;0.0121660479;10;49.7303278;0.666667;0;1.044444;0.99461984;0.994619985
20.841909;1.03820153;0.752266982;0.0135291047;0.724587047;0.0130310789;1.04225948;1.05871306;0.728664384;0.0997787245;49.7303955;-0.00226641731;0.019925282;0.750000298;0.0333333385;1.03820105;0.677039802;0.0121750326;10;49.7303958;0.666667;0;1.044444;0.994620852;0.994620981
20.842909;1.03820557;0.7522792;0.0135390866;0.724596049;0.013040649;1.04226546;1.0587186;0.72867213;0.0997897619;49.7304635;-0.00227862595;0.0199152562;0.750000299;0.0333333203;1.03820503;0.677050804;0.012184018;10;49.7304638;0.666667;0;1.044444;0.994621864;0.994621976
20.844909;1.03821166;0.752303629;0.0135590521;0.724615444;0.0130598079;1.04227842;1.05872868;0.728688309;0.0998129815;49.7306014;-0.002303041;0.0198940994;0.750000306;0.0333332817;1.03821099;0.677072807;0.012201991;10;49.7306018;0.666667;0;1.044444;0.994623889;0.994623962
20.846909;1.03821774;0.752325832;0.0135790211;0.724632693;0.013078958;1.04229039;1.05873875;0.728702391;0.0998351532;49.7307404;-0.00232523231;0.0198740637;0.750000321;0.0333332396;1.03821695;0.677092811;0.0122199674;10;49.7307407;0.666667;0;1.044444;0.994625913;0.994625944
20.847909;1.03822178;0.752336931;0.0135890068;0.724640617;0.0130885172;1.04229637;1.05874329;0.728709776;0.0998462864;49.7308104;-0.00233632768;0.0198640503;0.750000333;0.0333332167;1.03822093;0.677102814;0.0122289571;10;49.7308107;0.666667;0;1.044444;0.994626925;0.994626934
20.849909;1.03822785;0.752356906;0.0136100915;0.724655714;0.0131087257;1.04230935;1.05875314;0.728722964;0.0998674307;49.7309503;-0.00235629579;0.0198429215;0.750000361;0.0333331651;1.03822689;0.677120821;0.0122479395;10;49.7309506;0.666667;0;1.044444;0.994628946;0.994628915
20.850909;1.03823089;0.752366893;0.0136200792;0.724663259;0.0131182927;1.04231534;1.05875857;0.728728692;0.0998784805;49.7310213;-0.00236627959;0.0198329172;0.750000377;0.033333136;1.03822987;0.677129827;0.0122569323;10;49.7310216;0.666667;0;1.044444;0.994630957;0.994630906
20.851909;1.03823492;0.752376881;0.0136300675;0.724670102;0.0131278461;1.04232233;1.0587631;0.728735027;0.0998896131;49.7310923;-0.00237626312;0.0198229153;0.750000395;0.0333331046;1.03823385;0.677138833;0.0122659262;10;49.7310926;0.666667;0;1.044444;0.994631967;0.994631897
20.853909;1.03824098;0.752394634;0.0136511567;0.724683038;0.0131480479;1.04233431;1.05877283;0.728746191;0.0999107643;49.7312363;-0.00239400654;0.0198018069;0.750000435;0.0333330363;1.03823981;0.677154849;0.012284918;10;49.7312366;0.666667;0;1.044444;0.994633989;0.99463388
20.854909;1.03824401;0.752403512;0.0136611464;0.724689504;0.0131576146;1.04234131;1.05877826;0.728750867;0.0999218112;49.7313083;-0.00240287751;0.0197918108;0.750000456;0.0333330004;1.03824279;0.677162858;0.0122939163;10;49.7313085;0.666667;0;1.044444;0.994634999;0.99463487
20.855909;1.03824804;0.752411279;0.0136711365;0.724694198;0.0131671702;1.0423473;1.05878356;0.72875457;0.0999318187;49.7313803;-0.00241063723;0.0197807048;0.750000477;0.0333329639;1.03824677;0.677169867;0.0123029163;10;49.7313805;0.666667;0;1.044444;0.99463601;0.994635861
20.856909;1.03825107;0.752420159;0.013681127;0.724700659;0.0131767399;1.0423533;1.05878787;0.728760005;0.0999429693;49.7314523;-0.00241950838;0.0197707111;0.750000498;0.0333329269;1.03824975;0.677177876;0.0123119184;10;49.7314525;0.666667;0;1.044444;0.994637019;0.994636851
20.858909;1.03825711;0.752434588;0.0137022208;0.724710365;0.0131969545;1.0423663;1.05879859;0.728767327;0.0999640227;49.7315984;-0.00243392018;0.0197496164;0.750000539;0.0333328526;1.03825572;0.677190893;0.01233093;10;49.7315984;0.666667;0;1.044444;0.994639038;0.994638834
20.859909;1.03826112;0.752442361;0.0137122134;0.724715052;0.0132065169;1.0423723;1.05880279;0.728770734;0.0999741344;49.7316714;-0.00244168391;0.0197396265;0.750000558;0.033332816;1.0382597;0.6771979;0.01233994;10;49.7316714;0.666667;0;1.044444;0.994640046;0.994639827
20.861909;1.03826715;0.752455691;0.0137333132;0.724723678;0.0132267436;1.0423853;1.0588134;0.728777071;0.0999941492;49.7318184;-0.00245499596;0.0197185392;0.750000589;0.0333327468;1.03826568;0.677209912;0.0123589679;10;49.7318184;0.666667;0;1.044444;0.99464306;0.994642819
20.862909;1.03827015;0.752461247;0.01374331;0.724726919;0.0132363256;1.0423913;1.05881759;0.728779423;0.10000531;49.7318924;-0.00246054521;0.0197085524;0.750000601;0.0333327152;1.03826867;0.677214916;0.0123679857;10;49.7318923;0.666667;0;1.044444;0.994644065;0.994643819
20.863909;1.03827416;0.752467916;0.0137533086;0.724730532;0.0132458977;1.0423983;1.05882278;0.728782137;0.100015329;49.7319665;-0.00246720882;0.0196974551;0.75000061;0.0333326861;1.03827267;0.677220919;0.0123770059;10;49.7319663;0.666667;0;1.044444;0.994645069;0.994644821
20.865909;1.03828016;0.752479034;0.0137744222;0.72473701;0.0132661464;1.04241131;1.05883325;0.728785387;0.100035351;49.7321145;-0.00247832378;0.0196763724;0.750000621;0.0333326351;1.03827866;0.677230923;0.0123960529;10;49.7321143;0.666667;0;1.044444;0.994647071;0.994646833
20.866909;1.03828416;0.752483484;0.0137844259;0.72473848;0.0132757274;1.04241732;1.05883733;0.728787809;0.10004547;49.7321895;-0.00248277532;0.0196663867;0.750000622;0.0333326133;1.03828266;0.677234924;0.0124050794;10;49.7321893;0.666667;0;1.044444;0.99464807;0.994647843
20.867909;1.03828715;0.752487935;0.0137955419;0.724740647;0.0132863938;1.04242432;1.05884251;0.728788421;0.100055482;49.7322635;-0.00248723049;0.0196552894;0.750000621;0.033332594;1.03828566;0.677238925;0.0124151078;10;49.7322632;0.666667;0;1.044444;0.994649068;0.994648855
20.868909;1.03829015;0.752492385;0.0138055475;0.724742815;0.0132959923;1.04243033;1.05884769;0.728789034;0.100065493;49.7323385;-0.00249168929;0.0196453022;0.750000619;0.0333325772;1.03828866;0.677242926;0.0124241376;10;49.7323382;0.666667;0;1.044444;0.994651066;0.994650869
20.869909;1.03829414;0.752496837;0.0138166643;0.724744282;0.0133066493;1.04243634;1.05885276;0.728789725;0.100074463;49.7324135;-0.00249615157;0.0196342022;0.750000614;0.0333325628;1.03829266;0.677246927;0.0124341686;10;49.7324132;0.666667;0;1.044444;0.994652062;0.994651885
20.870909;1.03829712;0.752501287;0.0138266696;0.724746449;0.0133162497;1.04244336;1.05885682;0.728790054;0.100084575;49.7324886;-0.00250061703;0.0196242115;0.750000607;0.0333325507;1.03829566;0.677250928;0.0124432007;10;49.7324882;0.666667;0;1.044444;0.994653058;0.994652903
20.872909;1.0383031;0.752507964;0.0138477878;0.724748639;0.0133365202;1.0424564;1.05886706;0.728790324;0.10010459;49.7326386;-0.00250733365;0.0196031126;0.750000586;0.0333325327;1.03830166;0.677256927;0.0124622672;10;49.7326382;0.666667;0;1.044444;0.994655048;0.994654941
20.873909;1.03830708;0.752511302;0.0138577888;0.724749035;0.0133461067;1.04246242;1.05887201;0.728789006;0.100113559;49.7327136;-0.00251069497;0.0195920042;0.750000573;0.0333325264;1.03830566;0.677259925;0.012471301;10;49.7327132;0.666667;0;1.044444;0.994656042;0.994655961
