time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.875909;1.03831303;0.752515756;0.0138788958;0.724749083;0.0133663729;1.04247547;1.05888214;0.728787277;0.100132515;49.7328646;-0.00251519828;0.0195708911;0.75000054;0.0333325186;1.03831165;0.67726392;0.012490368;10;49.7328642;0.666667;0;1.044444;0.994659032;0.994659002
20.876909;1.03831701;0.752517983;0.0138900015;0.724748406;0.0133770269;1.0424825;1.05888709;0.72878597;0.100142524;49.7329406;-0.00251744975;0.0195597754;0.750000521;0.0333325171;1.03831565;0.677265917;0.0125004003;10;49.7329402;0.666667;0;1.044444;0.994660027;0.994660023
20.877909;1.03831998;0.75252021;0.0138999939;0.724748426;0.0133866228;1.04248853;1.05889117;0.728785272;0.100151563;49.7330156;-0.00251970008;0.0195497686;0.750000499;0.0333325176;1.03831865;0.677267914;0.0125094313;10;49.7330152;0.666667;0;1.044444;0.994661024;0.994661046
20.878909;1.03832395;0.752521326;0.0139110953;0.724746677;0.0133972747;1.04249557;1.05889613;0.728782919;0.100161566;49.7330916;-0.0025208376;0.0195386489;0.750000477;0.0333325203;1.03832265;0.677268909;0.0125194608;10;49.7330912;0.666667;0;1.044444;0.994662022;0.994662071
20.879909;1.03832693;0.752522442;0.0139210839;0.724745626;0.0134068682;1.0425016;1.05890109;0.728780568;0.100170517;49.7331666;-0.00252197308;0.0195286392;0.750000452;0.0333325253;1.03832565;0.677269902;0.0125284886;10;49.7331662;0.666667;0;1.044444;0.994664021;0.994664098
20.880909;1.0383299;0.752523557;0.0139321822;0.724744572;0.0134175304;1.04250864;1.05890605;0.728778217;0.100179466;49.7332426;-0.00252310626;0.0195175179;0.750000425;0.0333325328;1.03832864;0.677270894;0.0125385145;10;49.7332422;0.666667;0;1.044444;0.994665021;0.994665127
20.881909;1.03833387;0.752524671;0.0139421682;0.724742819;0.0134271083;1.04251467;1.058911;0.728775867;0.100188413;49.7333186;-0.00252423691;0.0195063968;0.750000397;0.033332543;1.03833264;0.677271883;0.0125475382;10;49.7333182;0.666667;0;1.044444;0.994666023;0.994666157
20.882909;1.03833684;0.752524673;0.013953264;0.724740692;0.013437768;1.04252171;1.05891585;0.728772544;0.100198419;49.7333946;-0.00252425373;0.0194963876;0.750000368;0.0333325562;1.03833564;0.67727187;0.0125575593;10;49.7333942;0.666667;0;1.044444;0.994667026;0.994667189
20.883909;1.0383398;0.752524675;0.0139632476;0.724738565;0.013447357;1.04252775;1.05892081;0.728769144;0.100207363;49.7334695;-0.00252426784;0.0194852684;0.750000337;0.0333325723;1.03833864;0.677271856;0.0125665778;10;49.7334692;0.666667;0;1.044444;0.994668031;0.994668221
20.884909;1.03834377;0.752524674;0.0139743417;0.724735738;0.0134580027;1.04253479;1.05892566;0.72876582;0.100216317;49.7335455;-0.00252427943;0.0194741506;0.750000306;0.0333325914;1.03834264;0.677271839;0.0125765932;10;49.7335452;0.666667;0;1.044444;0.994669036;0.994669254
20.885909;1.03834674;0.752524673;0.0139843242;0.724733609;0.0134675918;1.04254082;1.05893063;0.728762418;0.100225259;49.7336215;-0.00252428884;0.0194641457;0.750000273;0.0333326135;1.03834564;0.677271821;0.0125856057;10;49.7336212;0.666667;0;1.044444;0.994671041;0.994671288
20.886909;1.03834971;0.752523559;0.0139954178;0.724730409;0.013478252;1.04254786;1.05893547;0.728758042;0.100234211;49.7336975;-0.00252318534;0.0194530315;0.75000024;0.0333326384;1.03834864;0.677270803;0.0125956153;10;49.7336973;0.666667;0;1.044444;0.994672047;0.994672322
20.887909;1.03835368;0.752522444;0.0140054002;0.724726511;0.0134878305;1.04255489;1.05894032;0.728753663;0.100243163;49.7337725;-0.00252208039;0.0194419193;0.750000207;0.0333326661;1.03835264;0.677269784;0.0126046221;10;49.7337723;0.666667;0;1.044444;0.994673052;0.994673356
20.888909;1.03835664;0.752521328;0.0140164938;0.724723313;0.0134984941;1.04256093;1.05894517;0.728749284;0.100252113;49.7338485;-0.00252097428;0.0194319199;0.750000175;0.0333326961;1.03835564;0.677268765;0.0126146266;10;49.7338483;0.666667;0;1.044444;0.994674056;0.994674389
20.889909;1.03835961;0.752520211;0.0140275878;0.724720114;0.0135091596;1.04256796;1.0589499;0.728744979;0.100261075;49.7339245;-0.00251986726;0.0194208109;0.750000142;0.0333327282;1.03835864;0.677267746;0.0126246288;10;49.7339243;0.666667;0;1.044444;0.994676058;0.994676422
20.890909;1.03836357;0.752517981;0.0140375712;0.724715148;0.0135187445;1.04257399;1.05895475;0.728739547;0.100268977;49.7339995;-0.00251764842;0.0194097031;0.750000111;0.0333327616;1.03836264;0.677265729;0.012633629;10;49.7339993;0.666667;0;1.044444;0.99467706;0.994677454
20.891909;1.03836653;0.752516863;0.0140486663;0.724711952;0.013529415;1.04258102;1.05895961;0.728734115;0.10027793;49.7340755;-0.00251654012;0.0193997075;0.750000081;0.0333327959;1.03836565;0.677264714;0.0126436277;10;49.7340753;0.666667;0;1.044444;0.99467806;0.994678486
20.892909;1.03837049;0.752514631;0.0140586509;0.724706987;0.013539005;1.04258704;1.05896434;0.728728759;0.100286893;49.7341505;-0.00251432016;0.0193886014;0.750000052;0.0333328301;1.03836965;0.6772627;0.0126526254;10;49.7341504;0.666667;0;1.044444;0.994679059;0.994679518
20.894909;1.03837641;0.752509059;0.0140808443;0.724697388;0.0135603586;1.04260109;1.05897382;0.728716999;0.100303773;49.7343015;-0.00250876692;0.0193663893;0.749999997;0.0333328957;1.03837567;0.677257676;0.0126726196;10;49.7343014;0.666667;0;1.044444;0.994682054;0.99468258
20.895909;1.03838037;0.752505717;0.0140908311;0.724691358;0.0135699559;1.04260711;1.05897867;0.728710519;0.100312728;49.7343765;-0.00250543322;0.0193563943;0.749999971;0.0333329265;1.03837968;0.677254666;0.0126816168;10;49.7343764;0.666667;0;1.044444;0.994683052;0.994683611
20.896909;1.03838333;0.752502374;0.0141019297;0.724686029;0.0135806386;1.04261413;1.05898329;0.728704193;0.100320655;49.7344515;-0.00250209829;0.0193452885;0.749999946;0.0333329557;1.03838269;0.677251657;0.0126916143;10;49.7344514;0.666667;0;1.044444;0.994684048;0.994684641
20.897909;1.03838729;0.752499033;0.0141130292;0.724680006;0.0135913103;1.04262015;1.05898803;0.72869779;0.100329621;49.7345265;-0.00249876207;0.0193341834;0.749999923;0.0333329833;1.03838671;0.677248649;0.0127016119;10;49.7345264;0.666667;0;1.044444;0.994685045;0.994685672
20.898909;1.03839025;0.752494579;0.0141230184;0.724673614;0.0136009267;1.04262717;1.05899276;0.728691388;0.100337537;49.7346015;-0.00249431336;0.0193230797;0.749999901;0.0333330091;1.03838972;0.67724464;0.0127106098;10;49.7346015;0.666667;0;1.044444;0.994686041;0.994686701
20.899909;1.03839322;0.752491237;0.0141341196;0.724668296;0.0136116144;1.04263419;1.05899739;0.728684013;0.100346515;49.7346765;-0.00249097439;0.0193130888;0.749999879;0.0333330332;1.03839273;0.677241631;0.0127206079;10;49.7346765;0.666667;0;1.044444;0.994688037;0.99468873
20.900909;1.03839718;0.752486783;0.0141452217;0.724661214;0.01362229;1.04264021;1.05900312;0.728675877;0.100354338;49.7347516;-0.00248652296;0.0193019887;0.749999859;0.0333330557;1.03839675;0.677237622;0.0127306066;10;49.7347515;0.666667;0;1.044444;0.994689032;0.994689759
20.901909;1.03840014;0.752482327;0.0141552133;0.724654832;0.0136319093;1.04264722;1.05900774;0.728668502;0.100362266;49.7348256;-0.00248207023;0.0192908903;0.749999839;0.0333330769;1.03839976;0.677233613;0.012739606;10;49.7348255;0.666667;0;1.044444;0.994690027;0.994690787
20.902909;1.03840411;0.752477872;0.0141663168;0.724647756;0.0136425859;1.04265424;1.05901235;0.728660077;0.100371245;49.7348996;-0.00247761629;0.0192797934;0.74999982;0.0333330972;1.03840377;0.677229604;0.0127496061;10;49.7348995;0.666667;0;1.044444;0.994691022;0.994691814
20.904909;1.03841004;0.752466735;0.0141874154;0.724632868;0.0136628946;1.04266728;1.05902171;0.7286442;0.100387093;49.7350486;-0.00246648307;0.0192587137;0.749999784;0.0333331365;1.0384098;0.677219585;0.0127686083;10;49.7350486;0.666667;0;1.044444;0.994694013;0.994694868
20.905909;1.03841401;0.752461165;0.0141985222;0.72462473;0.01367357;1.0426733;1.05902622;0.728635851;0.100395034;49.7351226;-0.00246091543;0.0192476189;0.749999767;0.033333156;1.03841381;0.677214577;0.0127786103;10;49.7351226;0.666667;0;1.044444;0.994695009;0.994695893
20.906909;1.03841698;0.752455597;0.0142096309;0.724617292;0.0136842575;1.04268032;1.05903084;0.728627425;0.100402964;49.7351966;-0.00245534751;0.0192365239;0.749999753;0.0333331757;1.03841681;0.677209568;0.0127886129;10;49.7351966;0.666667;0;1.044444;0.994696005;0.994696918
20.907909;1.03842095;0.752450028;0.0142196308;0.724609158;0.0136938607;1.04268734;1.05903645;0.728617266;0.100410802;49.7352696;-0.00244977951;0.0192254287;0.74999974;0.0333331956;1.03842082;0.67720456;0.0127976163;10;49.7352696;0.666667;0;1.044444;0.994697002;0.994697941
20.909909;1.03842689;0.752437782;0.0142418595;0.724593219;0.0137152304;1.04270038;1.05904556;0.728599438;0.100426678;49.7354166;-0.00243753287;0.019204349;0.749999719;0.0333332354;1.03842682;0.677193547;0.0128176273;10;49.7354166;0.666667;0;1.044444;0.994699993;0.994700985
20.910909;1.03843087;0.752431105;0.0142518657;0.724584019;0.0137248301;1.0427074;1.05905007;0.728588987;0.100434623;49.7354896;-0.00243085446;0.0191932538;0.749999711;0.0333332547;1.03843082;0.677187542;0.0128266358;10;49.7354896;0.666667;0;1.044444;0.994700987;0.994702006
20.911909;1.03843384;0.752423317;0.0142629844;0.724574448;0.0137355119;1.04271342;1.05905457;0.728579583;0.100442569;49.7355626;-0.00242306527;0.0191821587;0.749999706;0.0333332732;1.03843382;0.677180537;0.0128366468;10;49.7355626;0.666667;0;1.044444;0.994701979;0.994703026
20.912909;1.03843782;0.752416644;0.0142741041;0.72456525;0.0137461787;1.04272044;1.05905918;0.728570102;0.100450506;49.7356346;-0.00241638754;0.0191710638;0.749999702;0.0333332906;1.03843782;0.677174534;0.0128466604;10;49.7356346;0.666667;0;1.044444;0.99470297;0.994704045
20.913909;1.03844079;0.75240886;0.0142841134;0.72455568;0.013755787;1.04272746;1.05906468;0.728558963;0.10045836;49.7357076;-0.00240859912;0.0191599694;0.749999701;0.0333333066;1.03844082;0.677167531;0.0128556766;10;49.7357076;0.666667;0;1.044444;0.99470396;0.994705063
20.914909;1.03844477;0.75240219;0.0142952344;0.724546482;0.0137664499;1.04273347;1.05906906;0.728548583;0.100465269;49.7357796;-0.00240192247;0.019148876;0.749999702;0.033333321;1.03844481;0.677161528;0.0128656954;10;49.7357797;0.666667;0;1.044444;0.994705948;0.99470708
20.916909;1.03845073;0.752386636;0.0143174775;0.724527344;0.0137877943;1.0427475;1.05907805;0.728527662;0.10048117;49.7359226;-0.00238635011;0.0191278041;0.749999712;0.0333333437;1.03845081;0.677147526;0.0128857389;10;49.7359227;0.666667;0;1.044444;0.994707921;0.994709109
20.917909;1.0384547;0.75237775;0.0143274882;0.724516008;0.013797379;1.04275352;1.05908255;0.728516149;0.100488072;49.7359946;-0.00237745473;0.019116715;0.74999972;0.0333333521;1.0384548;0.677139526;0.0128947625;10;49.7359947;0.666667;0;1.044444;0.994708906;0.994710122
20.918909;1.03845768;0.752369978;0.0143386099;0.724506439;0.013808044;1.04276053;1.05908793;0.728504027;0.10049594;49.7360656;-0.00236967164;0.0191056274;0.749999731;0.0333333586;1.0384578;0.677132526;0.0129047864;10;49.7360657;0.666667;0;1.044444;0.99470989;0.994711133
20.919909;1.03846166;0.752361097;0.0143497314;0.724495104;0.013818693;1.04276754;1.05909242;0.728493559;0.100502844;49.7361366;-0.00236077838;0.0190945408;0.749999743;0.0333333637;1.03846179;0.677124528;0.0129148097;10;49.7361367;0.666667;0;1.044444;0.994711873;0.994713142
20.920909;1.03846464;0.752352219;0.0143597413;0.724484465;0.0138282826;1.04277355;1.05909682;0.728482116;0.100510809;49.7362076;-0.00235188579;0.0190834551;0.749999757;0.0333333679;1.03846479;0.677116531;0.012923832;10;49.7362077;0.666667;0;1.044444;0.994712857;0.994714148
20.921909;1.03846862;0.752343342;0.0143708615;0.724473129;0.0138389265;1.04278055;1.05910121;0.728469624;0.100517726;49.7362776;-0.0023429937;0.01907237;0.749999771;0.0333333718;1.03846879;0.677108535;0.0129338526;10;49.7362778;0.666667;0;1.044444;0.994713841;0.994715151
20.922909;1.0384716;0.752334469;0.0143819805;0.72446249;0.0138495819;1.04278756;1.05910659;0.728457496;0.100525599;49.7363476;-0.00233410198;0.0190623964;0.749999785;0.0333333759;1.03847178;0.677100542;0.0129438711;10;49.7363478;0.666667;0;1.044444;0.994714826;0.99471615
20.923909;1.03847458;0.752325598;0.0143930982;0.724451852;0.0138602356;1.04279356;1.05911098;0.728445;0.100532518;49.7364176;-0.00232521063;0.0190513119;0.749999799;0.0333333809;1.03847478;0.67709255;0.012953887;10;49.7364178;0.666667;0;1.044444;0.994715811;0.994717146
20.924909;1.03847856;0.752315619;0.0144031035;0.724439446;0.0138698047;1.04280057;1.05911538;0.728433554;0.100540488;49.7364876;-0.00231520854;0.0190402273;0.749999812;0.0333333872;1.03847878;0.677083562;0.0129629;10;49.7364878;0.666667;0;1.044444;0.994717797;0.994719138
20.925909;1.03848155;0.752305641;0.0144142188;0.724427737;0.0138804561;1.04280757;1.05911978;0.728421055;0.100547411;49.7365566;-0.00230520691;0.0190291422;0.749999824;0.033333395;1.03848177;0.677074576;0.0129729098;10;49.7365568;0.666667;0;1.044444;0.994718784;0.994720126
20.926909;1.03848554;0.752295664;0.0144253335;0.724415329;0.0138910933;1.04281357;1.05912519;0.728406824;0.100554241;49.7366256;-0.00229520574;0.0190180563;0.749999835;0.0333334045;1.03848577;0.677065593;0.0129829165;10;49.7366259;0.666667;0;1.044444;0.994719772;0.994721111
20.927909;1.03848853;0.75228569;0.0144364476;0.724403618;0.0139017432;1.04282056;1.05912959;0.728394324;0.100561166;49.7366946;-0.00228520494;0.0190069694;0.749999844;0.0333334158;1.03848877;0.677056612;0.0129929201;10;49.7366949;0.666667;0;1.044444;0.994720762;0.994722092
20.928909;1.03849252;0.752275716;0.0144464505;0.724391208;0.0139113093;1.04282756;1.05913389;0.728381898;0.100569153;49.7367636;-0.00227520443;0.0189969922;0.749999851;0.033333429;1.03849277;0.677047634;0.0130019209;10;49.7367639;0.666667;0;1.044444;0.994721754;0.99472307
20.929909;1.03849552;0.752265742;0.0144575649;0.724379494;0.0139219587;1.04283355;1.0591383;0.728368344;0.100576082;49.7368316;-0.00226520422;0.0189859023;0.749999856;0.0333334438;1.03849576;0.677038658;0.013011919;10;49.7368319;0.666667;0;1.044444;0.994722748;0.994724044
20.930909;1.03849851;0.752254657;0.0144686802;0.724366708;0.0139326084;1.04284054;1.05914359;0.728354184;0.10058293;49.7368986;-0.00225409329;0.0189748105;0.74999986;0.0333334603;1.03849876;0.677028684;0.0130219146;10;49.7368989;0.666667;0;1.044444;0.994724744;0.994726016
20.931909;1.03850251;0.752243572;0.0144786857;0.724353223;0.0139421756;1.04284753;1.05914802;0.728340628;0.100589863;49.7369666;-0.00224298282;0.0189637172;0.749999863;0.0333334781;1.03850275;0.677018712;0.0130309082;10;49.7369669;0.666667;0;1.044444;0.994725742;0.994726986
20.932909;1.03850552;0.752232486;0.0144898038;0.724340434;0.0139528273;1.04285352;1.05915233;0.728327148;0.100596808;49.7370336;-0.00223187275;0.0189526226;0.749999864;0.0333334967;1.03850575;0.677008742;0.0130409002;10;49.7370339;0.666667;0;1.044444;0.994726743;0.994727954
20.933909;1.03850952;0.752221398;0.0145009235;0.724326946;0.0139634675;1.04286051;1.05915763;0.728312984;0.100603661;49.7371006;-0.00222076288;0.0189415268;0.749999865;0.0333335156;1.03850974;0.676998774;0.0130508912;10;49.7371009;0.666667;0;1.044444;0.994727747;0.994728921
20.934909;1.03851253;0.752210309;0.0145120448;0.724314155;0.013974123;1.04286749;1.05916194;0.728299504;0.10061061;49.7371666;-0.00220965296;0.0189304298;0.749999865;0.0333335342;1.03851273;0.676988808;0.0130608815;10;49.7371669;0.666667;0;1.044444;0.994728753;0.994729887
20.935909;1.03851654;0.752199217;0.0145220564;0.724300666;0.0139836973;1.04287347;1.05916626;0.728284975;0.10061756;49.7372337;-0.00219854285;0.0189204428;0.749999866;0.0333335519;1.03851672;0.676978843;0.0130698715;10;49.7372339;0.666667;0;1.044444;0.994729761;0.994730853
20.936909;1.03851955;0.752188124;0.0145331804;0.724287872;0.013994357;1.04288045;1.05917058;0.728271496;0.100624513;49.7372987;-0.00218743253;0.0189093435;0.749999868;0.0333335682;1.03851971;0.67696888;0.0130798612;10;49.7372989;0.666667;0;1.044444;0.994730772;0.994731819
20.937909;1.03852256;0.752175918;0.0145443056;0.724274009;0.0140050184;1.04288743;1.05917589;0.728256286;0.100631371;49.7373647;-0.00217521106;0.018898243;0.74999987;0.0333335828;1.0385227;0.676957919;0.0130898509;10;49.7373649;0.666667;0;1.044444;0.994732784;0.994733785
20.938909;1.03852658;0.75216371;0.0145543207;0.724259447;0.0140145979;1.0428934;1.05918022;0.728241763;0.100638325;49.7374297;-0.0021629897;0.0188871412;0.749999875;0.0333335954;1.03852668;0.676946958;0.0130988401;10;49.7374299;0.666667;0;1.044444;0.994733798;0.994734753
20.939909;1.0385296;0.752151501;0.0145654479;0.724245582;0.0140252617;1.04290038;1.05918455;0.72822724;0.10064423;49.7374947;-0.00215076857;0.018876038;0.74999988;0.0333336059;1.03852967;0.676935999;0.0131088286;10;49.7374949;0.666667;0;1.044444;0.994734813;0.994735721
20.940909;1.03853361;0.752139293;0.0145765759;0.72423102;0.0140359126;1.04290735;1.05918988;0.728210987;0.100651091;49.7375588;-0.00213854771;0.0188649332;0.749999888;0.0333336141;1.03853365;0.676925041;0.0131188161;10;49.7375589;0.666667;0;1.044444;0.994735829;0.994736692
20.942909;1.03853966;0.752114873;0.0145977233;0.724203288;0.0140561712;1.0429203;1.05919844;0.728180978;0.100665013;49.7376868;-0.00211410748;0.0188438305;0.749999906;0.0333336228;1.03853962;0.676903128;0.0131377879;10;49.7376869;0.666667;0;1.044444;0.994737865;0.994738641
20.943909;1.03854368;0.752102663;0.0146088534;0.724188725;0.0140668209;1.04292727;1.05920365;0.728165856;0.100670835;49.7377499;-0.00210188862;0.0188327217;0.749999917;0.0333336233;1.03854361;0.676892173;0.0131477726;10;49.7377499;0.666667;0;1.044444;0.994738885;0.99473962
20.944909;1.0385467;0.752089342;0.0146199837;0.724173791;0.0140774833;1.04293324;1.05920798;0.728150293;0.100677791;49.7378129;-0.00208855968;0.0188216119;0.749999928;0.0333336213;1.03854659;0.676880219;0.0131577572;10;49.737813;0.666667;0;1.044444;0.994739905;0.994740601
20.945909;1.03855073;0.752076022;0.0146300029;0.724158159;0.0140870615;1.04294021;1.05921221;0.728134808;0.100684758;49.7378749;-0.00207523164;0.0188105012;0.749999939;0.0333336169;1.03855058;0.676868267;0.0131667423;10;49.737875;0.666667;0;1.044444;0.994740926;0.994741585
20.946909;1.03855375;0.752063811;0.0146411329;0.724144296;0.0140977225;1.04294618;1.05921643;0.728119326;0.100690674;49.7379369;-0.00206301528;0.0188005009;0.749999951;0.0333336106;1.03855357;0.676857315;0.0131767285;10;49.737937;0.666667;0;1.044444;0.994741948;0.994742573
20.947909;1.03855778;0.752050491;0.0146522626;0.724128668;0.0141083695;1.04295316;1.05922175;0.728103084;0.100697535;49.737999;-0.00204968808;0.0187893888;0.749999963;0.0333336028;1.03855756;0.676845363;0.0131867162;10;49.737999;0.666667;0;1.044444;0.994743969;0.994744563
20.949909;1.03856383;0.752023849;0.0146734094;0.72409881;0.0141286202;1.04296611;1.05923018;0.728071079;0.100710419;49.738121;-0.00202303332;0.0187671631;0.749999989;0.0333335844;1.03856354;0.67682146;0.0132056973;10;49.738121;0.666667;0;1.044444;0.99474601;0.994746551
20.950909;1.03856785;0.752009417;0.0146845373;0.724082115;0.0141392666;1.04297309;1.05923538;0.728054919;0.100716243;49.7381821;-0.00200859415;0.0187560497;0.750000002;0.0333335746;1.03856754;0.676808507;0.0132156909;10;49.738182;0.666667;0;1.044444;0.99474703;0.994747549
20.951909;1.03857087;0.751996096;0.0146945532;0.724067188;0.0141488566;1.04298007;1.05923959;0.728038394;0.10072321;49.7382421;-0.00199526532;0.018746047;0.750000016;0.0333335649;1.03857053;0.676796553;0.0132246865;10;49.738242;0.666667;0;1.044444;0.994748049;0.994748548
20.952909;1.03857489;0.751982772;0.0147056795;0.724051565;0.0141595022;1.04298605;1.05924379;0.728022919;0.100729127;49.7383011;-0.00198193552;0.0187349332;0.75000003;0.0333335557;1.03857452;0.676784596;0.013234684;10;49.738301;0.666667;0;1.044444;0.994749067;0.994749549
20.953909;1.03857791;0.751968337;0.0147168046;0.724035571;0.0141701609;1.04299304;1.05924898;0.728005712;0.10073495;49.7383612;-0.0019674936;0.0187238197;0.750000044;0.0333335474;1.03857752;0.676771638;0.013244683;10;49.738361;0.666667;0;1.044444;0.994750083;0.994750552
20.954909;1.03858092;0.75195501;0.0147268179;0.724020647;0.0141797491;1.04299902;1.05925317;0.727989189;0.100741915;49.7384202;-0.00195416182;0.0187127066;0.750000059;0.0333335402;1.03858051;0.676759677;0.0132536834;10;49.73842;0.666667;0;1.044444;0.994751098;0.994751555
20.955909;1.03858493;0.751940572;0.0147379414;0.724003955;0.0141903927;1.04300601;1.05925725;0.727972743;0.10074784;49.7384782;-0.00193971824;0.0187027051;0.750000073;0.0333335344;1.03858451;0.676746714;0.0132636852;10;49.738478;0.666667;0;1.044444;0.994752112;0.994752559
20.956909;1.03858794;0.751926132;0.0147479532;0.723987961;0.0141999793;1.043013;1.05926144;0.727956221;0.100753753;49.7385363;-0.00192527432;0.0186915931;0.750000087;0.0333335298;1.0385875;0.676733748;0.0132726883;10;49.738536;0.666667;0;1.044444;0.994753123;0.994753563
20.957909;1.03859095;0.751911689;0.0147590756;0.723971967;0.0142106348;1.04301899;1.05926662;0.727939019;0.100760619;49.7385933;-0.00191083045;0.0186804818;0.750000101;0.0333335264;1.0385905;0.676720779;0.0132826925;10;49.738593;0.666667;0;1.044444;0.994754132;0.994754566
20.958909;1.03859496;0.751897246;0.0147701975;0.723955278;0.0142212758;1.04302599;1.05927079;0.72792145;0.100766527;49.7386513;-0.00189638708;0.0186693711;0.750000114;0.033333524;1.03859449;0.676707807;0.0132926975;10;49.738651;0.666667;0;1.044444;0.994755138;0.994755568
20.959909;1.03859796;0.7518828;0.0147802079;0.723939286;0.0142308601;1.04303198;1.05927486;0.72790501;0.100772445;49.7387073;-0.00188194469;0.0186593722;0.750000127;0.0333335227;1.03859749;0.676694832;0.0133017031;10;49.738707;0.666667;0;1.044444;0.994756142;0.99475657
20.960909;1.03860196;0.751868354;0.0147913292;0.7239226;0.0142415001;1.04303898;1.05928003;0.727886762;0.100778255;49.7387644;-0.0018675039;0.0186482628;0.750000139;0.0333335224;1.03860149;0.676681854;0.013311709;10;49.738764;0.666667;0;1.044444;0.994757143;0.99475757
20.961909;1.03860497;0.751852795;0.0148013394;0.723905541;0.014251084;1.04304497;1.05928409;0.727870322;0.100784169;49.7388194;-0.00185195409;0.018637154;0.75000015;0.033333523;1.03860449;0.676667873;0.0133207153;10;49.738819;0.666667;0;1.044444;0.994758141;0.99475857
20.962909;1.03860797;0.751838346;0.0148124611;0.723889554;0.0142617379;1.04305197;1.05928826;0.727852759;0.10079007;49.7388754;-0.00183751784;0.0186271567;0.750000161;0.0333335245;1.03860749;0.676654888;0.0133307221;10;49.7388749;0.666667;0;1.044444;0.994759137;0.994759569
20.963909;1.03861196;0.751823895;0.0148224721;0.72387287;0.0142713087;1.04305896;1.05929231;0.727835273;0.100797028;49.7389304;-0.00182308412;0.0186160486;0.750000169;0.0333335266;1.03861149;0.6766419;0.0133397295;10;49.7389299;0.666667;0;1.044444;0.994760131;0.994760568
20.964909;1.03861496;0.751808332;0.0148335947;0.723855814;0.0142819636;1.04306495;1.05929748;0.727818077;0.10080283;49.7389845;-0.00180754186;0.0186049405;0.750000177;0.0333335293;1.03861449;0.676627909;0.0133497378;10;49.7389839;0.666667;0;1.044444;0.994761122;0.994761567
20.965909;1.03861795;0.751793878;0.0148447175;0.723839829;0.0142926191;1.04307194;1.05930154;0.727800593;0.100808735;49.7390385;-0.00179311314;0.0185949434;0.750000182;0.0333335324;1.03861749;0.676614915;0.0133597472;10;49.7390379;0.666667;0;1.044444;0.994762111;0.994762566
20.966909;1.03862194;0.751778312;0.014854729;0.723822077;0.0143021913;1.04307793;1.0593056;0.72778311;0.100814639;49.7390925;-0.00177757557;0.0185838347;0.750000186;0.0333335357;1.03862149;0.676600917;0.0133687579;10;49.7390919;0.666667;0;1.044444;0.994763098;0.994763565
20.967909;1.03862493;0.751762743;0.0148658512;0.723805022;0.0143128467;1.04308492;1.05930965;0.727765628;0.10082054;49.7391455;-0.00176204004;0.0185727255;0.750000188;0.0333335392;1.03862449;0.676586916;0.0133787697;10;49.7391448;0.666667;0;1.044444;0.994764083;0.994764564
20.968909;1.03862892;0.751747174;0.0148758613;0.723787268;0.014322418;1.04309091;1.05931483;0.727747388;0.100826334;49.7391975;-0.00174650631;0.0185627265;0.750000188;0.0333335427;1.0386285;0.676572912;0.013387783;10;49.7391968;0.666667;0;1.044444;0.994765067;0.994765562
20.970909;1.03863489;0.75171714;0.0148969889;0.723754217;0.0143426536;1.04310389;1.05932296;0.72771138;0.100837078;49.7393015;-0.00171655418;0.0185405028;0.750000186;0.0333335487;1.03863452;0.676545893;0.0134068142;10;49.7393008;0.666667;0;1.044444;0.994767029;0.994767556
20.971909;1.03863888;0.751701565;0.0149081061;0.723736456;0.0143532897;1.04311088;1.05932802;0.727693221;0.100842878;49.7393535;-0.001701024;0.0185305001;0.750000184;0.0333335507;1.03863853;0.676531879;0.0134168322;10;49.7393528;0.666667;0;1.044444;0.994768009;0.994768552
20.973909;1.03864485;0.751670415;0.0149292249;0.723702318;0.0143735116;1.04312387;1.05933616;0.727657224;0.100854661;49.7394545;-0.00166996493;0.018509379;0.750000179;0.0333335521;1.03864456;0.676503844;0.0134358733;10;49.7394537;0.666667;0;1.044444;0.994769967;0.99477054
20.974909;1.03864884;0.751653728;0.0149392265;0.723683479;0.0143830693;1.04312987;1.05934035;0.727639678;0.100860542;49.7395045;-0.00165332469;0.0184982607;0.750000176;0.0333335515;1.03864858;0.676488823;0.0134448963;10;49.7395037;0.666667;0;1.044444;0.994770947;0.994771534
20.976909;1.03865482;0.751622581;0.0149603365;0.723649324;0.0144032733;1.04314286;1.05934949;0.727603017;0.100872225;49.7396025;-0.00162226787;0.0184771314;0.750000168;0.0333335484;1.03865464;0.676460777;0.0134639463;10;49.7396017;0.666667;0;1.044444;0.99477291;0.99477352
20.977909;1.03865882;0.75160701;0.0149703339;0.723631546;0.0144128228;1.04314986;1.05935357;0.727584509;0.100877063;49.7396504;-0.0016067403;0.0184671205;0.750000163;0.033333546;1.03865867;0.676446753;0.0134729727;10;49.7396497;0.666667;0;1.044444;0.994773895;0.994774513
20.979909;1.0386648;0.751574761;0.0149914345;0.723596309;0.0144330148;1.04316188;1.05936164;0.727548629;0.100888848;49.7397464;-0.0015745752;0.0184448735;0.750000151;0.0333335395;1.03866475;0.6764177;0.0134920263;10;49.7397457;0.666667;0;1.044444;0.99477487;0.994775499
20.980909;1.0386678;0.751559196;0.0150014264;0.723579221;0.0144425745;1.04316889;1.05936672;0.72752945;0.100893591;49.7397934;-0.00155904852;0.0184348601;0.750000145;0.033333535;1.03866779;0.676403671;0.0135010525;10;49.7397927;0.666667;0;1.044444;0.994775861;0.994776493
20.981909;1.0386718;0.751542522;0.0150125274;0.723560366;0.0144531901;1.0431749;1.05937081;0.727510956;0.100899478;49.7398394;-0.0015424108;0.0184237354;0.750000137;0.0333335292;1.03867183;0.67638864;0.0135110777;10;49.7398387;0.666667;0;1.044444;0.994776855;0.994777488
20.983909;1.0386778;0.751510296;0.0150325013;0.723525112;0.0144723117;1.04318793;1.059379;0.727475026;0.100910205;49.7399313;-0.0015102461;0.0184037073;0.750000121;0.0333335131;1.03867792;0.676359575;0.0135291238;10;49.7399307;0.666667;0;1.044444;0.994778845;0.994779478
20.984909;1.03868181;0.751493631;0.0150435965;0.723506251;0.0144829305;1.04319495;1.0593831;0.72745654;0.100916093;49.7399763;-0.00149360772;0.0183925814;0.750000112;0.033333503;1.03868196;0.676344542;0.0135391443;10;49.7399757;0.666667;0;1.044444;0.994779842;0.994780474
20.985909;1.03868481;0.751478081;0.015053579;0.723489153;0.0144924955;1.04320097;1.0593882;0.727437372;0.100921888;49.7400213;-0.00147807993;0.0183825659;0.750000102;0.0333334922;1.038685;0.676330508;0.0135481631;10;49.7400207;0.666667;0;1.044444;0.994780839;0.99478147
20.987909;1.03869083;0.751445876;0.0150746503;0.723453886;0.0145127019;1.04321401;1.0593963;0.727400476;0.100932634;49.7401082;-0.00144591067;0.0183614208;0.750000083;0.0333334695;1.03869108;0.676301442;0.0135671953;10;49.7401078;0.666667;0;1.044444;0.994781836;0.994782462
20.988909;1.03869484;0.75142922;0.0150846286;0.72343502;0.0145222598;1.04322003;1.05940041;0.727381988;0.10093748;49.7401512;-0.00142926852;0.0183502915;0.750000074;0.0333334583;1.03869511;0.676286409;0.0135762087;10;49.7401508;0.666667;0;1.044444;0.994782837;0.994783459
20.989909;1.03869784;0.751412566;0.0150946063;0.72341685;0.0145318341;1.04322605;1.05940452;0.727363497;0.100943376;49.7401942;-0.00141262464;0.0183402728;0.750000065;0.0333334477;1.03869815;0.676271378;0.0135852202;10;49.7401938;0.666667;0;1.044444;0.994783839;0.994784455
20.991909;1.03870386;0.751380373;0.0151156733;0.723381583;0.0145520588;1.04323909;1.05941273;0.72732651;0.100954123;49.7402782;-0.00138044193;0.0183191239;0.750000046;0.033333428;1.0387042;0.676242317;0.0136042374;10;49.7402778;0.666667;0;1.044444;0.994785849;0.994786448
20.992909;1.03870786;0.751363721;0.0151256519;0.723362718;0.014561625;1.04324511;1.05941771;0.727307407;0.10095889;49.7403191;-0.00136379181;0.0183091057;0.750000036;0.0333334184;1.03870823;0.676227289;0.013613243;10;49.7403188;0.666667;0;1.044444;0.994785856;0.994786443
20.995909;1.03871687;0.751314877;0.0151567031;0.723309298;0.0145914445;1.04326416;1.05943002;0.727251901;0.100975553;49.7404391;-0.00131494107;0.0182779461;0.750000001;0.0333333887;1.0387173;0.676183209;0.0136412464;10;49.7404389;0.666667;0;1.044444;0.994788888;0.994789424
20.996909;1.03872087;0.751298226;0.0151666846;0.723290443;0.0146010164;1.04327117;1.05943402;0.727233472;0.100980423;49.7404791;-0.00129828357;0.0182679315;0.749999988;0.0333333783;1.03872131;0.676168185;0.0136502428;10;49.740479;0.666667;0;1.044444;0.994789901;0.994790415
20.999909;1.03872985;0.751249378;0.0151966354;0.723237048;0.0146297822;1.0432892;1.05944633;0.727176903;0.100996059;49.7405931;-0.00124941369;0.0182367784;0.749999947;0.0333333469;1.03873036;0.67612412;0.0136772164;10;49.740593;0.666667;0;1.044444;0.994791942;0.99479238
21.000909;1.03873383;0.751232722;0.0152066216;0.723218201;0.0146393592;1.0432962;1.05945032;0.727158472;0.101001984;49.7406311;-0.00123275168;0.0182267646;0.749999934;0.0333333373;1.03873437;0.676109101;0.0136862018;10;49.7406311;0.666667;0;1.044444;0.994792955;0.994793365
21.002909;1.03873981;0.751200517;0.0152265981;0.723182976;0.0146585447;1.04330821;1.05945852;0.727121455;0.101011718;49.7407041;-0.00120053852;0.0182067363;0.749999913;0.0333333206;1.03874038;0.676080069;0.0137041632;10;49.7407041;0.666667;0;1.044444;0.994793983;0.99479433
21.003909;1.03874279;0.751183855;0.0152365882;0.723164832;0.0146681392;1.04331421;1.05946262;0.727102945;0.101017635;49.7407391;-0.00118387657;0.0181956105;0.749999904;0.0333333135;1.03874339;0.676065056;0.0137131395;10;49.7407392;0.666667;0;1.044444;0.994794998;0.994795309
21.004909;1.03874578;0.751167192;0.0152465795;0.72314669;0.0146777347;1.04332021;1.05946672;0.727084435;0.101022502;49.7407751;-0.00116721476;0.0181855952;0.749999898;0.033333307;1.03874639;0.676050046;0.0137221134;10;49.7407752;0.666667;0;1.044444;0.994796013;0.994796287
21.005909;1.03874877;0.751150526;0.0152565721;0.72312855;0.0146873314;1.04332721;1.05947171;0.727065318;0.101027286;49.7408091;-0.00115055301;0.0181755791;0.749999893;0.0333333008;1.03874939;0.676035038;0.0137310853;10;49.7408092;0.666667;0;1.044444;0.994796029;0.994796262
21.006909;1.03875275;0.751134969;0.0152665661;0.723110787;0.0146969149;1.04333321;1.05947581;0.727046808;0.101032152;49.7408441;-0.00113500235;0.0181655618;0.749999891;0.0333332946;1.03875339;0.676021033;0.0137400558;10;49.7408443;0.666667;0;1.044444;0.994797044;0.994797236
21.009909;1.03876172;0.751086067;0.0152965569;0.723057459;0.0147257124;1.04335121;1.0594881;0.726991273;0.101047789;49.7409431;-0.00108612603;0.0181355038;0.749999902;0.0333332727;1.03876237;0.675977036;0.013766964;10;49.7409433;0.666667;0;1.044444;0.994799091;0.994799149
21.010909;1.03876471;0.751069392;0.0153065566;0.72303933;0.0147353129;1.04335721;1.0594911;0.72697352;0.101052753;49.7409761;-0.00106946229;0.0181254836;0.749999911;0.0333332641;1.03876537;0.675962042;0.013775935;10;49.7409764;0.666667;0;1.044444;0.994800106;0.994800119
21.011909;1.0387677;0.751053828;0.0153165574;0.723022274;0.0147449143;1.04336321;1.05949519;0.726955005;0.101058658;49.7410081;-0.00105390904;0.0181154638;0.749999923;0.0333332552;1.03876836;0.675948051;0.013784908;10;49.7410084;0.666667;0;1.044444;0.99480012;0.994800089
21.012909;1.0387707;0.751037153;0.0153265595;0.72300415;0.0147545167;1.04336921;1.0594993;0.72693649;0.101063512;49.7410391;-0.0010372441;0.0181054448;0.749999938;0.0333332462;1.03877136;0.675933063;0.0137938839;10;49.7410394;0.666667;0;1.044444;0.994801133;0.99480106
21.013909;1.0387747;0.751020476;0.0153365629;0.722985334;0.0147641056;1.0433762;1.05950339;0.726917973;0.101068364;49.7410701;-0.00102057862;0.0180954271;0.749999955;0.0333332376;1.03877535;0.675918076;0.0138028631;10;49.7410704;0.666667;0;1.044444;0.994802145;0.994802032
21.015909;1.0387807;0.750988236;0.015356574;0.722950166;0.0147833122;1.04338819;1.05951158;0.726881983;0.101078063;49.7411302;-0.000988357389;0.0180753965;0.749999999;0.0333332218;1.03878134;0.675889106;0.0138208322;10;49.7411304;0.666667;0;1.044444;0.994803166;0.994802979
21.016909;1.0387837;0.750972672;0.0153654702;0.72293312;0.0147918455;1.04339419;1.05951567;0.726863461;0.10108396;49.7411602;-0.000972801726;0.0180653843;0.750000023;0.0333332148;1.03878433;0.675875122;0.0138288217;10;49.7411605;0.666667;0;1.044444;0.994804175;0.994803954
21.019909;1.03879272;0.750924869;0.0153954966;0.722880916;0.0148206508;1.04341218;1.05952795;0.726808927;0.101098498;49.7412452;-0.000925022271;0.0180353619;0.750000104;0.0333331961;1.03879332;0.675832161;0.0138558056;10;49.7412455;0.666667;0;1.044444;0.994805211;0.994804889
21.021909;1.03879873;0.750892628;0.0154144054;0.722845758;0.0148387836;1.04342417;1.05953613;0.726772911;0.101108186;49.7412992;-0.000892799744;0.0180164698;0.750000157;0.0333331835;1.03879931;0.675803179;0.013872804;10;49.7412995;0.666667;0;1.044444;0.994807247;0.994806853
21.022909;1.03880173;0.750877063;0.015424416;0.722828713;0.0148483846;1.04343016;1.05953923;0.726755058;0.101113127;49.7413262;-0.000877245439;0.0180064708;0.750000182;0.0333331765;1.0388023;0.675789184;0.013881805;10;49.7413265;0.666667;0;1.044444;0.994807269;0.994806837
21.023909;1.03880473;0.750861495;0.0154344273;0.722811669;0.0148579852;1.04343616;1.05954331;0.726737572;0.101117972;49.7413522;-0.000861692694;0.017996473;0.750000207;0.0333331688;1.0388053;0.675775188;0.0138908069;10;49.7413525;0.666667;0;1.044444;0.994808293;0.994807824
21.024909;1.03880874;0.750845926;0.0154433282;0.722793928;0.0148665013;1.04344215;1.05954739;0.726719037;0.101123866;49.7413781;-0.000846141952;0.0179864763;0.750000231;0.0333331603;1.03880929;0.675761189;0.0138988096;10;49.7413784;0.666667;0;1.044444;0.99480832;0.994807813
21.025909;1.03881174;0.750830356;0.0154533408;0.722776882;0.0148761006;1.04344815;1.05955147;0.726701551;0.101128713;49.7414031;-0.000830593654;0.0179775917;0.750000255;0.0333331508;1.03881228;0.675747187;0.0139078134;10;49.7414034;0.666667;0;1.044444;0.994809349;0.994808803
21.026909;1.03881474;0.750814785;0.0154622425;0.722759837;0.0148846296;1.04345314;1.05955556;0.726684065;0.101133559;49.7414271;-0.000815048249;0.0179675969;0.750000279;0.0333331407;1.03881527;0.675733182;0.0139158182;10;49.7414274;0.666667;0;1.044444;0.994810379;0.994809795
21.027909;1.03881773;0.750799214;0.0154722549;0.72274279;0.0148942275;1.04345914;1.05955876;0.726666135;0.101138492;49.7414521;-0.000799506095;0.0179576031;0.750000303;0.0333331308;1.03881825;0.675719174;0.0139248243;10;49.7414524;0.666667;0;1.044444;0.994810411;0.994809788
21.030909;1.03882671;0.750752499;0.0155011766;0.722691638;0.0149219477;1.04347714;1.059571;0.726613676;0.101153043;49.7415211;-0.000752899506;0.017928738;0.750000377;0.033333107;1.03882722;0.675677134;0.0139508513;10;49.7415213;0.666667;0;1.044444;0.994812512;0.994811773
21.031909;1.0388297;0.750736927;0.0155100744;0.722674583;0.0149304734;1.04348314;1.05957419;0.726596796;0.101157977;49.741544;-0.000737369437;0.0179198594;0.750000403;0.0333331023;1.03883021;0.675663116;0.0139588639;10;49.7415443;0.666667;0;1.044444;0.994812547;0.99481177
21.033909;1.03883568;0.750706897;0.0155289779;0.722641534;0.0149485925;1.04349415;1.05958234;0.726561823;0.101167677;49.741587;-0.000707424579;0.0178998832;0.750000455;0.0333330974;1.03883618;0.675636075;0.0139758958;10;49.7415872;0.666667;0;1.044444;0.994813614;0.994812764
21.034909;1.03883867;0.750691328;0.0155389841;0.72262447;0.014958186;1.04350016;1.05958654;0.72654426;0.101172514;49.741608;-0.000691897213;0.0178910072;0.750000481;0.0333330973;1.03883917;0.675622053;0.0139849152;10;49.7416082;0.666667;0;1.044444;0.994814646;0.994813762
21.035909;1.03884166;0.750676872;0.015547879;0.722608475;0.0149667092;1.04350616;1.05958962;0.726527455;0.101177455;49.741629;-0.000677480509;0.0178810203;0.750000508;0.033333099;1.03884215;0.675609032;0.0139929367;10;49.7416291;0.666667;0;1.044444;0.994814676;0.99481376
21.036909;1.03884465;0.750661304;0.0155578848;0.722591407;0.0149763012;1.04351217;1.05959381;0.726509892;0.101182289;49.741649;-0.000661951751;0.0178721444;0.750000535;0.0333331026;1.03884514;0.67559501;0.0140019599;10;49.7416491;0.666667;0;1.044444;0.994815705;0.994814758
21.037909;1.03884764;0.750646849;0.0155667793;0.722575408;0.0149848232;1.04351818;1.05959789;0.726493454;0.101187132;49.741668;-0.000647532799;0.017862157;0.750000562;0.0333331082;1.03884813;0.675581988;0.0140099844;10;49.741668;0.666667;0;1.044444;0.994815733;0.994814755
21.038909;1.03884963;0.750632392;0.0155756737;0.722560102;0.0149933593;1.04352319;1.05960108;0.726476571;0.101192058;49.7416879;-0.000633112246;0.0178532805;0.750000589;0.0333331156;1.03885011;0.675568967;0.0140180098;10;49.741688;0.666667;0;1.044444;0.994816759;0.994815752
21.039909;1.03885263;0.750616825;0.0155856788;0.72254303;0.0150029506;1.04352921;1.05960515;0.726459083;0.101196899;49.7417059;-0.0006175787;0.0178432928;0.750000615;0.0333331244;1.0388531;0.675554946;0.0140270355;10;49.741706;0.666667;0;1.044444;0.994816784;0.994815748
21.040909;1.03885562;0.750602368;0.015594572;0.722527027;0.0150114729;1.04353522;1.05960933;0.726442566;0.101201729;49.7417249;-0.000603154117;0.0178344163;0.750000639;0.0333331343;1.03885609;0.675541925;0.0140350609;10;49.7417249;0.666667;0;1.044444;0.994817808;0.994816744
21.041909;1.03885862;0.750587911;0.015603464;0.722511025;0.0150199959;1.04354023;1.05961253;0.72642673;0.101206654;49.7417419;-0.000588727232;0.0178244289;0.750000663;0.0333331452;1.03885908;0.675528904;0.0140430853;10;49.7417419;0.666667;0;1.044444;0.99481783;0.994816739
21.043909;1.03886463;0.750558998;0.0156223539;0.722479022;0.0150381131;1.04355224;1.05961979;0.726393402;0.101216418;49.7417769;-0.000559866425;0.0178066769;0.750000705;0.0333331696;1.03886507;0.675502862;0.0140601306;10;49.7417768;0.666667;0;1.044444;0.994818869;0.994817728
21.045909;1.03887064;0.750530088;0.0156401248;0.722447022;0.0150551619;1.04356326;1.05962815;0.726360362;0.101226078;49.7418099;-0.000530995342;0.0177878138;0.750000741;0.033333199;1.03887106;0.675476821;0.0140761701;10;49.7418098;0.666667;0;1.044444;0.994819901;0.994818713
21.046909;1.03887366;0.750516747;0.0156501187;0.722432093;0.0150647551;1.04356926;1.05963134;0.726344523;0.101231004;49.7418249;-0.000517666442;0.0177789378;0.750000757;0.0333332158;1.03887406;0.6754648;0.0140851875;10;49.7418247;0.666667;0;1.044444;0.994819915;0.994818704
21.047909;1.03887667;0.750502296;0.0156590002;0.722416098;0.0150732774;1.04357426;1.05963542;0.72632808;0.101235847;49.7418409;-0.000503223142;0.0177689507;0.750000771;0.033333234;1.03887706;0.67545178;0.0140932031;10;49.7418407;0.666667;0;1.044444;0.994820928;0.994819695
21.048909;1.03887969;0.750487848;0.0156678806;0.722400103;0.0150817978;1.04358026;1.05963861;0.726312244;0.101240776;49.7418549;-0.000488776298;0.0177600747;0.750000783;0.0333332534;1.03888006;0.675438759;0.0141012172;10;49.7418547;0.666667;0;1.044444;0.994820938;0.994819685
21.049909;1.03888171;0.750474513;0.0156767599;0.722385876;0.0150903304;1.04358525;1.05964279;0.726295728;0.101245612;49.74187;-0.000475436835;0.0177511987;0.750000793;0.0333332741;1.03888206;0.67542674;0.0141092298;10;49.7418697;0.666667;0;1.044444;0.994820947;0.994819675
21.050909;1.03888473;0.750460071;0.0156856381;0.722369885;0.0150988461;1.04359125;1.05964597;0.726279897;0.101250544;49.741884;-0.000460982517;0.0177423224;0.750000801;0.0333332958;1.03888506;0.675413721;0.0141172409;10;49.7418836;0.666667;0;1.044444;0.994821955;0.994820666
21.051909;1.03888775;0.750446742;0.015694515;0.722354966;0.0151073594;1.04359724;1.05965027;0.726264359;0.101255373;49.741897;-0.000447635691;0.0177334456;0.750000806;0.0333333185;1.03888807;0.675401703;0.0141252504;10;49.7418966;0.666667;0;1.044444;0.994821961;0.994820657
21.053909;1.03889379;0.750418976;0.0157133772;0.722324063;0.0151254486;1.04360822;1.05965765;0.726233076;0.101265153;49.741923;-0.000419820666;0.0177145775;0.750000807;0.0333333651;1.03889408;0.675376669;0.0141422646;10;49.7419226;0.666667;0;1.044444;0.99482297;0.99482164
21.054909;1.03889681;0.75040565;0.0157222512;0.722309147;0.0151339553;1.04361321;1.05966084;0.726217253;0.101270093;49.741936;-0.00040646375;0.0177056965;0.750000804;0.0333333884;1.03889709;0.675364652;0.014150269;10;49.7419356;0.666667;0;1.044444;0.994822973;0.994821634
21.055909;1.03889884;0.750392322;0.0157311242;0.722294927;0.0151424747;1.0436192;1.05966502;0.726201801;0.101273891;49.741948;-0.000393103599;0.0176968131;0.750000799;0.0333334113;1.0388991;0.675352635;0.0141582712;10;49.7419476;0.666667;0;1.044444;0.994823975;0.994822628
21.057909;1.03890488;0.750366776;0.0157488678;0.722266167;0.0151594793;1.04363018;1.05967152;0.726172185;0.101283771;49.741971;-0.000367484957;0.0176790382;0.750000782;0.0333334555;1.03890512;0.675329602;0.0141742678;10;49.7419705;0.666667;0;1.044444;0.994823974;0.994822622
21.058909;1.03890791;0.750353444;0.0157566277;0.722251252;0.0151669099;1.04363517;1.05967571;0.726156734;0.101288624;49.741981;-0.000354115615;0.0176701463;0.750000771;0.0333334765;1.03890812;0.675317585;0.0141812617;10;49.7419805;0.666667;0;1.044444;0.994824971;0.99482362
21.059909;1.03891093;0.750340112;0.0157654985;0.72223634;0.015175409;1.04364015;1.05967902;0.726141889;0.101293563;49.7419921;-0.000340743687;0.0176612515;0.750000758;0.0333334967;1.03891113;0.675305568;0.0141892525;10;49.7419915;0.666667;0;1.044444;0.994824967;0.99482362
21.060909;1.03891296;0.750327889;0.0157743697;0.722223192;0.0151839217;1.04364613;1.05968322;0.726126437;0.10129842;49.7420021;-0.000328480676;0.0176523538;0.750000743;0.0333335164;1.03891313;0.675294551;0.0141972402;10;49.7420015;0.666667;0;1.044444;0.994824961;0.99482362
21.062909;1.03891902;0.750302326;0.0157921151;0.722194441;0.0152009149;1.0436571;1.05968972;0.726097868;0.101308319;49.7420211;-0.00030283844;0.0176345507;0.750000711;0.033333555;1.03891913;0.67527152;0.0142132066;10;49.7420205;0.666667;0;1.044444;0.994825946;0.994824624
21.063909;1.03892204;0.750288988;0.0158009901;0.722179531;0.0152094101;1.04366208;1.05969403;0.726082337;0.101313172;49.7420301;-0.000289459754;0.0176256466;0.750000693;0.0333335747;1.03892213;0.675259507;0.0142211861;10;49.7420295;0.666667;0;1.044444;0.994825936;0.994824627
21.064909;1.03892407;0.750276759;0.015809867;0.722166388;0.015217919;1.04366706;1.05969734;0.726068534;0.101318121;49.7420381;-0.000277191118;0.0176167414;0.750000673;0.033333595;1.03892412;0.675248495;0.0142291637;10;49.7420374;0.666667;0;1.044444;0.994825925;0.994824632
21.065909;1.0389271;0.750264528;0.0158176349;0.722152551;0.0152253432;1.04367305;1.05970065;0.726053682;0.101323071;49.7420461;-0.000264921743;0.0176078358;0.750000653;0.0333336161;1.03892712;0.675237486;0.0142361397;10;49.7420454;0.666667;0;1.044444;0.994826911;0.994825637
21.066909;1.03893012;0.750252299;0.0158265159;0.722138715;0.0152338371;1.04367803;1.05970385;0.726039951;0.101328032;49.7420541;-0.000252652061;0.0175989305;0.750000632;0.0333336379;1.03893011;0.675226478;0.0142441146;10;49.7420535;0.666667;0;1.044444;0.994826896;0.994825643
21.067909;1.03893315;0.750240068;0.0158353988;0.722124879;0.0152423316;1.04368301;1.05970814;0.726025462;0.101332888;49.7420611;-0.000240382521;0.0175911368;0.750000609;0.0333336603;1.03893311;0.675215473;0.0142520886;10;49.7420605;0.666667;0;1.044444;0.99482688;0.994825649
21.068909;1.03893517;0.750227838;0.0158442832;0.72211174;0.0152508419;1.043689;1.05971145;0.726011652;0.10133784;49.7420681;-0.000228113575;0.017582233;0.750000585;0.0333336831;1.0389351;0.675204469;0.0142600618;10;49.7420675;0.666667;0;1.044444;0.994827862;0.994826656
21.069909;1.0389382;0.75021672;0.0158520579;0.722098976;0.0152582693;1.04369398;1.05971475;0.725997842;0.101342791;49.7420751;-0.000216956816;0.0175733303;0.75000056;0.0333337059;1.03893809;0.675194466;0.0142670345;10;49.7420745;0.666667;0;1.044444;0.994827842;0.994826663
21.070909;1.03894122;0.750204491;0.0158609445;0.722085143;0.0152667678;1.04369897;1.05971804;0.725984031;0.101347742;49.742081;-0.000204690502;0.0175644285;0.750000535;0.0333337285;1.03894109;0.675183465;0.014275007;10;49.7420805;0.666667;0;1.044444;0.994827822;0.994826669
21.071909;1.03894424;0.750192264;0.0158698318;0.722071311;0.0152752679;1.04370396;1.05972233;0.725969538;0.101351549;49.742087;-0.000192426175;0.0175566389;0.750000511;0.0333337511;1.03894408;0.675172464;0.0142829795;10;49.7420865;0.666667;0;1.044444;0.994827802;0.994826674
21.072909;1.03894626;0.75018115;0.0158776084;0.722059243;0.0152827151;1.04370995;1.05972562;0.725956775;0.101356498;49.742093;-0.000181275291;0.017547739;0.750000487;0.0333337736;1.03894607;0.675162464;0.0142899522;10;49.7420925;0.666667;0;1.044444;0.994828781;0.994827677
21.074909;1.0389523;0.750157817;0.0158942719;0.722032649;0.0152986566;1.04371993;1.05973231;0.725930125;0.101366379;49.742103;-0.000157870455;0.0175310528;0.750000441;0.0333338176;1.03895206;0.675141467;0.0143048982;10;49.7421025;0.666667;0;1.044444;0.994828738;0.994827679
21.075909;1.03895432;0.750146709;0.0159031582;0.722020581;0.0153071805;1.04372493;1.0597356;0.725916315;0.101371321;49.742108;-0.00014672793;0.0175221554;0.75000042;0.033333839;1.03895405;0.675131469;0.0143128715;10;49.7421075;0.666667;0;1.044444;0.994828718;0.994827677
21.076909;1.03895733;0.750135603;0.0159120437;0.72200782;0.0153156921;1.04372992;1.05973889;0.725903553;0.101376259;49.742112;-0.000135588402;0.0175132588;0.750000399;0.0333338599;1.03895704;0.675121471;0.0143208451;10;49.7421116;0.666667;0;1.044444;0.994828697;0.994827674
21.077909;1.03895934;0.750124497;0.0159198171;0.721995754;0.0153231511;1.04373492;1.05974328;0.725890035;0.101381088;49.7421159;-0.000124451982;0.017505474;0.75000038;0.0333338801;1.03895903;0.675111474;0.0143278193;10;49.7421156;0.666667;0;1.044444;0.994829678;0.994828669
21.078909;1.03896236;0.750114506;0.0159287006;0.721984063;0.0153316665;1.04374092;1.05974657;0.725877274;0.101386021;49.7421199;-0.000114429907;0.0174965785;0.750000362;0.0333338994;1.03896201;0.675102476;0.0143357941;10;49.7421196;0.666667;0;1.044444;0.994829659;0.994828664
21.079909;1.03896536;0.750103405;0.015936472;0.721971304;0.0153391142;1.04374593;1.05974998;0.725864439;0.101390939;49.7421229;-0.000103300039;0.0174887944;0.750000346;0.0333339176;1.038965;0.675092479;0.0143427699;10;49.7421226;0.666667;0;1.044444;0.994829642;0.994828659
21.080909;1.03896737;0.750092306;0.0159442426;0.721959241;0.015346578;1.04375093;1.05975326;0.72585168;0.101395867;49.7421259;-9.21735136e-05;0.0174798993;0.75000033;0.0333339349;1.03896699;0.675082483;0.0143497465;10;49.7421256;0.666667;0;1.044444;0.994829627;0.994828654
21.082909;1.03897338;0.750071223;0.0159608935;0.721934797;0.0153625495;1.04376095;1.05975996;0.725827134;0.101405706;49.7421309;-7.1041163e-05;0.0174632195;0.750000302;0.0333339669;1.03897295;0.675063491;0.0143647025;10;49.7421306;0.666667;0;1.044444;0.994830602;0.994829649
21.083909;1.03897538;0.75006124;0.0159697742;0.721923808;0.0153710865;1.04376596;1.05976336;0.7258143;0.101410618;49.7421328;-6.1034915e-05;0.017455434;0.75000029;0.0333339819;1.03897493;0.675054495;0.014372682;10;49.7421326;0.666667;0;1.044444;0.994830591;0.994829649
