time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.084909;1.03897837;0.750051258;0.015977544;0.721912125;0.0153785406;1.04377098;1.05976676;0.725802514;0.10141553;49.7421338;-5.10313074e-05;0.0174465359;0.750000279;0.0333339963;1.03897791;0.6750455;0.0143796629;10;49.7421336;0.666667;0;1.044444;0.994830582;0.994829651
21.085909;1.03898037;0.750041277;0.0159853145;0.721901139;0.0153860108;1.04377599;1.05977017;0.725790728;0.101420441;49.7421358;-4.10302084e-05;0.0174387471;0.75000027;0.0333340101;1.03897989;0.675036506;0.0143866454;10;49.7421356;0.666667;0;1.044444;0.994830573;0.994829656
21.086909;1.03898336;0.750031298;0.0159941975;0.72188946;0.0153945368;1.043781;1.05977358;0.725777894;0.10142535;49.7421368;-3.10315525e-05;0.0174298452;0.750000262;0.033334023;1.03898287;0.675027511;0.0143946296;10;49.7421366;0.666667;0;1.044444;0.994830565;0.994829663
21.087909;1.03898535;0.750021319;0.0160019716;0.721878475;0.0154020091;1.04378602;1.05977698;0.72576611;0.101430259;49.7421378;-2.10352456e-05;0.0174220523;0.750000257;0.0333340348;1.03898485;0.675018515;0.0144016157;10;49.7421376;0.666667;0;1.044444;0.994830556;0.994829672
21.089909;1.03899131;0.750002476;0.0160175286;0.721856188;0.0154169247;1.04379605;1.05978379;0.72574359;0.101440076;49.7421377;-2.16018474e-06;0.01740535;0.750000249;0.0333340542;1.0389908;0.675001519;0.014415593;10;49.7421376;0.666667;0;1.044444;0.994831537;0.994830696
21.090909;1.03899329;0.7499925;0.0160264232;0.721845205;0.015425466;1.04380106;1.0597872;0.725731806;0.101443935;49.7421377;7.82965594e-06;0.0173975523;0.750000247;0.0333340611;1.03899278;0.674992519;0.0144235839;10;49.7421376;0.666667;0;1.044444;0.994831527;0.994830711
21.091909;1.03899627;0.749983635;0.0160342099;0.721834596;0.0154329221;1.04380607;1.05979062;0.725720025;0.101448842;49.7421377;1.67059762e-05;0.017389754;0.750000245;0.0333340658;1.03899576;0.674984518;0.0144305758;10;49.7421376;0.666667;0;1.044444;0.994831516;0.994830728
21.092909;1.03899825;0.749973658;0.016042;0.721823612;0.0154403915;1.04381108;1.05979402;0.725709292;0.101453749;49.7421367;2.6690871e-05;0.0173819554;0.750000244;0.0333340685;1.03899774;0.674975515;0.0144375686;10;49.7421366;0.666667;0;1.044444;0.994831505;0.994830747
21.093909;1.03900122;0.749964792;0.0160497931;0.721813002;0.0154478446;1.04381608;1.05979744;0.725697512;0.101458655;49.7421357;3.55621531e-05;0.0173730459;0.750000243;0.0333340692;1.03900072;0.674967511;0.0144445618;10;49.7421356;0.666667;0;1.044444;0.994831494;0.994830767
21.094909;1.03900319;0.749955927;0.0160575887;0.721803086;0.0154553114;1.04382109;1.05979997;0.725687387;0.101463646;49.7421347;4.44311192e-05;0.0173652479;0.750000243;0.0333340682;1.03900271;0.674959506;0.0144515552;10;49.7421346;0.666667;0;1.044444;0.994831483;0.994830789
21.095909;1.03900616;0.74994706;0.0160653865;0.721792474;0.0154627625;1.0438251;1.05980338;0.725676658;0.101468552;49.7421337;5.3298059e-05;0.0173574506;0.750000243;0.0333340658;1.03900569;0.6749515;0.0144585487;10;49.7421336;0.666667;0;1.044444;0.994831472;0.994830813
21.096909;1.03900813;0.749938193;0.0160731858;0.721782557;0.0154702283;1.0438301;1.0598069;0.725665855;0.101473449;49.7421317;6.21633261e-05;0.0173496542;0.750000243;0.033334062;1.03900768;0.674943493;0.0144655421;10;49.7421316;0.666667;0;1.044444;0.994832462;0.994831838
21.097909;1.0390111;0.749929325;0.016080986;0.721771942;0.0154776794;1.0438351;1.05981032;0.725655128;0.101478356;49.7421297;7.10273511e-05;0.0173418586;0.750000244;0.0333340566;1.03901067;0.674935485;0.0144725349;10;49.7421297;0.666667;0;1.044444;0.994832452;0.994831865
21.098909;1.03901307;0.749920458;0.0160887864;0.721762022;0.0154851458;1.0438401;1.05981385;0.725644327;0.101483252;49.7421277;7.98906873e-05;0.0173340636;0.750000245;0.0333340491;1.03901266;0.674927477;0.014479527;10;49.7421277;0.666667;0;1.044444;0.994832443;0.994831892
21.099909;1.03901604;0.749912701;0.0160965863;0.721752475;0.0154925978;1.0438451;1.05981727;0.725633604;0.101488161;49.7421247;8.76428621e-05;0.0173262692;0.750000246;0.0333340394;1.03901565;0.674920468;0.0144865181;10;49.7421247;0.666667;0;1.044444;0.994832434;0.994831921
21.100909;1.03901802;0.749903834;0.016104385;0.721742552;0.0155000652;1.04384909;1.05981981;0.725624535;0.101493152;49.7421227;9.65066947e-05;0.0173184752;0.750000248;0.033334027;1.03901764;0.674912461;0.014493508;10;49.7421227;0.666667;0;1.044444;0.994832425;0.99483195
21.101909;1.03901999;0.749896077;0.0161121825;0.721733697;0.0155075328;1.04385409;1.05982334;0.725613737;0.10149805;49.7421197;0.000104260415;0.0173106815;0.750000251;0.0333340119;1.03901964;0.674905454;0.0145004968;10;49.7421198;0.666667;0;1.044444;0.994832415;0.994831979
21.102909;1.03902297;0.749888319;0.0161199783;0.721724146;0.0155149856;1.04385908;1.05982688;0.725603989;0.101502947;49.7421157;0.000112015395;0.0173028883;0.750000255;0.0333339939;1.03902263;0.674898449;0.0145074845;10;49.7421158;0.666667;0;1.044444;0.994832405;0.994832008
21.103909;1.03902494;0.74988056;0.0161277722;0.721715288;0.0155224534;1.04386408;1.05983041;0.725593193;0.101507846;49.7421127;0.000119771743;0.0172950958;0.750000259;0.0333339734;1.03902463;0.674891445;0.0145144713;10;49.7421128;0.666667;0;1.044444;0.994832393;0.994832034
21.104909;1.03902792;0.7498728;0.0161355641;0.721705736;0.0155299059;1.04386807;1.05983295;0.725584126;0.10151284;49.7421087;0.000127529551;0.0172873039;0.750000263;0.0333339504;1.03902763;0.674884444;0.0145214575;10;49.7421089;0.666667;0;1.044444;0.99483238;0.994832059
21.105909;1.0390299;0.749865039;0.0161433538;0.721696877;0.0155373727;1.04387306;1.0598365;0.72557438;0.10151774;49.7421047;0.000135288947;0.0172795126;0.750000268;0.0333339255;1.03902964;0.674877444;0.0145284432;10;49.7421049;0.666667;0;1.044444;0.994832365;0.99483208
21.106909;1.03903289;0.749857279;0.0161511416;0.721687323;0.0155448236;1.04387805;1.05984004;0.725564632;0.10152264;49.7421007;0.000143050092;0.017271722;0.750000273;0.033333899;1.03903264;0.674870446;0.0145354286;10;49.7421009;0.666667;0;1.044444;0.994832349;0.994832097
21.107909;1.03903487;0.749849517;0.0161589275;0.721678462;0.0155522882;1.04388203;1.05984358;0.725554885;0.10152754;49.7420967;0.000150813206;0.0172639322;0.750000276;0.0333338715;1.03903465;0.674863449;0.0145424139;10;49.742097;0.666667;0;1.044444;0.994832332;0.99483211
21.108909;1.03903685;0.749842865;0.0161656003;0.72167067;0.0155586817;1.04388702;1.05984613;0.725546866;0.101532537;49.7420917;0.000157467492;0.0172561437;0.750000279;0.0333338433;1.03903666;0.674857455;0.0145483991;10;49.742092;0.666667;0;1.044444;0.994833314;0.994833119
21.109909;1.03903983;0.749835102;0.0161733823;0.721661113;0.0155661278;1.04389201;1.05984968;0.725537117;0.101537438;49.7420867;0.000165235509;0.0172483563;0.750000281;0.0333338148;1.03903967;0.674850462;0.0145553845;10;49.742087;0.666667;0;1.044444;0.994833297;0.994833124
21.110909;1.03904181;0.749828451;0.0161811623;0.721653317;0.0155735865;1.04389599;1.05985224;0.725528047;0.101542433;49.7420817;0.000171895279;0.0172405701;0.750000282;0.0333337865;1.03904169;0.67484447;0.01456237;10;49.7420821;0.666667;0;1.044444;0.99483328;0.994833126
21.111909;1.03904379;0.749821798;0.0161889405;0.721645521;0.0155810428;1.04390098;1.05985589;0.725519269;0.101547323;49.7420767;0.000178558045;0.0172338962;0.750000282;0.0333337589;1.03904371;0.674838481;0.0145693556;10;49.7420771;0.666667;0;1.044444;0.994833264;0.994833125
21.112909;1.03904677;0.749814032;0.0161956056;0.72163596;0.0155874122;1.04390596;1.05985944;0.725510563;0.101552223;49.7420707;0.000186334982;0.0172261123;0.750000281;0.0333337322;1.03904673;0.674831492;0.0145753412;10;49.7420711;0.666667;0;1.044444;0.99483325;0.994833121
21.114909;1.03905073;0.749800719;0.0162111528;0.72162036;0.0156023115;1.04391493;1.05986564;0.725492704;0.101562105;49.7420597;0.00019967567;0.0172105467;0.750000278;0.0333336832;1.03905077;0.674819517;0.0145893121;10;49.7420602;0.666667;0;1.044444;0.994833225;0.994833108
21.115909;1.03905371;0.749795168;0.0162178135;0.721612931;0.0156086725;1.04391892;1.05986831;0.725485647;0.101567088;49.7420538;0.000205239055;0.0172038761;0.750000276;0.0333336612;1.03905379;0.674814531;0.0145952975;10;49.7420542;0.666667;0;1.044444;0.994833215;0.994833099
21.117909;1.03905767;0.749781838;0.0162322436;0.721597317;0.0156224837;1.0439279;1.05987551;0.725468145;0.101576874;49.7420408;0.000218595058;0.0171883162;0.75000027;0.0333336231;1.03905783;0.674802556;0.01460827;10;49.7420412;0.666667;0;1.044444;0.994833202;0.994833077
21.118909;1.03906065;0.74977628;0.0162400138;0.721589881;0.0156299039;1.0439329;1.05987817;0.725460035;0.101582906;49.7420338;0.000224165001;0.0171816491;0.750000265;0.0333336068;1.03906085;0.674797568;0.0146152582;10;49.7420342;0.666667;0;1.044444;0.994833198;0.994833066
21.119909;1.03906263;0.749769607;0.0162477841;0.721582067;0.015637336;1.0439369;1.05988183;0.72545229;0.101587794;49.7420278;0.000230847832;0.0171738721;0.750000261;0.0333335922;1.03906287;0.674791578;0.0146222484;10;49.7420283;0.666667;0;1.044444;0.994833197;0.994833055
21.120909;1.03906461;0.749764043;0.0162544436;0.721575318;0.015643696;1.0439419;1.05988449;0.725444177;0.101592779;49.7420208;0.000236421153;0.017167207;0.750000257;0.0333335791;1.03906489;0.674786588;0.0146282409;10;49.7420213;0.666667;0;1.044444;0.994833197;0.994833044
21.121909;1.03906759;0.749758477;0.0162622153;0.721567871;0.0156511075;1.0439459;1.05988805;0.725436505;0.101597679;49.7420129;0.000241995896;0.0171594314;0.750000252;0.0333335668;1.03906791;0.674781597;0.014635236;10;49.7420133;0.666667;0;1.044444;0.994833201;0.994833033
21.123909;1.03907156;0.749747342;0.0162755403;0.721554354;0.0156638162;1.04395492;1.05989437;0.725421686;0.101607554;49.7419979;0.000253148908;0.0171449931;0.750000246;0.0333335425;1.03907195;0.674771614;0.0146472344;10;49.7419984;0.666667;0;1.044444;0.994833215;0.994833015
21.124909;1.03907355;0.749741774;0.0162833163;0.721547589;0.0156712378;1.04395893;1.05989714;0.72541454;0.101612527;49.7419909;0.000258726905;0.0171372192;0.750000244;0.0333335296;1.03907397;0.67476662;0.0146542372;10;49.7419914;0.666667;0;1.044444;0.994833225;0.994833008
21.125909;1.03907653;0.749736206;0.0162899829;0.721540127;0.0156775742;1.04396394;1.05989982;0.725407468;0.101617513;49.7419829;0.000264305807;0.017130557;0.750000244;0.0333335159;1.03907698;0.674761626;0.0146602423;10;49.7419834;0.666667;0;1.044444;0.994833238;0.994833002
21.126909;1.03907852;0.749731747;0.016297762;0.721534425;0.0156849947;1.04396796;1.05990347;0.725399715;0.101622403;49.7419749;0.000268774425;0.0171227847;0.750000244;0.0333335016;1.039079;0.67475763;0.0146672496;10;49.7419754;0.666667;0;1.044444;0.994833252;0.994832999
21.128909;1.03908251;0.749721719;0.0163111004;0.721521945;0.0156976978;1.04397699;1.05990991;0.725385859;0.101632271;49.741959;0.000278824371;0.0171094662;0.750000251;0.0333334715;1.03908303;0.674748633;0.0146792695;10;49.7419595;0.666667;0;1.044444;0.994833286;0.994832996
21.129909;1.0390855;0.749716148;0.0163188816;0.721514473;0.0157051048;1.043981;1.05991257;0.725379833;0.10163726;49.74195;0.000284404983;0.0171016976;0.750000258;0.0333334559;1.03908605;0.674743632;0.0146862815;10;49.7419505;0.666667;0;1.044444;0.994833304;0.994832996
21.130909;1.0390875;0.749711687;0.0163255522;0.721508765;0.0157114588;1.04398602;1.05991523;0.725373806;0.101642249;49.741942;0.000288874037;0.0170950412;0.750000266;0.0333334401;1.03908806;0.67473963;0.0146922941;10;49.7419425;0.666667;0;1.044444;0.994833323;0.994832998
21.132909;1.0390915;0.749702762;0.0163400055;0.721497348;0.0157252392;1.04399404;1.05992167;0.725359948;0.10165213;49.7419241;0.000297809932;0.0170806198;0.750000285;0.0333334076;1.03909209;0.674731621;0.0147053196;10;49.7419245;0.666667;0;1.044444;0.99483336;0.994833003
21.133909;1.0390935;0.749698297;0.0163466769;0.721491642;0.0157315969;1.04399804;1.05992444;0.725353845;0.101658163;49.7419151;0.000302276608;0.0170739657;0.750000295;0.0333333914;1.0390941;0.674727615;0.0147113319;10;49.7419155;0.666667;0;1.044444;0.994832377;0.994832007
21.134909;1.03909651;0.749694941;0.0163533483;0.721486312;0.0157379414;1.04400305;1.0599282;0.725347062;0.101663055;49.7419061;0.000305631286;0.0170673124;0.750000305;0.0333333756;1.03909711;0.674724608;0.0147173439;10;49.7419065;0.666667;0;1.044444;0.994832393;0.99483201
21.136909;1.03910053;0.749686004;0.0163666915;0.721474909;0.0157506681;1.04401106;1.05993363;0.725335977;0.101673044;49.7418871;0.000314559571;0.0170528966;0.750000321;0.0333333474;1.03910112;0.674716592;0.0147293669;10;49.7418875;0.666667;0;1.044444;0.994832417;0.994832016
21.137909;1.03910254;0.749682643;0.0163744741;0.72147028;0.0157581051;1.04401506;1.0599374;0.725329193;0.10167794;49.7418782;0.000317910318;0.0170462453;0.750000325;0.0333333357;1.03910313;0.674713583;0.0147363784;10;49.7418785;0.666667;0;1.044444;0.994832426;0.994832018
21.138909;1.03910456;0.74967817;0.0163811454;0.721464584;0.0157644758;1.04402006;1.05994017;0.725324136;0.101682932;49.7418682;0.00032237018;0.0170395945;0.750000326;0.033333326;1.03910513;0.674709576;0.01474239;10;49.7418685;0.666667;0;1.044444;0.994832432;0.99483202
21.139909;1.03910658;0.749674806;0.0163878163;0.721459961;0.0157708494;1.04402406;1.05994294;0.725319079;0.101687924;49.7418592;0.000325716724;0.0170329441;0.750000325;0.0333333183;1.03910713;0.674706569;0.0147484017;10;49.7418595;0.666667;0;1.044444;0.994832435;0.994832023
21.140909;1.0391096;0.749671442;0.0163944866;0.721454646;0.0157772107;1.04402805;1.05994571;0.725312973;0.101692915;49.7418492;0.000329061028;0.0170251829;0.75000032;0.0333333125;1.03911013;0.674703564;0.0147544135;10;49.7418495;0.666667;0;1.044444;0.994832435;0.994832027
21.144909;1.03911771;0.749657989;0.016421164;0.721436196;0.0158027467;1.04404404;1.0599579;0.72529199;0.101713813;49.7418093;0.000342415802;0.0169985739;0.750000275;0.0333333038;1.03911813;0.674691554;0.0147784601;10;49.7418095;0.666667;0;1.044444;0.994832408;0.994832057
21.145909;1.03911974;0.74965574;0.0164278327;0.721432659;0.0158091383;1.04404904;1.05996067;0.725287982;0.101718798;49.7417983;0.000344637167;0.0169919175;0.750000259;0.0333333044;1.03912013;0.674689553;0.0147844719;10;49.7417984;0.666667;0;1.044444;0.994832394;0.994832069
21.146909;1.03912178;0.74965238;0.0164345014;0.721428056;0.0158155329;1.04405303;1.05996345;0.725282926;0.101723781;49.7417883;0.000347967143;0.0169852591;0.75000024;0.0333333055;1.03912213;0.674686552;0.0147904838;10;49.7417884;0.666667;0;1.044444;0.994832379;0.994832083
21.147909;1.03912381;0.749650134;0.0164411702;0.721424524;0.0158219305;1.04405703;1.05996721;0.725278238;0.101728668;49.7417774;0.000350183832;0.0169785985;0.75000022;0.0333333069;1.03912412;0.674684551;0.014796496;10;49.7417774;0.666667;0;1.044444;0.994832361;0.994832098
21.148909;1.03912585;0.749646779;0.0164478389;0.721419925;0.0158283307;1.04406102;1.05997009;0.725273106;0.101733638;49.7417674;0.000353509956;0.0169719358;0.750000198;0.0333333082;1.03912612;0.67468155;0.0148025083;10;49.7417674;0.666667;0;1.044444;0.994831342;0.994831116
21.149909;1.03912889;0.749644535;0.0164545074;0.721415703;0.0158347185;1.04406502;1.05997286;0.7252691;0.101738618;49.7417564;0.000355723841;0.0169652711;0.750000176;0.0333333089;1.03912912;0.674679549;0.0148085208;10;49.7417564;0.666667;0;1.044444;0.994831321;0.994831135
21.150909;1.03913092;0.749642294;0.0164611756;0.721412178;0.0158411242;1.04406901;1.05997575;0.725263971;0.101743585;49.7417464;0.000357937132;0.0169586041;0.750000152;0.0333333087;1.03913112;0.674677549;0.0148145338;10;49.7417464;0.666667;0;1.044444;0.994831299;0.994831155
21.153909;1.03913702;0.749635576;0.0164800653;0.721401621;0.0158592898;1.04408099;1.05998427;0.725251813;0.101759535;49.7417135;0.000364579777;0.0169385915;0.750000078;0.0333332989;1.03913712;0.674671551;0.0148315769;10;49.7417133;0.666667;0;1.044444;0.994831233;0.994831223
21.157909;1.03914513;0.749627733;0.0165056073;0.72138865;0.0158839044;1.04409696;1.05999567;0.725236658;0.101779376;49.7416695;0.00037235791;0.0169130001;0.749999981;0.03333326;1.03914512;0.674664557;0.0148546366;10;49.7416693;0.666667;0;1.044444;0.994831161;0.994831318
21.159909;1.03914916;0.749624369;0.0165189298;0.721382709;0.0158967574;1.04410393;1.06000141;0.725230629;0.101790335;49.7416466;0.000375714708;0.016900757;0.749999939;0.0333332313;1.03914912;0.674661558;0.014866663;10;49.7416463;0.666667;0;1.044444;0.994830133;0.99483036
21.160909;1.03915118;0.749623242;0.0165244791;0.721380272;0.0159021162;1.04410792;1.06000428;0.72522657;0.10179529;49.7416356;0.000376844513;0.0168940803;0.749999921;0.0333332161;1.03915112;0.674660559;0.0148716759;10;49.7416353;0.666667;0;1.044444;0.994830121;0.994830378
21.164909;1.03915923;0.749618733;0.0165499997;0.721370514;0.0159267642;1.04412385;1.06001588;0.725214463;0.10181511;49.7415906;0.000381407392;0.0168684943;0.749999873;0.0333331553;1.03915913;0.674656557;0.0148947297;10;49.7415903;0.666667;0;1.044444;0.994830086;0.99483043
21.165909;1.03916124;0.749617605;0.0165555428;0.721368069;0.015932124;1.04412783;1.06001875;0.725211455;0.101821118;49.7415787;0.000382556622;0.0168618231;0.749999868;0.0333331415;1.03916113;0.674655555;0.0148997449;10;49.7415783;0.666667;0;1.044444;0.994830079;0.994830437
21.166909;1.03916325;0.749616478;0.0165621951;0.72136562;0.015938552;1.04413082;1.06002161;0.725208449;0.10182608;49.7415677;0.000383708068;0.0168562644;0.749999868;0.0333331287;1.03916313;0.674654552;0.0149057612;10;49.7415674;0.666667;0;1.044444;0.994830071;0.994830441
21.167909;1.03916526;0.749616462;0.0165688458;0.721364237;0.015944979;1.0441348;1.06002448;0.725206489;0.101831044;49.7415557;0.000383750059;0.0168495956;0.74999987;0.0333331171;1.03916513;0.674654547;0.0149117782;10;49.7415554;0.666667;0;1.044444;0.994829065;0.994829444
21.168909;1.03916727;0.749615335;0.0165743839;0.721361782;0.015950335;1.04413878;1.06002746;0.725203405;0.101836;49.7415447;0.000384904247;0.0168440387;0.749999875;0.0333331068;1.03916714;0.674653542;0.0149167955;10;49.7415444;0.666667;0;1.044444;0.994829058;0.994829444
21.169909;1.03916927;0.749614209;0.016581032;0.721359324;0.0159567584;1.04414276;1.06002934;0.725202125;0.101841064;49.7415327;0.000386058981;0.0168373716;0.749999883;0.0333330978;1.03916914;0.674652536;0.0149228129;10;49.7415324;0.666667;0;1.044444;0.994829051;0.994829443
21.170909;1.03917128;0.749614196;0.0165865684;0.721357932;0.0159621104;1.04414675;1.06003232;0.725199041;0.101846025;49.7415217;0.000386102689;0.0168307048;0.749999893;0.0333330901;1.03917114;0.674652529;0.01492783;10;49.7415214;0.666667;0;1.044444;0.994829045;0.994829439
21.171909;1.03917229;0.749614185;0.0165932157;0.721357231;0.0159685444;1.04414973;1.0600352;0.725197081;0.101852046;49.7415097;0.000386146092;0.0168251495;0.749999905;0.0333330837;1.03917214;0.674652521;0.0149338465;10;49.7415094;0.666667;0;1.044444;0.994829038;0.994829433
21.172909;1.0391743;0.749613063;0.0165987521;0.721354764;0.0159738913;1.04415372;1.06003818;0.725195044;0.10185701;49.7414987;0.000387299937;0.0168184831;0.749999919;0.0333330788;1.03917415;0.674651513;0.0149388624;10;49.7414984;0.666667;0;1.044444;0.994829031;0.994829425
21.174909;1.03917831;0.749613046;0.0166109367;0.72135196;0.0159856462;1.04416169;1.06004404;0.725189999;0.101866954;49.7414746;0.00038738192;0.0168062619;0.749999949;0.0333330737;1.03917815;0.674651496;0.0149498917;10;49.7414744;0.666667;0;1.044444;0.994829019;0.994829401
21.175909;1.03918032;0.749613039;0.016616474;0.721350556;0.015990985;1.04416468;1.06004603;0.725188643;0.101872019;49.7414636;0.000387420375;0.0168007073;0.749999964;0.0333330736;1.03918016;0.674651488;0.0149549046;10;49.7414635;0.666667;0;1.044444;0.994828014;0.994828386
21.176909;1.03918233;0.749613033;0.0166231231;0.721349149;0.0159973905;1.04416867;1.06004902;0.725186608;0.101876988;49.7414516;0.000387456679;0.0167951534;0.749999978;0.0333330753;1.03918216;0.674651482;0.0149609158;10;49.7414515;0.666667;0;1.044444;0.99482801;0.994828369
21.177909;1.03918434;0.749613028;0.0166286623;0.721347743;0.0160027241;1.04417266;1.06005189;0.725185697;0.101883017;49.7414406;0.000387490694;0.0167884889;0.749999993;0.0333330788;1.03918416;0.674651477;0.0149659247;10;49.7414405;0.666667;0;1.044444;0.994828008;0.99482835
21.180909;1.03919035;0.749614131;0.0166464034;0.721344586;0.0160197778;1.04418366;1.06005984;0.725181316;0.101898013;49.7414055;0.000386468444;0.0167707209;0.750000029;0.0333331011;1.03919017;0.674652477;0.0149819347;10;49.7414055;0.666667;0;1.044444;0.994828014;0.994828279
21.181909;1.03919135;0.749615243;0.0166519519;0.72134494;0.0160251155;1.04418666;1.06006282;0.725179278;0.101902976;49.7413935;0.000385382545;0.0167651693;0.750000039;0.0333331124;1.03919118;0.674653481;0.0149869317;10;49.7413935;0.666667;0;1.044444;0.994828019;0.994828251
21.182909;1.03919335;0.749615243;0.0166586144;0.721343529;0.0160315038;1.04419066;1.06006581;0.725178287;0.101907935;49.7413825;0.0003854055;0.0167585068;0.750000048;0.0333331256;1.03919318;0.674653488;0.0149929254;10;49.7413825;0.666667;0;1.044444;0.994828026;0.994828222
21.183909;1.03919535;0.749616355;0.0166641684;0.721343187;0.0160368196;1.04419367;1.06006779;0.725176929;0.101914036;49.7413705;0.000384315125;0.0167529555;0.750000056;0.0333331406;1.03919518;0.674654496;0.0149979161;10;49.7413705;0.666667;0;1.044444;0.994827034;0.994827191
21.185909;1.03919935;0.74961747;0.0166752832;0.721341432;0.0160474404;1.04420169;1.06007376;0.725174945;0.101923943;49.7413474;0.000383238797;0.0167407422;0.750000066;0.0333331752;1.03919918;0.67465552;0.0150078893;10;49.7413475;0.666667;0;1.044444;0.994827053;0.994827126
21.186909;1.03920135;0.749618584;0.0166819543;0.72134109;0.0160538148;1.0442047;1.06007574;0.725173584;0.101928989;49.7413364;0.000382141654;0.0167351912;0.750000069;0.0333331945;1.03920117;0.674656535;0.0150138722;10;49.7413365;0.666667;0;1.044444;0.994827064;0.994827093
21.187909;1.03920234;0.749619698;0.0166875156;0.721341441;0.016059132;1.04420871;1.06007872;0.725172593;0.101933936;49.7413254;0.000381042254;0.0167296397;0.750000071;0.033333215;1.03920217;0.674657552;0.0150188529;10;49.7413255;0.666667;0;1.044444;0.994827076;0.994827059
21.191909;1.0392103;0.749624167;0.0167097641;0.721340082;0.0160803089;1.04422275;1.06008975;0.725170281;0.101954837;49.7412793;0.00037662187;0.0167063145;0.750000065;0.0333333049;1.03921016;0.674661648;0.0150387596;10;49.7412795;0.666667;0;1.044444;0.99482613;0.994825929
21.192909;1.03921128;0.749625289;0.0167153248;0.721340439;0.016085612;1.04422576;1.06009185;0.725169897;0.101959859;49.7412683;0.000375510128;0.0167007582;0.75000006;0.0333333281;1.03921115;0.674662677;0.0150437346;10;49.7412685;0.666667;0;1.044444;0.994826144;0.994825899
21.193909;1.03921327;0.749627523;0.0167208839;0.721341173;0.0160908978;1.04422977;1.06009483;0.725168909;0.101964793;49.7412573;0.000373284293;0.0166952009;0.750000054;0.033333351;1.03921314;0.674664706;0.0150487098;10;49.7412574;0.666667;0;1.044444;0.994826159;0.99482587
21.194909;1.03921525;0.749628648;0.0167275526;0.721340838;0.0160972513;1.04423278;1.06009792;0.725167847;0.101969718;49.7412463;0.000372166693;0.0166896426;0.750000046;0.0333333732;1.03921514;0.674665737;0.0150546853;10;49.7412464;0.666667;0;1.044444;0.994826173;0.994825843
21.196909;1.03921922;0.749632013;0.0167386615;0.721341239;0.0161078177;1.04423979;1.06010298;0.725167529;0.101980718;49.7412242;0.000368812874;0.0166774128;0.750000028;0.0333334149;1.03921912;0.674668797;0.0150646375;10;49.7412244;0.666667;0;1.044444;0.994826197;0.994825795
21.197909;1.0392202;0.749634254;0.0167442127;0.721342669;0.0161131156;1.04424379;1.06010496;0.725168274;0.101985747;49.7412132;0.000366577422;0.0166718529;0.750000018;0.0333334339;1.03922011;0.674670827;0.0150696143;10;49.7412133;0.666667;0;1.044444;0.994825207;0.994824774
21.199909;1.03922417;0.74963763;0.0167553091;0.721343073;0.01612368;1.0442498;1.06011002;0.725167961;0.101995699;49.7411912;0.000363213594;0.0166607341;0.749999997;0.0333334668;1.0392241;0.674673885;0.01507957;10;49.7411913;0.666667;0;1.044444;0.99482522;0.994824739
21.200909;1.03922615;0.749638764;0.016760855;0.721342741;0.0161289624;1.04425381;1.06011309;0.725167952;0.102000622;49.7411801;0.00036208573;0.0166551759;0.749999986;0.0333334804;1.03922609;0.674674912;0.0150845497;10;49.7411803;0.666667;0;1.044444;0.994825225;0.994824724
21.201909;1.03922713;0.749641009;0.0167664003;0.721344172;0.0161342608;1.04425681;1.06011517;0.725168626;0.102005642;49.7411691;0.000359845967;0.0166496188;0.749999975;0.033333492;1.03922708;0.674676938;0.0150895311;10;49.7411692;0.666667;0;1.044444;0.994825229;0.994824711
21.202909;1.03922911;0.749643254;0.0167719452;0.72134491;0.0161395444;1.04426082;1.06011814;0.725168694;0.102011626;49.7411581;0.000357605555;0.0166440631;0.749999965;0.0333335018;1.03922908;0.674678962;0.0150945145;10;49.7411582;0.666667;0;1.044444;0.994825231;0.994824699
21.203909;1.03923109;0.7496455;0.0167774901;0.721345649;0.0161448289;1.04426383;1.06012022;0.725169369;0.102016647;49.7411481;0.000355364621;0.016638509;0.749999955;0.0333335099;1.03923107;0.674680985;0.0150995003;10;49.7411482;0.666667;0;1.044444;0.994825233;0.994824688
21.204909;1.03923306;0.749647743;0.016781924;0.721346389;0.0161490456;1.04426683;1.06012329;0.725169364;0.102021575;49.7411371;0.000353123241;0.0166329565;0.749999945;0.0333335164;1.03923307;0.674683006;0.0151034885;10;49.7411372;0.666667;0;1.044444;0.994824234;0.994823679
21.205909;1.03923404;0.749649986;0.0167874697;0.721347823;0.0161543487;1.04427084;1.06012526;0.725170115;0.10202661;49.741127;0.000350881395;0.0166274059;0.749999935;0.0333335218;1.03923406;0.674685026;0.0151084793;10;49.7411271;0.666667;0;1.044444;0.994824234;0.994823672
21.207909;1.03923799;0.749654469;0.0167985632;0.721349304;0.01616493;1.04427687;1.06013041;0.725170786;0.102036571;49.741106;0.000346396187;0.01661631;0.749999913;0.0333335298;1.03923805;0.674689062;0.0151184693;10;49.7411061;0.666667;0;1.044444;0.994824232;0.99482366
21.208909;1.03923897;0.749656711;0.0168041113;0.72135074;0.0161702398;1.04428088;1.06013348;0.725170781;0.102041506;49.741095;0.000344152936;0.016611876;0.749999901;0.0333335335;1.03923905;0.674691078;0.0151234684;10;49.7410951;0.666667;0;1.044444;0.994824229;0.994823655
21.210909;1.03924292;0.749661188;0.0168152112;0.721352226;0.0161808358;1.04428691;1.06013863;0.725171451;0.102052524;49.741075;0.000339665725;0.0166007917;0.749999871;0.0333335429;1.03924304;0.674695104;0.0151334738;10;49.741075;0.666667;0;1.044444;0.994824223;0.99482365
21.211909;1.03924489;0.749664537;0.0168196524;0.721354041;0.0161850683;1.04429093;1.06014071;0.725173172;0.10205756;49.741065;0.00033631096;0.0165952522;0.749999855;0.0333335493;1.03924504;0.674698115;0.0151374796;10;49.741065;0.666667;0;1.044444;0.994824218;0.994823649
21.212909;1.03924586;0.749666775;0.016825207;0.721355484;0.0161903875;1.04429395;1.06014378;0.725173165;0.102062503;49.741055;0.000334067473;0.0165897138;0.749999837;0.0333335574;1.03924604;0.674700124;0.0151424875;10;49.741055;0.666667;0;1.044444;0.994823212;0.99482265
21.214909;1.0392498;0.749672358;0.0168363235;0.721358057;0.0162009991;1.04430099;1.06014894;0.725174876;0.102072491;49.741035;0.00032847002;0.0165786407;0.749999797;0.0333335794;1.03925003;0.674705138;0.0151525097;10;49.741035;0.666667;0;1.044444;0.994823198;0.994822651
21.215909;1.03925077;0.749674593;0.0168418859;0.721359506;0.0162063226;1.04430401;1.06015102;0.725176594;0.102077538;49.741025;0.000326227083;0.0165742168;0.749999775;0.0333335932;1.03925103;0.674707142;0.0151575237;10;49.7410249;0.666667;0;1.044444;0.994823189;0.994822652
21.217909;1.03925471;0.749680172;0.0168519083;0.721362093;0.0162158726;1.04431004;1.06015618;0.725178302;0.102087545;49.741006;0.000320630565;0.0165631505;0.749999729;0.0333336259;1.03925501;0.674712147;0.015166556;10;49.7410059;0.666667;0;1.044444;0.994823172;0.994822655
21.218909;1.03925568;0.749683515;0.0168574795;0.721364619;0.0162211992;1.04431305;1.06015826;0.72517897;0.102093649;49.740996;0.000317277031;0.0165576194;0.749999705;0.0333336444;1.03925601;0.674715148;0.0151715738;10;49.7409959;0.666667;0;1.044444;0.994823163;0.994822657
21.219909;1.03925766;0.749686857;0.0168619423;0.72136645;0.0162254414;1.04431706;1.06016033;0.725180685;0.102098708;49.740987;0.000313923736;0.0165532005;0.749999681;0.033333664;1.039258;0.674718148;0.0151755923;10;49.7409869;0.666667;0;1.044444;0.994822154;0.994821659
21.220909;1.03925963;0.749689084;0.0168675189;0.721367214;0.016230753;1.04432007;1.06016342;0.725181718;0.102103672;49.740978;0.000311681927;0.0165476715;0.749999656;0.0333336844;1.03925999;0.674720149;0.0151806116;10;49.7409779;0.666667;0;1.044444;0.994822146;0.994821661
21.221909;1.0392606;0.74969242;0.0168730978;0.72136974;0.0162360799;1.04432308;1.06016549;0.725183429;0.102108737;49.7409681;0.000308329593;0.0165421428;0.749999632;0.0333337051;1.03926099;0.674723148;0.0151856315;10;49.7409679;0.666667;0;1.044444;0.994822139;0.994821662
21.222909;1.03926258;0.749695754;0.0168775678;0.721371571;0.016240322;1.04432609;1.06016857;0.72518341;0.102113707;49.7409591;0.000304978091;0.016536614;0.749999607;0.0333337254;1.03926298;0.674726147;0.015189652;10;49.7409589;0.666667;0;1.044444;0.994822133;0.994821664
21.223909;1.03926356;0.749699084;0.0168831506;0.721374096;0.0162456486;1.04432909;1.06017076;0.725185043;0.102118765;49.7409501;0.000301627633;0.0165321957;0.749999583;0.0333337449;1.03926398;0.674729146;0.0151946729;10;49.7409499;0.666667;0;1.044444;0.994822129;0.994821665
21.224909;1.03926554;0.749702412;0.0168887349;0.721375925;0.0162509592;1.04433309;1.06017284;0.725186748;0.102123835;49.7409411;0.000298278307;0.0165266657;0.74999956;0.033333763;1.03926598;0.674732143;0.0151996938;10;49.7409409;0.666667;0;1.044444;0.994822126;0.994821665
21.225909;1.03926752;0.749704625;0.016893209;0.721376684;0.0162552008;1.0443361;1.06017592;0.725187771;0.102128812;49.7409321;0.000296041144;0.0165211344;0.749999537;0.0333337793;1.03926797;0.67473414;0.0152037146;10;49.7409319;0.666667;0;1.044444;0.994822124;0.994821666
21.226909;1.0392685;0.749707949;0.0168987949;0.721379205;0.0162605274;1.0443391;1.060178;0.725189473;0.102133885;49.7409241;0.000292693707;0.016516713;0.749999515;0.0333337939;1.03926897;0.674737137;0.0152087348;10;49.7409239;0.666667;0;1.044444;0.994822123;0.994821667
21.227909;1.03927048;0.74971127;0.0169043814;0.721381031;0.0162658386;1.0443421;1.0601802;0.725191099;0.10213895;49.7409151;0.000289346849;0.0165111787;0.749999495;0.0333338068;1.03927097;0.674740132;0.0152137541;10;49.7409149;0.666667;0;1.044444;0.994821123;0.99482067
21.228909;1.03927247;0.74971459;0.0169088573;0.721382857;0.0162700811;1.0443451;1.06018228;0.725192799;0.102144025;49.7409061;0.000286000344;0.0165056426;0.749999476;0.0333338181;1.03927297;0.674743128;0.0152177722;10;49.7409059;0.666667;0;1.044444;0.994821124;0.994820673
21.229909;1.03927346;0.749717909;0.0169144443;0.721385378;0.0162754088;1.0443481;1.06018536;0.725193818;0.102149005;49.7408981;0.000282654036;0.0165012155;0.749999458;0.0333338278;1.03927397;0.674746124;0.0152227891;10;49.7408979;0.666667;0;1.044444;0.994821125;0.994820677
21.230909;1.03927545;0.749721226;0.0169189202;0.721387202;0.0162796518;1.0443511;1.06018755;0.725195441;0.10215407;49.7408892;0.000279307817;0.0164956751;0.749999441;0.033333836;1.03927597;0.674749121;0.0152268051;10;49.7408888;0.666667;0;1.044444;0.994821127;0.994820682
21.231909;1.03927645;0.749724543;0.0169245065;0.721389721;0.0162849802;1.0443551;1.06018964;0.725197138;0.102159143;49.7408812;0.000275961625;0.0164912436;0.749999425;0.0333338427;1.03927698;0.674752118;0.0152318204;10;49.7408808;0.666667;0;1.044444;0.99482113;0.994820689
21.232909;1.03927844;0.74972897;0.0169289809;0.721392614;0.0162892243;1.0443581;1.06019271;0.725199203;0.102164119;49.7408732;0.000271504401;0.0164856988;0.74999941;0.0333338482;1.03927898;0.674756117;0.015235835;10;49.7408728;0.666667;0;1.044444;0.994821132;0.994820697
21.233909;1.03928044;0.749732284;0.0169345651;0.721394438;0.0162945382;1.0443611;1.06019491;0.725200825;0.102169178;49.7408652;0.000268158574;0.016481263;0.749999397;0.0333338524;1.03928098;0.674759117;0.0152408489;10;49.7408648;0.666667;0;1.044444;0.994821135;0.994820706
21.234909;1.03928144;0.749735598;0.0169390369;0.721396955;0.0162987996;1.0443641;1.06019699;0.72520252;0.102174246;49.7408572;0.000264813358;0.0164757142;0.749999385;0.0333338553;1.03928198;0.674762118;0.0152448621;10;49.7408568;0.666667;0;1.044444;0.994821137;0.994820717
21.235909;1.03928344;0.74973891;0.0169446179;0.721398779;0.0163041156;1.04436709;1.0601992;0.72520414;0.102179301;49.7408492;0.000261469156;0.0164701633;0.749999375;0.0333338569;1.03928398;0.674765119;0.0152498745;10;49.7408488;0.666667;0;1.044444;0.994820139;0.994819729
21.236909;1.03928444;0.749742221;0.0169490862;0.721401296;0.0163083793;1.04437009;1.06020228;0.725206202;0.102184268;49.7408412;0.00025812641;0.0164657217;0.749999368;0.0333338572;1.03928498;0.674768122;0.0152538862;10;49.7408408;0.666667;0;1.044444;0.99482014;0.994819743
21.237909;1.03928645;0.749745533;0.0169546638;0.721403119;0.0163136978;1.04437309;1.06020449;0.72520782;0.102189318;49.7408332;0.000254785556;0.0164601673;0.749999362;0.033333856;1.03928699;0.674771124;0.015258897;10;49.7408328;0.666667;0;1.044444;0.99482014;0.994819758
21.238909;1.03928745;0.749749955;0.0169591289;0.721406705;0.0163179644;1.04437608;1.06020658;0.725209512;0.102194375;49.7408262;0.00025033583;0.0164557225;0.749999359;0.0333338532;1.03928799;0.674775128;0.0152629072;10;49.7408258;0.666667;0;1.044444;0.994820139;0.994819775
21.239909;1.03928946;0.749753266;0.0169647038;0.721408527;0.0163232859;1.04437907;1.0602088;0.725212177;0.102199419;49.7408182;0.000246999612;0.0164501653;0.749999359;0.0333338487;1.03928999;0.674778132;0.0152679166;10;49.7408178;0.666667;0;1.044444;0.994820137;0.994819794
21.240909;1.03929148;0.749756579;0.0169691665;0.721410349;0.0163275397;1.04438207;1.06021189;0.725213188;0.102204375;49.7408112;0.000243665674;0.0164457183;0.749999361;0.0333338426;1.03929199;0.674781136;0.0152719254;10;49.7408108;0.666667;0;1.044444;0.994820134;0.994819814
21.241909;1.03929249;0.749761002;0.0169736281;0.721413933;0.0163318109;1.04438506;1.0602141;0.725214803;0.102209413;49.7408042;0.000239222531;0.0164412703;0.749999365;0.033333835;1.03929299;0.67478514;0.0152759333;10;49.7408038;0.666667;0;1.044444;0.99482013;0.994819836
21.242909;1.0392945;0.749764315;0.0169791999;0.721415753;0.0163371368;1.04438806;1.0602162;0.72521754;0.102214459;49.7407972;0.00023589191;0.0164357109;0.749999372;0.0333338262;1.03929499;0.674788144;0.0152809404;10;49.7407968;0.666667;0;1.044444;0.994820126;0.994819861
21.243909;1.03929552;0.74976763;0.0169836595;0.721418267;0.0163414104;1.04439105;1.06021841;0.725219154;0.102219491;49.7407902;0.000232562223;0.0164312625;0.74999938;0.0333338164;1.03929599;0.674791148;0.0152849468;10;49.7407898;0.666667;0;1.044444;0.994819121;0.994818886
21.244909;1.03929754;0.749772056;0.0169892291;0.721421153;0.0163467382;1.04439405;1.06022052;0.72522189;0.102224532;49.7407831;0.000228121955;0.0164257032;0.74999939;0.0333338057;1.03929799;0.674795152;0.0152899527;10;49.7407828;0.666667;0;1.044444;0.994819116;0.994818912
21.245909;1.03929857;0.749775373;0.0169936863;0.721423662;0.0163510128;1.04439704;1.06022372;0.725222822;0.102229463;49.7407761;0.000224792975;0.0164212553;0.7499994;0.0333337944;1.039299;0.674798155;0.0152939584;10;49.7407758;0.666667;0;1.044444;0.994819111;0.994818938
21.246909;1.03930059;0.7497798;0.016998142;0.721426545;0.0163552716;1.04440004;1.06022583;0.725225555;0.102234498;49.7407691;0.000220352763;0.0164156967;0.749999411;0.0333337824;1.039301;0.674802157;0.015297964;10;49.7407688;0.666667;0;1.044444;0.994819107;0.994818963
21.247909;1.03930162;0.749783117;0.0170037068;0.72142905;0.0163606148;1.04440304;1.06022805;0.725227164;0.10223952;49.7407631;0.000217023241;0.0164112495;0.749999422;0.0333337696;1.03930201;0.674805159;0.0153029698;10;49.7407628;0.666667;0;1.044444;0.994819104;0.994818986
21.248909;1.03930364;0.749787546;0.0170081586;0.721431928;0.0163648729;1.04440604;1.06023016;0.725229895;0.10224455;49.7407571;0.00021258181;0.0164068028;0.749999432;0.0333337559;1.03930402;0.674809161;0.0153069757;10;49.7407568;0.666667;0;1.044444;0.994819102;0.994819008
21.249909;1.03930467;0.749790863;0.0170126082;0.72143443;0.0163691465;1.04440905;1.06023238;0.725231503;0.102249569;49.7407501;0.000209250277;0.0164012455;0.749999442;0.0333337413;1.03930503;0.674812162;0.0153109819;10;49.7407498;0.666667;0;1.044444;0.994819102;0.994819029
21.250909;1.0393067;0.749795293;0.0170181667;0.721437306;0.0163744734;1.04441205;1.06023461;0.72523416;0.102254585;49.7407441;0.000204806038;0.0163967999;0.74999945;0.0333337258;1.03930704;0.674816162;0.0153159882;10;49.7407438;0.666667;0;1.044444;0.994819103;0.994819047
21.251909;1.03930772;0.749798612;0.0170226119;0.721439806;0.0163787472;1.04441506;1.06023771;0.725236213;0.102259516;49.7407381;0.000201470969;0.0163923543;0.749999457;0.0333337094;1.03930806;0.674819163;0.0153199949;10;49.7407378;0.666667;0;1.044444;0.994819105;0.994819064
21.252909;1.03930975;0.749803043;0.0170270551;0.721442681;0.0163830053;1.04441807;1.06023993;0.725237824;0.102264529;49.7407321;0.000197022484;0.0163867976;0.749999463;0.0333336926;1.03931008;0.674823163;0.015324002;10;49.7407318;0.666667;0;1.044444;0.994819108;0.99481908
21.253909;1.03931077;0.749806365;0.0170326074;0.721445181;0.0163883484;1.04442108;1.06024215;0.725240486;0.102269541;49.7407261;0.000193682424;0.0163823511;0.749999468;0.0333336754;1.0393111;0.674826163;0.0153290098;10;49.7407258;0.666667;0;1.044444;0.994818112;0.994818095
21.254909;1.0393128;0.749810798;0.0170370469;0.721448055;0.0163926064;1.04442409;1.06024427;0.725243225;0.102274562;49.7407201;0.000189228238;0.0163779033;0.749999473;0.033333658;1.03931312;0.674830162;0.0153330184;10;49.7407198;0.666667;0;1.044444;0.994818117;0.994818108
21.255909;1.03931382;0.749815233;0.0170414849;0.721451623;0.01639688;1.0444271;1.06024649;0.725244844;0.10227957;49.7407151;0.000184770825;0.0163723422;0.749999476;0.0333336404;1.03931415;0.67483416;0.0153370276;10;49.7407148;0.666667;0;1.044444;0.994818123;0.99481812
21.256909;1.03931584;0.749818558;0.0170459218;0.721453429;0.0164011376;1.04443011;1.06024861;0.725247589;0.102283541;49.7407091;0.000181421279;0.0163678899;0.74999948;0.0333336229;1.03931618;0.674837157;0.0153410372;10;49.7407088;0.666667;0;1.044444;0.99481813;0.99481813
21.257909;1.03931686;0.749822995;0.0170514688;0.721456998;0.0164064795;1.04443312;1.06025083;0.72525026;0.102288546;49.7407041;0.000176957598;0.016363435;0.749999483;0.0333336055;1.03931721;0.674841153;0.015346047;10;49.7407038;0.666667;0;1.044444;0.994818137;0.994818138
21.258909;1.03931887;0.749826323;0.0170559041;0.721458804;0.0164107359;1.04443513;1.06025305;0.725251886;0.102293551;49.7406991;0.000173602445;0.0163578668;0.749999488;0.0333335885;1.03931925;0.674844149;0.0153500566;10;49.7406988;0.666667;0;1.044444;0.994818145;0.994818145
21.259909;1.03931989;0.749830762;0.0170603388;0.721462374;0.0164150069;1.04443814;1.06025617;0.725253957;0.10229847;49.7406941;0.000169134132;0.0163534074;0.749999493;0.0333335718;1.03932028;0.674848145;0.0153540657;10;49.7406938;0.666667;0;1.044444;0.994818153;0.994818149
21.260909;1.0393219;0.749835204;0.0170647728;0.721465252;0.0164192606;1.04444115;1.06025838;0.725256634;0.102303473;49.7406891;0.000164664258;0.0163489463;0.7499995;0.0333335552;1.03932232;0.674852141;0.0153580742;10;49.7406888;0.666667;0;1.044444;0.99481816;0.994818152
21.261909;1.03932291;0.749838533;0.0170692062;0.721467755;0.0164235283;1.04444416;1.06026061;0.725258263;0.102308476;49.7406841;0.000161304321;0.0163444838;0.749999509;0.0333335387;1.03932335;0.674855136;0.0153620819;10;49.7406838;0.666667;0;1.044444;0.994818167;0.994818152
21.262909;1.03932492;0.749842975;0.0170747498;0.721470635;0.0164288469;1.04444717;1.06026284;0.725260943;0.102312431;49.7406791;0.000156832376;0.0163389091;0.74999952;0.0333335222;1.03932539;0.674859131;0.0153670886;10;49.7406788;0.666667;0;1.044444;0.994818172;0.99481815
21.263909;1.03932592;0.749847417;0.0170791816;0.72147421;0.0164331099;1.04445018;1.06026495;0.725263697;0.102317445;49.7406741;0.000152359755;0.0163344445;0.749999533;0.0333335059;1.03932642;0.674863125;0.0153710945;10;49.7406739;0.666667;0;1.044444;0.994818176;0.994818145
21.264909;1.03932793;0.749850746;0.0170836128;0.721476024;0.0164373546;1.04445319;1.06026718;0.725266379;0.10232245;49.7406702;0.000148997806;0.0163299788;0.749999548;0.0333334899;1.03932846;0.67486612;0.0153750996;10;49.7406699;0.666667;0;1.044444;0.994817178;0.994817139
21.265909;1.03932893;0.749855187;0.0170880434;0.721479601;0.0164416128;1.0444562;1.06026939;0.725268011;0.102327456;49.7406652;0.00014452465;0.016325512;0.749999565;0.0333334741;1.03932949;0.674870115;0.0153791038;10;49.7406649;0.666667;0;1.044444;0.99481718;0.99481713
21.266909;1.03933094;0.749859626;0.0170924735;0.721482487;0.0164458528;1.04445821;1.06027151;0.725270768;0.102332472;49.7406612;0.000140051895;0.016321044;0.749999584;0.0333334586;1.03933152;0.674874111;0.0153831075;10;49.7406609;0.666667;0;1.044444;0.994817181;0.994817119
21.267909;1.03933194;0.749862954;0.0170969031;0.721484998;0.0164501067;1.04446122;1.06027374;0.725273449;0.102337479;49.7406572;0.00013669119;0.016315464;0.749999604;0.0333334434;1.03933255;0.674877108;0.0153871106;10;49.7406569;0.666667;0;1.044444;0.994817181;0.994817106
21.268909;1.03933394;0.749867392;0.0171024432;0.721487887;0.0164554123;1.04446423;1.06027596;0.72527613;0.10234144;49.7406532;0.000132220686;0.0163109939;0.749999626;0.0333334284;1.03933457;0.674881106;0.0153921134;10;49.7406529;0.666667;0;1.044444;0.99481718;0.994817092
21.270909;1.03933595;0.749875157;0.0171112991;0.721493991;0.0164639131;1.04447027;1.06028031;0.725280522;0.102351471;49.7406453;0.000124394984;0.0163020502;0.749999673;0.0333333983;1.03933662;0.674888107;0.0154001182;10;49.740645;0.666667;0;1.044444;0.994817178;0.994817057
21.271223;1.03933695;0.749876265;0.0171124047;0.721494368;0.0164649628;1.04447127;1.06028142;0.725280815;0.102352407;49.7406443;0.000123276881;0.01630093;0.74999968;0.0333333934;1.03933763;0.674889107;0.0154011189;10;49.740644;0.666667;0;1.044444;0.994817178;0.994817051
21.272247;1.03933795;0.749880701;0.0171168308;0.72149796;0.0164692119;1.04447329;1.06028354;0.725283572;0.10235743;49.7406413;0.000118810336;0.0162953442;0.749999704;0.0333333773;1.03933865;0.674893109;0.0154051208;10;49.740641;0.666667;0;1.044444;0.994817178;0.99481703
21.273247;1.03933995;0.749885138;0.0171212562;0.72150086;0.0164734454;1.04447632;1.06028577;0.725286256;0.102362443;49.7406374;0.000114345689;0.016290869;0.749999726;0.0333333612;1.03934067;0.674897111;0.0154091223;10;49.740637;0.666667;0;1.044444;0.994817178;0.994817007
21.274247;1.03934094;0.749889573;0.0171256807;0.721504459;0.0164776953;1.04447934;1.06028799;0.725288939;0.102367457;49.7406344;0.000109882648;0.0162863932;0.749999746;0.0333333449;1.0393417;0.674901113;0.0154131232;10;49.740634;0.666667;0;1.044444;0.99481718;0.994816984
21.275247;1.03934294;0.749892896;0.0171312151;0.721506296;0.0164829989;1.04448237;1.06029011;0.72529065;0.102371435;49.7406304;0.000106532575;0.0162819169;0.749999765;0.033333329;1.03934372;0.674904114;0.0154181232;10;49.74063;0.666667;0;1.044444;0.994817183;0.994816961
21.276247;1.03934393;0.749897331;0.0171356374;0.7215099;0.01648725;1.04448539;1.06029235;0.725293335;0.10237645;49.7406274;0.000102073399;0.0162774407;0.749999781;0.033333314;1.03934474;0.674908114;0.015422122;10;49.7406271;0.666667;0;1.044444;0.994817188;0.994816937
21.277247;1.03934593;0.749901765;0.0171400583;0.721512812;0.0164914858;1.04448742;1.06029458;0.72529602;0.102381466;49.7406245;9.76162935e-05;0.0162729644;0.749999795;0.0333333004;1.03934675;0.674912114;0.0154261196;10;49.7406241;0.666667;0;1.044444;0.994817195;0.994816913
21.278247;1.03934692;0.749905088;0.017144478;0.721515352;0.0164957381;1.04449045;1.06029682;0.725298705;0.102385435;49.7406215;9.4272398e-05;0.0162684887;0.749999807;0.0333332886;1.03934777;0.674915115;0.0154301161;10;49.7406211;0.666667;0;1.044444;0.994817203;0.994816889
21.279247;1.03934791;0.749909522;0.0171488964;0.721518964;0.0164999912;1.04449348;1.06029893;0.725300419;0.102390462;49.7406195;8.98195469e-05;0.0162640134;0.749999816;0.0333332789;1.03934879;0.674919115;0.0154341117;10;49.7406191;0.666667;0;1.044444;0.994816214;0.994815865
21.280247;1.03934991;0.749913955;0.0171533135;0.721521884;0.0165042289;1.0444965;1.06030117;0.725303105;0.102395478;49.7406165;8.53689206e-05;0.0162595387;0.749999824;0.0333332713;1.0393508;0.674923115;0.0154381066;10;49.7406161;0.666667;0;1.044444;0.994816226;0.994815842
21.281247;1.0393509;0.749917278;0.0171577297;0.721524432;0.0165084834;1.04449852;1.0603034;0.72530579;0.102400495;49.7406145;8.20316777e-05;0.0162550648;0.74999983;0.0333332658;1.03935181;0.674926116;0.0154421012;10;49.7406141;0.666667;0;1.044444;0.994816239;0.994815821
21.282247;1.03935289;0.749921711;0.0171621455;0.721527357;0.0165127232;1.04450154;1.06030553;0.725307503;0.102404474;49.7406116;7.75855897e-05;0.0162494805;0.749999834;0.0333332621;1.03935382;0.674930115;0.0154460955;10;49.7406111;0.666667;0;1.044444;0.994816254;0.994815801
21.284247;1.03935487;0.749929467;0.017170978;0.721533535;0.0165212388;1.04450757;1.06030999;0.725312878;0.102414503;49.7406076;6.9810798e-05;0.0162405393;0.749999838;0.0333332592;1.03935584;0.674937114;0.0154540841;10;49.7406071;0.666667;0;1.044444;0.99481629;0.994815767
21.285247;1.03935686;0.7499339;0.0171753957;0.721536468;0.0165254832;1.04450958;1.0603121;0.725315641;0.102418479;49.7406056;6.5370358e-05;0.0162360722;0.749999839;0.0333332594;1.03935784;0.674941114;0.0154580789;10;49.7406051;0.666667;0;1.044444;0.99481631;0.994815754
21.286247;1.03935785;0.749937223;0.0171798148;0.721539027;0.0165297448;1.04451259;1.06031433;0.725317283;0.102423492;49.7406036;6.20420688e-05;0.0162316078;0.749999839;0.0333332603;1.03935885;0.674944114;0.0154620744;10;49.7406032;0.666667;0;1.044444;0.994816331;0.994815742
21.287247;1.03935984;0.749941656;0.0171842359;0.721541962;0.0165339913;1.04451559;1.06031655;0.725319973;0.102427458;49.7406016;5.7603176e-05;0.0162271463;0.749999839;0.0333332613;1.03936085;0.674948115;0.0154660705;10;49.7406012;0.666667;0;1.044444;0.994816354;0.994815733
21.288247;1.03936083;0.74994609;0.0171886593;0.721545592;0.0165382543;1.04451858;1.06031867;0.725322741;0.102432481;49.7405996;5.31643047e-05;0.0162226876;0.74999984;0.0333332619;1.03936185;0.674952117;0.0154700672;10;49.7405992;0.666667;0;1.044444;0.994816378;0.994815726
21.289247;1.03936182;0.749949412;0.017193085;0.721548152;0.0165425169;1.04452057;1.06032089;0.725324386;0.102437492;49.7405986;4.98362172e-05;0.0162182321;0.74999984;0.0333332619;1.03936285;0.67495512;0.0154740645;10;49.7405982;0.666667;0;1.044444;0.994816403;0.994815722
21.290247;1.03936382;0.749953845;0.0171975132;0.721551088;0.0165467629;1.04452356;1.06032311;0.725327079;0.102441455;49.7405966;4.53965093e-05;0.0162137797;0.749999841;0.033333261;1.03936485;0.674959125;0.0154780625;10;49.7405962;0.666667;0;1.044444;0.994816429;0.994815719
21.291247;1.03936481;0.749957169;0.0172019436;0.721553648;0.0165510237;1.04452654;1.06032521;0.725329848;0.102446478;49.7405956;4.20673267e-05;0.0162093309;0.749999842;0.0333332592;1.03936585;0.674962132;0.0154820614;10;49.7405952;0.666667;0;1.044444;0.994816455;0.994815719
21.292247;1.0393668;0.749961602;0.0172063764;0.721556582;0.0165552673;1.04452952;1.06032743;0.725331494;0.10245149;49.7405946;3.76264424e-05;0.0162048859;0.749999841;0.0333332567;1.03936784;0.674966141;0.0154860613;10;49.7405942;0.666667;0;1.044444;0.994816482;0.99481572
21.294247;1.03936879;0.749969359;0.0172152483;0.721562765;0.0165637826;1.04453448;1.06033175;0.725335912;0.102460478;49.7405926;2.98542762e-05;0.0161960069;0.749999839;0.03333325;1.03936983;0.674973165;0.0154940638;10;49.7405922;0.666667;0;1.044444;0.994816532;0.994815728
