time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.295247;1.03937078;0.749973793;0.0172196866;0.721565694;0.0165680222;1.04453745;1.06033397;0.725338608;0.102464445;49.7405916;2.54119605e-05;0.0161915729;0.749999836;0.0333332463;1.03937182;0.674977179;0.0154980657;10;49.7405912;0.666667;0;1.044444;0.994816555;0.994815733
21.296247;1.03937178;0.749977116;0.0172241258;0.721568246;0.0165722764;1.04453943;1.06033617;0.725341303;0.10246946;49.7405906;2.20803063e-05;0.0161871425;0.749999832;0.0333332426;1.03937281;0.674980195;0.0155020674;10;49.7405902;0.666667;0;1.044444;0.994816576;0.994815739
21.297247;1.03937377;0.74998155;0.0172285653;0.721571168;0.0165765133;1.0445424;1.06033827;0.725343026;0.102473441;49.7405906;1.76371816e-05;0.0161827152;0.749999827;0.0333332394;1.0393748;0.674984211;0.0155060682;10;49.7405902;0.666667;0;1.044444;0.994816595;0.994815746
21.299247;1.03937577;0.749989308;0.0172374431;0.721577325;0.0165850148;1.04454835;1.06034259;0.72534744;0.102483489;49.7405896;9.86175312e-06;0.0161738692;0.749999818;0.033333235;1.03937678;0.674991243;0.015514066;10;49.7405892;0.666667;0;1.044444;0.994816625;0.994815758
21.300247;1.03937776;0.749992633;0.0172407699;0.721579169;0.0165881782;1.04455033;1.0603448;0.725350132;0.102487464;49.7405896;6.52989511e-06;0.0161694503;0.749999813;0.0333332341;1.03937877;0.674994258;0.0155170625;10;49.7405892;0.666667;0;1.044444;0.994816637;0.994815764
21.301247;1.03937876;0.749995959;0.0172452074;0.721581703;0.016592425;1.0445533;1.060347;0.725351774;0.102492485;49.7405886;3.1985001e-06;0.016165034;0.74999981;0.033333234;1.03937976;0.674997272;0.0155210574;10;49.7405882;0.666667;0;1.044444;0.994816646;0.994815769
21.302247;1.03938076;0.750000395;0.0172496444;0.72158461;0.0165966544;1.04455628;1.06034909;0.725354537;0.102496471;49.7405886;-1.24337164e-06;0.0161606201;0.749999807;0.0333332349;1.03938175;0.675001285;0.0155250509;10;49.7405882;0.666667;0;1.044444;0.994816652;0.994815774
21.303247;1.03938177;0.750003722;0.017254081;0.721587139;0.0166008987;1.04455825;1.0603513;0.725356176;0.102501496;49.7405896;-4.57331108e-06;0.0161562087;0.749999804;0.0333332366;1.03938274;0.675004296;0.0155290432;10;49.7405892;0.666667;0;1.044444;0.994816655;0.99481578
21.304247;1.03938277;0.750008161;0.0172585176;0.721590735;0.0166051424;1.04456122;1.0603534;0.725358936;0.102506532;49.7405896;-9.01331583e-06;0.0161517995;0.749999802;0.0333332392;1.03938373;0.675008307;0.0155330344;10;49.7405892;0.666667;0;1.044444;0.994816656;0.994815786
21.305247;1.03938478;0.750011489;0.0172629542;0.721592565;0.0166093693;1.0445642;1.0603556;0.725360571;0.102510509;49.7405896;-1.23408977e-05;0.0161473923;0.749999801;0.0333332429;1.03938572;0.675011316;0.015537025;10;49.7405892;0.666667;0;1.044444;0.994816655;0.994815792
21.306247;1.03938579;0.750014819;0.0172673913;0.721595089;0.0166136119;1.04456717;1.06035769;0.725363328;0.102515546;49.7405906;-1.56668948e-05;0.0161429867;0.749999802;0.0333332474;1.03938671;0.675014324;0.0155410151;10;49.7405902;0.666667;0;1.044444;0.994816651;0.994815799
21.307247;1.0393878;0.750019261;0.0172718294;0.721597985;0.0166178378;1.04456915;1.06035989;0.725364962;0.102519525;49.7405906;-2.01022057e-05;0.0161385825;0.749999804;0.0333332526;1.0393887;0.675018331;0.0155450052;10;49.7405902;0.666667;0;1.044444;0.994815645;0.994814806
21.308247;1.03938881;0.750022592;0.0172762692;0.721600505;0.0166220793;1.04457212;1.06036198;0.725367719;0.102524562;49.7405915;-2.34245023e-05;0.0161341793;0.749999808;0.0333332582;1.03938969;0.675021336;0.0155489955;10;49.7405912;0.666667;0;1.044444;0.994815637;0.994814813
21.309247;1.03938983;0.750025925;0.0172807111;0.721603025;0.0166263206;1.04457509;1.06036418;0.725369354;0.102528541;49.7405925;-2.67448936e-05;0.0161297772;0.749999813;0.033333264;1.03939068;0.67502434;0.0155529863;10;49.7405922;0.666667;0;1.044444;0.994815628;0.99481482
21.310247;1.03939184;0.750030369;0.0172851559;0.721605917;0.0166305461;1.04457806;1.06036638;0.725370991;0.102533568;49.7405925;-3.11745837e-05;0.0161253759;0.749999821;0.0333332696;1.03939267;0.675028343;0.015556978;10;49.7405922;0.666667;0;1.044444;0.994815617;0.994814827
21.311247;1.03939285;0.750033702;0.0172896036;0.721608434;0.0166347878;1.04458003;1.06036848;0.725373753;0.102538605;49.7405935;-3.4491554e-05;0.0161209752;0.749999831;0.0333332746;1.03939365;0.675031344;0.0155609709;10;49.7405932;0.666667;0;1.044444;0.994815606;0.994814832
21.312247;1.03939487;0.750037036;0.0172940544;0.721610256;0.0166390142;1.044583;1.06037068;0.725375394;0.102542582;49.7405945;-3.78072323e-05;0.0161165749;0.749999843;0.0333332789;1.03939563;0.675034343;0.0155649655;10;49.7405942;0.666667;0;1.044444;0.994815594;0.994814836
21.313247;1.03939589;0.750041481;0.0172985082;0.72161384;0.0166432572;1.04458597;1.06037277;0.725377112;0.102547618;49.7405965;-4.22331035e-05;0.0161121744;0.749999856;0.0333332826;1.0393966;0.675038341;0.0155689618;10;49.7405962;0.666667;0;1.044444;0.994815581;0.99481484
21.314247;1.0393969;0.750044815;0.0173029644;0.721616355;0.0166475008;1.04458894;1.06037486;0.72537988;0.102551605;49.7405975;-4.55472823e-05;0.0161077738;0.74999987;0.0333332855;1.03939758;0.675041338;0.01557296;10;49.7405972;0.666667;0;1.044444;0.994815568;0.994814843
21.315247;1.03939892;0.750048147;0.0173074229;0.721618176;0.0166517293;1.0445909;1.06037707;0.725381527;0.102556629;49.7405985;-4.88611057e-05;0.0161033727;0.749999885;0.0333332877;1.03939955;0.675044333;0.0155769599;10;49.7405982;0.666667;0;1.044444;0.994815555;0.994814845
21.316247;1.03939994;0.750051479;0.0173118828;0.721620689;0.0166559745;1.04459387;1.06037917;0.725383253;0.102560615;49.7406005;-5.21746692e-05;0.0160989712;0.7499999;0.0333332893;1.03940052;0.675047327;0.0155809613;10;49.7406002;0.666667;0;1.044444;0.994815542;0.994814848
21.317247;1.03940196;0.750054811;0.0173163442;0.721622508;0.0166602047;1.04459684;1.06038139;0.725384903;0.102565639;49.7406024;-5.54880036e-05;0.0160945688;0.749999915;0.0333332907;1.03940249;0.675050319;0.0155849641;10;49.7406022;0.666667;0;1.044444;0.99481553;0.994814852
21.318247;1.03940297;0.750058141;0.0173208066;0.721625019;0.0166644515;1.0445998;1.06038348;0.72538768;0.102570672;49.7406034;-5.88011855e-05;0.0160890547;0.749999929;0.033333292;1.03940346;0.675053309;0.0155889685;10;49.7406032;0.666667;0;1.044444;0.994815518;0.994814856
21.319247;1.03940499;0.750062581;0.01732527;0.721627905;0.016668683;1.04460176;1.0603857;0.725389334;0.102574648;49.7406054;-6.32254796e-05;0.0160846506;0.749999942;0.0333332935;1.03940543;0.675057297;0.0155929743;10;49.7406052;0.666667;0;1.044444;0.994815506;0.99481486
21.320247;1.03940601;0.750065912;0.0173308455;0.721630413;0.0166740002;1.04460473;1.06038781;0.725391067;0.102579682;49.7406074;-6.65388604e-05;0.0160802456;0.749999953;0.0333332952;1.0394064;0.675060284;0.0155979814;10;49.7406072;0.666667;0;1.044444;0.994815494;0.994814866
21.321247;1.03940703;0.750069241;0.0173353109;0.721632919;0.0166782491;1.04460769;1.06038992;0.7253928;0.102583669;49.7406094;-6.98526793e-05;0.0160758398;0.749999963;0.0333332975;1.03940737;0.675063269;0.0156019897;10;49.7406092;0.666667;0;1.044444;0.994816482;0.994815872
21.322247;1.03940904;0.75007257;0.0173397771;0.72163473;0.0166824825;1.04461065;1.06039214;0.72539446;0.102588693;49.7406114;-7.31672252e-05;0.0160714329;0.749999972;0.0333333004;1.03940933;0.675066253;0.0156059987;10;49.7406112;0.666667;0;1.044444;0.994816469;0.994815879
21.323247;1.03941006;0.750075901;0.0173442442;0.721637233;0.0166867324;1.04461261;1.06039425;0.725396197;0.10259268;49.7406143;-7.64827909e-05;0.0160670253;0.749999978;0.0333333041;1.0394103;0.675069234;0.0156100083;10;49.7406142;0.666667;0;1.044444;0.994816455;0.994815886
21.324247;1.03941207;0.750079232;0.0173487123;0.721639041;0.0166909666;1.04461557;1.06039646;0.72539786;0.102597707;49.7406163;-7.97996282e-05;0.0160626166;0.749999983;0.0333333086;1.03941227;0.675072213;0.0156140185;10;49.7406162;0.666667;0;1.044444;0.994816439;0.994815895
21.325247;1.03941309;0.750082563;0.0173531811;0.721641541;0.0166952173;1.04461853;1.06039857;0.725399599;0.102601696;49.7406183;-8.31179048e-05;0.0160582067;0.749999986;0.0333333139;1.03941324;0.67507519;0.0156180293;10;49.7406182;0.666667;0;1.044444;0.994816422;0.994815904
21.326247;1.0394151;0.750085896;0.0173576509;0.721643347;0.0166994522;1.0446215;1.06040068;0.725401339;0.102606733;49.7406213;-8.64376476e-05;0.0160537952;0.749999989;0.03333332;1.03941521;0.675078164;0.0156220408;10;49.7406212;0.666667;0;1.044444;0.994816403;0.994815914
21.327247;1.03941612;0.750089228;0.0173621214;0.721645846;0.0167037037;1.04462446;1.06040279;0.725403079;0.102611771;49.7406243;-8.97587174e-05;0.0160493818;0.74999999;0.0333333269;1.03941619;0.675081136;0.015626053;10;49.7406242;0.666667;0;1.044444;0.994816382;0.994815924
21.328247;1.03941713;0.75009256;0.0173665926;0.721648345;0.0167079553;1.04462642;1.06040501;0.725404745;0.10261575;49.7406263;-9.30808438e-05;0.0160438549;0.74999999;0.0333333347;1.03941716;0.675084105;0.0156300659;10;49.7406262;0.666667;0;1.044444;0.99481636;0.994815934
21.329247;1.03941915;0.750094782;0.0173710643;0.72164908;0.0167121913;1.04462938;1.06040711;0.725406486;0.102620787;49.7406292;-9.52925728e-05;0.0160394368;0.74999999;0.0333333437;1.03941914;0.675086071;0.0156340792;10;49.7406292;0.666667;0;1.044444;0.994816337;0.994815943
21.330247;1.03942016;0.750098115;0.0173755364;0.721651578;0.0167164433;1.04463234;1.06040921;0.725408228;0.102624776;49.7406322;-9.86157772e-05;0.0160350161;0.74999999;0.0333333541;1.03942012;0.675089035;0.0156380926;10;49.7406322;0.666667;0;1.044444;0.994816313;0.994815952
21.331247;1.03942218;0.750101447;0.0173800086;0.721653382;0.0167206793;1.04463531;1.06041143;0.725409893;0.102629803;49.7406352;-0.000101939053;0.016030593;0.749999989;0.033333366;1.0394221;0.675091997;0.0156421056;10;49.7406352;0.666667;0;1.044444;0.994816289;0.994815959
21.332247;1.0394232;0.750104781;0.0173844806;0.72165588;0.0167249313;1.04463827;1.06041353;0.725411634;0.102633791;49.7406382;-0.000105262179;0.0160261674;0.749999988;0.0333333796;1.03942309;0.675094957;0.0156461179;10;49.7406382;0.666667;0;1.044444;0.994816264;0.994815966
21.333247;1.03942522;0.750108112;0.0173900636;0.721657684;0.0167302357;1.04464024;1.06041563;0.725413375;0.102638827;49.7406422;-0.000108584965;0.0160217393;0.749999986;0.033333395;1.03942507;0.675097917;0.015651129;10;49.7406422;0.666667;0;1.044444;0.994816238;0.994815972
21.335247;1.03942727;0.750113662;0.0173990054;0.721661611;0.0167387374;1.04464617;1.06041981;0.725415805;0.102647849;49.7406481;-0.000114117513;0.0160128749;0.749999979;0.0333334307;1.03942706;0.675102836;0.0156591467;10;49.7406482;0.666667;0;1.044444;0.994816187;0.994815982
21.336247;1.03942929;0.750116991;0.017403475;0.721663413;0.0167429713;1.04464914;1.06042302;0.725416788;0.102652778;49.7406521;-0.000117437969;0.0160073275;0.749999975;0.0333334506;1.03942906;0.675105795;0.015663153;10;49.7406522;0.666667;0;1.044444;0.994816161;0.994815986
21.337247;1.03943031;0.750119207;0.0174079435;0.721664841;0.0167472212;1.04465211;1.0604251;0.725418524;0.102656765;49.7406551;-0.000119646427;0.0160028882;0.74999997;0.0333334717;1.03943007;0.675107756;0.0156671578;10;49.7406552;0.666667;0;1.044444;0.994816136;0.994815989
21.338247;1.03943234;0.750122532;0.0174124109;0.721666643;0.0167514555;1.04465409;1.0604272;0.725419212;0.102661799;49.740659;-0.00012296547;0.0159984465;0.749999964;0.0333334939;1.03943207;0.675110718;0.0156711612;10;49.7406592;0.666667;0;1.044444;0.994816112;0.994815991
21.339297;1.03943336;0.750125858;0.0174168784;0.721669138;0.0167557064;1.04465706;1.06042929;0.725420946;0.102665785;49.740663;-0.00012628376;0.0159940021;0.749999958;0.0333335181;1.03943309;0.675113681;0.0156751633;10;49.7406632;0.666667;0;1.044444;0.994816087;0.994815993
21.341257;1.03943641;0.750131396;0.017426919;0.721672366;0.0167652672;1.04466302;1.06043347;0.725423358;0.102674804;49.740671;-0.000131812621;0.0159839962;0.749999945;0.0333335653;1.03943611;0.675118623;0.0156841639;10;49.7406712;0.666667;0;1.044444;0.994816046;0.994815996
21.342257;1.03943843;0.75013361;0.0174313831;0.721673098;0.016769508;1.04466601;1.06043555;0.725425084;0.102679836;49.740675;-0.000134022425;0.0159795461;0.749999938;0.03333359;1.03943813;0.6751206;0.015688163;10;49.7406752;0.666667;0;1.044444;0.994816027;0.994815997
21.343257;1.03943945;0.750136937;0.0174358465;0.721675591;0.0167737669;1.044669;1.06043763;0.72542576;0.102683819;49.7406789;-0.000137344354;0.0159750943;0.749999931;0.0333336145;1.03943915;0.675123582;0.0156921619;10;49.7406792;0.666667;0;1.044444;0.994816011;0.994815998
21.344257;1.03944146;0.750139152;0.0174403093;0.721676322;0.0167780114;1.04467199;1.06043972;0.725427481;0.102688848;49.7406829;-0.000139556341;0.0159706413;0.749999925;0.0333336387;1.03944116;0.675125569;0.0156961609;10;49.7406832;0.666667;0;1.044444;0.994815996;0.994815999
21.345257;1.03944248;0.75014248;0.0174447714;0.721678814;0.0167822734;1.04467399;1.06044191;0.725428076;0.102692819;49.7406869;-0.000142880863;0.0159661872;0.749999919;0.0333336623;1.03944218;0.675128561;0.0157001605;10;49.7406872;0.666667;0;1.044444;0.994815984;0.994816
21.346257;1.03944349;0.750144699;0.017449233;0.721680238;0.0167865365;1.044677;1.06044399;0.725429793;0.102697845;49.7406909;-0.000145096005;0.015961732;0.749999913;0.0333336851;1.0394432;0.675130558;0.0157041609;10;49.7406912;0.666667;0;1.044444;0.994815974;0.994816001
21.347257;1.0394455;0.750146919;0.0174536938;0.721680967;0.0167907839;1.04468001;1.06044706;0.72542978;0.102701728;49.7406958;-0.00014731314;0.0159561648;0.749999908;0.033333707;1.03944522;0.67513256;0.0157081621;10;49.7406962;0.666667;0;1.044444;0.994815967;0.994816003
21.348257;1.03944652;0.750150252;0.0174592652;0.721683462;0.0167961167;1.04468302;1.06044914;0.725430443;0.102706755;49.7406998;-0.000150643591;0.0159517075;0.749999904;0.0333337281;1.03944624;0.675135565;0.0157131639;10;49.7407002;0.666667;0;1.044444;0.994815962;0.994816006
21.349257;1.03944852;0.750152476;0.0174637251;0.721684193;0.0168003647;1.04468604;1.0604511;0.725432229;0.102710742;49.7407048;-0.000152865322;0.0159472493;0.7499999;0.0333337484;1.03944826;0.675137574;0.0157171658;10;49.7407052;0.666667;0;1.044444;0.994815961;0.994816011
21.350257;1.03944953;0.750154704;0.0174681844;0.72168562;0.0168046291;1.04468906;1.06045318;0.725432888;0.102715766;49.7407098;-0.000155089602;0.0159427897;0.749999897;0.0333337679;1.03944928;0.675139586;0.0157211676;10;49.7407102;0.666667;0;1.044444;0.994815962;0.994816017
21.351257;1.03945154;0.750156932;0.0174726426;0.721686356;0.0168088776;1.04469108;1.06045525;0.725433546;0.102719741;49.7407138;-0.000157316546;0.0159383289;0.749999894;0.0333337864;1.03945129;0.675141601;0.015725169;10;49.7407142;0.666667;0;1.044444;0.994816967;0.994817025
21.352257;1.03945254;0.750160273;0.0174770999;0.721688855;0.0168131427;1.0446941;1.06045732;0.725435249;0.102724762;49.7407188;-0.000160657319;0.0159327555;0.749999894;0.0333338039;1.03945231;0.675144617;0.0157291698;10;49.7407192;0.666667;0;1.044444;0.994816976;0.994817034
21.353257;1.03945454;0.750162505;0.0174815556;0.721689593;0.0168173923;1.04469712;1.0604594;0.725435903;0.102728735;49.7407237;-0.000162889635;0.0159282919;0.749999894;0.0333338203;1.03945432;0.675146636;0.0157331699;10;49.7407242;0.666667;0;1.044444;0.994816988;0.994817044
21.354257;1.03945555;0.750164739;0.0174871208;0.721691027;0.0168227278;1.04470014;1.06046146;0.725436556;0.102733755;49.7407287;-0.000165124424;0.0159238268;0.749999896;0.0333338355;1.03945533;0.675148655;0.0157381693;10;49.7407292;0.666667;0;1.044444;0.994817004;0.994817055
21.355257;1.03945754;0.750166973;0.0174915726;0.721691768;0.016826979;1.04470317;1.06046353;0.725437207;0.102737725;49.7407337;-0.000167361455;0.0159193604;0.749999899;0.0333338499;1.03945734;0.675150676;0.0157421684;10;49.7407342;0.666667;0;1.044444;0.994817023;0.994817065
21.356257;1.03945854;0.750169208;0.0174960219;0.721693206;0.0168312471;1.04470619;1.0604666;0.725437176;0.102742648;49.7407387;-0.000169600513;0.0159137816;0.749999903;0.0333338633;1.03945835;0.675152696;0.0157461673;10;49.7407392;0.666667;0;1.044444;0.994817045;0.994817075
21.357257;1.03946054;0.750171442;0.0175004681;0.721693951;0.0168354995;1.04470921;1.06046866;0.725437825;0.102746618;49.7407437;-0.000171841355;0.0159093125;0.749999908;0.0333338759;1.03946035;0.675154717;0.0157501662;10;49.7407442;0.666667;0;1.044444;0.99481707;0.994817085
21.358257;1.03946154;0.750173677;0.0175049111;0.721695393;0.0168397683;1.04471124;1.06047062;0.725438547;0.102751648;49.7407487;-0.000174083684;0.015904842;0.749999914;0.0333338875;1.03946135;0.675156737;0.0157541652;10;49.7407492;0.666667;0;1.044444;0.994817096;0.994817094
21.359257;1.03946254;0.750175913;0.0175093508;0.721696836;0.0168440372;1.04471426;1.0604727;0.725439195;0.102755618;49.7407547;-0.000176327164;0.01590037;0.749999919;0.0333338981;1.03946234;0.675158758;0.0157581643;10;49.7407552;0.666667;0;1.044444;0.994817124;0.994817103
21.360257;1.03946454;0.750178148;0.0175148982;0.721697587;0.0168493586;1.04471728;1.06047477;0.72543984;0.10275959;49.7407597;-0.000178571452;0.0158958965;0.749999925;0.0333339075;1.03946433;0.675160779;0.0157631636;10;49.7407602;0.666667;0;1.044444;0.994817152;0.994817111
21.361257;1.03946553;0.750180384;0.0175193316;0.721699032;0.0168536267;1.04472029;1.06047685;0.725440486;0.10276461;49.7407647;-0.000180816234;0.0158914215;0.74999993;0.0333339156;1.03946532;0.6751628;0.0157671631;10;49.7407652;0.666667;0;1.044444;0.99481718;0.994817118
21.362257;1.03946753;0.750182619;0.0175237622;0.721699783;0.0168578776;1.04472331;1.06047881;0.725441207;0.102768595;49.7407707;-0.000183061255;0.0158858341;0.749999935;0.0333339222;1.03946731;0.675164821;0.0157711628;10;49.7407712;0.666667;0;1.044444;0.994817207;0.994817125
21.363257;1.03946853;0.750183744;0.0175281906;0.721700161;0.0168621434;1.04472633;1.06048089;0.725441852;0.102773617;49.7407757;-0.000184195178;0.0158813565;0.749999939;0.0333339274;1.0394683;0.675165843;0.0157751628;10;49.7407761;0.666667;0;1.044444;0.994817233;0.994817132
21.364257;1.03947053;0.75018598;0.0175326172;0.721700913;0.0168663916;1.04472834;1.06048298;0.725442498;0.102777593;49.7407818;-0.000186439934;0.0158768779;0.749999943;0.0333339311;1.03947028;0.675167865;0.0157791631;10;49.7407821;0.666667;0;1.044444;0.994817257;0.994817138
21.365257;1.03947154;0.750188215;0.0175370425;0.721702359;0.0168706545;1.04473136;1.06048506;0.725442098;0.102781569;49.7407878;-0.000188684071;0.0158723983;0.749999947;0.0333339334;1.03947126;0.675169886;0.0157831633;10;49.7407881;0.666667;0;1.044444;0.99481728;0.994817143
21.366257;1.03947354;0.750190451;0.0175414665;0.721703111;0.0168748997;1.04473437;1.06048803;0.725442141;0.102786509;49.7407928;-0.00019092733;0.0158679178;0.749999952;0.0333339345;1.03947324;0.675171907;0.0157871634;10;49.7407931;0.666667;0;1.044444;0.994817301;0.994817147
21.367257;1.03947454;0.750191574;0.0175458896;0.721703489;0.0168791594;1.04473739;1.06049011;0.725442789;0.102790488;49.7407988;-0.000192058454;0.0158623251;0.749999957;0.0333339342;1.03947422;0.675172928;0.0157911634;10;49.7407991;0.666667;0;1.044444;0.994818321;0.994818149
21.368257;1.03947655;0.750193809;0.0175514229;0.72170424;0.0168844702;1.0447404;1.0604922;0.725442391;0.102794467;49.7408048;-0.000194299599;0.0158578426;0.749999962;0.0333339324;1.0394762;0.675174947;0.0157961629;10;49.740805;0.666667;0;1.044444;0.994818339;0.994818149
21.369257;1.03947755;0.750194932;0.0175558445;0.721704618;0.0168887267;1.04474342;1.06049416;0.725443117;0.102798458;49.7408108;-0.000195428557;0.0158533591;0.749999967;0.0333339291;1.03947718;0.675175965;0.015800162;10;49.740811;0.666667;0;1.044444;0.994818356;0.994818147
21.370257;1.03947856;0.750197165;0.0175602654;0.721706064;0.0168929817;1.04474543;1.06049625;0.725443767;0.102803487;49.7408169;-0.000197667676;0.0158488749;0.749999974;0.0333339241;1.03947815;0.675177982;0.0158041604;10;49.740817;0.666667;0;1.044444;0.994818371;0.994818142
21.371257;1.03948056;0.750199397;0.0175646858;0.721706816;0.016897219;1.04474845;1.06049822;0.725443447;0.102807479;49.7408229;-0.000199906067;0.0158443899;0.749999981;0.0333339175;1.03948013;0.675179997;0.0158081578;10;49.740823;0.666667;0;1.044444;0.994818385;0.994818135
21.372257;1.03948156;0.750200518;0.0175691059;0.721707194;0.0169014709;1.04475147;1.0605003;0.725444099;0.102811461;49.7408289;-0.000201032888;0.0158399049;0.749999989;0.0333339093;1.0394811;0.675181009;0.0158121542;10;49.740829;0.666667;0;1.044444;0.994818396;0.994818126
21.373257;1.03948356;0.750201638;0.0175735254;0.721706877;0.0169057053;1.04475448;1.06050227;0.72544378;0.102816502;49.7408349;-0.000202159507;0.0158354201;0.749999999;0.0333338997;1.03948308;0.67518202;0.0158161497;10;49.740835;0.666667;0;1.044444;0.994818407;0.994818115
21.374257;1.03948457;0.750203871;0.0175779443;0.721708324;0.0169099543;1.0447575;1.06050435;0.725444435;0.102820486;49.7408409;-0.000204397259;0.0158309357;0.750000011;0.0333338891;1.03948405;0.67518403;0.0158201446;10;49.7408409;0.666667;0;1.044444;0.994818416;0.994818103
21.375257;1.03948657;0.750204993;0.0175823625;0.721708007;0.0169141856;1.04475952;1.06050631;0.725444117;0.102824481;49.740847;-0.000205524081;0.0158253411;0.750000025;0.033333878;1.03948603;0.675185038;0.0158241389;10;49.7408469;0.666667;0;1.044444;0.994818423;0.99481809
21.376257;1.03948756;0.750207226;0.0175867801;0.721709454;0.0169184314;1.04476254;1.06050839;0.725443725;0.102828466;49.740853;-0.000207762242;0.0158208584;0.750000041;0.0333338668;1.039487;0.675187045;0.0158281327;10;49.7408529;0.666667;0;1.044444;0.994818429;0.994818076
21.377257;1.03948856;0.750208348;0.0175911969;0.721709832;0.0169226759;1.04476556;1.06051036;0.725444455;0.102832463;49.740859;-0.000208889454;0.0158163771;0.75000006;0.0333338557;1.03948797;0.675188051;0.0158321258;10;49.7408589;0.666667;0;1.044444;0.994818434;0.994818063
21.378257;1.03949056;0.75020947;0.017595613;0.721709516;0.0169269029;1.04476858;1.06051343;0.725443382;0.102836355;49.740866;-0.000210016704;0.0158118973;0.750000079;0.0333338452;1.03948994;0.675189056;0.0158361181;10;49.7408659;0.666667;0;1.044444;0.994818437;0.994818051
21.379257;1.03949155;0.750210591;0.0176000282;0.721709894;0.0169311454;1.04477059;1.0605154;0.725443065;0.102841401;49.7408721;-0.00021114386;0.0158074195;0.750000099;0.0333338358;1.03949092;0.67519006;0.0158401092;10;49.7408719;0.666667;0;1.044444;0.994818439;0.994818039
21.380257;1.03949355;0.750212825;0.0176044426;0.721710646;0.0169353713;1.04477361;1.06051747;0.725442673;0.102845391;49.7408781;-0.00021338187;0.0158029441;0.750000118;0.0333338278;1.03949289;0.675192063;0.0158440991;10;49.7408779;0.666667;0;1.044444;0.994819439;0.994819029
21.381257;1.03949454;0.750213947;0.0176088566;0.721711024;0.0169396133;1.04477663;1.06051944;0.725443403;0.102849393;49.7408851;-0.000214508317;0.0157984716;0.750000136;0.0333338214;1.03949386;0.675193065;0.0158480875;10;49.7408849;0.666667;0;1.044444;0.994819439;0.994819019
21.382257;1.03949654;0.750215071;0.0176132701;0.721710707;0.0169438389;1.04477964;1.06052141;0.725443085;0.102853397;49.7408911;-0.000215634108;0.0157940022;0.750000152;0.0333338168;1.03949583;0.675194066;0.0158520743;10;49.7408909;0.666667;0;1.044444;0.994819436;0.994819011
21.384257;1.03949853;0.75021732;0.0176220974;0.721711461;0.0169523231;1.04478467;1.06052546;0.725442373;0.102861401;49.7409042;-0.000217883195;0.0157850747;0.750000177;0.0333338116;1.03949779;0.675196062;0.0158600427;10;49.7409039;0.666667;0;1.044444;0.994819428;0.994818998
21.385257;1.03950053;0.750218446;0.0176265114;0.721711142;0.0169565495;1.04478769;1.06052742;0.725442054;0.102865411;49.7409112;-0.000219006418;0.015780617;0.750000185;0.0333338101;1.03949976;0.675197058;0.0158640239;10;49.7409109;0.666667;0;1.044444;0.994819421;0.994818992
21.386257;1.03950153;0.750219573;0.0176309257;0.721711516;0.0169607927;1.0447907;1.06052951;0.72544166;0.102869411;49.7409172;-0.000220128801;0.0157761637;0.750000191;0.033333809;1.03950075;0.675198051;0.0158680028;10;49.7409169;0.666667;0;1.044444;0.994819412;0.994818986
21.387257;1.03950353;0.750220701;0.0176353405;0.721711196;0.0169650203;1.04479271;1.06053149;0.725441341;0.102873424;49.7409242;-0.000221250449;0.0157717146;0.750000194;0.0333338078;1.03950273;0.675199043;0.0158719795;10;49.7409239;0.666667;0;1.044444;0.994819401;0.994818978
21.389257;1.03950553;0.750222962;0.0176441713;0.72171194;0.0169735117;1.04479872;1.06053545;0.725440705;0.102881453;49.7409372;-0.000223492168;0.0157628291;0.750000194;0.0333338043;1.03950471;0.675201022;0.0158799264;10;49.7409369;0.666667;0;1.044444;0.994819371;0.994818959
21.390257;1.03950753;0.750224094;0.0176485877;0.721711616;0.0169777432;1.04480073;1.06053753;0.725440313;0.102885457;49.7409443;-0.000224612566;0.015758392;0.75000019;0.0333338016;1.0395067;0.675202011;0.0158838972;10;49.7409439;0.666667;0;1.044444;0.994819352;0.994818948
21.391257;1.03950853;0.750224115;0.0176530049;0.721710916;0.0169819928;1.04480374;1.06053951;0.725438949;0.102889472;49.7409513;-0.00022462173;0.0157539579;0.750000186;0.0333337983;1.03950769;0.675201998;0.0158878668;10;49.7409509;0.666667;0;1.044444;0.99481933;0.994818935
21.392257;1.03950953;0.75022525;0.0176574234;0.721711284;0.0169862441;1.04480674;1.0605415;0.725438634;0.102893487;49.7409583;-0.000225741938;0.0157495268;0.75000018;0.0333337941;1.03950868;0.675202984;0.0158918358;10;49.7409579;0.666667;0;1.044444;0.994820306;0.994819921
21.393257;1.03951154;0.750226386;0.017661843;0.721710956;0.0169904808;1.04480875;1.06054348;0.72543832;0.102897501;49.7409643;-0.000226862002;0.0157450981;0.750000172;0.033333789;1.03951068;0.675203969;0.0158958046;10;49.7409639;0.666667;0;1.044444;0.994820279;0.994819906
21.394257;1.03951254;0.750227522;0.0176662642;0.72171132;0.0169947352;1.04481175;1.06054545;0.725438008;0.102901515;49.7409713;-0.000227981757;0.0157406717;0.750000165;0.0333337828;1.03951167;0.675204954;0.0158997736;10;49.7409709;0.666667;0;1.044444;0.994820251;0.99481989
21.395257;1.03951454;0.75022755;0.0176706867;0.721709921;0.0169989744;1.04481475;1.06054754;0.725436574;0.102904469;49.7409783;-0.000227989946;0.0157362473;0.750000156;0.0333337756;1.03951367;0.675204938;0.0159037435;10;49.7409779;0.666667;0;1.044444;0.99482022;0.994819873
21.396257;1.03951555;0.750228691;0.0176751113;0.721710283;0.0170032309;1.04481675;1.06054952;0.725436264;0.102908482;49.7409853;-0.000229108759;0.0157318247;0.750000147;0.0333337677;1.03951466;0.675205922;0.0159077147;10;49.7409849;0.666667;0;1.044444;0.994820187;0.994819855
21.397257;1.03951656;0.750229833;0.0176784266;0.721710644;0.017006419;1.04481975;1.0605515;0.725435955;0.102912493;49.7409922;-0.00023022713;0.015727404;0.750000138;0.0333337593;1.03951566;0.675206906;0.0159106881;10;49.740992;0.666667;0;1.044444;0.994820152;0.994819836
21.398257;1.03951857;0.750229866;0.0176828552;0.721709242;0.0170106605;1.04482275;1.06055348;0.725434598;0.102916505;49.7409992;-0.000230233983;0.0157240961;0.750000128;0.0333337507;1.03951766;0.67520689;0.0159146641;10;49.740999;0.666667;0;1.044444;0.994820116;0.994819816
21.399257;1.03951958;0.750231011;0.0176872861;0.721709602;0.0170149189;1.04482475;1.06055545;0.725434291;0.102920514;49.7410062;-0.000231351482;0.0157196789;0.750000118;0.0333337419;1.03951866;0.675207873;0.0159186429;10;49.741006;0.666667;0;1.044444;0.994820078;0.994819796
21.400257;1.03952059;0.750231046;0.0176917188;0.721708895;0.0170191781;1.04482775;1.06055742;0.725432935;0.102924525;49.7410132;-0.000231357237;0.0157152632;0.750000108;0.0333337332;1.03951966;0.675207857;0.0159226246;10;49.741013;0.666667;0;1.044444;0.994820038;0.994819774
21.401257;1.03952261;0.750232193;0.0176961536;0.721708562;0.0170234215;1.04483074;1.0605594;0.725432627;0.102927487;49.7410202;-0.00023247326;0.015710849;0.750000097;0.0333337247;1.03952166;0.67520884;0.015926609;10;49.74102;0.666667;0;1.044444;0.994819996;0.994819752
21.403257;1.03952464;0.750232268;0.0177039169;0.72170715;0.0170308737;1.04483573;1.06056335;0.72543096;0.102935509;49.7410332;-0.000232479858;0.0157020255;0.750000074;0.0333337097;1.03952366;0.675208807;0.0159335861;10;49.7410331;0.666667;0;1.044444;0.99482091;0.994820708
21.404257;1.03952666;0.750233416;0.0177083564;0.72170682;0.017035119;1.04483773;1.06056533;0.725429601;0.102938473;49.7410402;-0.000233592368;0.0156976162;0.750000062;0.0333337035;1.03952566;0.67520979;0.0159375786;10;49.7410401;0.666667;0;1.044444;0.994820867;0.994820686
21.406257;1.03952869;0.750233488;0.0177172382;0.721705414;0.017043645;1.04484371;1.0605693;0.725427927;0.102946498;49.7410542;-0.000233590822;0.0156899131;0.750000037;0.0333336946;1.03952767;0.675209755;0.0159455712;10;49.7410542;0.666667;0;1.044444;0.994820782;0.994820647
21.407257;1.03953071;0.750234633;0.017720569;0.721705087;0.0170468244;1.04484571;1.06057129;0.725426565;0.102950514;49.7410622;-0.00023469883;0.015685508;0.750000024;0.0333336916;1.03952968;0.675210737;0.0159485711;10;49.7410622;0.666667;0;1.044444;0.99482074;0.994820631
21.409257;1.03953276;0.750234697;0.0177294547;0.721703691;0.0170553569;1.0448507;1.06057526;0.72542384;0.102957502;49.7410762;-0.000234687127;0.0156767015;0.749999997;0.0333336879;1.03953169;0.675210702;0.0159565778;10;49.7410763;0.666667;0;1.044444;0.99482066;0.994820609
21.410257;1.03953478;0.750234728;0.0177338985;0.721702302;0.0170596081;1.04485369;1.06057627;0.725424203;0.102960573;49.7410831;-0.000234677941;0.0156734106;0.749999983;0.0333336872;1.0395337;0.675210685;0.0159605846;10;49.7410833;0.666667;0;1.044444;0.994820622;0.994820603
21.411257;1.0395358;0.75023587;0.0177372324;0.721702677;0.0170628079;1.04485568;1.06057815;0.725422914;0.102964605;49.7410901;-0.000235777277;0.015669009;0.749999967;0.0333336874;1.03953472;0.675211668;0.0159635937;10;49.7410903;0.666667;0;1.044444;0.994820585;0.9948206
21.412257;1.03953682;0.750235899;0.0177416784;0.721701985;0.0170670771;1.04485868;1.06058015;0.72542155;0.10296863;49.7410971;-0.000235762747;0.0156646071;0.74999995;0.0333336885;1.03953573;0.675211653;0.0159676049;10;49.7410974;0.666667;0;1.044444;0.994821551;0.9948216
21.413257;1.03953884;0.750235928;0.0177461259;0.7217006;0.0170713303;1.04486067;1.06058216;0.725420185;0.102971607;49.7411041;-0.000235745343;0.0156602044;0.749999932;0.0333336904;1.03953774;0.675211638;0.0159716184;10;49.7411044;0.666667;0;1.044444;0.99482152;0.994821603
21.414257;1.03953985;0.750235956;0.0177505746;0.721699909;0.0170756002;1.04486367;1.06058417;0.725418819;0.102975632;49.7411111;-0.000235724963;0.0156569113;0.749999912;0.0333336928;1.03953876;0.675211625;0.0159756344;10;49.7411114;0.666667;0;1.044444;0.994821492;0.994821608
21.415257;1.03954087;0.750235984;0.0177539136;0.721699219;0.0170788011;1.04486666;1.06058618;0.725417454;0.10297861;49.7411181;-0.000235701591;0.0156525052;0.74999989;0.0333336958;1.03953977;0.675211612;0.0159786531;10;49.7411185;0.666667;0;1.044444;0.994821466;0.994821616
21.416257;1.03954188;0.750236011;0.017758365;0.72169853;0.0170830706;1.04486866;1.06058819;0.725416088;0.102982635;49.7411251;-0.000235675309;0.0156480968;0.749999866;0.0333336991;1.03954079;0.675211601;0.0159826747;10;49.7411255;0.666667;0;1.044444;0.994821444;0.994821625
21.417257;1.03954389;0.750236037;0.0177628176;0.721697147;0.0170873234;1.04487166;1.06059011;0.725414798;0.102985621;49.7411321;-0.000235646288;0.0156447968;0.749999842;0.0333337024;1.0395428;0.675211592;0.015986699;10;49.7411325;0.666667;0;1.044444;0.994821425;0.994821636
21.419257;1.03954591;0.750236086;0.0177706153;0.721695773;0.0170947929;1.04487665;1.06059416;0.725412068;0.102992617;49.7411461;-0.000235581269;0.0156359658;0.749999789;0.0333337084;1.03954482;0.675211577;0.0159937556;10;49.7411465;0.666667;0;1.044444;0.994821394;0.99482166
21.420257;1.03954791;0.750236108;0.0177750718;0.721694392;0.0170990462;1.04487864;1.06059617;0.725410703;0.102996637;49.7411531;-0.000235546192;0.0156315453;0.749999761;0.0333337107;1.03954683;0.675211572;0.0159977876;10;49.7411535;0.666667;0;1.044444;0.994821382;0.994821672
21.421257;1.03954892;0.750235016;0.0177784186;0.721692638;0.0171022478;1.04488164;1.0605971;0.725410096;0.102999715;49.7411601;-0.000234399066;0.0156282327;0.749999733;0.0333337123;1.03954783;0.675210568;0.0160008217;10;49.7411605;0.666667;0;1.044444;0.994822373;0.994822684
21.423257;1.03955091;0.750235048;0.017786228;0.72169127;0.0171097215;1.04488563;1.06060115;0.725406327;0.103006702;49.7411741;-0.000234326715;0.0156193753;0.749999679;0.0333337143;1.03954982;0.675210561;0.0160078943;10;49.7411745;0.666667;0;1.044444;0.994822362;0.994822706
21.424257;1.03955291;0.750235059;0.0177906905;0.721689891;0.0171139766;1.04488863;1.06060307;0.725405044;0.103009681;49.7411821;-0.000234291624;0.0156160534;0.749999653;0.033333715;1.03955181;0.675210558;0.0160119316;10;49.7411825;0.666667;0;1.044444;0.99482236;0.994822717
21.427257;1.03955589;0.750233966;0.0178029748;0.721686771;0.0171257218;1.04489563;1.06060903;0.725400002;0.103020691;49.7412031;-0.000233087298;0.0156038498;0.749999586;0.0333337168;1.03955477;0.675209549;0.0160230406;10;49.7412035;0.666667;0;1.044444;0.99482237;0.994822744
21.428257;1.03955789;0.750233966;0.0178063309;0.72168539;0.0171289072;1.04489864;1.06061006;0.725399326;0.103023756;49.7412101;-0.000233061957;0.0155994072;0.749999568;0.0333337177;1.03955675;0.675209547;0.0160260744;10;49.7412105;0.666667;0;1.044444;0.994822376;0.994822752
21.430257;1.03955986;0.75023285;0.0178141562;0.721682947;0.0171363785;1.04490364;1.06061399;0.725395644;0.103030749;49.7412241;-0.000231910549;0.0155916271;0.749999536;0.0333337201;1.0395587;0.675208545;0.0160331358;10;49.7412244;0.666667;0;1.044444;0.994822392;0.994822767
21.431257;1.03956085;0.750231734;0.0178186254;0.721681189;0.0171406473;1.04490565;1.06061601;0.725393242;0.103033715;49.7412311;-0.000230784767;0.0155882897;0.749999523;0.0333337214;1.03955967;0.675207545;0.0160371629;10;49.7412314;0.666667;0;1.044444;0.9948234;0.994823775
21.432257;1.03956283;0.750231726;0.0178230949;0.721679804;0.0171448983;1.04490865;1.06061791;0.725391963;0.103036691;49.7412371;-0.000230773766;0.0155838392;0.749999513;0.0333337226;1.03956165;0.675207545;0.0160411874;10;49.7412374;0.666667;0;1.044444;0.994823409;0.994823782
21.433257;1.03956382;0.750231717;0.0178264534;0.721679111;0.0171480954;1.04491066;1.06061993;0.725390608;0.103039654;49.7412441;-0.000230766247;0.0155793871;0.749999505;0.0333337235;1.03956262;0.675207545;0.016044209;10;49.7412444;0.666667;0;1.044444;0.994823417;0.994823791
21.434257;1.0395648;0.750230594;0.0178309226;0.721677348;0.0171523596;1.04491267;1.06062193;0.725388207;0.103043664;49.7412511;-0.000229650798;0.015576045;0.749999499;0.033333724;1.03956359;0.675206546;0.0160482277;10;49.7412513;0.666667;0;1.044444;0.994823425;0.9948238
21.435257;1.03956577;0.750230581;0.0178342802;0.721676652;0.0171555533;1.04491568;1.06062284;0.725387608;0.103046731;49.7412581;-0.000229649314;0.015571591;0.749999497;0.033333724;1.03956456;0.675206547;0.0160512433;10;49.7412583;0.666667;0;1.044444;0.994823432;0.994823811
21.436257;1.03956775;0.750229455;0.0178387483;0.721674192;0.0171597976;1.04491769;1.06062484;0.725385206;0.103049688;49.7412651;-0.000228539198;0.015568248;0.749999498;0.0333337234;1.03956653;0.675205548;0.0160552558;10;49.7412652;0.666667;0;1.044444;0.994823439;0.994823822
21.437257;1.03956872;0.750228327;0.0178421044;0.721672424;0.0171629882;1.04492071;1.06062674;0.725382879;0.103052655;49.7412721;-0.000227431069;0.0155637937;0.749999502;0.0333337221;1.03956751;0.675204551;0.0160582655;10;49.7412722;0.666667;0;1.044444;0.994823447;0.994823835
21.439257;1.03957066;0.750227176;0.0178499253;0.72166995;0.0171704338;1.04492474;1.06063064;0.725379199;0.103059618;49.7412861;-0.000226329473;0.0155559959;0.74999952;0.033333718;1.03956945;0.675203559;0.0160652768;10;49.7412861;0.666667;0;1.044444;0.994823463;0.994823861
21.440257;1.03957163;0.750227154;0.0178543897;0.721669245;0.0171746894;1.04492776;1.06063164;0.725378526;0.103062665;49.7412921;-0.000226334781;0.015552652;0.749999534;0.0333337155;1.03957043;0.675203566;0.0160692788;10;49.7412921;0.666667;0;1.044444;0.994824472;0.994824875
21.441257;1.0395736;0.75022602;0.0178577419;0.721666775;0.0171778588;1.04492978;1.06063353;0.725376201;0.103065624;49.7412991;-0.000225228564;0.0155481966;0.749999551;0.0333337126;1.03957241;0.675202575;0.0160722784;10;49.741299;0.666667;0;1.044444;0.994824483;0.994824889
21.444257;1.0395765;0.750223719;0.0178689029;0.721662509;0.0171884848;1.04493684;1.0606393;0.725370201;0.103074483;49.7413191;-0.000223014523;0.015537052;0.749999619;0.0333336998;1.03957537;0.675200616;0.0160822642;10;49.7413189;0.666667;0;1.044444;0.994824524;0.994824938
21.445257;1.03957846;0.75022258;0.0178733617;0.721660035;0.0171927238;1.04493886;1.0606403;0.725368482;0.103078573;49.7413261;-0.000221903291;0.015532597;0.749999646;0.0333336936;1.03957737;0.675199634;0.0160862559;10;49.7413259;0.666667;0;1.044444;0.994824542;0.994824958
21.448257;1.03958137;0.750220266;0.017884511;0.721655766;0.0172033597;1.0449459;1.06064606;0.725361429;0.103087436;49.7413462;-0.000219671448;0.0155214588;0.74999974;0.0333336681;1.03958038;0.675197702;0.0160962238;10;49.7413458;0.666667;0;1.044444;0.994824611;0.994825026
21.449257;1.03958234;0.750219123;0.0178878556;0.721653989;0.0172065514;1.04494892;1.06064795;0.725360148;0.103090396;49.7413532;-0.000218554596;0.0155181177;0.749999774;0.0333336571;1.03958139;0.675196729;0.0160992108;10;49.7413527;0.666667;0;1.044444;0.994825636;0.994826052
21.450257;1.03958432;0.750217979;0.0178923105;0.72165152;0.0172107966;1.04495093;1.06064895;0.725358421;0.103093443;49.7413592;-0.000217436955;0.0155136659;0.749999808;0.0333336449;1.0395834;0.675195756;0.0161031965;10;49.7413587;0.666667;0;1.044444;0.994825663;0.99482608
21.452257;1.03958629;0.750215688;0.0179001074;0.721647974;0.0172182552;1.04495595;1.0606527;0.725353751;0.103099373;49.7413722;-0.00021520007;0.0155058747;0.749999876;0.0333336164;1.03958543;0.675193814;0.0161101626;10;49.7413716;0.666667;0;1.044444;0.994825714;0.994826138
21.453257;1.03958728;0.750214541;0.0179034493;0.721646204;0.0172214518;1.04495796;1.06065469;0.725351337;0.10310233;49.7413792;-0.000214080966;0.0155025352;0.74999991;0.0333336001;1.03958645;0.675192843;0.0161131429;10;49.7413786;0.666667;0;1.044444;0.994825737;0.994826169
21.454257;1.03958828;0.750213395;0.0179067903;0.721644436;0.0172246495;1.04495996;1.06065559;0.725349676;0.103105396;49.7413852;-0.000212961441;0.0154991965;0.749999942;0.0333335825;1.03958748;0.675191872;0.0161161213;10;49.7413846;0.666667;0;1.044444;0.994825757;0.994826201
21.455257;1.03958928;0.750212248;0.0179112414;0.721642669;0.0172289166;1.04496296;1.06065746;0.725347333;0.103108367;49.7413922;-0.000211841416;0.0154947471;0.749999973;0.0333335636;1.0395885;0.675190901;0.0161200978;10;49.7413916;0.666667;0;1.044444;0.994825775;0.994826233
21.456257;1.03959128;0.750211101;0.0179145801;0.721640209;0.0172320987;1.04496496;1.06065944;0.725344914;0.103111329;49.7413982;-0.000210720706;0.0154914094;0.750000003;0.0333335434;1.03959053;0.67518993;0.0161230725;10;49.7413976;0.666667;0;1.044444;0.99482579;0.994826264
21.457257;1.03959229;0.750209954;0.0179179173;0.721638445;0.0172352976;1.04496696;1.06066132;0.725342569;0.1031143;49.7414042;-0.000209599054;0.0154880722;0.750000031;0.0333335224;1.03959156;0.675188958;0.0161260457;10;49.7414035;0.666667;0;1.044444;0.994825803;0.994826296
21.458257;1.0395933;0.750208807;0.017922364;0.721636682;0.0172395648;1.04496896;1.06066219;0.725340904;0.103117368;49.7414112;-0.000208476186;0.015483624;0.750000059;0.0333335009;1.03959259;0.675187986;0.0161300173;10;49.7414105;0.666667;0;1.044444;0.994825812;0.994826327
21.461257;1.03959636;0.750205366;0.0179323615;0.721631399;0.0172491538;1.04497593;1.06066792;0.725333798;0.103126256;49.7414293;-0.000205099257;0.0154725025;0.750000132;0.0333334373;1.03959569;0.675185069;0.0161389279;10;49.7414285;0.666667;0;1.044444;0.994826824;0.994827407
21.462257;1.03959838;0.750204219;0.0179368023;0.721628947;0.0172533995;1.04497792;1.06066879;0.725332135;0.103129315;49.7414363;-0.000203971152;0.015469166;0.750000153;0.0333334172;1.03959773;0.675184095;0.0161428987;10;49.7414355;0.666667;0;1.044444;0.994826823;0.994827428
21.463257;1.0395994;0.750203073;0.0179401306;0.721627189;0.0172565918;1.0449809;1.06067077;0.72532972;0.103131215;49.7414423;-0.000202842006;0.0154658299;0.750000171;0.0333333982;1.03959877;0.675183119;0.0161458709;10;49.7414415;0.666667;0;1.044444;0.994826821;0.994827447
21.465257;1.03960145;0.750200785;0.0179478954;0.721623676;0.0172640416;1.04498488;1.0606735;0.725324671;0.103137221;49.7414543;-0.0002005811;0.0154580482;0.750000199;0.0333333641;1.03960085;0.675181165;0.0161528215;10;49.7414535;0.666667;0;1.044444;0.994826812;0.994827477
21.466257;1.03960248;0.750199644;0.0179512213;0.721621921;0.0172672306;1.04498687;1.06067537;0.72532233;0.103140171;49.7414603;-0.000199449873;0.0154547142;0.75000021;0.0333333496;1.03960189;0.675180186;0.0161558005;10;49.7414595;0.666667;0;1.044444;0.994826805;0.994827488
21.467257;1.03960351;0.750198505;0.0179545471;0.721620166;0.017270419;1.04498986;1.06067723;0.725319991;0.103143119;49.7414663;-0.00019831852;0.0154502705;0.750000218;0.0333333367;1.03960293;0.675179206;0.016158782;10;49.7414655;0.666667;0;1.044444;0.994826797;0.994827497
21.468257;1.03960454;0.750196257;0.0179578732;0.721617343;0.0172736071;1.04499185;1.0606792;0.725317575;0.103146053;49.7414723;-0.000196076109;0.0154469398;0.750000223;0.0333333255;1.03960397;0.675177224;0.0161617662;10;49.7414715;0.666667;0;1.044444;0.994826789;0.994827503
21.469257;1.03960657;0.750195124;0.0179611996;0.721614893;0.0172767787;1.04499385;1.06068007;0.725314868;0.103148044;49.7414783;-0.000194945028;0.0154436109;0.750000227;0.033333316;1.039606;0.675176241;0.016164753;10;49.7414775;0.666667;0;1.044444;0.994827779;0.994828507
21.471257;1.03960862;0.750192865;0.0179689666;0.72161138;0.0172842247;1.04499785;1.06068379;0.725310189;0.103153918;49.7414893;-0.000192684539;0.0154358487;0.75000023;0.033333302;1.03960806;0.675174269;0.0161717344;10;49.7414885;0.666667;0;1.044444;0.994827758;0.994828506
21.472257;1.03960965;0.750191741;0.0179722966;0.721609621;0.0172874134;1.04500085;1.06068465;0.725308531;0.103156947;49.7414953;-0.000191555644;0.0154325265;0.75000023;0.0333332971;1.03960908;0.675173279;0.0161747291;10;49.7414945;0.666667;0;1.044444;0.994827747;0.994828502
21.474257;1.0396117;0.750188389;0.0179789622;0.721605031;0.0172937896;1.04500485;1.06068849;0.725302733;0.103161749;49.7415073;-0.000188190418;0.0154258897;0.750000227;0.0333332903;1.03961112;0.675170291;0.0161807263;10;49.7415066;0.666667;0;1.044444;0.994827723;0.994828489
21.476257;1.03961374;0.750185047;0.017986746;0.721600436;0.017301232;1.04500887;1.0606912;0.725297691;0.103167699;49.7415183;-0.000184831285;0.0154181518;0.750000222;0.0333332852;1.03961315;0.675167292;0.0161877327;10;49.7415176;0.666667;0;1.044444;0.994827698;0.994828474
21.477257;1.03961575;0.750183933;0.0179900847;0.721597977;0.0173044009;1.04501187;1.06069306;0.725295356;0.103170624;49.7415233;-0.000183710122;0.0154148418;0.750000218;0.0333332823;1.03961516;0.675166288;0.0161907387;10;49.7415226;0.666667;0;1.044444;0.994827686;0.994828467
21.478257;1.03961676;0.750182822;0.0179934249;0.72159621;0.0173075857;1.04501388;1.06069391;0.725293699;0.103172598;49.7415293;-0.00018259127;0.0154115338;0.750000214;0.0333332787;1.03961617;0.675165281;0.0161937464;10;49.7415286;0.666667;0;1.044444;0.994827674;0.994828459
21.480257;1.03961877;0.750179491;0.0180001095;0.721591603;0.0173139524;1.0450179;1.06069773;0.725287906;0.103178437;49.7415402;-0.000179250835;0.0154049228;0.750000202;0.033333267;1.03961819;0.675162258;0.0161997668;10;49.7415396;0.666667;0;1.044444;0.994828654;0.994829448
21.481257;1.03961976;0.750178382;0.0180045649;0.721589831;0.0173182032;1.04501991;1.06069858;0.725286251;0.103180413;49.7415452;-0.000178141081;0.0154016192;0.750000195;0.0333332578;1.03961919;0.675161242;0.0162037794;10;49.7415446;0.666667;0;1.044444;0.994828646;0.994829444
21.482257;1.03962075;0.750176162;0.0180079108;0.721586989;0.0173213845;1.04502192;1.06070043;0.725282871;0.103183342;49.7415512;-0.000175923905;0.0153972052;0.750000187;0.0333332459;1.0396202;0.675159223;0.0162067935;10;49.7415505;0.666667;0;1.044444;0.994828639;0.994829442
21.484257;1.03962272;0.750173942;0.0180146074;0.72158344;0.0173277455;1.04502595;1.06070313;0.72527784;0.103188254;49.7415612;-0.000173723591;0.0153905999;0.750000169;0.0333332137;1.03962221;0.67515718;0.0162128249;10;49.7415605;0.666667;0;1.044444;0.994828634;0.994829444
21.485257;1.0396237;0.750171721;0.0180179587;0.721580597;0.0173309251;1.04502896;1.06070498;0.72527551;0.103191189;49.7415662;-0.000171518162;0.0153872966;0.750000159;0.0333331939;1.03962321;0.675155156;0.0162158416;10;49.7415655;0.666667;0;1.044444;0.994828636;0.994829447
21.486257;1.03962468;0.750170611;0.0180213121;0.721578823;0.0173341041;1.04503097;1.06070682;0.725273181;0.103194127;49.7415711;-0.00017042748;0.0153839919;0.75000015;0.0333331722;1.03962422;0.675154131;0.0162188584;10;49.7415705;0.666667;0;1.044444;0.99482864;0.994829451
21.487257;1.03962565;0.750168391;0.0180246678;0.721575981;0.0173372823;1.04503299;1.06070768;0.725270484;0.103196115;49.7415771;-0.000168229122;0.0153806856;0.75000014;0.0333331492;1.03962522;0.675152106;0.016221875;10;49.7415765;0.666667;0;1.044444;0.994828646;0.994829456
21.488257;1.03962762;0.750167283;0.018028026;0.721573516;0.017340443;1.045035;1.06070952;0.725268156;0.103199057;49.7415821;-0.000167145072;0.015377377;0.75000013;0.0333331255;1.03962722;0.67515108;0.016224891;10;49.7415815;0.666667;0;1.044444;0.994828655;0.994829462
21.489257;1.0396286;0.750166175;0.0180313862;0.721571747;0.0173436195;1.04503701;1.06071038;0.725265461;0.103201049;49.7415871;-0.000166063927;0.0153740657;0.750000121;0.0333331016;1.03962823;0.675150054;0.0162279061;10;49.7415865;0.666667;0;1.044444;0.994828665;0.994829468
21.490257;1.03962956;0.750163957;0.0180347484;0.721568912;0.017346795;1.04503903;1.06071224;0.725263134;0.103203994;49.741592;-0.000163874258;0.0153707517;0.750000113;0.033333078;1.03962923;0.675148028;0.0162309202;10;49.7415915;0.666667;0;1.044444;0.994829676;0.994830474
21.491257;1.03963053;0.750162852;0.0180381119;0.721567147;0.0173499696;1.04504104;1.0607142;0.725259682;0.10320693;49.741597;-0.000162797905;0.0153674344;0.750000105;0.0333330552;1.03963023;0.675147002;0.0162339332;10;49.7415965;0.666667;0;1.044444;0.994829689;0.994830481
21.492257;1.0396315;0.750160637;0.0180414761;0.721564315;0.0173531434;1.04504305;1.06071506;0.725258032;0.103208927;49.741601;-0.000160612163;0.0153630022;0.750000097;0.0333330332;1.03963123;0.675144975;0.0162369456;10;49.7416005;0.666667;0;1.044444;0.994829702;0.994830487
21.494257;1.03963344;0.750157321;0.0180482038;0.721559726;0.0173594892;1.04504707;1.06071779;0.725253;0.103213877;49.741611;-0.000157355058;0.0153563479;0.750000085;0.0333329924;1.03963323;0.675141922;0.0162429698;10;49.7416105;0.666667;0;1.044444;0.994829734;0.994830499
21.496257;1.03963538;0.750154005;0.0180549264;0.721555139;0.0173658329;1.04505109;1.06072151;0.72524728;0.103218739;49.7416199;-0.000154100396;0.0153496762;0.750000074;0.033332955;1.03963524;0.675138869;0.0162489953;10;49.7416195;0.666667;0;1.044444;0.994829772;0.994830509
21.500257;1.03963927;0.750147374;0.0180683458;0.721545972;0.0173785248;1.04506012;1.06072699;0.72523613;0.103228689;49.7416389;-0.000147595231;0.0153362848;0.750000062;0.033332895;1.03963923;0.675132776;0.0162610522;10;49.7416386;0.666667;0;1.044444;0.994829863;0.994830512
21.501257;1.03964024;0.750146272;0.0180716936;0.721544215;0.0173817006;1.04506212;1.06072787;0.725234463;0.103231754;49.7416429;-0.000146523875;0.0153329283;0.750000061;0.0333328829;1.03964023;0.675131755;0.0162640679;10;49.7416426;0.666667;0;1.044444;0.994829887;0.994830508
