time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.503257;1.03964219;0.750141845;0.0180783805;0.721538568;0.0173880569;1.04506613;1.06073162;0.72522872;0.103236651;49.7416519;-0.000142155726;0.0153262078;0.750000062;0.0333328598;1.03964223;0.675127717;0.0162701008;10;49.7416517;0.666667;0;1.044444;0.994830934;0.994831496
21.506257;1.03964512;0.750137429;0.0180883918;0.721532233;0.0173976035;1.04507212;1.06073525;0.725220937;0.103243683;49.7416638;-0.000137812969;0.0153172276;0.750000071;0.0333328285;1.03964521;0.67512366;0.0162791493;10;49.7416637;0.666667;0;1.044444;0.994830998;0.994831472
21.508257;1.03964707;0.750134116;0.0180950577;0.721527651;0.0174039756;1.04507612;1.060738;0.72521587;0.103248696;49.7416728;-0.000134534749;0.0153105004;0.750000079;0.0333328128;1.0396472;0.675120622;0.0162851776;10;49.7416728;0.666667;0;1.044444;0.994831034;0.994831454
21.509257;1.03964805;0.750131906;0.0180972785;0.721524824;0.0174060954;1.04507812;1.06073987;0.725212475;0.103250634;49.7416768;-0.000132335429;0.0153071384;0.750000082;0.0333328072;1.0396482;0.675118604;0.0162871897;10;49.7416768;0.666667;0;1.044444;0.994831049;0.994831444
21.510257;1.03964903;0.750130809;0.0181006099;0.721523065;0.0174092855;1.04507912;1.06074075;0.72520976;0.103253715;49.7416808;-0.000131243898;0.0153037778;0.750000084;0.0333328034;1.03964919;0.675117585;0.0162902001;10;49.7416808;0.666667;0;1.044444;0.994831062;0.994831435
21.514257;1.03965297;0.750123106;0.0181139355;0.721512815;0.0174220665;1.04508712;1.06074626;0.725199653;0.1032627;49.7416958;-0.000123506699;0.0152903526;0.750000066;0.0333328071;1.03965316;0.675110519;0.016302221;10;49.741696;0.666667;0;1.044444;0.994831089;0.994831398
21.515257;1.03965396;0.750122019;0.0181161568;0.721511052;0.0174241986;1.04508912;1.06074813;0.725196269;0.103265681;49.7416998;-0.000122394849;0.0152881114;0.750000054;0.0333328125;1.03965415;0.675109505;0.0163042205;10;49.7417;0.666667;0;1.044444;0.994832088;0.99483239
21.522257;1.03966089;0.75010886;0.018138382;0.721493373;0.0174455981;1.04510316;1.06075729;0.725178494;0.103281677;49.7417238;-0.000108932585;0.0152657887;0.749999924;0.0333328955;1.03966103;0.675097476;0.0163241637;10;49.7417241;0.666667;0;1.044444;0.994831998;0.994832341
21.523257;1.03966189;0.75010777;0.0181417173;0.721491616;0.0174488138;1.04510416;1.06075917;0.725175121;0.103283604;49.7417268;-0.000107791079;0.0152624441;0.749999902;0.0333329112;1.03966201;0.675096484;0.0163271498;10;49.7417271;0.666667;0;1.044444;0.994831976;0.994832336
21.524257;1.03966288;0.750105567;0.0181450527;0.721488791;0.0174520302;1.04510617;1.06076005;0.725173476;0.103285627;49.7417298;-0.000105537375;0.0152590997;0.749999879;0.0333329271;1.03966299;0.675094495;0.0163301351;10;49.7417301;0.666667;0;1.044444;0.994831953;0.994832331
21.525257;1.03966388;0.750104472;0.0181472772;0.721487036;0.0174541779;1.04510818;1.06076193;0.725170103;0.10328755;49.7417328;-0.000104394209;0.0152568661;0.749999857;0.0333329427;1.03966397;0.675093507;0.0163321201;10;49.7417331;0.666667;0;1.044444;0.994831929;0.994832327
21.527257;1.03966587;0.750100052;0.018153948;0.721481394;0.0174606096;1.04511219;1.06076371;0.725165762;0.103292631;49.7417398;-9.98858429e-05;0.0152501749;0.749999815;0.0333329725;1.03966594;0.675089535;0.0163380905;10;49.7417401;0.666667;0;1.044444;0.994831878;0.994832321
21.528257;1.03966687;0.750098948;0.0181561729;0.721479642;0.0174627553;1.0451142;1.06076559;0.725162386;0.103294547;49.7417428;-9.87437236e-05;0.0152468279;0.749999797;0.0333329864;1.03966692;0.675088549;0.0163400768;10;49.7417431;0.666667;0;1.044444;0.994831852;0.994832318
21.529257;1.03966787;0.750096729;0.0181595096;0.721476822;0.0174659684;1.04511621;1.06076648;0.72515969;0.103296557;49.7417458;-9.64915544e-05;0.0152445908;0.749999779;0.0333329998;1.03966791;0.675086563;0.0163430646;10;49.7417461;0.666667;0;1.044444;0.994832826;0.994833314
21.530257;1.03966887;0.750095619;0.0181628476;0.721475071;0.0174691798;1.04511823;1.06076837;0.725157362;0.103299515;49.7417478;-9.53517632e-05;0.0152412413;0.749999764;0.0333330127;1.03966889;0.675085576;0.0163460542;10;49.7417481;0.666667;0;1.044444;0.9948328;0.994833311
21.531257;1.03966986;0.750093394;0.0181650762;0.721472251;0.017471321;1.04511924;1.06076926;0.725154665;0.103301519;49.7417508;-9.3102289e-05;0.0152378903;0.749999751;0.0333330254;1.03966988;0.675083589;0.0163480461;10;49.7417511;0.666667;0;1.044444;0.994832775;0.994833306
21.532257;1.03967086;0.750091167;0.0181684181;0.72146943;0.0174745291;1.04512125;1.06077114;0.725152336;0.103303424;49.7417537;-9.08544248e-05;0.0152356487;0.749999741;0.0333330382;1.03967087;0.6750816;0.0163510406;10;49.7417541;0.666667;0;1.044444;0.994832751;0.994833301
21.534257;1.03967285;0.750087823;0.0181739971;0.721464858;0.017479872;1.04512528;1.06077303;0.725146869;0.103307411;49.7417597;-8.74757288e-05;0.0152289374;0.749999726;0.0333330655;1.03967284;0.675078619;0.0163560384;10;49.74176;0.666667;0;1.044444;0.994832706;0.994833289
21.535257;1.03967384;0.750086705;0.0181773453;0.721463104;0.0174830759;1.04512729;1.06077491;0.725144541;0.103310357;49.7417617;-8.63455343e-05;0.0152255788;0.749999721;0.0333330805;1.03967383;0.675077628;0.0163590414;10;49.741762;0.666667;0;1.044444;0.994832686;0.994833281
21.536257;1.03967484;0.750084474;0.0181806951;0.721460283;0.0174862785;1.0451283;1.06077581;0.725141844;0.103312351;49.7417647;-8.41070095e-05;0.0152233294;0.749999719;0.0333330968;1.03967483;0.675075635;0.0163620471;10;49.741765;0.666667;0;1.044444;0.994832667;0.994833272
21.537257;1.03967483;0.750082245;0.0181829349;0.721458155;0.0174884278;1.04513032;1.06077768;0.725138467;0.103314246;49.7417667;-8.18715182e-05;0.0152199674;0.749999719;0.0333331144;1.03967482;0.675073641;0.0163640553;10;49.741767;0.666667;0;1.044444;0.99483265;0.994833261
21.539257;1.03967681;0.750078898;0.0181896381;0.721453576;0.0174948259;1.04513435;1.06077946;0.725134117;0.103318224;49.7417716;-7.85218653e-05;0.01521435;0.749999725;0.0333331534;1.03967682;0.675070652;0.0163700795;10;49.741772;0.666667;0;1.044444;0.994832623;0.994833234
21.540257;1.0396778;0.750077782;0.0181918783;0.72145182;0.0174969537;1.04513636;1.06078135;0.725131785;0.103320115;49.7417736;-7.74081576e-05;0.0152109838;0.749999732;0.0333331746;1.03967783;0.675069656;0.0163720959;10;49.7417739;0.666667;0;1.044444;0.994832613;0.994833219
21.541257;1.03967879;0.750075555;0.0181952291;0.721448996;0.0175001487;1.04513737;1.06078223;0.725129084;0.103322104;49.7417766;-7.51871258e-05;0.0152087276;0.749999741;0.0333331969;1.03967884;0.67506766;0.0163751153;10;49.7417769;0.666667;0;1.044444;0.994832605;0.994833202
21.542257;1.03967978;0.750074439;0.0181974684;0.721447239;0.0175022736;1.04513938;1.06078412;0.725125703;0.103325043;49.7417786;-7.40809067e-05;0.0152053596;0.749999752;0.0333332206;1.03967985;0.675066664;0.0163771376;10;49.7417789;0.666667;0;1.044444;0.9948326;0.994833183
21.544257;1.03968177;0.750069987;0.018204168;0.721441588;0.0175086586;1.0451434;1.0607859;0.725121346;0.103329022;49.7417826;-6.96566335e-05;0.0151997343;0.749999777;0.0333332726;1.03968188;0.675062673;0.0163831899;10;49.7417829;0.666667;0;1.044444;0.994832596;0.994833144
21.547257;1.03968476;0.750065529;0.0182119926;0.721435244;0.0175160999;1.04514841;1.06078955;0.725113604;0.103334902;49.7417896;-6.52634515e-05;0.0151907448;0.74999982;0.0333333598;1.03968495;0.67505869;0.0163902798;10;49.7417899;0.666667;0;1.044444;0.994832609;0.994833085
21.548257;1.03968477;0.750063301;0.0182153401;0.72143311;0.0175193112;1.04515041;1.06079144;0.725111269;0.1033368;49.7417906;-6.30624074e-05;0.0151884909;0.749999835;0.0333333891;1.03968498;0.675056695;0.0163933106;10;49.7417909;0.666667;0;1.044444;0.994833617;0.994834066
21.551257;1.03968777;0.750058834;0.0182231512;0.721426754;0.0175267615;1.0451554;1.0607951;0.725103525;0.103342699;49.7417966;-5.86889621e-05;0.0151795162;0.749999876;0.0333334652;1.03968806;0.675052711;0.0164003968;10;49.7417968;0.666667;0;1.044444;0.994833651;0.994834009
21.552257;1.03968878;0.750056603;0.0182264912;0.721423922;0.0175299586;1.04515739;1.06079599;0.725101869;0.103344702;49.7417986;-5.64916519e-05;0.015176158;0.749999888;0.033333484;1.03968909;0.675050715;0.0164034218;10;49.7417988;0.666667;0;1.044444;0.994833665;0.994833992
21.553257;1.03968979;0.750055481;0.0182287172;0.721422157;0.0175320878;1.04515839;1.06079687;0.725099165;0.103346706;49.7417996;-5.54053572e-05;0.0151739125;0.7499999;0.0333334987;1.03969011;0.675049719;0.0164054444;10;49.7417998;0.666667;0;1.044444;0.994833678;0.994833976
21.555257;1.0396918;0.750052124;0.0182342702;0.721417557;0.0175374178;1.04516238;1.06079976;0.725094051;0.103351659;49.7418036;-5.21198194e-05;0.0151683149;0.749999922;0.0333335147;1.03969216;0.675046726;0.0164104819;10;49.7418038;0.666667;0;1.044444;0.994833708;0.994833947
21.556257;1.03969181;0.750049889;0.0182375972;0.721415417;0.017540636;1.04516337;1.06080066;0.725092394;0.103353667;49.7418046;-4.9920085e-05;0.0151649632;0.749999933;0.0333335161;1.03969219;0.675044729;0.0164134967;10;49.7418048;0.666667;0;1.044444;0.994833723;0.994833934
21.557257;1.03969282;0.750048766;0.0182398094;0.721413652;0.0175427701;1.04516536;1.06080255;0.725089011;0.103355578;49.7418066;-4.88303148e-05;0.0151627243;0.749999943;0.0333335132;1.03969321;0.675043732;0.016415509;10;49.7418068;0.666667;0;1.044444;0.994833737;0.994833922
21.558257;1.03969384;0.750046531;0.0182431292;0.721410818;0.0175459744;1.04516735;1.06080344;0.725086307;0.103357587;49.7418076;-4.66280946e-05;0.0151593764;0.749999953;0.0333335063;1.03969424;0.675041733;0.0164185187;10;49.7418079;0.666667;0;1.044444;0.99483375;0.994833911
21.559257;1.03969485;0.750045408;0.0182453347;0.721409054;0.0175481115;1.04516834;1.06080433;0.72508465;0.103359594;49.7418096;-4.55354159e-05;0.0151571417;0.749999963;0.0333334957;1.03969526;0.675040734;0.0164205261;10;49.7418099;0.666667;0;1.044444;0.994833762;0.994833901
21.560257;1.03969586;0.750043174;0.0182475374;0.721406222;0.01755025;1.04517033;1.06080622;0.725081267;0.103361505;49.7418106;-4.33298228e-05;0.015154909;0.749999972;0.0333334818;1.03969628;0.675038735;0.016422531;10;49.7418109;0.666667;0;1.044444;0.994833771;0.994833892
21.561257;1.03969687;0.750042053;0.0182508485;0.721404461;0.0175534583;1.04517232;1.06080711;0.72507961;0.103363514;49.7418116;-4.22332959e-05;0.0151515669;0.749999982;0.0333334652;1.0396973;0.675037734;0.0164255338;10;49.7418119;0.666667;0;1.044444;0.994833779;0.994833885
21.562257;1.03969789;0.750039823;0.0182530461;0.721401634;0.0175555988;1.04517331;1.06080801;0.725077951;0.103365523;49.7418126;-4.00233928e-05;0.0151493377;0.749999992;0.0333334463;1.03969832;0.675035733;0.0164275343;10;49.7418129;0.666667;0;1.044444;0.994833784;0.994833878
21.563257;1.0396979;0.750038705;0.0182563527;0.72140057;0.0175588254;1.04517531;1.0608089;0.725075245;0.103367531;49.7418146;-3.89221847e-05;0.0151459989;0.750000002;0.0333334259;1.03969834;0.675034732;0.0164305327;10;49.7418149;0.666667;0;1.044444;0.994833787;0.994833873
21.564257;1.03969892;0.750037589;0.0182585461;0.721398814;0.017560967;1.0451773;1.06081079;0.725072907;0.103368397;49.7418156;-3.78184481e-05;0.0151437722;0.750000013;0.0333334043;1.03969935;0.675033731;0.0164325293;10;49.741816;0.666667;0;1.044444;0.994833789;0.994833869
21.567257;1.03970198;0.750032028;0.0182662269;0.721391422;0.0175684618;1.0451813;1.06081358;0.725065761;0.103374416;49.7418187;-3.22686329e-05;0.015135985;0.750000045;0.0333333356;1.03970238;0.675028727;0.0164395105;10;49.741819;0.666667;0;1.044444;0.994833786;0.994833864
21.568257;1.039703;0.750030919;0.0182695257;0.721389675;0.0175716736;1.0451833;1.06081546;0.725063424;0.103376328;49.7418197;-3.11537053e-05;0.0151326492;0.750000056;0.0333333126;1.03970339;0.675027727;0.0164425029;10;49.7418201;0.666667;0;1.044444;0.994833784;0.994833864
21.569257;1.03970302;0.750029813;0.0182717129;0.721388622;0.0175738343;1.04518531;1.06081635;0.72506072;0.103378335;49.7418207;-3.00359852e-05;0.0151304251;0.750000067;0.0333332902;1.03970339;0.675026726;0.0164444951;10;49.7418211;0.666667;0;1.044444;0.994833781;0.994833865
21.571257;1.03970505;0.750026494;0.0182771977;0.721384065;0.0175791929;1.04518832;1.06081814;0.725057413;0.103382343;49.7418227;-2.66818687e-05;0.0151248682;0.750000088;0.0333332478;1.0397054;0.675023725;0.0164494788;10;49.7418231;0.666667;0;1.044444;0.994833775;0.994833868
21.572257;1.03970607;0.750024281;0.0182793843;0.721381252;0.0175813385;1.04518932;1.06082013;0.72505396;0.103384237;49.7418227;-2.44458954e-05;0.0151226463;0.750000098;0.0333332284;1.0397064;0.675021725;0.0164514703;10;49.7418231;0.666667;0;1.044444;0.994833771;0.99483387
21.573257;1.03970709;0.750023181;0.018281571;0.721379508;0.0175834841;1.04519133;1.06082102;0.725052312;0.103386237;49.7418237;-2.33190568e-05;0.0151204254;0.750000106;0.0333332102;1.0397074;0.675020725;0.0164534615;10;49.7418242;0.666667;0;1.044444;0.994833766;0.994833872
21.574257;1.03970711;0.750022084;0.018283758;0.721378457;0.0175856461;1.04519334;1.06082192;0.725049619;0.103388236;49.7418247;-2.21904066e-05;0.015117094;0.750000113;0.0333331933;1.03970739;0.675019725;0.0164554524;10;49.7418252;0.666667;0;1.044444;0.99483376;0.994833872
21.575257;1.03970813;0.750019876;0.0182870567;0.721375643;0.017588859;1.04519434;1.0608228;0.725047974;0.103390231;49.7418247;-1.99489547e-05;0.0151148742;0.750000119;0.0333331776;1.03970839;0.675017726;0.016458443;10;49.7418252;0.666667;0;1.044444;0.994833754;0.994833872
21.576257;1.03970915;0.75001878;0.0182892449;0.721373896;0.0175910017;1.04519635;1.06082469;0.725045653;0.103392128;49.7418257;-1.88170567e-05;0.0151126549;0.750000123;0.0333331629;1.03970939;0.675016727;0.0164604331;10;49.7418262;0.666667;0;1.044444;0.994834747;0.99483487
21.577257;1.03971017;0.750017684;0.0182914338;0.721372147;0.0175931425;1.04519736;1.06082558;0.725042964;0.103393072;49.7418267;-1.76837821e-05;0.0151093251;0.750000127;0.0333331488;1.03971038;0.675015727;0.0164624226;10;49.7418272;0.666667;0;1.044444;0.994834739;0.994834866
21.578257;1.03971119;0.750015478;0.0182947347;0.721369328;0.0175963495;1.04519936;1.06082657;0.725041249;0.103395051;49.7418267;-1.54382085e-05;0.015107107;0.75000013;0.033333135;1.03971138;0.675013727;0.0164654116;10;49.7418272;0.666667;0;1.044444;0.994834731;0.99483486
21.579257;1.03971121;0.750014381;0.0182969256;0.72136827;0.0175985012;1.04520037;1.06082746;0.725039609;0.103397039;49.7418277;-1.43027249e-05;0.0151048898;0.750000133;0.0333331212;1.03971137;0.675012728;0.0164674001;10;49.7418282;0.666667;0;1.044444;0.994834722;0.994834853
21.580257;1.03971223;0.750013285;0.0182991174;0.721366516;0.0176006317;1.04520237;1.06082835;0.725036922;0.103399027;49.7418277;-1.31664173e-05;0.0151026732;0.750000136;0.0333331072;1.03971236;0.675011727;0.016469388;10;49.7418282;0.666667;0;1.044444;0.994834713;0.994834843
21.581257;1.03971324;0.750012188;0.0183013104;0.721364759;0.0176027572;1.04520338;1.06083023;0.725034603;0.103400915;49.7418277;-1.20295924e-05;0.0150993465;0.75000014;0.033333093;1.03971335;0.675010726;0.0164713755;10;49.7418282;0.666667;0;1.044444;0.994834702;0.994834832
21.583257;1.03971527;0.75000888;0.0183068114;0.721360174;0.0176080618;1.04520738;1.06083211;0.7250302;0.103404876;49.7418288;-8.64502369e-06;0.0150949178;0.750000151;0.0333330646;1.03971533;0.675007721;0.0164763492;10;49.7418292;0.666667;0;1.044444;0.994834678;0.994834808
21.584257;1.03971528;0.750007781;0.0183090089;0.721359108;0.0176101894;1.04520839;1.06083299;0.725028558;0.103405813;49.7418288;-7.50927035e-06;0.0150927046;0.750000159;0.033333051;1.03971532;0.675006716;0.0164783357;10;49.7418292;0.666667;0;1.044444;0.994834665;0.994834794
21.586257;1.0397173;0.750004466;0.0183134098;0.721354516;0.0176143986;1.04521139;1.06083476;0.725025273;0.103409784;49.7418298;-4.13021032e-06;0.0150871711;0.750000182;0.0333330256;1.0397173;0.675003703;0.016482308;10;49.7418302;0.666667;0;1.044444;0.994834634;0.994834765
21.587257;1.03971831;0.750003362;0.0183167245;0.721352755;0.0176175674;1.0452134;1.06083676;0.725021827;0.103411661;49.7418299;-2.99848849e-06;0.0150849622;0.750000196;0.0333330138;1.03971829;0.675002693;0.0164852942;10;49.7418302;0.666667;0;1.044444;0.994834618;0.99483475
21.588257;1.03971832;0.750002255;0.0183189299;0.721351687;0.017619682;1.04521441;1.06083764;0.725020183;0.103413647;49.7418299;-1.86861162e-06;0.0150827553;0.750000213;0.0333330022;1.03971827;0.675001683;0.0164872807;10;49.7418302;0.666667;0;1.044444;0.994834602;0.994834733
21.589257;1.03971932;0.750001146;0.018321137;0.721349925;0.017621778;1.04521642;1.06083852;0.725018536;0.103415632;49.7418299;-7.40809309e-07;0.0150794396;0.75000023;0.0333329909;1.03971926;0.67500067;0.0164892678;10;49.7418302;0.666667;0;1.044444;0.994834586;0.994834716
21.591257;1.03972133;0.749997807;0.0183255561;0.721345332;0.0176259657;1.04521844;1.06084041;0.725015168;0.103418544;49.7418299;2.61978996e-06;0.0150750373;0.750000267;0.0333329681;1.03972123;0.674997639;0.0164932439;10;49.7418302;0.666667;0;1.044444;0.994834556;0.994834681
21.592257;1.03972134;0.749996688;0.0183277676;0.721344265;0.0176280747;1.04522045;1.06084131;0.725012475;0.103420529;49.74183;3.74208645e-06;0.0150728393;0.750000285;0.0333329566;1.03972122;0.674996621;0.0164952325;10;49.7418302;0.666667;0;1.044444;0.994834542;0.994834662
21.593257;1.03972235;0.749995566;0.0183310912;0.721342504;0.0176312341;1.04522145;1.06084219;0.72501083;0.103422515;49.74183;4.86323528e-06;0.0150706432;0.750000302;0.0333329447;1.0397222;0.674995601;0.0164982213;10;49.7418302;0.666667;0;1.044444;0.994834529;0.994834643
21.594257;1.03972335;0.74999444;0.0183333043;0.721340744;0.0176333236;1.04522346;1.06084408;0.725008505;0.103423356;49.74183;5.98343512e-06;0.0150684488;0.750000318;0.0333329327;1.03972318;0.674994581;0.0165002099;10;49.7418302;0.666667;0;1.044444;0.994834516;0.994834624
21.595257;1.03972436;0.749993313;0.0183355174;0.721338984;0.0176354117;1.04522447;1.06084507;0.725006787;0.103425332;49.741829;7.10273747e-06;0.0150662557;0.750000332;0.0333329204;1.03972416;0.674993562;0.0165021984;10;49.7418292;0.666667;0;1.044444;0.994834503;0.994834605
21.596257;1.03972437;0.749992184;0.0183377304;0.721337919;0.0176375158;1.04522648;1.06084596;0.725005144;0.103427319;49.741829;8.22113209e-06;0.0150629524;0.750000345;0.0333329079;1.03972414;0.674992542;0.0165041868;10;49.7418292;0.666667;0;1.044444;0.994834491;0.994834585
21.598257;1.0397264;0.749989921;0.0183421557;0.721334405;0.017641687;1.04522949;1.06084784;0.725001786;0.103431283;49.741829;1.04552364e-05;0.0150585695;0.750000363;0.033332883;1.03972609;0.674990506;0.0165081633;10;49.7418292;0.666667;0;1.044444;0.99483447;0.994834546
21.599257;1.03972741;0.749987677;0.0183443681;0.721331578;0.0176437715;1.04523049;1.06084873;0.724999099;0.103432225;49.741828;1.26822333e-05;0.015056378;0.75000037;0.0333328711;1.03972707;0.674988491;0.0165101516;10;49.7418282;0.666667;0;1.044444;0.994834462;0.994834527
21.600257;1.03972742;0.749986544;0.0183465802;0.721330514;0.0176458727;1.0452315;1.06084961;0.724997459;0.103434214;49.741828;1.37975249e-05;0.0150541862;0.750000375;0.0333328597;1.03972704;0.674987477;0.0165121399;10;49.7418282;0.666667;0;1.044444;0.994834455;0.994834508
21.603257;1.03973047;0.749983144;0.0183532097;0.721325233;0.0176521257;1.04523651;1.06085237;0.724992474;0.103439133;49.741827;1.71400082e-05;0.0150476074;0.750000385;0.0333328285;1.03972996;0.674984452;0.0165181047;10;49.7418272;0.666667;0;1.044444;0.994834448;0.994834456
21.604257;1.03973048;0.749982013;0.0183554167;0.721324163;0.0176542274;1.04523752;1.06085436;0.724990084;0.103441021;49.741826;1.82526581e-05;0.0150454125;0.750000388;0.0333328187;1.03972993;0.674983449;0.0165200928;10;49.7418262;0.666667;0;1.044444;0.994834451;0.99483444
21.605257;1.03973149;0.749980882;0.0183576221;0.721322398;0.0176563125;1.04523853;1.06085523;0.72498845;0.103443018;49.7418259;1.93642542e-05;0.0150432158;0.750000389;0.033332809;1.03973091;0.674982449;0.0165220806;10;49.7418262;0.666667;0;1.044444;0.994834457;0.994834425
21.606257;1.0397325;0.749979753;0.0183609373;0.721320629;0.0176594669;1.04524054;1.06085612;0.724986814;0.10344397;49.7418249;2.04746505e-05;0.0150410172;0.750000391;0.0333327999;1.03973188;0.674981452;0.016525068;10;49.7418252;0.666667;0;1.044444;0.994834466;0.99483441
21.607257;1.03973251;0.749978626;0.0183631401;0.721319552;0.0176615707;1.04524155;1.06085711;0.724985104;0.103445961;49.7418249;2.15837802e-05;0.0150388162;0.750000391;0.0333327917;1.03973185;0.674980458;0.0165270551;10;49.7418252;0.666667;0;1.044444;0.994834477;0.994834396
21.608257;1.03973352;0.7499775;0.0183653419;0.72131778;0.0176636589;1.04524356;1.06085799;0.724983467;0.103447965;49.7418239;2.26916311e-05;0.0150366128;0.750000389;0.0333327847;1.03973282;0.674979467;0.0165290422;10;49.7418242;0.666667;0;1.044444;0.99483449;0.994834383
21.610257;1.03973553;0.749975254;0.018369742;0.721314229;0.01766784;1.0452456;1.06085987;0.724980114;0.103450919;49.7418229;2.49033951e-05;0.0150310876;0.750000384;0.0333327763;1.03973477;0.674977493;0.0165330181;10;49.7418231;0.666667;0;1.044444;0.994834524;0.994834359
21.611257;1.03973553;0.749974133;0.0183708299;0.721313145;0.0176688815;1.04524761;1.06086076;0.724978474;0.103452928;49.7418219;2.60072028e-05;0.0150288773;0.750000379;0.0333327754;1.03973475;0.67497651;0.016534008;10;49.7418221;0.666667;0;1.044444;0.994834543;0.994834349
21.613257;1.03973753;0.749973007;0.0183752269;0.72131065;0.0176730734;1.04524965;1.06086263;0.724975113;0.103455894;49.7418198;2.70995187e-05;0.015025562;0.750000368;0.0333327811;1.0397367;0.674975546;0.0165379926;10;49.7418201;0.666667;0;1.044444;0.994834585;0.994834335
21.614257;1.03973752;0.74997189;0.018377425;0.72130956;0.0176751889;1.04525166;1.06086364;0.724973394;0.103457899;49.7418188;2.81993557e-05;0.0150233462;0.750000362;0.0333327873;1.03973668;0.674974565;0.0165399875;10;49.7418191;0.666667;0;1.044444;0.994834607;0.994834331
21.616257;1.03973951;0.74996966;0.0183818208;0.72130599;0.0176793903;1.04525369;1.06086554;0.724971072;0.103460881;49.7418178;3.03965961e-05;0.0150189106;0.75000035;0.0333328051;1.03973865;0.674972604;0.0165439829;10;49.741818;0.666667;0;1.044444;0.994834652;0.99483433
21.617257;1.0397395;0.749968547;0.0183840187;0.721304899;0.0176815105;1.04525569;1.06086643;0.724969425;0.103462905;49.7418168;3.14948542e-05;0.0150166905;0.750000344;0.0333328162;1.03973864;0.674971622;0.0165459833;10;49.741817;0.666667;0;1.044444;0.994834675;0.994834334
21.618257;1.03974048;0.749967434;0.0183862172;0.721303115;0.0176836152;1.0452567;1.06086732;0.724967776;0.103464932;49.7418157;3.25933823e-05;0.0150144684;0.750000339;0.0333328288;1.03973962;0.674970641;0.0165479855;10;49.741816;0.666667;0;1.044444;0.994834698;0.994834341
21.619257;1.03974147;0.749966322;0.0183884162;0.721301332;0.0176857213;1.0452577;1.06086833;0.724966053;0.103465906;49.7418147;3.36923358e-05;0.0150122448;0.750000335;0.0333328428;1.03974061;0.674969658;0.0165499891;10;49.741815;0.666667;0;1.044444;0.99483472;0.994834351
21.620257;1.03974145;0.749966322;0.0183906162;0.721301312;0.0176878459;1.04525969;1.06086923;0.724964404;0.10346794;49.7418137;3.36805731e-05;0.0150100195;0.750000331;0.0333328581;1.0397406;0.674969674;0.0165519939;10;49.741814;0.666667;0;1.044444;0.994834741;0.994834366
21.622257;1.03974342;0.749964102;0.0183950201;0.721297751;0.0176920645;1.04526167;1.06087114;0.724962081;0.103470962;49.7418117;3.58797568e-05;0.0150055652;0.750000324;0.0333328919;1.03974259;0.674967702;0.0165560054;10;49.7418119;0.666667;0;1.044444;0.99483478;0.994834406
21.623257;1.03974341;0.749962994;0.0183972244;0.721296666;0.017694192;1.04526365;1.06087214;0.724960358;0.103472997;49.7418107;3.69791561e-05;0.015003337;0.750000321;0.0333329102;1.03974259;0.674966714;0.0165580114;10;49.7418109;0.666667;0;1.044444;0.994834798;0.994834431
21.624257;1.03974439;0.749961889;0.0183983192;0.72129489;0.0176952346;1.04526464;1.06087305;0.724958711;0.103473997;49.7418096;3.80782479e-05;0.0150011088;0.750000318;0.0333329296;1.03974359;0.674965723;0.0165590173;10;49.7418099;0.666667;0;1.044444;0.994834814;0.994834459
21.625257;1.03974538;0.749961897;0.0184005267;0.721294184;0.0176973461;1.04526561;1.06087406;0.724956989;0.103476037;49.7418086;3.80659235e-05;0.0149988809;0.750000314;0.03333295;1.0397446;0.674965732;0.0165610229;10;49.7418089;0.666667;0;1.044444;0.99483483;0.99483449
21.626257;1.03974537;0.749960797;0.0184027361;0.721293107;0.017699475;1.04526659;1.06087495;0.724955341;0.103478089;49.7418066;3.91644993e-05;0.0149977643;0.75000031;0.0333329712;1.03974461;0.674964738;0.0165630284;10;49.7418069;0.666667;0;1.044444;0.994834845;0.994834523
21.627257;1.03974637;0.7499597;0.0184049475;0.721291337;0.0177015871;1.04526856;1.06087597;0.724954665;0.103479086;49.7418056;4.02630333e-05;0.0149955369;0.750000306;0.0333329926;1.03974561;0.674963744;0.0165650337;10;49.7418059;0.666667;0;1.044444;0.994834858;0.994834557
21.628257;1.03974736;0.749959718;0.0184071608;0.721290638;0.0177036997;1.04526953;1.06087686;0.724953016;0.103481142;49.7418046;4.02505955e-05;0.0149933097;0.7500003;0.033333014;1.03974662;0.674963748;0.0165670391;10;49.7418049;0.666667;0;1.044444;0.994834871;0.994834593
21.629257;1.03974737;0.749958628;0.0184093762;0.721289569;0.0177058299;1.0452705;1.06087787;0.72495129;0.103482142;49.7418035;4.13494966e-05;0.0149910834;0.750000294;0.0333330347;1.03974663;0.674962751;0.0165690449;10;49.7418039;0.666667;0;1.044444;0.994834882;0.99483463
21.630257;1.03974837;0.749957542;0.0184115938;0.721287807;0.0177079438;1.04527147;1.06087877;0.724950684;0.1034842;49.7418025;4.24485616e-05;0.014988858;0.750000286;0.0333330543;1.03974764;0.674961752;0.0165710512;10;49.7418029;0.666667;0;1.044444;0.994834892;0.994834668
21.631257;1.03974938;0.749956459;0.0184127024;0.721286049;0.0177089903;1.04527344;1.06087976;0.724948955;0.103486247;49.7418005;4.35475915e-05;0.0149866341;0.750000278;0.0333330723;1.03974865;0.674960753;0.0165720582;10;49.7418009;0.666667;0;1.044444;0.994834901;0.994834708
21.632257;1.03974939;0.749956489;0.0184149243;0.721286055;0.0177111239;1.0452744;1.06088066;0.724947298;0.103487257;49.7417995;4.35352237e-05;0.014984412;0.75000027;0.0333330883;1.03974866;0.674960753;0.0165740661;10;49.7417999;0.666667;0;1.044444;0.994834909;0.994834748
21.633257;1.03975041;0.74995541;0.0184171481;0.721284302;0.017713242;1.04527537;1.06088166;0.724946613;0.103489303;49.7417985;4.46335103e-05;0.0149833033;0.75000026;0.033333102;1.03974967;0.674959753;0.0165760746;10;49.7417989;0.666667;0;1.044444;0.994834916;0.994834789
21.634257;1.03975043;0.749955443;0.0184193739;0.721284312;0.0177153792;1.04527634;1.06088265;0.724944879;0.103490299;49.7417965;4.46202374e-05;0.0149810858;0.75000025;0.0333331132;1.03974968;0.674959754;0.0165780837;10;49.7417969;0.666667;0;1.044444;0.994834923;0.994834831
21.635257;1.03975144;0.749954364;0.0184216016;0.721282562;0.0177175015;1.04527831;1.06088354;0.724943218;0.103492353;49.7417955;4.57177987e-05;0.0149788708;0.750000238;0.0333331218;1.03975069;0.674958755;0.0165800932;10;49.7417959;0.666667;0;1.044444;0.994834929;0.994834872
21.636257;1.03975246;0.749953286;0.01842272;0.721280815;0.0177185573;1.04527928;1.06088454;0.724942529;0.103493346;49.7417944;4.68153468e-05;0.0149766579;0.750000226;0.0333331277;1.0397517;0.674957758;0.016581103;10;49.7417949;0.666667;0;1.044444;0.994834936;0.994834912
21.637257;1.03975248;0.74995332;0.0184249512;0.721280831;0.0177207008;1.04528025;1.06088543;0.724940868;0.103495395;49.7417924;4.68020614e-05;0.0149744468;0.750000212;0.0333331308;1.03975171;0.674957762;0.0165831128;10;49.7417929;0.666667;0;1.044444;0.994834943;0.994834951
21.638257;1.0397535;0.749952243;0.0184271838;0.721279086;0.0177228297;1.04528123;1.06088642;0.724939131;0.103496386;49.7417914;4.79004466e-05;0.0149733484;0.750000197;0.033333131;1.03975272;0.674956767;0.0165851226;10;49.7417919;0.666667;0;1.044444;0.99483495;0.994834988
21.639257;1.03975451;0.749952278;0.0184294179;0.721278411;0.0177249607;1.0452822;1.06088642;0.724939121;0.103498519;49.7417905;4.78885568e-05;0.0149711401;0.75000018;0.033333128;1.03975373;0.674956773;0.0165871323;10;49.7417909;0.666667;0;1.044444;0.994834957;0.994835023
21.640257;1.03975453;0.749951201;0.0184305421;0.721277362;0.0177260426;1.04528418;1.0608873;0.724937461;0.103500566;49.7417885;4.89888589e-05;0.0149689324;0.750000162;0.0333331217;1.03975374;0.674955781;0.0165881416;10;49.7417889;0.666667;0;1.044444;0.994834964;0.994835056
21.641257;1.03975554;0.749950124;0.0184327788;0.72127562;0.0177281785;1.04528516;1.0608883;0.724936773;0.103501554;49.7417875;5.00903469e-05;0.0149667249;0.750000141;0.0333331122;1.03975475;0.67495479;0.0165901502;10;49.7417879;0.666667;0;1.044444;0.994834972;0.994835086
21.642257;1.03975555;0.749950158;0.0184350167;0.721275642;0.017730334;1.04528614;1.06088918;0.724935114;0.1035036;49.7417855;5.00817831e-05;0.0149656282;0.750000119;0.0333330999;1.03975476;0.674954801;0.0165921578;10;49.7417859;0.666667;0;1.044444;0.99483498;0.994835113
21.644257;1.03975757;0.74994911;0.018438384;0.72127323;0.0177335488;1.04528812;1.06089119;0.724932698;0.103506622;49.7417825;5.11775358e-05;0.0149612107;0.750000069;0.0333330688;1.03975678;0.674953827;0.0165951691;10;49.741783;0.666667;0;1.044444;0.994834998;0.994835158
21.645257;1.03975758;0.749948029;0.0184406241;0.721272184;0.0177357105;1.04528911;1.06089207;0.724932091;0.103507619;49.7417816;5.22811446e-05;0.0149601119;0.750000042;0.033333051;1.03975679;0.674952843;0.0165971727;10;49.741782;0.666667;0;1.044444;0.994835007;0.994835176
21.646257;1.03975858;0.749948058;0.0184428645;0.721271513;0.0177378566;1.0452911;1.06089308;0.724930364;0.103509652;49.7417796;5.22735444e-05;0.0149579014;0.750000014;0.0333330324;1.0397578;0.674952861;0.0165991747;10;49.74178;0.666667;0;1.044444;0.994835017;0.994835191
21.647257;1.03975859;0.749946975;0.0184439938;0.721270467;0.0177389521;1.0452921;1.06089409;0.724929686;0.103510637;49.7417776;5.33769536e-05;0.0149556902;0.749999984;0.0333330131;1.03975781;0.674951882;0.0166001752;10;49.7417781;0.666667;0;1.044444;0.994835027;0.994835204
21.648257;1.03975959;0.749947001;0.0184462344;0.721269796;0.0177410999;1.04529309;1.06089498;0.724928038;0.103512678;49.7417767;5.33691458e-05;0.0149534783;0.749999954;0.0333329932;1.03975883;0.674951905;0.0166021738;10;49.7417771;0.666667;0;1.044444;0.994835038;0.994835215
21.649257;1.03975959;0.749945915;0.0184484746;0.721268751;0.0177432652;1.04529409;1.060895;0.724928043;0.103513757;49.7417747;5.44723217e-05;0.014952377;0.749999923;0.0333329731;1.03975884;0.67495093;0.0166041703;10;49.7417751;0.666667;0;1.044444;0.99483505;0.994835224
21.651257;1.03976158;0.749945961;0.0184518429;0.721267408;0.0177464938;1.04529609;1.06089692;0.72492573;0.103516777;49.7417718;5.44562316e-05;0.0149479511;0.74999986;0.0333329325;1.03976087;0.674950986;0.0166071567;10;49.7417722;0.666667;0;1.044444;0.994835076;0.994835238
21.652257;1.03976158;0.749944871;0.0184540818;0.721266361;0.0177486591;1.04529709;1.06089795;0.724924014;0.103518802;49.7417699;5.55595533e-05;0.0149468486;0.749999828;0.0333329122;1.03976088;0.674950018;0.0166091463;10;49.7417702;0.666667;0;1.044444;0.994835091;0.994835244
21.653257;1.03976257;0.749944893;0.0184552091;0.721265688;0.0177497383;1.04529909;1.06089896;0.724923347;0.103519781;49.7417689;5.55523137e-05;0.0149446344;0.749999797;0.0333328921;1.0397619;0.674950052;0.0166101339;10;49.7417692;0.666667;0;1.044444;0.994835105;0.99483525
21.654257;1.03976256;0.749943802;0.0184574467;0.721264641;0.0177519024;1.04530009;1.06089986;0.724921708;0.103521815;49.741767;5.66570009e-05;0.0149424195;0.749999766;0.0333328724;1.03976191;0.674949088;0.0166121195;10;49.7417672;0.666667;0;1.044444;0.99483512;0.994835256
21.656257;1.03976453;0.749943841;0.0184608087;0.721263292;0.0177551254;1.0453021;1.06090091;0.724921052;0.103524907;49.7417641;5.66475527e-05;0.0149390986;0.749999706;0.033332835;1.03976393;0.674949165;0.0166150864;10;49.7417643;0.666667;0;1.044444;0.994835147;0.994835266
21.657257;1.03976452;0.749942747;0.0184630443;0.721262244;0.0177572869;1.0453031;1.06090192;0.724919336;0.103525878;49.7417621;5.77560696e-05;0.0149379926;0.749999678;0.0333328176;1.03976394;0.674948205;0.0166170681;10;49.7417623;0.666667;0;1.044444;0.994835159;0.994835272
21.658257;1.03976551;0.749942765;0.0184641684;0.721261569;0.0177583616;1.04530411;1.06090283;0.724918743;0.103526858;49.7417601;5.77551245e-05;0.0149357749;0.749999651;0.0333328012;1.03976496;0.674948246;0.0166180489;10;49.7417603;0.666667;0;1.044444;0.994835169;0.994835277
21.659257;1.03976549;0.749942781;0.0184664036;0.721261588;0.0177605212;1.04530512;1.06090384;0.724918074;0.103528872;49.7417582;5.77559843e-05;0.0149335567;0.749999626;0.0333327857;1.03976497;0.674948287;0.0166200291;10;49.7417583;0.666667;0;1.044444;0.994835178;0.994835283
21.660257;1.03976647;0.749941687;0.0184675277;0.721259844;0.0177615943;1.04530612;1.06090485;0.724916357;0.103529836;49.7417572;5.88698673e-05;0.0149324493;0.749999603;0.0333327709;1.03976598;0.674947329;0.0166210088;10;49.7417574;0.666667;0;1.044444;0.994835185;0.994835288
21.661257;1.03976645;0.749941703;0.0184697632;0.721259861;0.0177637521;1.04530713;1.06090587;0.724915686;0.103531847;49.7417553;5.88745119e-05;0.0149302304;0.749999585;0.0333327567;1.03976599;0.674947371;0.0166229882;10;49.7417554;0.666667;0;1.044444;0.99483419;0.994834293
21.662257;1.03976744;0.74994172;0.0184719993;0.721259182;0.0177658917;1.04530814;1.06090577;0.724915767;0.103532915;49.7417533;5.88808521e-05;0.0149291219;0.749999571;0.0333327433;1.039767;0.674947413;0.0166249674;10;49.7417534;0.666667;0;1.044444;0.994834195;0.994834298
21.663257;1.03976742;0.749940625;0.0184731249;0.721258128;0.0177669792;1.04530915;1.06090678;0.724914045;0.10353492;49.7417514;5.99998218e-05;0.0149269014;0.749999561;0.0333327307;1.03976701;0.674946455;0.0166259463;10;49.7417514;0.666667;0;1.044444;0.994834198;0.994834303
21.664257;1.0397684;0.74994064;0.0184753621;0.721257449;0.0177691174;1.04531117;1.06090779;0.724913369;0.103535876;49.7417504;6.00090997e-05;0.0149246798;0.749999556;0.0333327188;1.03976802;0.674946497;0.016627925;10;49.7417504;0.666667;0;1.044444;0.9948342;0.994834308
21.665257;1.03976837;0.749940654;0.0184764884;0.721257462;0.017770204;1.04531218;1.06090879;0.72491269;0.103536829;49.7417484;6.00197382e-05;0.0149235683;0.749999556;0.0333327077;1.03976804;0.674946538;0.0166289035;10;49.7417484;0.666667;0;1.044444;0.994834202;0.994834312
21.666257;1.03976935;0.749940667;0.018478726;0.72125678;0.0177723424;1.04531319;1.06090969;0.724912083;0.103538839;49.7417465;6.00316879e-05;0.0149213447;0.74999956;0.0333326971;1.03976905;0.674946578;0.0166308821;10;49.7417465;0.666667;0;1.044444;0.994834204;0.994834316
21.667257;1.03977033;0.749939568;0.0184798524;0.72125503;0.0177734128;1.04531421;1.0609097;0.724911031;0.103539885;49.7417445;6.11560276e-05;0.0149202312;0.749999568;0.033332687;1.03977006;0.674945616;0.0166318607;10;49.7417445;0.666667;0;1.044444;0.994834206;0.99483432
21.668257;1.0397703;0.749939578;0.0184820895;0.721255042;0.0177755698;1.04531522;1.0609107;0.724910345;0.103541879;49.7417425;6.11705083e-05;0.0149180055;0.749999578;0.0333326776;1.03977007;0.674945653;0.0166338396;10;49.7417425;0.666667;0;1.044444;0.994834209;0.994834323
21.669257;1.03977127;0.749939587;0.0184832145;0.72125436;0.0177766422;1.04531624;1.0609117;0.724909656;0.103542824;49.7417415;6.11861859e-05;0.0149168898;0.74999959;0.0333326692;1.03977108;0.674945687;0.0166348188;10;49.7417415;0.666667;0;1.044444;0.994834211;0.994834325
21.670257;1.03977125;0.749939595;0.0184854494;0.721254372;0.0177788013;1.04531725;1.06091271;0.724908965;0.103543766;49.7417396;6.12029311e-05;0.014914662;0.749999605;0.033332662;1.03977109;0.674945718;0.0166367986;10;49.7417395;0.666667;0;1.044444;0.994834213;0.994834326
21.671257;1.03977221;0.7499396;0.0184865712;0.72125369;0.0177798759;1.04531827;1.06091359;0.724908347;0.103545765;49.7417376;6.12205016e-05;0.0149135446;0.74999962;0.033332656;1.0397721;0.674945746;0.0166377793;10;49.7417375;0.666667;0;1.044444;0.994834215;0.994834326
21.672257;1.03977218;0.749938493;0.0184888019;0.721252633;0.0177820373;1.04531929;1.06091359;0.724907285;0.1035468;49.7417356;6.23496718e-05;0.0149113153;0.749999637;0.0333326514;1.03977211;0.674944771;0.0166397611;10;49.7417356;0.666667;0;1.044444;0.994834216;0.994834324
21.673257;1.03977315;0.749938495;0.018489919;0.721251951;0.0177831136;1.04532031;1.06091458;0.72490659;0.103548785;49.7417336;6.23678785e-05;0.0149101965;0.749999654;0.0333326482;1.03977312;0.674944792;0.0166407441;10;49.7417336;0.666667;0;1.044444;0.994834217;0.99483432
21.674257;1.03977311;0.749938494;0.0184921446;0.721251962;0.0177852761;1.04532133;1.06091558;0.724905893;0.103549722;49.7417316;6.23859795e-05;0.0149079662;0.74999967;0.0333326462;1.03977313;0.674944811;0.0166427284;10;49.7417316;0.666667;0;1.044444;0.994834217;0.994834315
21.675257;1.03977408;0.74993849;0.0184932563;0.721251279;0.0177863529;1.04532235;1.06091657;0.724905195;0.103550658;49.7417306;6.24038397e-05;0.0149068466;0.749999685;0.0333326455;1.03977414;0.674944826;0.0166437139;10;49.7417306;0.666667;0;1.044444;0.994834216;0.994834308
21.676257;1.03977404;0.749938484;0.0184954765;0.721251289;0.017788515;1.04532338;1.06091657;0.724905175;0.103552739;49.7417286;6.242145e-05;0.0149046157;0.749999699;0.0333326459;1.03977415;0.674944838;0.0166457006;10;49.7417286;0.666667;0;1.044444;0.994834215;0.9948343
21.677257;1.039775;0.749938475;0.018496583;0.721250606;0.0177895907;1.0453244;1.06091745;0.72490455;0.103553686;49.7417266;6.24389539e-05;0.0149034961;0.74999971;0.0333326475;1.03977516;0.674944848;0.0166466888;10;49.7417266;0.666667;0;1.044444;0.994834213;0.99483429
21.678257;1.03977496;0.749938463;0.0184987985;0.721250615;0.0177917506;1.04532542;1.06091844;0.724903848;0.103554622;49.7417246;6.24565874e-05;0.0149012654;0.749999719;0.0333326504;1.03977517;0.674944855;0.0166486787;10;49.7417246;0.666667;0;1.044444;0.994834211;0.994834279
21.679257;1.03977592;0.749937337;0.0184999012;0.721248861;0.0177928229;1.04532644;1.06091943;0.724902097;0.103556606;49.7417226;6.35856182e-05;0.0149001457;0.749999726;0.0333326546;1.03977618;0.674943861;0.0166496703;10;49.7417225;0.666667;0;1.044444;0.994834207;0.994834267
21.680257;1.03977588;0.74993732;0.0185010026;0.721248868;0.0177939098;1.04532746;1.06091943;0.724902073;0.103557639;49.7417206;6.36037979e-05;0.0148979144;0.74999973;0.0333326599;1.03977619;0.674943864;0.0166506638;10;49.7417205;0.666667;0;1.044444;0.994834203;0.994834254
21.681257;1.03977683;0.7499373;0.0185032144;0.72124818;0.0177960455;1.04532848;1.06092042;0.724901369;0.103559622;49.7417186;6.36220512e-05;0.0148967939;0.749999732;0.0333326662;1.0397772;0.674943864;0.0166526595;10;49.7417185;0.666667;0;1.044444;0.994834197;0.99483424
21.682257;1.03977679;0.749937277;0.0185043149;0.721248185;0.0177971268;1.0453295;1.06092141;0.724900664;0.103560557;49.7417176;6.36400869e-05;0.0148956733;0.749999732;0.0333326735;1.03977721;0.674943863;0.0166536575;10;49.7417175;0.666667;0;1.044444;0.99483419;0.994834226
21.683257;1.03977775;0.749937253;0.0185065267;0.721247494;0.0177992567;1.04533051;1.06092239;0.724899959;0.103561492;49.7417156;6.36575601e-05;0.0148934418;0.749999729;0.0333326819;1.03977821;0.674943858;0.016655658;10;49.7417155;0.666667;0;1.044444;0.994834182;0.994834211
21.684257;1.03977771;0.749937226;0.0185076276;0.721247495;0.0178003324;1.04533153;1.06092238;0.724899934;0.103563572;49.7417136;6.36741273e-05;0.0148923223;0.749999725;0.0333326917;1.03977822;0.674943852;0.016656661;10;49.7417135;0.666667;0;1.044444;0.994834173;0.994834197
21.685257;1.03977868;0.749937198;0.0185087289;0.721246802;0.0178013886;1.04533254;1.06092337;0.724899229;0.103564506;49.7417116;6.36895033e-05;0.0148900928;0.74999972;0.0333327031;1.03977923;0.674943843;0.0166576663;10;49.7417114;0.666667;0;1.044444;0.994834163;0.994834183
21.686257;1.03977864;0.749937168;0.0185109417;0.721246799;0.0178035286;1.04533355;1.06092424;0.7248986;0.103565451;49.7417096;6.37035206e-05;0.0148889755;0.749999713;0.0333327165;1.03977923;0.674943833;0.0166596738;10;49.7417094;0.666667;0;1.044444;0.994834152;0.99483417
21.687257;1.03977961;0.749937138;0.0185120439;0.721246102;0.0178045815;1.04533456;1.06092422;0.724898575;0.10356753;49.7417076;6.37161725e-05;0.0148878593;0.749999705;0.0333327324;1.03978023;0.674943821;0.0166606832;10;49.7417074;0.666667;0;1.044444;0.994834141;0.994834157
21.688257;1.03977959;0.749937107;0.0185142576;0.721246097;0.0178067188;1.04533456;1.06092521;0.724897873;0.103568465;49.7417056;6.37276079e-05;0.0148856328;0.749999697;0.0333327507;1.03978023;0.674943807;0.0166626944;10;49.7417054;0.666667;0;1.044444;0.99483413;0.994834144
21.689257;1.03978056;0.749937076;0.0185153606;0.721245399;0.0178077693;1.04533557;1.06092618;0.724897172;0.1035694;49.7417036;6.37380654e-05;0.0148845181;0.749999688;0.0333327714;1.03978123;0.674943793;0.0166637073;10;49.7417034;0.666667;0;1.044444;0.994834118;0.994834131
21.690257;1.03978054;0.749937045;0.0185164635;0.721245394;0.017808836;1.04533657;1.06092715;0.724896472;0.103570336;49.7417016;6.37477824e-05;0.0148822931;0.749999679;0.0333327944;1.03978123;0.674943777;0.016664722;10;49.7417013;0.666667;0;1.044444;0.994834106;0.994834118
21.691257;1.03978153;0.749937014;0.0185186773;0.721244695;0.0178109534;1.04533757;1.06092712;0.724896453;0.103572415;49.7417006;6.37569533e-05;0.01488118;0.74999967;0.0333328192;1.03978223;0.674943761;0.0166667385;10;49.7417003;0.666667;0;1.044444;0.994834093;0.994834105
21.692257;1.03978152;0.749936982;0.0185197798;0.72124469;0.0178120187;1.04533857;1.0609281;0.724895755;0.103573352;49.7416986;6.37657272e-05;0.0148800677;0.749999662;0.0333328454;1.03978222;0.674943744;0.0166677567;10;49.7416983;0.666667;0;1.044444;0.99483408;0.994834092
21.693257;1.03978252;0.749936951;0.0185208821;0.72124399;0.0178130663;1.04533957;1.06092906;0.72489506;0.103574288;49.7416966;6.37741692e-05;0.0148778453;0.749999653;0.0333328726;1.03978321;0.674943727;0.0166687766;10;49.7416963;0.666667;0;1.044444;0.994834067;0.994834078
21.694257;1.03978252;0.749936921;0.0185230953;0.721243983;0.0178151994;1.04534056;1.06092903;0.724895045;0.103576367;49.7416945;6.37822291e-05;0.0148767352;0.749999646;0.0333329003;1.0397832;0.674943709;0.0166707979;10;49.7416942;0.666667;0;1.044444;0.994834054;0.994834065
21.695257;1.03978352;0.749936892;0.0185241972;0.721243282;0.0178162465;1.04534155;1.06093;0.724894353;0.103577304;49.7416925;6.37898206e-05;0.0148756263;0.749999638;0.0333329282;1.03978419;0.67494369;0.0166718204;10;49.7416922;0.666667;0;1.044444;0.994834042;0.994834051
21.697257;1.03978355;0.749936837;0.0185275121;0.721243263;0.0178194427;1.04534353;1.06093094;0.724893651;0.10357927;49.7416885;6.38034691e-05;0.0148723007;0.749999626;0.0333329838;1.03978416;0.674943651;0.0166748689;10;49.7416882;0.666667;0;1.044444;0.994834021;0.994834022
21.698257;1.03978457;0.749936812;0.0185286137;0.721242559;0.017820489;1.04534452;1.0609319;0.724892963;0.10358125;49.7416865;6.38094258e-05;0.0148711949;0.74999962;0.0333330111;1.03978514;0.67494363;0.0166758945;10;49.7416862;0.666667;0;1.044444;0.994834012;0.994834007
21.699257;1.03978459;0.749937901;0.0185297151;0.721243614;0.0178215521;1.04534451;1.06093287;0.724893323;0.103582182;49.7416845;6.27034845e-05;0.0148689784;0.749999616;0.0333330379;1.03978512;0.674944608;0.0166769208;10;49.7416842;0.666667;0;1.044444;0.994834005;0.994833991
21.700257;1.03978561;0.74993788;0.0185319273;0.721242907;0.0178236663;1.0453455;1.06093285;0.724893317;0.10358321;49.7416834;6.27075562e-05;0.0148678731;0.749999612;0.033333064;1.0397861;0.674944586;0.0166789475;10;49.7416832;0.666667;0;1.044444;0.994833999;0.994833975
21.701257;1.03978563;0.749937862;0.0185330281;0.721242891;0.0178247285;1.04534648;1.06093381;0.724892632;0.103584141;49.7416814;6.27101187e-05;0.0148667674;0.749999609;0.0333330894;1.03978607;0.674944563;0.0166799742;10;49.7416811;0.666667;0;1.044444;0.994833993;0.99483396
21.702257;1.03978666;0.749937846;0.0185341284;0.721242179;0.0178257727;1.04534747;1.06093478;0.724891949;0.103586118;49.7416794;6.27107973e-05;0.0148656611;0.749999606;0.0333331141;1.03978705;0.67494454;0.0166810008;10;49.7416791;0.666667;0;1.044444;0.994833989;0.994833945
21.703257;1.03978668;0.749937832;0.0185352282;0.72124216;0.0178268335;1.04534846;1.06093475;0.724891946;0.103587144;49.7416774;6.27093608e-05;0.0148634426;0.749999604;0.0333331382;1.03978703;0.674944516;0.0166820272;10;49.7416771;0.666667;0;1.044444;0.994833985;0.994833931
21.704257;1.03978771;0.74993782;0.0185374381;0.721241445;0.0178289453;1.04534945;1.06093573;0.724891265;0.103588073;49.7416754;6.27057053e-05;0.0148623343;0.749999602;0.033333162;1.039788;0.674944492;0.0166840531;10;49.7416751;0.666667;0;1.044444;0.994832981;0.994832916
21.705257;1.03978773;0.749937809;0.0185385361;0.721241421;0.0178300052;1.04535043;1.06093669;0.724890585;0.103589001;49.7416734;6.26997766e-05;0.014861225;0.749999601;0.0333331858;1.03978798;0.674944468;0.0166850782;10;49.7416731;0.666667;0;1.044444;0.994832976;0.994832903
21.706257;1.03978776;0.749937801;0.0185396331;0.721241396;0.0178310651;1.04535142;1.06093666;0.724890584;0.103591074;49.7416714;6.26914813e-05;0.0148590035;0.7499996;0.0333332098;1.03978796;0.674944444;0.0166861024;10;49.7416711;0.666667;0;1.044444;0.994832971;0.99483289
21.707257;1.03978878;0.749938904;0.0185407291;0.721241744;0.017832108;1.04535141;1.06093763;0.724890953;0.103592003;49.7416704;6.15695604e-05;0.014857892;0.7499996;0.0333332338;1.03978894;0.674945421;0.0166871252;10;49.74167;0.666667;0;1.044444;0.994832966;0.994832878
21.708257;1.03978881;0.749938898;0.0185429354;0.721241715;0.017834237;1.04535239;1.06093859;0.724890275;0.103592933;49.7416684;6.15561567e-05;0.0148567794;0.7499996;0.0333332578;1.03978892;0.674945398;0.0166891462;10;49.741668;0.666667;0;1.044444;0.994832959;0.994832868
21.709257;1.03978983;0.749938893;0.0185440299;0.721240993;0.0178352802;1.04535338;1.06093856;0.724890277;0.10359396;49.7416664;6.15402539e-05;0.0148556658;0.749999601;0.0333332814;1.0397899;0.674945376;0.016690165;10;49.741666;0.666667;0;1.044444;0.994832952;0.994832859
21.710257;1.03978986;0.74993889;0.0185451237;0.721240964;0.0178363403;1.04535436;1.06093951;0.724889602;0.103594892;49.7416643;6.15220737e-05;0.0148545512;0.749999602;0.0333333045;1.03978988;0.674945356;0.0166911814;10;49.741664;0.666667;0;1.044444;0.994832943;0.994832852
21.711257;1.03979088;0.749938888;0.0185462166;0.721240242;0.0178373827;1.04535535;1.06093948;0.724889606;0.103596968;49.7416623;6.15018804e-05;0.0148523247;0.749999603;0.0333333269;1.03979086;0.674945336;0.0166921956;10;49.741662;0.666667;0;1.044444;0.994832934;0.994832848
21.712257;1.03979091;0.749940001;0.0185473089;0.721241282;0.0178384413;1.04535633;1.06094045;0.72488998;0.103597901;49.7416613;6.03688445e-05;0.0148512085;0.749999605;0.0333333486;1.03979085;0.674946318;0.0166932076;10;49.7416609;0.666667;0;1.044444;0.994832924;0.994832845
21.713257;1.03979093;0.749940004;0.0185495117;0.721241255;0.0178405676;1.04535631;1.06094141;0.724889308;0.103598836;49.7416593;6.03454679e-05;0.0148500918;0.749999607;0.0333333698;1.03979083;0.674946301;0.0166952178;10;49.7416589;0.666667;0;1.044444;0.994832913;0.994832845
21.714257;1.03979196;0.74994001;0.0185506031;0.721240535;0.0178416077;1.0453573;1.06094138;0.724889315;0.103599868;49.7416573;6.03208695e-05;0.0148489751;0.749999609;0.0333333906;1.03979182;0.674946285;0.0166962264;10;49.7416569;0.666667;0;1.044444;0.994832902;0.994832847
21.715257;1.03979198;0.749940018;0.0185516943;0.72124051;0.0178426644;1.04535828;1.06094235;0.724888644;0.103600804;49.7416553;6.02951961e-05;0.0148467476;0.749999612;0.0333334112;1.03979181;0.67494627;0.0166972336;10;49.7416549;0.666667;0;1.044444;0.994832891;0.994832851
