time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.716257;1.03979301;0.749940028;0.0185527857;0.721239793;0.0178437038;1.04535927;1.06094233;0.724888651;0.103602886;49.7416533;6.026854e-05;0.0148456322;0.749999614;0.033333432;1.0397928;0.674946256;0.0166982396;10;49.7416529;0.666667;0;1.044444;0.994832881;0.994832857
21.717257;1.03979303;0.749941151;0.0185538774;0.721240841;0.0178447605;1.04536025;1.0609433;0.724889025;0.103603824;49.7416523;5.91299004e-05;0.014844518;0.749999616;0.0333334533;1.0397928;0.674947243;0.0166992447;10;49.7416519;0.666667;0;1.044444;0.994832872;0.994832864
21.718257;1.03979405;0.749941166;0.0185560809;0.721240129;0.0178468685;1.04536024;1.06094427;0.724888352;0.103604762;49.7416503;5.91016838e-05;0.0148434056;0.749999618;0.0333334752;1.03979379;0.674947232;0.016701249;10;49.7416498;0.666667;0;1.044444;0.994832864;0.994832872
21.720257;1.03979408;0.749941199;0.0185582673;0.721240105;0.0178489816;1.04536222;1.06094523;0.72488768;0.103606738;49.7416462;5.90444136e-05;0.0148411872;0.749999623;0.0333335222;1.0397938;0.674947213;0.0167032566;10;49.7416458;0.666667;0;1.044444;0.99483285;0.994832891
21.721257;1.0397951;0.749942328;0.0185593616;0.721240474;0.0178500205;1.04536321;1.06094533;0.724888653;0.103607762;49.7416452;5.79049835e-05;0.0148389705;0.749999625;0.0333335478;1.03979481;0.674948205;0.0167042602;10;49.7416448;0.666667;0;1.044444;0.994832843;0.994832901
21.722257;1.03979511;0.749942347;0.0185604566;0.721240472;0.0178510762;1.0453642;1.06094631;0.724887975;0.103609747;49.7416432;5.78772474e-05;0.0148378676;0.749999628;0.0333335748;1.03979482;0.6749482;0.0167052638;10;49.7416428;0.666667;0;1.044444;0.994832837;0.994832913
21.723257;1.03979612;0.749942366;0.0185615526;0.721239782;0.0178521143;1.0453642;1.0609473;0.724887296;0.103610684;49.7416411;5.78502021e-05;0.0148367671;0.74999963;0.0333336027;1.03979583;0.674948196;0.0167062673;10;49.7416408;0.666667;0;1.044444;0.994832831;0.994832925
21.724257;1.03979613;0.749943495;0.0185626498;0.721240856;0.0178531692;1.04536519;1.06094729;0.724888344;0.103611717;49.7416391;5.67127417e-05;0.0148356688;0.749999633;0.0333336311;1.03979585;0.674949193;0.016707271;10;49.7416388;0.666667;0;1.044444;0.994832826;0.994832937
21.725257;1.03979614;0.749943514;0.0185648597;0.721240866;0.0178552923;1.04536619;1.06094828;0.724887665;0.103612652;49.7416381;5.66870624e-05;0.0148345723;0.749999636;0.0333336592;1.03979586;0.674949193;0.0167092748;10;49.7416377;0.666667;0;1.044444;0.994832822;0.994832951
21.726257;1.03979715;0.749943533;0.01856596;0.721240185;0.0178563296;1.04536719;1.06094828;0.724887666;0.103613684;49.741636;5.66619905e-05;0.0148334774;0.749999639;0.0333336867;1.03979688;0.674949196;0.0167102789;10;49.7416357;0.666667;0;1.044444;0.994832817;0.994832967
21.727257;1.03979716;0.749944662;0.0185670623;0.721241267;0.0178573843;1.0453672;1.06094927;0.724888036;0.103614618;49.741634;5.55262409e-05;0.0148323834;0.749999643;0.0333337131;1.0397969;0.6749502;0.0167112831;10;49.7416337;0.666667;0;1.044444;0.994832814;0.994832984
21.728257;1.03979817;0.74994468;0.0185681666;0.721240589;0.0178584224;1.0453682;1.06094927;0.724888038;0.103615648;49.741633;5.55017669e-05;0.0148312897;0.749999648;0.0333337382;1.03979793;0.674950206;0.0167122875;10;49.7416327;0.666667;0;1.044444;0.994832811;0.994833002
21.729257;1.03979818;0.749944698;0.0185692732;0.721240605;0.0178594783;1.04536921;1.06095028;0.724887363;0.103617629;49.7416309;5.54771772e-05;0.0148290847;0.749999652;0.0333337619;1.03979795;0.674950215;0.0167132919;10;49.7416307;0.666667;0;1.044444;0.99483281;0.994833021
21.730257;1.03979818;0.749944716;0.0185703821;0.721240623;0.0178605353;1.04537022;1.06095128;0.724887735;0.103618559;49.7416289;5.54522033e-05;0.0148279898;0.749999658;0.0333337841;1.03979797;0.674950225;0.016714296;10;49.7416287;0.666667;0;1.044444;0.99483281;0.99483304
21.731257;1.03979919;0.749945845;0.0185714934;0.721241015;0.017861576;1.04537023;1.0609514;0.724887665;0.103619575;49.7416278;5.431551e-05;0.0148268936;0.749999664;0.0333338047;1.039799;0.674951237;0.0167152996;10;49.7416276;0.666667;0;1.044444;0.994832811;0.994833059
21.732257;1.0397992;0.749945862;0.018572607;0.721241034;0.0178626348;1.04537124;1.06095241;0.724886992;0.103620503;49.7416258;5.42892405e-05;0.0148257958;0.749999671;0.0333338237;1.03979902;0.674951249;0.0167163028;10;49.7416256;0.666667;0;1.044444;0.994832814;0.994833077
21.733257;1.0397992;0.749945878;0.0185737226;0.721241053;0.0178636946;1.04537225;1.06095243;0.724888047;0.103621527;49.7416248;5.42624178e-05;0.0148246959;0.749999678;0.033333841;1.03979904;0.674951263;0.0167173055;10;49.7416246;0.666667;0;1.044444;0.994832817;0.994833095
21.734257;1.03980021;0.749947004;0.0185748401;0.721241447;0.0178647381;1.04537327;1.06095343;0.724887377;0.103622453;49.7416227;5.31242592e-05;0.014823594;0.749999686;0.0333338566;1.03980006;0.674952277;0.0167183078;10;49.7416226;0.666667;0;1.044444;0.994832821;0.994833111
21.735257;1.03980021;0.749947017;0.018575959;0.721241466;0.0178657995;1.04537329;1.06095345;0.724887388;0.103623475;49.7416207;5.30974496e-05;0.0148224899;0.749999694;0.0333338705;1.03980009;0.674952291;0.0167193098;10;49.7416206;0.666667;0;1.044444;0.994832826;0.994833126
21.736257;1.03980122;0.749948139;0.018577079;0.72124186;0.0178668443;1.0453743;1.06095446;0.724887769;0.103624401;49.7416196;5.19603195e-05;0.0148213833;0.749999703;0.0333338828;1.0398011;0.674953305;0.0167203117;10;49.7416196;0.666667;0;1.044444;0.994832831;0.994833141
21.738257;1.03980123;0.749948158;0.0185793209;0.721241896;0.0178689684;1.04537534;1.0609555;0.724887119;0.10362635;49.7416166;5.19131275e-05;0.0148191621;0.749999721;0.0333339031;1.03980114;0.674953333;0.0167223153;10;49.7416166;0.666667;0;1.044444;0.994832841;0.994833167
21.739257;1.03980224;0.749949276;0.0185815529;0.721242287;0.0178710815;1.04537636;1.06095563;0.724888106;0.103627365;49.7416145;5.0782073e-05;0.0148180472;0.74999973;0.0333339113;1.03980216;0.674954347;0.0167243171;10;49.7416146;0.666667;0;1.044444;0.994832845;0.994833179
21.740257;1.03980225;0.749949283;0.0185826731;0.721242304;0.0178721428;1.04537738;1.06095665;0.724887442;0.103629341;49.7416135;5.07652133e-05;0.0148169292;0.749999739;0.0333339182;1.03980218;0.67495436;0.0167253186;10;49.7416136;0.666667;0;1.044444;0.994832848;0.994833191
21.741257;1.03980226;0.749949289;0.0185837924;0.721242319;0.0178732037;1.0453784;1.06095667;0.724888504;0.10363037;49.7416114;5.07516875e-05;0.0148158081;0.749999749;0.0333339237;1.0398022;0.674954373;0.0167263197;10;49.7416116;0.666667;0;1.044444;0.99483285;0.994833203
21.742257;1.03980326;0.749950407;0.0185849109;0.721242709;0.0178742471;1.04537842;1.06095769;0.72488784;0.103631306;49.7416104;4.96304827e-05;0.0148146837;0.74999976;0.0333339279;1.03980322;0.674955386;0.01672732;10;49.7416106;0.666667;0;1.044444;0.994832852;0.994833215
21.744257;1.03980328;0.749951531;0.0185871448;0.721243805;0.0178763671;1.04538046;1.06095871;0.724888236;0.10363328;49.7416073;4.85092778e-05;0.0148124266;0.749999782;0.0333339321;1.03980325;0.674956407;0.0167293163;10;49.7416076;0.666667;0;1.044444;0.994832852;0.994833237
21.745257;1.03980429;0.749951536;0.0185882608;0.721243123;0.0178774095;1.04538049;1.06095873;0.724888248;0.103634319;49.7416053;4.85087843e-05;0.0148112945;0.749999794;0.0333339321;1.03980427;0.674956417;0.0167303116;10;49.7416056;0.666667;0;1.044444;0.994831851;0.994832246
21.747257;1.03980431;0.749952656;0.0185904913;0.721244212;0.0178795283;1.04538254;1.06095985;0.724888561;0.103636296;49.7416023;4.74038344e-05;0.014809027;0.749999818;0.0333339275;1.0398043;0.674957432;0.0167322954;10;49.7416026;0.666667;0;1.044444;0.994831849;0.994832265
21.748257;1.03980531;0.749952658;0.0185916058;0.721243527;0.0178805703;1.04538256;1.06096087;0.724887889;0.103637244;49.7416012;4.7409636e-05;0.0148078931;0.74999983;0.0333339229;1.03980531;0.674957439;0.016733284;10;49.7416016;0.666667;0;1.044444;0.994831848;0.994832273
21.750257;1.03980532;0.749953767;0.0185927216;0.721244612;0.0178816208;1.0453846;1.06096187;0.724888265;0.103639243;49.7415982;4.63134878e-05;0.0148056281;0.749999853;0.0333339087;1.03980534;0.674958448;0.0167342561;10;49.7415986;0.666667;0;1.044444;0.994831846;0.994832289
21.751257;1.03980633;0.749954872;0.0185938339;0.721244995;0.0178826632;1.04538462;1.06096188;0.724889312;0.103640292;49.7415972;4.52109318e-05;0.0148044976;0.749999864;0.0333338993;1.03980635;0.674959451;0.0167352405;10;49.7415976;0.666667;0;1.044444;0.994831846;0.994832296
21.752257;1.03980633;0.749954863;0.0185949452;0.721245003;0.0178837225;1.04538563;1.060963;0.724888555;0.103641233;49.7415952;4.5219906e-05;0.0148033692;0.749999873;0.0333338884;1.03980636;0.674959453;0.0167362242;10;49.7415956;0.666667;0;1.044444;0.994831847;0.994832302
21.753257;1.03980634;0.749954851;0.0185960554;0.721245012;0.0178847811;1.04538665;1.060963;0.724889599;0.103642285;49.7415942;4.52291081e-05;0.0148022427;0.749999883;0.033333876;1.03980637;0.674959452;0.0167372076;10;49.7415946;0.666667;0;1.044444;0.994831849;0.994832308
21.754257;1.03980734;0.749955947;0.0185971645;0.721245396;0.0178858217;1.04538666;1.060964;0.724888914;0.103643238;49.7415931;4.41273357e-05;0.0148011183;0.749999891;0.0333338621;1.03980738;0.674960451;0.0167381909;10;49.7415936;0.666667;0;1.044444;0.994831852;0.994832313
21.756257;1.03980736;0.749957017;0.0185993785;0.721246483;0.0178879333;1.04538767;1.060965;0.724889264;0.103645244;49.7415901;4.30357079e-05;0.0147988755;0.749999908;0.0333338307;1.0398074;0.674961443;0.0167401574;10;49.7415906;0.666667;0;1.044444;0.994831862;0.994832322
21.757257;1.03980836;0.749956993;0.0186004831;0.721245797;0.0178889697;1.04538867;1.060965;0.724889253;0.103646295;49.7415891;4.30463041e-05;0.0147977569;0.749999917;0.0333338138;1.03980841;0.674961437;0.0167411407;10;49.7415896;0.666667;0;1.044444;0.994831868;0.994832324
21.758257;1.03980837;0.749958077;0.0186015858;0.721246874;0.0178900221;1.04538966;1.06096611;0.724889532;0.10364724;49.7415871;4.19466441e-05;0.0147966403;0.749999927;0.0333337968;1.03980842;0.67496243;0.0167421241;10;49.7415876;0.666667;0;1.044444;0.994831875;0.994832326
21.759257;1.03980838;0.749958049;0.0186026865;0.72124688;0.0178910731;1.04538965;1.06096612;0.724889516;0.103648292;49.7415861;4.19589564e-05;0.0147955255;0.749999939;0.0333337802;1.03980842;0.674962421;0.0167431078;10;49.7415866;0.666667;0;1.044444;0.994831882;0.994832328
21.760257;1.03980938;0.749959132;0.0186037851;0.72124726;0.0178921055;1.04539064;1.06096711;0.724889867;0.103649248;49.7415851;4.08608036e-05;0.0147944123;0.749999951;0.0333337646;1.03980943;0.67496341;0.0167440918;10;49.7415856;0.666667;0;1.044444;0.994831889;0.99483233
21.761257;1.03980939;0.749959105;0.0186048817;0.721247265;0.0178931536;1.04539163;1.06096712;0.724889848;0.103650303;49.7415841;4.08740656e-05;0.0147933008;0.749999966;0.0333337502;1.03980943;0.674963398;0.0167450763;10;49.7415846;0.666667;0;1.044444;0.994831897;0.994832332
21.762257;1.0398094;0.749959078;0.0186059761;0.721247268;0.0178942002;1.04539161;1.06096812;0.724890196;0.10365126;49.7415831;4.08872601e-05;0.0147933019;0.749999982;0.0333337373;1.03980943;0.674963384;0.0167460613;10;49.7415837;0.666667;0;1.044444;0.994831904;0.994832333
21.763257;1.0398104;0.749960163;0.0186059575;0.721247644;0.0178941595;1.04539259;1.06096823;0.724890099;0.103652303;49.7415811;3.9788938e-05;0.0147921931;0.75;0.0333337257;1.03981043;0.674964368;0.0167460471;10;49.7415817;0.666667;0;1.044444;0.99483191;0.994832336
21.764257;1.03981041;0.749960139;0.0186070482;0.721247645;0.0178952033;1.04539257;1.06096824;0.724891124;0.103653358;49.7415801;3.980104e-05;0.0147910856;0.75000002;0.0333337152;1.03981043;0.67496435;0.0167470336;10;49.7415807;0.666667;0;1.044444;0.994831914;0.994832338
21.765257;1.03981042;0.749961228;0.0186081372;0.721248712;0.0178962462;1.04539355;1.06096925;0.724890421;0.103654317;49.7415791;3.8701086e-05;0.0147899792;0.750000042;0.0333337055;1.03981043;0.674965329;0.0167480211;10;49.7415797;0.666667;0;1.044444;0.994831917;0.994832339
21.766257;1.03981142;0.749961207;0.0186092241;0.721248015;0.0178972715;1.04539453;1.06096926;0.724891444;0.103655373;49.7415781;3.87110294e-05;0.0147888736;0.750000065;0.033333696;1.03981143;0.674965307;0.0167490095;10;49.7415787;0.666667;0;1.044444;0.994831919;0.99483234
21.768257;1.03981144;0.749962281;0.0186113912;0.721249073;0.0178993562;1.04539549;1.06097037;0.724891684;0.10365633;49.7415761;3.76153257e-05;0.0147866649;0.750000117;0.0333336758;1.03981142;0.674966256;0.0167509899;10;49.7415768;0.666667;0;1.044444;0.994831916;0.994832339
21.769257;1.03981244;0.749963375;0.0186124716;0.72124944;0.0179003815;1.04539547;1.06097138;0.724890978;0.10365729;49.7415742;3.65095188e-05;0.0147855618;0.750000145;0.0333336643;1.03981241;0.674967229;0.0167519822;10;49.7415748;0.666667;0;1.044444;0.994831913;0.994832337
21.770257;1.03981245;0.74996336;0.0186135504;0.721249432;0.0179014243;1.04539645;1.06097139;0.724891998;0.103658347;49.7415732;3.65131387e-05;0.014785571;0.750000173;0.0333336512;1.0398124;0.674967202;0.0167529761;10;49.7415738;0.666667;0;1.044444;0.994831908;0.994832334
21.771257;1.03981245;0.749964457;0.0186135169;0.721250492;0.0179013986;1.04539743;1.06097239;0.72489129;0.103659307;49.7415722;3.54038181e-05;0.0147844703;0.750000201;0.0333336361;1.03981239;0.674968175;0.0167529717;10;49.7415729;0.666667;0;1.044444;0.994831902;0.994832329
21.772257;1.03981246;0.749964445;0.0186145941;0.721250483;0.0179024414;1.04539742;1.0609724;0.724892311;0.103660364;49.7415712;3.54036794e-05;0.0147833711;0.75000023;0.0333336187;1.03981237;0.674968149;0.016753969;10;49.7415719;0.666667;0;1.044444;0.994831895;0.994832324
21.773257;1.03981346;0.749965545;0.0186156711;0.721250848;0.017903467;1.0453984;1.06097251;0.724892209;0.103661411;49.7415703;3.42905295e-05;0.0147822735;0.750000257;0.0333335987;1.03981336;0.674969124;0.016754968;10;49.7415709;0.666667;0;1.044444;0.994831886;0.994832318
21.775257;1.03981345;0.749966638;0.0186178273;0.721251897;0.0179055517;1.04539938;1.06097352;0.724892531;0.103663428;49.7415684;3.31702317e-05;0.014780083;0.750000311;0.0333335511;1.03981332;0.674970081;0.0167569708;10;49.7415689;0.666667;0;1.044444;0.994831866;0.994832304
21.776257;1.03981445;0.749966632;0.0186177967;0.721251194;0.0179055076;1.04539937;1.06097453;0.724892879;0.103664389;49.7415674;3.3163581e-05;0.014780101;0.750000336;0.0333335241;1.03981431;0.674970061;0.0167569744;10;49.7415679;0.666667;0;1.044444;0.994831853;0.994832296
21.778257;1.03981443;0.749967736;0.0186199649;0.721252241;0.0179075888;1.04540035;1.06097466;0.724893817;0.103665447;49.7415655;3.20364697e-05;0.0147779188;0.75000038;0.033333466;1.03981428;0.674971027;0.0167589851;10;49.7415659;0.666667;0;1.044444;0.994831829;0.99483228
21.779257;1.03981442;0.749968848;0.0186210536;0.721253298;0.0179086284;1.04540135;1.06097566;0.724893124;0.103666407;49.7415645;3.0916262e-05;0.0147768294;0.750000399;0.0333334359;1.03981427;0.674972011;0.016759992;10;49.7415649;0.666667;0;1.044444;0.994831818;0.994832272
21.780257;1.0398154;0.74996885;0.0186221459;0.721252591;0.0179096503;1.04540234;1.06097568;0.724894158;0.103667465;49.7415635;3.09064543e-05;0.0147757409;0.750000416;0.0333334057;1.03981525;0.674971996;0.0167610001;10;49.7415639;0.666667;0;1.044444;0.994831808;0.994832263
21.781257;1.03981539;0.749969966;0.0186221308;0.721253646;0.0179096208;1.04540233;1.06097669;0.724893467;0.103668427;49.7415626;2.97848836e-05;0.0147746528;0.750000431;0.0333333754;1.03981524;0.674972981;0.0167610092;10;49.7415629;0.666667;0;1.044444;0.9948318;0.994832253
21.782257;1.03981537;0.749969972;0.0186232306;0.721253632;0.0179106603;1.04540333;1.06097681;0.724894428;0.103669475;49.7415626;2.97739341e-05;0.0147746764;0.750000443;0.0333333451;1.03981523;0.674972967;0.0167620192;10;49.7415629;0.666667;0;1.044444;0.994831794;0.994832243
21.783257;1.03981635;0.74997109;0.0186243344;0.721253992;0.0179116836;1.04540332;1.06097683;0.724894416;0.103670534;49.7415616;2.86516146e-05;0.0147735888;0.750000454;0.0333333147;1.03981621;0.674973952;0.0167630299;10;49.7415619;0.666667;0;1.044444;0.994831789;0.994832233
21.786257;1.03981628;0.749972226;0.018626556;0.721255014;0.0179137488;1.0454053;1.06097886;0.724895118;0.103672468;49.7415587;2.75081434e-05;0.0147714342;0.750000479;0.0333332218;1.03981617;0.674974913;0.0167650646;10;49.7415589;0.666667;0;1.044444;0.994831788;0.994832198
21.787257;1.03981725;0.749973346;0.0186276734;0.721255372;0.0179147811;1.04540529;1.06097899;0.724895031;0.103673516;49.7415578;2.63876895e-05;0.0147703436;0.750000485;0.0333331911;1.03981715;0.674975901;0.0167660774;10;49.7415579;0.666667;0;1.044444;0.99483179;0.994832185
21.790257;1.03981717;0.749974487;0.0186299299;0.721256389;0.0179168763;1.04540725;1.06098006;0.724896416;0.10367659;49.7415559;2.52572689e-05;0.0147681761;0.750000501;0.0333331064;1.03981711;0.67497687;0.0167681225;10;49.7415559;0.666667;0;1.044444;0.994831805;0.994832147
21.791257;1.03981814;0.74997561;0.0186310565;0.721256745;0.0179179181;1.04540724;1.06098019;0.724896331;0.10367659;49.7415549;2.41433806e-05;0.0147670807;0.750000505;0.0333330822;1.03981809;0.67497786;0.0167691397;10;49.7415549;0.666667;0;1.044444;0.994831812;0.994832134
21.793257;1.03981808;0.749976743;0.0186333149;0.721257771;0.0179200407;1.04540821;1.06098124;0.724896682;0.10367861;49.7415539;2.30322658e-05;0.0147648856;0.750000512;0.033333042;1.03981805;0.674978842;0.0167711765;10;49.7415539;0.666667;0;1.044444;0.99483183;0.994832108
21.794257;1.03981805;0.749976753;0.0186333358;0.721257748;0.0179200355;1.0454092;1.06098227;0.724897044;0.103679572;49.741553;2.30349264e-05;0.0147648973;0.750000515;0.0333330264;1.03981803;0.674978834;0.0167711954;10;49.7415529;0.666667;0;1.044444;0.99483184;0.994832095
21.795257;1.03981902;0.749977873;0.0186344701;0.721258099;0.0179210831;1.04540918;1.0609823;0.724897037;0.103680631;49.741552;2.1928401e-05;0.0147637967;0.750000517;0.0333330141;1.03981902;0.674979826;0.0167722144;10;49.7415519;0.666667;0;1.044444;0.99483185;0.994832081
21.798257;1.03981894;0.749979005;0.0186367777;0.72125909;0.0179232195;1.04541116;1.06098349;0.724898365;0.103682656;49.7415501;2.08446376e-05;0.014761599;0.75000052;0.0333330015;1.03981897;0.674980809;0.0167742709;10;49.7415499;0.666667;0;1.044444;0.99483188;0.994832042
21.799257;1.03981992;0.74998012;0.0186379233;0.721259438;0.0179242739;1.04541115;1.06098352;0.724898362;0.103683716;49.7415501;1.97477232e-05;0.0147604936;0.750000521;0.0333330066;1.03981995;0.674981806;0.0167752891;10;49.7415499;0.666667;0;1.044444;0.994831889;0.994832031
21.800257;1.0398199;0.749980122;0.0186379611;0.72125941;0.0179242782;1.04541215;1.06098465;0.724898654;0.103684669;49.7415491;1.97644226e-05;0.0147593868;0.750000521;0.0333330163;1.03981994;0.674981805;0.0167753068;10;49.7415489;0.666667;0;1.044444;0.994831897;0.994832022
21.801257;1.03981987;0.749980122;0.0186391131;0.721259381;0.0179253522;1.04541215;1.06098467;0.724898653;0.103684683;49.7415491;1.97832468e-05;0.0147593895;0.75000052;0.0333330304;1.03981992;0.674981805;0.016776324;10;49.7415489;0.666667;0;1.044444;0.994831905;0.994832015
21.802257;1.03981985;0.749981233;0.0186402682;0.72126042;0.0179264274;1.04541316;1.0609847;0.7248997;0.103685745;49.7415482;1.86925607e-05;0.0147582797;0.750000519;0.0333330481;1.03981991;0.674982807;0.0167773406;10;49.7415479;0.666667;0;1.044444;0.994830912;0.99483101
21.803257;1.03982083;0.749981231;0.0186403152;0.721259697;0.0179264176;1.04541316;1.06098572;0.724899022;0.103686711;49.7415482;1.87141111e-05;0.0147571684;0.750000517;0.0333330687;1.0398209;0.674982811;0.0167773564;10;49.7415479;0.666667;0;1.044444;0.99483092;0.994831007
21.804257;1.03982082;0.74998234;0.0186414763;0.721260734;0.0179274942;1.04541417;1.06098574;0.72490007;0.103687774;49.7415472;1.76253435e-05;0.0147571669;0.750000514;0.0333330914;1.03982088;0.674983817;0.0167783712;10;49.7415469;0.666667;0;1.044444;0.994830927;0.994831008
21.806257;1.03982078;0.749983447;0.0186426958;0.72126174;0.0179285805;1.04541418;1.06098687;0.724900367;0.103688747;49.7415462;1.65600058e-05;0.0147549377;0.750000504;0.0333331407;1.03982086;0.674984832;0.0167793962;10;49.7415459;0.666667;0;1.044444;0.994830941;0.994831017
21.807257;1.03982177;0.749983444;0.0186438647;0.721261013;0.0179296413;1.04541519;1.06098688;0.72490037;0.103689812;49.7415462;1.65824721e-05;0.0147549319;0.750000498;0.0333331662;1.03982185;0.674984842;0.0167804055;10;49.7415459;0.666667;0;1.044444;0.994830948;0.994831025
21.808257;1.03982175;0.749984553;0.0186450354;0.72126205;0.0179307197;1.0454152;1.06098689;0.724901421;0.103690876;49.7415452;1.54928471e-05;0.0147538129;0.750000489;0.0333331916;1.03982185;0.674985852;0.0167814125;10;49.7415449;0.666667;0;1.044444;0.994830956;0.994831036
21.809257;1.03982174;0.749984551;0.018645096;0.721262019;0.0179307299;1.04541621;1.06098801;0.724900673;0.103690784;49.7415452;1.55130324e-05;0.0147526917;0.750000478;0.033333217;1.03982184;0.674985862;0.0167814171;10;49.7415449;0.666667;0;1.044444;0.994830965;0.994831048
21.811257;1.03982172;0.749985659;0.0186474393;0.721263028;0.0179328884;1.04541723;1.06098801;0.724901736;0.103692906;49.7415443;1.44382222e-05;0.0147515537;0.75000045;0.0333332671;1.03982182;0.674986882;0.0167834209;10;49.741544;0.666667;0;1.044444;0.994830986;0.994831077
21.812257;1.03982272;0.749986768;0.0186474983;0.721263376;0.0179328818;1.04541725;1.060989;0.724902115;0.10369282;49.7415433;1.33433881e-05;0.0147504262;0.750000432;0.033333292;1.03982281;0.674987891;0.0167834212;10;49.741543;0.666667;0;1.044444;0.994830999;0.994831093
21.813257;1.03982271;0.749986766;0.0186486666;0.721263351;0.0179339608;1.04541726;1.06098899;0.724902128;0.103693877;49.7415433;1.33584737e-05;0.0147504083;0.750000411;0.0333333171;1.0398228;0.674987899;0.0167844213;10;49.741543;0.666667;0;1.044444;0.994831012;0.994831112
21.815257;1.03982272;0.749987874;0.0186498849;0.721264378;0.0179350479;1.0454183;1.06099007;0.724902453;0.103695872;49.7415423;1.22740057e-05;0.0147492593;0.75000036;0.0333333684;1.03982279;0.674988914;0.0167854239;10;49.741542;0.666667;0;1.044444;0.994831041;0.994831153
21.816257;1.03982272;0.749988985;0.0186510453;0.721265429;0.0179361241;1.04541932;1.06099006;0.724903519;0.103695871;49.7415423;1.11744708e-05;0.0147481295;0.750000331;0.0333333951;1.03982278;0.67498992;0.0167864275;10;49.741542;0.666667;0;1.044444;0.994831056;0.994831176
21.817257;1.03982372;0.749988985;0.0186510914;0.721264722;0.0179361133;1.04541934;1.06099004;0.724903539;0.103696913;49.7415423;1.11848118e-05;0.0147470006;0.750000298;0.0333334227;1.03982376;0.674989926;0.016786433;10;49.7415421;0.666667;0;1.044444;0.99483107;0.994831198
21.818257;1.03982373;0.749990096;0.0186522453;0.721265779;0.0179371874;1.04542036;1.06099002;0.724904607;0.103697953;49.7415413;1.00826816e-05;0.0147469843;0.750000263;0.0333334514;1.03982375;0.674990931;0.0167874408;10;49.7415411;0.666667;0;1.044444;0.994831083;0.994831222
21.819257;1.03982374;0.749990097;0.0186533959;0.721265771;0.0179382609;1.04542037;1.06099111;0.724903876;0.103697833;49.7415413;1.00901506e-05;0.0147458587;0.750000225;0.0333334811;1.03982374;0.674990936;0.016788451;10;49.7415411;0.666667;0;1.044444;0.994831095;0.994831245
21.820257;1.03982375;0.749991209;0.0186534319;0.721266835;0.0179382655;1.04542039;1.0609911;0.724903901;0.103698864;49.7415413;8.9848383e-06;0.0147458462;0.750000186;0.0333335113;1.03982373;0.674991942;0.0167884636;10;49.7415411;0.666667;0;1.044444;0.994831104;0.994831268
21.821257;1.03982475;0.749991211;0.0186545756;0.721266138;0.0179393216;1.04542141;1.06099108;0.724904973;0.103699893;49.7415403;8.98885596e-06;0.0147447246;0.750000145;0.0333335415;1.03982472;0.674991948;0.0167894784;10;49.7415401;0.666667;0;1.044444;0.994831112;0.99483129
21.824257;1.03982478;0.749992335;0.0186557637;0.721267215;0.0179404058;1.04542244;1.06099212;0.724905353;0.103701807;49.7415403;7.87955925e-06;0.014742484;0.750000022;0.0333336264;1.03982467;0.674992968;0.016790533;10;49.7415402;0.666667;0;1.044444;0.994831121;0.994831349
21.825257;1.03982479;0.749993452;0.0186568936;0.72126829;0.0179414792;1.04542244;1.06099211;0.724906432;0.103701779;49.7415403;6.7661299e-06;0.0147424826;0.749999983;0.0333336513;1.03982466;0.674993974;0.016791553;10;49.7415402;0.666667;0;1.044444;0.994831119;0.994831366
21.826257;1.0398258;0.749993458;0.0186580205;0.721267605;0.0179425343;1.04542344;1.06099309;0.724905785;0.103702699;49.7415393;6.76249209e-06;0.014741373;0.749999945;0.0333336744;1.03982565;0.674993981;0.0167925734;10;49.7415392;0.666667;0;1.044444;0.994831115;0.994831379
21.827257;1.03982581;0.749994577;0.0186580333;0.721268683;0.0179425367;1.04542343;1.06099308;0.724906865;0.103702667;49.7415393;5.64638629e-06;0.0147402664;0.749999909;0.0333336957;1.03982564;0.674994988;0.0167925941;10;49.7415392;0.666667;0;1.044444;0.99483111;0.99483139
21.828257;1.03982582;0.749994584;0.0186591545;0.721268694;0.017943606;1.04542442;1.06099318;0.724906824;0.103703671;49.7415393;5.64004232e-06;0.0147402742;0.749999875;0.0333337153;1.03982563;0.674994995;0.0167936152;10;49.7415392;0.666667;0;1.044444;0.994831103;0.994831399
21.829257;1.03982583;0.749995703;0.0186591623;0.721269774;0.0179436052;1.04542441;1.06099416;0.724907227;0.103704589;49.7415393;4.52141085e-06;0.0147391737;0.749999842;0.0333337332;1.03982562;0.674996002;0.0167936369;10;49.7415392;0.666667;0;1.044444;0.994831094;0.994831406
21.830257;1.03982584;0.749995711;0.0186602793;0.721269785;0.0179446715;1.0454244;1.06099415;0.724907262;0.103704557;49.7415394;4.51309374e-06;0.0147391866;0.74999981;0.0333337492;1.03982561;0.674996009;0.0167946594;10;49.7415392;0.666667;0;1.044444;0.994831085;0.994831412
21.831257;1.03982684;0.74999683;0.0186602836;0.72127017;0.0179446504;1.04542538;1.06099415;0.724908345;0.103705574;49.7415394;3.39338046e-06;0.0147380898;0.74999978;0.0333337634;1.03982661;0.674997016;0.016794683;10;49.7415392;0.666667;0;1.044444;0.994831075;0.994831416
21.832257;1.03982684;0.74999684;0.0186613978;0.721270181;0.0179457139;1.04542536;1.06099414;0.724908381;0.103706591;49.7415394;3.38501935e-06;0.0147381048;0.749999751;0.0333337758;1.0398266;0.674997024;0.0167957081;10;49.7415392;0.666667;0;1.044444;0.994831064;0.994831419
21.833257;1.03982684;0.74999685;0.0186614;0.721270192;0.0179457076;1.04542533;1.06099524;0.724907662;0.103706454;49.7415394;3.37736448e-06;0.0147370089;0.749999724;0.0333337867;1.0398266;0.674997031;0.0167957346;10;49.7415392;0.666667;0;1.044444;0.994831054;0.99483142
21.834257;1.03982684;0.749997972;0.0186625127;0.721271271;0.0179467688;1.04542631;1.06099524;0.724908743;0.103707473;49.7415384;2.25967156e-06;0.0147370238;0.749999699;0.0333337963;1.03982659;0.674998038;0.0167967629;10;49.7415382;0.666667;0;1.044444;0.994831043;0.994831421
21.836257;1.03982683;0.749999108;0.0186636255;0.721272364;0.0179478205;1.04542625;1.06099525;0.724909853;0.103708466;49.7415384;1.13924887e-06;0.0147359401;0.74999966;0.0333338121;1.03982659;0.674999053;0.0167978244;10;49.7415382;0.666667;0;1.044444;0.994831023;0.994831419
21.837257;1.03982782;0.749999122;0.0186636256;0.721271683;0.017947794;1.04542723;1.06099625;0.724909203;0.103709389;49.7415385;1.13620962e-06;0.014734841;0.749999646;0.0333338185;1.0398276;0.67499906;0.0167978571;10;49.7415382;0.666667;0;1.044444;0.994831013;0.994831418
21.839257;1.03982779;0.75000026;0.0186647348;0.721272778;0.0179488436;1.04542717;1.06099638;0.724910225;0.103710371;49.7415385;2.05397862e-08;0.0147337504;0.749999633;0.0333338275;1.03982761;0.675000075;0.0167989244;10;49.7415382;0.666667;0;1.044444;0.994830995;0.994831412
21.842257;1.03982774;0.75000141;0.0186669483;0.721273885;0.0179509553;1.04542809;1.06099738;0.72491065;0.103711239;49.7415386;-1.09569014e-06;0.0147326646;0.749999644;0.0333338292;1.03982763;0.675001093;0.0168010223;10;49.7415382;0.666667;0;1.044444;0.994830969;0.9948314
21.843257;1.03982872;0.750002534;0.0186669434;0.721274273;0.0179509321;1.04542907;1.06099739;0.724911711;0.103712259;49.7415386;-2.20832049e-06;0.0147315608;0.749999656;0.0333338259;1.03982864;0.675002097;0.016801052;10;49.7415382;0.666667;0;1.044444;0.99483096;0.994831395
21.844257;1.0398287;0.750002547;0.0186680486;0.721274286;0.0179519966;1.04542905;1.0609975;0.724911647;0.103713268;49.7415396;-2.20982279e-06;0.0147315672;0.74999967;0.0333338204;1.03982865;0.6750021;0.0168020795;10;49.7415392;0.666667;0;1.044444;0.994830951;0.994831389
21.845257;1.03982868;0.75000256;0.0186680419;0.721274299;0.0179519943;1.04542903;1.06099851;0.724910975;0.103713144;49.7415396;-2.21129328e-06;0.0147304614;0.749999686;0.0333338125;1.03982865;0.675002102;0.0168021042;10;49.7415392;0.666667;0;1.044444;0.994830942;0.994831383
21.846257;1.03982867;0.750003685;0.0186691456;0.721275382;0.0179530622;1.04543001;1.06099851;0.724912029;0.103714164;49.7415396;-3.32376576e-06;0.0147304652;0.749999705;0.033333802;1.03982866;0.675003102;0.016803126;10;49.7415392;0.666667;0;1.044444;0.994830933;0.994831377
21.848257;1.03982864;0.750004824;0.0186702403;0.721276476;0.0179541356;1.04542998;1.06099851;0.724913079;0.103715157;49.7415396;-4.43684204e-06;0.0147293565;0.749999745;0.0333337724;1.03982867;0.675004099;0.0168041587;10;49.7415393;0.666667;0;1.044444;0.994830913;0.994831361
21.849257;1.03982963;0.750004838;0.0186702317;0.721275796;0.017954124;1.04543097;1.06099961;0.724912323;0.103715024;49.7415396;-4.43735411e-06;0.0147282436;0.749999765;0.0333337533;1.03982968;0.675004097;0.016804169;10;49.7415393;0.666667;0;1.044444;0.994830902;0.994831352
21.852257;1.03982961;0.750005991;0.0186724279;0.721276896;0.0179562939;1.04543194;1.06099961;0.724913352;0.103717044;49.7415407;-5.54851423e-06;0.0147271131;0.749999819;0.0333336837;1.03982969;0.675005087;0.0168061725;10;49.7415403;0.666667;0;1.044444;0.994830865;0.994831321
21.853257;1.03982962;0.750006005;0.0186724195;0.721276903;0.0179563098;1.04543193;1.0609996;0.724914389;0.103717021;49.7415407;-5.54863065e-06;0.0147271015;0.749999834;0.0333336584;1.03982969;0.675005083;0.016806165;10;49.7415403;0.666667;0;1.044444;0.99483085;0.994831308
21.854257;1.03982962;0.750007128;0.0186724115;0.721277977;0.0179563278;1.04543192;1.06100059;0.724913697;0.103717949;49.7415407;-6.66043065e-06;0.0147259762;0.749999848;0.0333336328;1.03982969;0.67500608;0.0168061539;10;49.7415403;0.666667;0;1.044444;0.994830834;0.994831294
21.855257;1.03983063;0.75000714;0.0186735149;0.721277287;0.0179573988;1.04543291;1.0610007;0.724913607;0.103717917;49.7415407;-6.66203821e-06;0.0147259595;0.749999861;0.033333607;1.03983069;0.675006076;0.0168071395;10;49.7415403;0.666667;0;1.044444;0.994830817;0.994831278
21.856257;1.03983064;0.750008263;0.0186735077;0.721278358;0.0179574203;1.0454329;1.0610007;0.724914637;0.103718945;49.7415407;-7.77599319e-06;0.014724829;0.749999873;0.0333335813;1.03983069;0.675007072;0.0168071221;10;49.7415403;0.666667;0;1.044444;0.994830798;0.994831262
21.858257;1.03983067;0.750008285;0.0186746063;0.721278361;0.0179585369;1.04543289;1.0610007;0.724914598;0.103719959;49.7415417;-7.7866131e-06;0.0147236718;0.749999896;0.03333353;1.03983069;0.675007064;0.0168080796;10;49.7415413;0.666667;0;1.044444;0.994830758;0.994831226
21.859257;1.03983069;0.750009406;0.0186757123;0.721279431;0.0179596322;1.04543388;1.06100171;0.724914944;0.103719849;49.7415417;-8.90613357e-06;0.0147236454;0.749999908;0.0333335045;1.03983068;0.675008061;0.0168090549;10;49.7415413;0.666667;0;1.044444;0.994830737;0.994831207
21.861257;1.03983074;0.75000942;0.0186757038;0.721279438;0.0179596904;1.04543387;1.06100172;0.7249149;0.103720875;49.7415427;-8.9306899e-06;0.0147224771;0.749999933;0.0333334534;1.03983068;0.675008057;0.0168090003;10;49.7415423;0.666667;0;1.044444;0.994830698;0.994831171
21.862257;1.03983177;0.750010536;0.0186768112;0.721279818;0.0179607725;1.04543487;1.06100184;0.724915849;0.103721903;49.7415427;-1.00583333e-05;0.0147224472;0.749999946;0.0333334278;1.03983167;0.675009057;0.0168099711;10;49.7415423;0.666667;0;1.044444;0.99483068;0.994831153
21.868257;1.03983194;0.750012751;0.0186790136;0.721282003;0.0179631055;1.04543584;1.06100299;0.724917059;0.103723878;49.7415447;-1.24393485e-05;0.0147189438;0.750000035;0.0333332897;1.03983164;0.675011078;0.0168117784;10;49.7415443;0.666667;0;1.044444;0.994830615;0.994831055
21.869257;1.03983297;0.750012742;0.0186790089;0.721281319;0.017963121;1.04543583;1.061004;0.724916359;0.103724832;49.7415447;-1.24743498e-05;0.0147189206;0.750000052;0.0333332722;1.03983263;0.675011084;0.0168117436;10;49.7415443;0.666667;0;1.044444;0.994830612;0.994831042
21.873257;1.03983308;0.750013801;0.0186811941;0.721282428;0.0179653865;1.04543682;1.06100399;0.72491732;0.103725902;49.7415467;-1.3739289e-05;0.0147177368;0.750000123;0.033333222;1.0398326;0.67501211;0.0168135942;10;49.7415463;0.666667;0;1.044444;0.994830623;0.994831005
21.874257;1.0398331;0.750013785;0.018681179;0.721282438;0.0179654177;1.04543783;1.06100497;0.724917668;0.10372686;49.7415467;-1.37781686e-05;0.0147166128;0.750000142;0.033333214;1.03983259;0.675012117;0.0168135538;10;49.7415463;0.666667;0;1.044444;0.99483063;0.994830997
21.876257;1.03983315;0.750014861;0.0186822537;0.721283527;0.0179665472;1.04543783;1.06100505;0.724917548;0.10372687;49.7415477;-1.49629531e-05;0.014716594;0.750000183;0.0333332029;1.03983258;0.675013127;0.0168144683;10;49.7415473;0.666667;0;1.044444;0.994830649;0.994830984
21.877257;1.03983418;0.750014843;0.0186822331;0.721282843;0.0179665597;1.04543784;1.06100503;0.724917527;0.103727931;49.7415486;-1.49966817e-05;0.0147154768;0.750000204;0.0333331997;1.03983358;0.675013131;0.0168144232;10;49.7415483;0.666667;0;1.044444;0.99483066;0.994830978
21.878257;1.0398342;0.750014826;0.0186833228;0.721282854;0.0179676571;1.04543784;1.06100501;0.724918555;0.103727947;49.7415486;-1.50276966e-05;0.0147154725;0.750000225;0.0333331979;1.03983357;0.675013132;0.016815377;10;49.7415483;0.666667;0;1.044444;0.994830673;0.994830971
21.879257;1.03983422;0.750015921;0.0186833011;0.721283932;0.0179676851;1.04543885;1.06100499;0.724918536;0.103729013;49.7415496;-1.61667076e-05;0.0147154697;0.750000246;0.0333331972;1.03983357;0.675014132;0.0168153296;10;49.7415493;0.666667;0;1.044444;0.994830687;0.994830964
21.880257;1.03983424;0.750015905;0.0186832799;0.721283943;0.0179677122;1.04543886;1.06100596;0.724917839;0.103728937;49.7415496;-1.6191229e-05;0.014714357;0.750000266;0.0333331975;1.03983357;0.67501413;0.0168152814;10;49.7415493;0.666667;0;1.044444;0.994830701;0.994830956
21.884257;1.0398343;0.750016972;0.018685431;0.721285059;0.0179699519;1.0454399;1.06100595;0.724918761;0.103730095;49.7415515;-1.73671e-05;0.0147132501;0.750000335;0.0333332065;1.03983357;0.675015101;0.0168170844;10;49.7415513;0.666667;0;1.044444;0.994830761;0.994830917
21.886257;1.03983434;0.750016964;0.0186854076;0.721285083;0.0179700016;1.04543992;1.06100588;0.724919787;0.103731223;49.7415525;-1.73811686e-05;0.0147121465;0.750000361;0.0333332147;1.03983358;0.675015076;0.0168169881;10;49.7415523;0.666667;0;1.044444;0.994830794;0.994830892
21.887257;1.03983535;0.750018074;0.0186853991;0.72128547;0.0179700085;1.04543993;1.06100684;0.724919097;0.10373117;49.7415535;-1.84951456e-05;0.0147121503;0.750000373;0.0333332194;1.03983458;0.675016062;0.0168169423;10;49.7415533;0.666667;0;1.044444;0.994830811;0.994830879
21.888257;1.03983537;0.750018075;0.0186865037;0.721285482;0.0179711004;1.04544094;1.0610068;0.724919083;0.103732265;49.7415534;-1.84954034e-05;0.0147121535;0.750000383;0.0333332246;1.03983459;0.675016046;0.0168178986;10;49.7415533;0.666667;0;1.044444;0.994830828;0.994830864
21.889257;1.03983538;0.750018078;0.0186864994;0.721285495;0.0179711226;1.04544096;1.06100677;0.724919069;0.103732314;49.7415544;-1.84932351e-05;0.0147110444;0.750000392;0.0333332305;1.03983459;0.675016031;0.0168178576;10;49.7415543;0.666667;0;1.044444;0.994830845;0.994830848
21.892257;1.03983543;0.750019203;0.0186876087;0.721286599;0.0179722483;1.045441;1.06100668;0.724920063;0.103733518;49.7415553;-1.9587022e-05;0.0147110405;0.750000409;0.0333332548;1.03983462;0.675016984;0.0168187533;10;49.7415552;0.666667;0;1.044444;0.994830897;0.994830794
21.893257;1.03983544;0.750019209;0.0186876117;0.721286609;0.0179722646;1.04544202;1.06100665;0.724920044;0.103733571;49.7415563;-1.95791143e-05;0.0147099235;0.750000413;0.0333332651;1.03983463;0.67501697;0.0168187256;10;49.7415562;0.666667;0;1.044444;0.994830914;0.994830774
21.894257;1.03983545;0.750019215;0.0186876163;0.721286619;0.0179722796;1.04544204;1.06100773;0.724920318;0.103734565;49.7415563;-1.9570718e-05;0.0147099148;0.750000417;0.0333332761;1.03983464;0.675016956;0.0168187018;10;49.7415562;0.666667;0;1.044444;0.994830931;0.994830755
21.896257;1.03983546;0.750020339;0.0186887419;0.721287701;0.017973375;1.04544208;1.0610077;0.724920284;0.103734669;49.7415582;-2.06642552e-05;0.0147098893;0.750000426;0.0333333001;1.03983467;0.675017932;0.0168196664;10;49.7415582;0.666667;0;1.044444;0.994830965;0.994830716
21.897257;1.03983647;0.750020345;0.0186887517;0.72128701;0.0179733697;1.04544211;1.06100769;0.72492027;0.103734719;49.7415582;-2.06552211e-05;0.0147087622;0.750000431;0.033333313;1.03983568;0.675017922;0.0168196549;10;49.7415582;0.666667;0;1.044444;0.994830981;0.994830697
21.899257;1.03983648;0.750020357;0.0186898869;0.72128701;0.0179744589;1.04544315;1.06100768;0.724921294;0.103735861;49.7415592;-2.06369915e-05;0.0147087263;0.750000444;0.0333333406;1.03983571;0.675017906;0.0168206449;10;49.7415591;0.666667;0;1.044444;0.99483101;0.994830655
21.904257;1.03983646;0.750021508;0.0186910758;0.721288052;0.0179755567;1.04544325;1.06100872;0.724920599;0.103737015;49.7415631;-2.17032569e-05;0.0147075246;0.750000474;0.0333334149;1.03983578;0.67501888;0.0168216921;10;49.741563;0.666667;0;1.044444;0.994831067;0.994830532
21.905257;1.03983646;0.75002152;0.0186910939;0.721288045;0.0179755558;1.04544426;1.06100874;0.724921649;0.103738097;49.7415631;-2.16933072e-05;0.0147063984;0.750000479;0.033333429;1.0398358;0.675018874;0.0168217117;10;49.741563;0.666667;0;1.044444;0.994831077;0.994830505
21.908257;1.03983644;0.750022672;0.0186922653;0.721289098;0.0179766037;1.04544431;1.0610089;0.724921592;0.103738182;49.7415651;-2.27707377e-05;0.0147063618;0.750000494;0.0333334678;1.03983585;0.67501985;0.0168227831;10;49.7415649;0.666667;0;1.044444;0.994831103;0.994830426
21.909257;1.03983743;0.750022687;0.0186922873;0.721288402;0.0179765745;1.04544432;1.06100892;0.724921601;0.103739259;49.7415661;-2.27590796e-05;0.0147063526;0.750000498;0.033333479;1.03983687;0.67501984;0.0168228099;10;49.7415659;0.666667;0;1.044444;0.994831112;0.994830401
21.910257;1.03983742;0.750022702;0.01869231;0.721288401;0.017976561;1.04544433;1.06100894;0.724921612;0.103739286;49.7415671;-2.27477463e-05;0.0147052339;0.750000501;0.0333334889;1.03983688;0.675019831;0.0168228378;10;49.7415668;0.666667;0;1.044444;0.994831121;0.994830378
21.911257;1.03983742;0.750022716;0.0186923334;0.721288401;0.0179765462;1.04544433;1.06100995;0.724920946;0.103739213;49.7415671;-2.27369248e-05;0.0147052283;0.750000503;0.033333497;1.0398369;0.675019821;0.0168228666;10;49.7415668;0.666667;0;1.044444;0.994831132;0.994830357
21.912257;1.03983741;0.750022729;0.0186923573;0.721288402;0.0179765308;1.04544534;1.06100998;0.724922007;0.103739235;49.7415681;-2.27266556e-05;0.0147052245;0.750000504;0.0333335031;1.03983692;0.675019813;0.0168228961;10;49.7415678;0.666667;0;1.044444;0.994831142;0.994830337
21.913257;1.0398374;0.750022742;0.0186934929;0.721288403;0.0179775836;1.04544534;1.06101;0.724922024;0.103739256;49.7415691;-2.27168848e-05;0.0147052224;0.750000503;0.0333335069;1.03983693;0.675019806;0.0168239259;10;49.7415688;0.666667;0;1.044444;0.994832152;0.99483132
21.918257;1.03983736;0.750023899;0.0186947364;0.721289497;0.0179785763;1.04544535;1.0610101;0.724922124;0.103740362;49.741572;-2.3785895e-05;0.0147041211;0.750000486;0.0333334892;1.03983698;0.675020792;0.016825061;10;49.7415717;0.666667;0;1.044444;0.994832182;0.994831262
21.921257;1.0398373;0.750023917;0.0186948121;0.72128952;0.0179785306;1.04544634;1.06101015;0.724923233;0.103741408;49.741574;-2.37659346e-05;0.014703029;0.750000466;0.0333334567;1.03983698;0.675020793;0.0168251175;10;49.7415736;0.666667;0;1.044444;0.994832172;0.994831257
21.922257;1.03983728;0.750023922;0.0186948338;0.721289527;0.017978514;1.04544634;1.06101115;0.724922572;0.103741304;49.741575;-2.37594608e-05;0.0147030375;0.750000456;0.0333334451;1.03983697;0.675020794;0.0168251305;10;49.7415746;0.666667;0;1.044444;0.994832164;0.99483126
21.924257;1.03983723;0.750023929;0.018695981;0.721289537;0.0179795478;1.04544633;1.06101117;0.724922599;0.103741283;49.741576;-2.37455054e-05;0.014703058;0.750000433;0.0333334228;1.03983696;0.675020793;0.0168261468;10;49.7415756;0.666667;0;1.044444;0.994832142;0.994831274
21.925257;1.0398382;0.750023931;0.0186959949;0.721288847;0.0179795126;1.04544632;1.06101118;0.724922607;0.103742316;49.741577;-2.37379981e-05;0.0147030701;0.750000419;0.0333334119;1.03983795;0.675020793;0.0168261502;10;49.7415766;0.666667;0;1.044444;0.994832129;0.994831286
21.926257;1.03983816;0.750025043;0.018696006;0.721289916;0.0179794948;1.04544631;1.06101119;0.724922611;0.103742299;49.741578;-2.48414238e-05;0.0147030835;0.750000402;0.0333334009;1.03983794;0.675021791;0.0168261508;10;49.7415775;0.666667;0;1.044444;0.994832115;0.9948313
21.929257;1.03983805;0.750025036;0.0186960218;0.72128991;0.0179794432;1.04544629;1.06101134;0.724922529;0.103742221;49.74158;-2.48172414e-05;0.014702019;0.750000342;0.0333333653;1.03983792;0.675021787;0.016826138;10;49.7415795;0.666667;0;1.044444;0.994832067;0.994831353
21.930257;1.03983801;0.750025031;0.0186960213;0.721289906;0.0179794274;1.04544728;1.06101135;0.724922521;0.103742193;49.741581;-2.48083322e-05;0.0147020358;0.75000032;0.0333333534;1.03983791;0.675021786;0.0168261297;10;49.7415805;0.666667;0;1.044444;0.99483205;0.994831372
21.932257;1.03983794;0.750025016;0.0186971235;0.721289892;0.0179804662;1.04544726;1.06101136;0.724922499;0.103743177;49.741582;-2.47890353e-05;0.0147020704;0.750000274;0.0333333319;1.03983791;0.675021788;0.0168271086;10;49.7415815;0.666667;0;1.044444;0.994832016;0.994831413
21.937257;1.03983777;0.750024934;0.0186970637;0.721289845;0.0179803877;1.0454472;1.06101139;0.724923471;0.103742997;49.7415859;-2.47435449e-05;0.014701056;0.750000171;0.0333332931;1.03983792;0.675021808;0.016827044;10;49.7415855;0.666667;0;1.044444;0.994831944;0.99483152
21.938257;1.03983775;0.750024911;0.0186970465;0.721289838;0.0179803702;1.04544718;1.0610124;0.724922776;0.103742863;49.7415869;-2.47354319e-05;0.0147010774;0.750000155;0.0333332859;1.03983793;0.675021813;0.0168270303;10;49.7415865;0.666667;0;1.044444;0.994831934;0.994831542
21.941257;1.03983769;0.75002484;0.0186969884;0.721289819;0.0179803159;1.04544714;1.0610124;0.724922734;0.103742755;49.7415889;-2.47085302e-05;0.0147011447;0.750000121;0.0333332583;1.03983798;0.67502183;0.0168269887;10;49.7415885;0.666667;0;1.044444;0.994831908;0.994831604
21.942257;1.03983768;0.750024817;0.0186980794;0.721289814;0.017981366;1.04544713;1.06101241;0.724922723;0.103743769;49.7415899;-2.4698361e-05;0.0147011678;0.750000114;0.0333332465;1.039838;0.675021836;0.0168279751;10;49.7415896;0.666667;0;1.044444;0.994831899;0.994831622
21.945257;1.03983767;0.750024761;0.01869802;0.721289804;0.0179813133;1.04544708;1.06101241;0.724922698;0.103743684;49.7415919;-2.46651997e-05;0.0147012381;0.750000102;0.0333332043;1.03983806;0.67502186;0.0168279373;10;49.7415916;0.666667;0;1.044444;0.994831872;0.994831669
21.946257;1.03983768;0.750024748;0.0186980013;0.721289804;0.0179812976;1.04544806;1.06101241;0.724922695;0.103743663;49.7415929;-2.46536072e-05;0.0147012613;0.7500001;0.0333331894;1.03983808;0.675021869;0.0168279265;10;49.7415926;0.666667;0;1.044444;0.994831862;0.994831681
21.947257;1.03983769;0.750024737;0.0186979836;0.721289805;0.0179812829;1.04544804;1.06101241;0.724922694;0.103743645;49.7415929;-2.46420506e-05;0.0147001727;0.750000098;0.033333175;1.0398381;0.67502188;0.0168279173;10;49.7415927;0.666667;0;1.044444;0.994831854;0.994831693
21.979257;1.03983815;0.750022257;0.018698286;0.721288417;0.0179808518;1.04544788;1.06101186;0.724921204;0.103743901;49.741617;-2.24701084e-05;0.0147000588;0.749999744;0.033333112;1.03983841;0.675019716;0.0168280229;10;49.7416171;0.666667;0;1.044444;0.994832068;0.994831696
21.981257;1.03983813;0.7500222;0.0186983232;0.721288434;0.0179808447;1.04544796;1.06101183;0.724921223;0.103742882;49.7416179;-2.24652364e-05;0.0147011671;0.749999703;0.0333331359;1.03983843;0.675019726;0.0168280192;10;49.7416181;0.666667;0;1.044444;0.994832083;0.994831744
21.982257;1.03983811;0.750022169;0.0186983407;0.72128844;0.0179808429;1.045447;1.06101181;0.724921231;0.103742898;49.7416189;-2.24613346e-05;0.0147011655;0.749999681;0.0333331485;1.03983844;0.675019733;0.0168280168;10;49.7416191;0.666667;0;1.044444;0.994832089;0.994831771
21.985257;1.03983806;0.750022066;0.0186983902;0.72128845;0.0179808488;1.04544713;1.06101177;0.724920207;0.10374296;49.7416209;-2.24453496e-05;0.0147011579;0.749999611;0.0333331881;1.03983845;0.675019756;0.0168280064;10;49.7416211;0.666667;0;1.044444;0.994832097;0.994831861
21.986257;1.03983804;0.75002203;0.0186972949;0.721288452;0.0179797865;1.04544718;1.06101165;0.724920288;0.103742996;49.7416219;-2.24390486e-05;0.0147011543;0.749999587;0.0333332013;1.03983845;0.675019763;0.016827002;10;49.7416221;0.666667;0;1.044444;0.994832096;0.994831895
21.990257;1.03983797;0.750020773;0.0186973574;0.721287388;0.0179798248;1.04544733;1.06101163;0.724920312;0.103742055;49.7416238;-2.13022117e-05;0.0147011391;0.749999498;0.0333332518;1.03983843;0.675018782;0.0168269867;10;49.7416241;0.666667;0;1.044444;0.994832085;0.994832032
21.991257;1.03983795;0.750020739;0.0186973724;0.721287387;0.017979836;1.04544737;1.06101064;0.724920996;0.103742179;49.7416248;-2.12958867e-05;0.0147011354;0.749999477;0.0333332638;1.03983842;0.675018784;0.0168269856;10;49.7416251;0.666667;0;1.044444;0.994832081;0.994832064
21.992257;1.03983794;0.750020706;0.0186973871;0.721287386;0.0179798476;1.0454474;1.06101064;0.724919953;0.103742205;49.7416258;-2.12896678e-05;0.0147011316;0.749999456;0.0333332755;1.03983841;0.675018784;0.0168269861;10;49.7416262;0.666667;0;1.044444;0.994832076;0.994832095
21.997257;1.03983789;0.750019461;0.0186963438;0.721286277;0.017978849;1.0454475;1.06101069;0.72491997;0.103742302;49.7416287;-2.01505278e-05;0.0147022238;0.749999368;0.0333333269;1.03983838;0.675017765;0.016826006;10;49.7416293;0.666667;0;1.044444;0.994832049;0.994832217
21.998257;1.03983788;0.750019441;0.0186963554;0.721286259;0.0179788664;1.04544651;1.0610107;0.724919972;0.103741267;49.7416287;-2.0145624e-05;0.0147022197;0.749999357;0.0333333359;1.03983837;0.675017758;0.0168260103;10;49.7416293;0.666667;0;1.044444;0.994832042;0.994832237
22.002257;1.03983789;0.750019376;0.0186963872;0.721286156;0.0179789493;1.0454465;1.06101064;0.724919012;0.103741309;49.7416316;-2.01287965e-05;0.0147033123;0.749999338;0.0333333675;1.03983836;0.67501772;0.0168260152;10;49.7416324;0.666667;0;1.044444;0.99483202;0.994832299
22.003257;1.03983689;0.750019362;0.0186963903;0.721286819;0.01797899;1.04544649;1.06101065;0.724919015;0.103741312;49.7416316;-2.01245803e-05;0.0147033072;0.749999339;0.0333333742;1.03983736;0.675017708;0.0168260122;10;49.7416324;0.666667;0;1.044444;0.994832014;0.994832311
22.004257;1.03983689;0.750018237;0.0186952794;0.721285717;0.0179779455;1.04544647;1.06101066;0.724919019;0.103740265;49.7416326;-1.90087888e-05;0.0147033021;0.749999341;0.0333333803;1.03983736;0.675016697;0.0168250076;10;49.7416334;0.666667;0;1.044444;0.994833009;0.994833322
22.006257;1.0398369;0.75001821;0.0186952702;0.721285647;0.0179779941;1.04544643;1.06101067;0.724919028;0.103740261;49.7416336;-1.8997166e-05;0.0147032926;0.749999351;0.0333333923;1.03983737;0.675016671;0.0168249943;10;49.7416345;0.666667;0;1.044444;0.994832998;0.994833339
