time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.007257;1.03983691;0.750018198;0.0186952602;0.721285611;0.0179780184;1.04544641;1.06100969;0.724918665;0.103740353;49.7416346;-1.89898094e-05;0.0147032884;0.749999358;0.0333333986;1.03983737;0.675016658;0.016824986;10;49.7416355;0.666667;0;1.044444;0.994832994;0.994833345
22.008257;1.03983691;0.750018187;0.0186952465;0.721285574;0.0179780429;1.04544539;1.06100969;0.72491867;0.103740347;49.7416346;-1.89811923e-05;0.0147043956;0.749999365;0.0333334052;1.03983737;0.675016645;0.0168249766;10;49.7416355;0.666667;0;1.044444;0.994832989;0.994833349
22.013257;1.03983694;0.750017043;0.0186940176;0.721284329;0.0179770957;1.04544527;1.0610097;0.724917649;0.103739255;49.7416375;-1.78097627e-05;0.0147043737;0.749999421;0.0333334385;1.0398374;0.675015577;0.016823914;10;49.7416385;0.666667;0;1.044444;0.994832984;0.994833342
22.014257;1.03983695;0.75001704;0.0186939862;0.721284295;0.0179771182;1.04544524;1.0610097;0.724917654;0.103739244;49.7416385;-1.77954056e-05;0.0147054787;0.749999436;0.0333334439;1.0398374;0.675015564;0.0168238983;10;49.7416395;0.666667;0;1.044444;0.994832988;0.994833334
22.016257;1.03983695;0.750017039;0.0186928073;0.721284231;0.0179760902;1.0454452;1.06100971;0.724917663;0.103738173;49.7416395;-1.77657308e-05;0.014705464;0.749999467;0.0333334521;1.03983742;0.675015542;0.0168228644;10;49.7416405;0.666667;0;1.044444;0.994833004;0.994833312
22.017257;1.03983695;0.750015929;0.0186927717;0.721283132;0.0179761075;1.04544418;1.0610096;0.724917742;0.103738171;49.7416395;-1.6639782e-05;0.0147054554;0.749999483;0.0333334549;1.03983742;0.675014532;0.0168228464;10;49.7416405;0.666667;0;1.044444;0.994833016;0.994833298
22.019257;1.03983694;0.750015934;0.0186926989;0.721283076;0.0179761339;1.04544413;1.06100862;0.724917376;0.103737201;49.7416405;-1.66120112e-05;0.0147065476;0.749999513;0.0333334581;1.03983743;0.675014514;0.0168228093;10;49.7416415;0.666667;0;1.044444;0.994833052;0.994833266
22.020257;1.03983594;0.75001594;0.0186926625;0.721283745;0.0179761598;1.04544412;1.06100862;0.724917375;0.103737192;49.7416415;-1.65997485e-05;0.0147065373;0.749999527;0.0333334583;1.03983643;0.675014506;0.0168227905;10;49.7416425;0.666667;0;1.044444;0.994833074;0.994833249
22.023257;1.03983593;0.750014855;0.0186914468;0.72128261;0.0179750971;1.04544407;1.06100865;0.72491736;0.103737176;49.7416425;-1.54621611e-05;0.0147065043;0.749999569;0.0333334511;1.03983643;0.675013486;0.0168217352;10;49.7416434;0.666667;0;1.044444;0.994833159;0.994833194
22.024257;1.03983592;0.750014868;0.0186914147;0.72128259;0.0179750931;1.04544306;1.06100866;0.724917351;0.103736127;49.7416435;-1.54574403e-05;0.0147076045;0.749999582;0.0333334456;1.03983643;0.675013481;0.0168217175;10;49.7416444;0.666667;0;1.044444;0.994833191;0.994833175
22.027257;1.0398359;0.750014918;0.0186902201;0.721282536;0.0179739981;1.04544305;1.0610087;0.724916262;0.103736137;49.7416445;-1.54545913e-05;0.014707575;0.749999625;0.0333334224;1.03983641;0.675013476;0.016820669;10;49.7416453;0.666667;0;1.044444;0.994833289;0.994833119
22.028257;1.03983589;0.750014938;0.018690197;0.721282519;0.0179739856;1.04544306;1.06100771;0.724916922;0.103735195;49.7416455;-1.54568767e-05;0.0147075668;0.74999964;0.0333334132;1.0398364;0.675013479;0.0168206551;10;49.7416463;0.666667;0;1.044444;0.99483332;0.994833102
22.030257;1.03983587;0.750013869;0.0186901582;0.721281419;0.0179739573;1.04544308;1.06100763;0.724916954;0.103735225;49.7416465;-1.43544164e-05;0.0147086652;0.749999668;0.0333333929;1.03983637;0.675012491;0.0168206319;10;49.7416473;0.666667;0;1.044444;0.994833373;0.994833072
22.032257;1.03983585;0.750013915;0.0186890183;0.721281389;0.0179728593;1.04544212;1.06100765;0.72491586;0.103734204;49.7416475;-1.43671393e-05;0.0147086561;0.749999695;0.0333333693;1.03983634;0.675012511;0.016819616;10;49.7416482;0.666667;0;1.044444;0.994833415;0.994833048
22.033257;1.03983484;0.750013939;0.0186890079;0.721282066;0.017972862;1.04544214;1.06100766;0.724915836;0.103734219;49.7416475;-1.43746301e-05;0.0147097632;0.749999708;0.0333333559;1.03983532;0.675012523;0.0168196107;10;49.7416482;0.666667;0;1.044444;0.99483343;0.994833038
22.036257;1.03983482;0.750012905;0.0186878802;0.721280953;0.0179717505;1.0454422;1.06100768;0.724915767;0.103733223;49.7416485;-1.32892523e-05;0.0147097491;0.749999742;0.0333333103;1.03983526;0.675011564;0.0168186048;10;49.7416492;0.666667;0;1.044444;0.994833459;0.994833019
22.037257;1.03983481;0.750012933;0.0186878788;0.721280938;0.0179717356;1.04544122;1.06100669;0.724915378;0.10373334;49.7416495;-1.32989664e-05;0.0147108546;0.749999753;0.0333332932;1.03983524;0.675011577;0.0168186055;10;49.7416502;0.666667;0;1.044444;0.994833463;0.994833016
22.040257;1.03983481;0.750013025;0.0186867722;0.721280893;0.0179706211;1.04544126;1.06100671;0.724915326;0.103732341;49.7416505;-1.33330651e-05;0.0147108336;0.749999787;0.033333236;1.03983517;0.675011612;0.0168176138;10;49.7416511;0.666667;0;1.044444;0.994833464;0.99483301
22.041257;1.03983481;0.750011947;0.0186867756;0.721279808;0.0179706059;1.04544127;1.06100671;0.724915313;0.103732354;49.7416505;-1.22348148e-05;0.0147119364;0.749999799;0.0333332151;1.03983515;0.675010622;0.0168176183;10;49.7416511;0.666667;0;1.044444;0.994833463;0.994833009
22.042257;1.03983481;0.750011981;0.0186856686;0.721279793;0.0179695228;1.04544028;1.06100672;0.724914254;0.103731318;49.7416515;-1.22481117e-05;0.0147119278;0.749999812;0.0333331936;1.03983513;0.675010632;0.0168166236;10;49.7416521;0.666667;0;1.044444;0.99483346;0.994833007
22.043257;1.03983481;0.750012016;0.0186856732;0.721279778;0.0179695091;1.04544029;1.06100661;0.72491432;0.103731338;49.7416515;-1.22615934e-05;0.0147119192;0.749999825;0.0333331718;1.03983511;0.675010641;0.0168166296;10;49.7416521;0.666667;0;1.044444;0.994833458;0.994833006
22.044257;1.03983381;0.750012052;0.0186856781;0.721280457;0.0179695139;1.0454403;1.06100562;0.724914992;0.103731441;49.7416515;-1.22750625e-05;0.0147130218;0.749999839;0.0333331499;1.03983409;0.675010649;0.0168166361;10;49.7416521;0.666667;0;1.044444;0.994833455;0.994833005
22.049257;1.03983385;0.750011124;0.0186834768;0.721279311;0.0179673379;1.04543931;1.06100564;0.724913946;0.103729338;49.7416535;-1.12258845e-05;0.0147140941;0.749999909;0.0333330573;1.03983396;0.675009676;0.0168146672;10;49.7416541;0.666667;0;1.044444;0.994833439;0.994832999
22.050257;1.03983386;0.750011161;0.0186834782;0.721279296;0.0179673343;1.04543931;1.06100564;0.724913953;0.10372933;49.7416545;-1.12366889e-05;0.0147140877;0.749999919;0.0333330454;1.03983393;0.675009679;0.016814673;10;49.7416551;0.666667;0;1.044444;0.994833434;0.994832998
22.051257;1.03983387;0.750011198;0.0186834782;0.721279282;0.0179673318;1.0454393;1.06100466;0.724914641;0.103729417;49.7416545;-1.12471193e-05;0.0147151933;0.749999927;0.0333330358;1.03983389;0.675009682;0.0168146794;10;49.7416551;0.666667;0;1.044444;0.994833428;0.994832998
22.052257;1.03983388;0.750010124;0.018683477;0.7212782;0.0179673302;1.04543829;1.06100466;0.724914652;0.103728358;49.7416545;-1.01461749e-05;0.0147151883;0.749999933;0.0333330281;1.03983386;0.675008683;0.0168146866;10;49.7416551;0.666667;0;1.044444;0.994833421;0.994832998
22.053257;1.0398339;0.750010161;0.0186823636;0.721278188;0.0179662609;1.04543829;1.06100465;0.724913617;0.103728345;49.7416555;-1.01560621e-05;0.0147151839;0.749999938;0.0333330222;1.03983382;0.675008685;0.0168136948;10;49.7416561;0.666667;0;1.044444;0.994833413;0.994832997
22.054257;1.03983292;0.750010197;0.0186823601;0.721278869;0.0179662781;1.04543828;1.06100465;0.724913632;0.103728331;49.7416555;-1.01655346e-05;0.0147162912;0.749999941;0.0333330178;1.03983278;0.675008685;0.0168137039;10;49.7416561;0.666667;0;1.044444;0.994833404;0.994832997
22.056257;1.03983295;0.750010264;0.018681239;0.721278849;0.0179652118;1.04543826;1.06100452;0.72491374;0.103727261;49.7416565;-1.01824889e-05;0.0147162859;0.749999946;0.0333330129;1.0398327;0.675008683;0.0168127245;10;49.7416571;0.666667;0;1.044444;0.994833384;0.994832994
22.057257;1.03983297;0.750010296;0.0186812326;0.72127884;0.0179652141;1.04543724;1.06100352;0.724914438;0.103727339;49.7416565;-1.01896967e-05;0.0147162849;0.749999947;0.0333330122;1.03983266;0.675008681;0.0168127363;10;49.7416571;0.666667;0;1.044444;0.994833372;0.99483299
22.061257;1.03983307;0.750009295;0.0186800903;0.721277746;0.017964159;1.0454362;1.06100344;0.724913469;0.103725149;49.7416575;-9.10107857e-06;0.014718522;0.749999951;0.0333330211;1.03983253;0.675007661;0.016811793;10;49.7416581;0.666667;0;1.044444;0.994833318;0.994832962
22.062257;1.03983209;0.75000932;0.018678971;0.721278436;0.0179631113;1.04543619;1.06100341;0.72491349;0.10372512;49.7416575;-9.10570649e-06;0.0147185313;0.749999952;0.0333330275;1.0398315;0.675007654;0.0168108083;10;49.7416581;0.666667;0;1.044444;0.994833302;0.994832952
22.065257;1.03983216;0.750008273;0.0186778384;0.721277364;0.0179620545;1.04543617;1.06100233;0.724913186;0.103724078;49.7416585;-8.00600214e-06;0.0147196815;0.749999953;0.0333330611;1.03983146;0.675006626;0.0168098536;10;49.7416591;0.666667;0;1.044444;0.994833254;0.994832919
22.066257;1.03983217;0.75000829;0.0186778333;0.721277365;0.0179620591;1.04543517;1.0610023;0.724913207;0.103722999;49.7416585;-8.00914483e-06;0.0147208084;0.749999954;0.0333330769;1.03983145;0.675006616;0.0168098675;10;49.7416591;0.666667;0;1.044444;0.994833237;0.994832906
22.068257;1.03983221;0.750008317;0.0186767155;0.721277372;0.0179610013;1.04543518;1.06100224;0.724913249;0.103722935;49.7416595;-8.01519014e-06;0.0147208423;0.749999958;0.0333331134;1.03983145;0.675006597;0.01680889;10;49.7416601;0.666667;0;1.044444;0.994833206;0.994832878
22.069257;1.03983223;0.750007215;0.0186767139;0.721276309;0.0179610078;1.04543518;1.0610011;0.724914024;0.103721964;49.7416595;-6.90726548e-06;0.0147219704;0.749999961;0.0333331339;1.03983146;0.675005588;0.0168088978;10;49.7416601;0.666667;0;1.044444;0.994833192;0.994832863
22.070257;1.03983124;0.75000722;0.0186767135;0.721277011;0.0179610327;1.04543419;1.06100108;0.724912996;0.103721933;49.7416595;-6.91077365e-06;0.0147219869;0.749999966;0.0333331557;1.03983047;0.675005581;0.0168089033;10;49.7416601;0.666667;0;1.044444;0.994833179;0.994832847
22.073257;1.03983127;0.750007209;0.0186744954;0.721277041;0.0179589276;1.04543421;1.061001;0.724913054;0.103720803;49.7416605;-6.92330895e-06;0.0147231427;0.749999987;0.0333332293;1.03983053;0.675005567;0.0168069075;10;49.7416611;0.666667;0;1.044444;0.994833145;0.994832797
22.074257;1.03983128;0.750007197;0.0186744978;0.721277052;0.0179589412;1.04543322;1.06099997;0.724913751;0.103719828;49.7416605;-6.92755813e-06;0.0147231558;0.749999996;0.0333332562;1.03983056;0.675005567;0.0168069065;10;49.7416612;0.666667;0;1.044444;0.994833136;0.994832779
22.077257;1.0398313;0.750006028;0.0186733953;0.721276017;0.0179579218;1.04543324;1.06099992;0.724912749;0.103718717;49.7416615;-5.82617201e-06;0.0147254132;0.750000023;0.0333333417;1.03983065;0.67500458;0.0168059007;10;49.7416622;0.666667;0;1.044444;0.994833117;0.994832727
22.078257;1.03983031;0.750006002;0.0186733986;0.721276722;0.0179579575;1.04543224;1.0609999;0.724912761;0.1037187;49.7416615;-5.82733843e-06;0.0147254233;0.750000031;0.0333333703;1.03982968;0.675004589;0.0168058983;10;49.7416622;0.666667;0;1.044444;0.994833114;0.99483271
22.081257;1.03983032;0.750004801;0.0186711909;0.721275683;0.0179558774;1.04543126;1.06099888;0.724912417;0.103716654;49.7416615;-4.7082328e-06;0.0147265593;0.750000049;0.0333334499;1.03982977;0.675003626;0.016803889;10;49.7416623;0.666667;0;1.044444;0.994833112;0.994832662
22.083257;1.03983033;0.750004736;0.0186712057;0.721275702;0.0179559146;1.04543128;1.06099887;0.724912425;0.103715578;49.7416625;-4.69168926e-06;0.0147276826;0.750000054;0.0333334949;1.03982983;0.675003657;0.0168038812;10;49.7416633;0.666667;0;1.044444;0.994833119;0.994832635
22.084257;1.03983034;0.750004703;0.0186701033;0.721275712;0.017954864;1.04543129;1.06099776;0.724913182;0.103715671;49.7416625;-4.6803244e-06;0.0147276877;0.750000056;0.0333335153;1.03982985;0.675003674;0.0168028768;10;49.7416633;0.666667;0;1.044444;0.994833125;0.994832623
22.085257;1.03982934;0.750004672;0.0186701128;0.721276416;0.017954899;1.04543031;1.06099775;0.724913183;0.103715656;49.7416625;-4.66728501e-06;0.0147288033;0.750000056;0.0333335347;1.03982888;0.675003691;0.0168028721;10;49.7416633;0.666667;0;1.044444;0.994833131;0.994832611
22.088257;1.03982934;0.750003475;0.0186679215;0.721275383;0.0179528154;1.04543034;1.06099774;0.72491214;0.10371352;49.7416625;-3.51011407e-06;0.0147299241;0.750000057;0.033333592;1.03982894;0.675002746;0.0168008554;10;49.7416634;0.666667;0;1.044444;0.994833153;0.99483258
22.091257;1.03982933;0.750003404;0.0186668402;0.721275423;0.0179518009;1.04542935;1.06099672;0.724912814;0.103712534;49.7416635;-3.45773286e-06;0.0147310344;0.750000058;0.033333651;1.03982899;0.6750028;0.0167998327;10;49.7416644;0.666667;0;1.044444;0.994833178;0.994832548
22.092257;1.03982832;0.750003384;0.0186668487;0.72127613;0.0179518355;1.04542836;1.06099671;0.724912809;0.103712526;49.7416634;-3.4398939e-06;0.0147321413;0.75000006;0.0333336707;1.039828;0.675002819;0.0167998237;10;49.7416644;0.666667;0;1.044444;0.994833187;0.994832537
22.093257;1.03982832;0.750002255;0.0186657451;0.721275075;0.0179507831;1.04542836;1.0609967;0.724912803;0.103711472;49.7416634;-2.311383e-06;0.0147321348;0.750000063;0.0333336902;1.03982801;0.675001836;0.0167988144;10;49.7416644;0.666667;0;1.044444;0.994833197;0.994832525
22.094257;1.03982831;0.75000224;0.0186657516;0.721275088;0.0179507976;1.04542835;1.0609957;0.724912426;0.103711566;49.7416634;-2.29473576e-06;0.0147332372;0.750000067;0.0333337095;1.03982802;0.675001853;0.0167988053;10;49.7416644;0.666667;0;1.044444;0.994833208;0.994832513
22.095257;1.03982831;0.750002227;0.0186646456;0.7212751;0.0179497416;1.04542735;1.06099569;0.724912416;0.103710518;49.7416634;-2.27900146e-06;0.0147332263;0.750000072;0.0333337282;1.03982803;0.675001869;0.0167977967;10;49.7416644;0.666667;0;1.044444;0.99483322;0.994832499
22.097257;1.0398283;0.750002206;0.0186646518;0.72127512;0.0179497599;1.04542734;1.06099567;0.724912392;0.103709479;49.7416634;-2.25039804e-06;0.0147343099;0.750000085;0.0333337634;1.03982805;0.675001895;0.0167977828;10;49.7416644;0.666667;0;1.044444;0.994833247;0.994832472
22.098257;1.0398273;0.750002198;0.0186635415;0.72127582;0.0179487143;1.04542733;1.06099466;0.724913057;0.103709585;49.7416634;-2.23748874e-06;0.014735405;0.750000092;0.0333337801;1.03982705;0.675001905;0.0167967782;10;49.7416644;0.666667;0;1.044444;0.994833262;0.994832458
22.101257;1.0398273;0.750001075;0.0186624232;0.721274764;0.0179476516;1.0454263;1.06099451;0.724912045;0.103707554;49.7416634;-1.09178567e-06;0.0147364609;0.750000118;0.0333338289;1.03982707;0.67500092;0.0167957753;10;49.7416644;0.666667;0;1.044444;0.994833315;0.994832425
22.102257;1.0398273;0.750001075;0.0186613064;0.721274765;0.0179465823;1.04542529;1.06099351;0.724912712;0.103707676;49.7416634;-1.08105624e-06;0.0147364411;0.750000127;0.0333338458;1.03982707;0.675000919;0.0167947784;10;49.7416644;0.666667;0;1.044444;0.994833335;0.994832418
22.104257;1.03982731;0.750001081;0.0186601786;0.721274764;0.0179455096;1.04542527;1.06099348;0.724912689;0.103706689;49.7416635;-1.06034892e-06;0.0147375126;0.750000146;0.0333338818;1.03982709;0.675000913;0.0167937914;10;49.7416644;0.666667;0;1.044444;0.994833375;0.994832413
22.105257;1.03982631;0.750001087;0.0186601678;0.721275455;0.0179455236;1.04542426;1.06099347;0.72491268;0.103705677;49.7416635;-1.05052751e-06;0.0147386045;0.750000156;0.0333339014;1.03982609;0.675000906;0.0167938012;10;49.7416644;0.666667;0;1.044444;0.994833396;0.994832415
22.106257;1.03982632;0.750001096;0.0186590444;0.721275453;0.0179444509;1.04542425;1.06099346;0.724912673;0.103705714;49.7416645;-1.04138179e-06;0.0147385862;0.750000166;0.0333339221;1.0398261;0.675000898;0.0167928131;10;49.7416654;0.666667;0;1.044444;0.994833417;0.99483242
22.107257;1.03982633;0.749999995;0.0186590308;0.721274382;0.0179444463;1.04542424;1.06099246;0.724912299;0.103704803;49.7416645;7.78280489e-08;0.0147396806;0.750000176;0.0333339437;1.03982611;0.674999889;0.016792827;10;49.7416654;0.666667;0;1.044444;0.994833438;0.994832429
22.110257;1.03982635;0.750000037;0.0186567614;0.721274379;0.0179422937;1.04542321;1.06099243;0.724912295;0.103703878;49.7416646;9.22479709e-08;0.0147407533;0.750000206;0.0333340115;1.03982614;0.674999852;0.016790878;10;49.7416654;0.666667;0;1.044444;0.9948335;0.994832473
22.111257;1.03982536;0.750000054;0.0186567441;0.721275074;0.017942306;1.0454222;1.06099143;0.724912976;0.103704016;49.7416646;9.30158751e-08;0.0147418554;0.750000215;0.033334034;1.03982515;0.674999836;0.0167908974;10;49.7416654;0.666667;0;1.044444;0.994833522;0.994832494
22.113257;1.03982537;0.750000092;0.0186555972;0.721275079;0.0179412281;1.04542218;1.06099142;0.724912986;0.103703048;49.7416646;8.84109019e-08;0.0147429531;0.750000235;0.0333340768;1.03982516;0.6749998;0.0167899391;10;49.7416654;0.666667;0;1.044444;0.994833564;0.994832543
22.114257;1.03982538;0.749999002;0.0186555792;0.721274013;0.0179412236;1.04542116;1.06099141;0.724911945;0.10370204;49.7416646;1.19460144e-06;0.0147429486;0.750000245;0.0333340965;1.03982517;0.67499878;0.0167899611;10;49.7416654;0.666667;0;1.044444;0.994833584;0.99483257
22.115257;1.03982538;0.749999024;0.0186544499;0.721274018;0.0179401506;1.04542115;1.06099042;0.724912633;0.103701125;49.7416647;1.18842383e-06;0.0147440565;0.750000255;0.0333341149;1.03982517;0.674998759;0.0167889839;10;49.7416654;0.666667;0;1.044444;0.994833603;0.994832599
22.116257;1.03982438;0.749999046;0.018654432;0.721274716;0.0179401634;1.04542113;1.06099042;0.724912642;0.103701161;49.7416647;1.18134323e-06;0.0147440547;0.750000265;0.0333341318;1.03982418;0.674998737;0.016789007;10;49.7416654;0.666667;0;1.044444;0.994833621;0.994832629
22.118257;1.03982437;0.749999092;0.0186532857;0.721274726;0.0179390858;1.04542009;1.06099043;0.724912664;0.103700179;49.7416647;1.16514855e-06;0.0147451656;0.750000287;0.0333341617;1.03982417;0.674998691;0.0167880526;10;49.7416654;0.666667;0;1.044444;0.994833648;0.994832691
22.120257;1.03982435;0.749999136;0.0186510302;0.721274738;0.017936937;1.04541905;1.06098944;0.724913366;0.103699284;49.7416638;1.14603022e-06;0.0147462797;0.750000311;0.0333341862;1.03982416;0.674998642;0.0167860942;10;49.7416644;0.666667;0;1.044444;0.99483366;0.994832754
22.121257;1.03982434;0.749999156;0.0186510148;0.721274745;0.0179369293;1.04541902;1.06098945;0.724913377;0.10369826;49.7416638;1.1351706e-06;0.0147473936;0.750000323;0.0333341968;1.03982415;0.674998619;0.0167861132;10;49.7416644;0.666667;0;1.044444;0.99483366;0.994832784
22.122257;1.03982333;0.749998063;0.0186498894;0.721274378;0.0179358685;1.045419;1.06098845;0.724913018;0.103698377;49.7416638;2.23446475e-06;0.0147473976;0.750000336;0.0333342064;1.03982314;0.674997597;0.0167851313;10;49.7416644;0.666667;0;1.044444;0.994833655;0.994832814
22.125257;1.03982327;0.7499981;0.0186487433;0.721274406;0.0179347581;1.04541693;1.06098832;0.724913114;0.103696325;49.7416639;2.19255789e-06;0.0147496399;0.75000037;0.033334232;1.0398231;0.674997539;0.0167841825;10;49.7416644;0.666667;0;1.044444;0.994833618;0.994832899
22.126257;1.03982325;0.749998106;0.0186476233;0.721274418;0.0179336704;1.0454169;1.06098733;0.724913796;0.103696424;49.7416639;2.17667667e-06;0.0147496494;0.75000038;0.0333342401;1.03982308;0.674997523;0.0167831988;10;49.7416644;0.666667;0;1.044444;0.994833599;0.994832924
22.127257;1.03982223;0.749998107;0.0186476156;0.721275123;0.0179336661;1.04541688;1.06098732;0.724913798;0.103695376;49.7416639;2.16024619e-06;0.0147507715;0.750000388;0.0333342481;1.03982207;0.674997509;0.0167832146;10;49.7416644;0.666667;0;1.044444;0.994833578;0.994832948
22.128257;1.03982221;0.749998105;0.0186464981;0.721275136;0.0179325735;1.04541586;1.06098731;0.724913797;0.103695371;49.7416639;2.14356306e-06;0.0147507841;0.750000395;0.0333342556;1.03982205;0.674997495;0.0167822297;10;49.7416644;0.666667;0;1.044444;0.994833554;0.994832971
22.129257;1.03982219;0.749998098;0.0186464933;0.721275149;0.0179325473;1.04541584;1.0609873;0.724913795;0.103694316;49.7416639;2.12690335e-06;0.0147519095;0.750000401;0.0333342625;1.03982203;0.674997482;0.016782244;10;49.7416644;0.666667;0;1.044444;0.994833528;0.994832991
22.130257;1.03982217;0.749996977;0.0186453793;0.721274093;0.0179314507;1.04541582;1.06098629;0.724913424;0.103694402;49.7416639;3.22160347e-06;0.0147530365;0.750000405;0.0333342683;1.03982201;0.67499647;0.0167812575;10;49.7416644;0.666667;0;1.044444;0.9948335;0.99483301
22.131257;1.03982215;0.749996964;0.0186453787;0.721274105;0.017931421;1.0454148;1.06098629;0.72491342;0.103693341;49.7416639;3.2055675e-06;0.0147530543;0.750000408;0.0333342726;1.039822;0.674996458;0.0167812699;10;49.7416644;0.666667;0;1.044444;0.994833471;0.994833028
22.132257;1.03982114;0.749996948;0.0186442697;0.721274811;0.0179303388;1.04541478;1.06098628;0.724913414;0.103692278;49.7416639;3.18991583e-06;0.0147541848;0.750000409;0.0333342754;1.03982098;0.674996446;0.0167802812;10;49.7416644;0.666667;0;1.044444;0.99483344;0.994833045
22.133257;1.03982112;0.74999693;0.0186442752;0.721274823;0.0179303073;1.04541376;1.06098529;0.724914087;0.103692356;49.7416639;3.17457797e-06;0.0147542058;0.750000408;0.0333342762;1.03982096;0.674996434;0.0167802914;10;49.7416644;0.666667;0;1.044444;0.994833407;0.994833061
22.136257;1.03982107;0.749996868;0.0186420915;0.72127486;0.0179280773;1.04541272;1.0609853;0.724914066;0.103690198;49.7416629;3.12887471e-06;0.0147565009;0.750000402;0.0333342661;1.03982091;0.674996401;0.0167783179;10;49.7416635;0.666667;0;1.044444;0.994833305;0.994833107
22.137257;1.03982106;0.749996845;0.0186410002;0.721274874;0.0179269801;1.0454127;1.06098432;0.724914737;0.103690273;49.7416629;3.11290432e-06;0.0147576397;0.750000398;0.0333342585;1.03982089;0.674996391;0.016777327;10;49.7416635;0.666667;0;1.044444;0.994833271;0.994833121
22.138257;1.03982005;0.749996823;0.018641023;0.721275582;0.0179269701;1.04541269;1.06098433;0.724914729;0.103689204;49.7416629;3.09624205e-06;0.0147576695;0.750000394;0.0333342487;1.03981988;0.674996383;0.0167773374;10;49.7416635;0.666667;0;1.044444;0.994833238;0.994833133
22.140257;1.03982002;0.74999567;0.0186399647;0.721274548;0.0179258526;1.04541168;1.06098335;0.724914344;0.103688212;49.7416629;4.1725502e-06;0.0147588467;0.750000386;0.0333342234;1.03981985;0.674995371;0.0167763629;10;49.7416635;0.666667;0;1.044444;0.994833174;0.994833156
22.142257;1.03981999;0.749995632;0.0186378014;0.721274591;0.0179236749;1.04541067;1.06098339;0.724914327;0.103687127;49.7416629;4.13774515e-06;0.0147600313;0.750000376;0.0333341921;1.03981983;0.674995368;0.0167743956;10;49.7416635;0.666667;0;1.044444;0.994833114;0.994833176
22.143257;1.03981897;0.749995614;0.0186378318;0.721275309;0.0179236751;1.04541067;1.06098242;0.724914999;0.103686158;49.7416629;4.12103066e-06;0.0147611808;0.750000371;0.0333341751;1.03981882;0.674995371;0.0167744147;10;49.7416635;0.666667;0;1.044444;0.994833087;0.994833186
22.146257;1.03981892;0.749995569;0.0186356979;0.721275395;0.0179214969;1.04540868;1.06098249;0.724914979;0.10368506;49.7416618;4.07738397e-06;0.0147635172;0.750000351;0.0333341216;1.03981881;0.674995397;0.0167724818;10;49.7416626;0.666667;0;1.044444;0.994833018;0.994833215
22.147257;1.03981791;0.749995555;0.018635724;0.72127612;0.0179215029;1.04540869;1.06098152;0.724915652;0.103684095;49.7416618;4.06643987e-06;0.0147635528;0.750000343;0.0333341031;1.03981781;0.674995411;0.0167725063;10;49.7416626;0.666667;0;1.044444;0.994833;0.994833225
22.148257;1.0398179;0.749995543;0.0186346365;0.721276151;0.0179204238;1.04540869;1.06098154;0.724915648;0.103683033;49.7416618;4.05795549e-06;0.0147646974;0.750000334;0.0333340843;1.03981781;0.674995429;0.0167715312;10;49.7416626;0.666667;0;1.044444;0.994832983;0.994833236
22.151257;1.03981785;0.749994399;0.018632468;0.72127517;0.0179182584;1.04540672;1.06098063;0.724915269;0.103682049;49.7416618;5.15991529e-06;0.0147670059;0.750000302;0.0333340275;1.03981782;0.674994494;0.0167696033;10;49.7416626;0.666667;0;1.044444;0.994832948;0.994833271
22.152257;1.03981684;0.74999439;0.0186324798;0.72127589;0.0179182671;1.04540672;1.06098066;0.724915266;0.103680994;49.7416617;5.16196757e-06;0.0147670304;0.750000289;0.0333340085;1.03981683;0.67499452;0.0167696252;10;49.7416626;0.666667;0;1.044444;0.994832941;0.994833283
22.153257;1.03981682;0.749994382;0.0186313776;0.721275914;0.0179171904;1.04540673;1.0609797;0.724915944;0.103680038;49.7416607;5.16607115e-06;0.0147681642;0.750000275;0.033333989;1.03981684;0.674994547;0.0167686456;10;49.7416616;0.666667;0;1.044444;0.994832936;0.994833297
22.155257;1.0398168;0.749994366;0.0186302762;0.721275955;0.0179161063;1.04540575;1.06097975;0.724915943;0.103678981;49.7416607;5.17868727e-06;0.0147693166;0.75000024;0.033333947;1.03981685;0.674994604;0.016767681;10;49.7416617;0.666667;0;1.044444;0.994832933;0.994833325
22.156257;1.03981678;0.749994359;0.0186291662;0.721275973;0.0179150298;1.04540475;1.06097877;0.724916624;0.103679075;49.7416606;5.18622499e-06;0.0147704467;0.75000022;0.0333339237;1.03981686;0.674994633;0.0167666958;10;49.7416617;0.666667;0;1.044444;0.994832934;0.994833341
22.157257;1.03981577;0.749994352;0.0186280539;0.721276683;0.0179139701;1.04540476;1.0609788;0.724916627;0.103678024;49.7416606;5.19406529e-06;0.0147704645;0.750000198;0.0333338988;1.03981586;0.674994661;0.0167657084;10;49.7416617;0.666667;0;1.044444;0.994832937;0.994833358
22.158257;1.03981576;0.749994345;0.0186280505;0.721276698;0.0179139609;1.04540377;1.06097882;0.724916631;0.103676974;49.7416606;5.20200779e-06;0.0147715921;0.750000174;0.0333338722;1.03981587;0.674994689;0.0167657188;10;49.7416617;0.666667;0;1.044444;0.994832941;0.994833376
22.159257;1.03981574;0.749994339;0.0186269341;0.721276712;0.0179128824;1.04540377;1.06097885;0.724916637;0.103676969;49.7416596;5.20998643e-06;0.0147727183;0.750000148;0.0333338442;1.03981588;0.674994715;0.0167647264;10;49.7416607;0.666667;0;1.044444;0.994832947;0.994833396
22.160257;1.03981573;0.749994333;0.0186269269;0.721276726;0.0179128716;1.04540377;1.06097788;0.724917323;0.103676014;49.7416596;5.21805816e-06;0.0147727321;0.75000012;0.0333338149;1.03981589;0.67499474;0.016764731;10;49.7416607;0.666667;0;1.044444;0.994832954;0.994833416
22.161257;1.03981472;0.749994328;0.0186258069;0.721277432;0.017911809;1.04540278;1.0609779;0.724917332;0.103676009;49.7416595;5.22634777e-06;0.0147738557;0.750000089;0.0333337844;1.0398149;0.674994763;0.0167637321;10;49.7416607;0.666667;0;1.044444;0.994832963;0.994833437
22.163257;1.03981469;0.749994318;0.0186246732;0.721277456;0.0179107164;1.04540178;1.06097695;0.724918032;0.103673996;49.7416595;5.24398791e-06;0.0147749879;0.750000022;0.0333337199;1.03981491;0.674994804;0.0167627237;10;49.7416607;0.666667;0;1.044444;0.994832984;0.99483348
22.165257;1.03981467;0.749994309;0.0186224236;0.721277478;0.0179085552;1.04540077;1.06097699;0.724917009;0.10367293;49.7416595;5.26316866e-06;0.0147772267;0.749999949;0.0333336515;1.03981493;0.674994837;0.0167607027;10;49.7416607;0.666667;0;1.044444;0.994833007;0.994833523
22.166257;1.03981366;0.749993193;0.0186224087;0.721277111;0.0179085607;1.04540076;1.06097602;0.724917699;0.103671969;49.7416585;6.38438766e-06;0.0147772335;0.749999912;0.033333616;1.03981394;0.67499385;0.0167606885;10;49.7416597;0.666667;0;1.044444;0.994833019;0.994833543
22.167257;1.03981365;0.749993189;0.0186212822;0.721277117;0.017907481;1.04540075;1.06097604;0.72491771;0.103671957;49.7416585;6.39492561e-06;0.0147783509;0.749999875;0.0333335801;1.03981394;0.674993862;0.0167596725;10;49.7416597;0.666667;0;1.044444;0.994833031;0.994833563
22.169257;1.03981365;0.749993178;0.0186201407;0.721277121;0.0179063935;1.04539972;1.06097508;0.724918408;0.103670981;49.7416585;6.41797559e-06;0.0147794734;0.749999807;0.0333335094;1.03981394;0.674993876;0.0167586373;10;49.7416597;0.666667;0;1.044444;0.994833053;0.994833597
22.170257;1.03981265;0.74999317;0.0186190156;0.721277813;0.0179053351;1.0453987;1.0609751;0.724918417;0.103669921;49.7416585;6.4308279e-06;0.0147805894;0.749999776;0.0333334759;1.03981294;0.67499388;0.0167576186;10;49.7416596;0.666667;0;1.044444;0.994833063;0.994833611
22.171257;1.03981265;0.749993162;0.0186190027;0.721277809;0.0179053303;1.04539869;1.06097511;0.724918426;0.10366886;49.7416575;6.44483047e-06;0.0147805935;0.749999748;0.0333334445;1.03981294;0.67499388;0.0167575996;10;49.7416586;0.666667;0;1.044444;0.994833072;0.994833622
22.172257;1.03981265;0.749993151;0.0186178804;0.721277802;0.0179042596;1.04539767;1.06097412;0.724919114;0.103668945;49.7416575;6.46025735e-06;0.0147817075;0.749999721;0.0333334155;1.03981294;0.674993877;0.0167565805;10;49.7416586;0.666667;0;1.044444;0.99483308;0.994833631
22.174257;1.03981266;0.749993125;0.0186167523;0.721277782;0.0179031956;1.04539662;1.06097413;0.72491913;0.103666826;49.7416575;6.49645161e-06;0.0147828199;0.749999676;0.0333333651;1.03981293;0.674993865;0.0167555429;10;49.7416586;0.666667;0;1.044444;0.994833095;0.994833639
22.175257;1.03981167;0.74999311;0.0186156359;0.721278464;0.0179021513;1.0453966;1.06097314;0.724919816;0.103666912;49.7416575;6.51744823e-06;0.0147839287;0.749999656;0.033333344;1.03981192;0.674993856;0.0167545248;10;49.7416586;0.666667;0;1.044444;0.994833102;0.994833638
22.176257;1.03981168;0.749993092;0.0186145222;0.721278451;0.0179010932;1.04539558;1.06097314;0.724919822;0.103665853;49.7416576;6.54017895e-06;0.0147850354;0.74999964;0.0333333259;1.03981191;0.674993847;0.0167535075;10;49.7416586;0.666667;0;1.044444;0.994833108;0.994833634
22.177257;1.03981169;0.749993074;0.0186145226;0.721278437;0.0179011069;1.04539556;1.06097314;0.724919827;0.103664795;49.7416566;6.56433487e-06;0.0147850288;0.749999627;0.0333333106;1.0398119;0.674993838;0.0167534915;10;49.7416575;0.666667;0;1.044444;0.994833116;0.994833628
22.178257;1.0398117;0.749993054;0.018613415;0.721278423;0.0179000552;1.04539554;1.06097214;0.724920509;0.10366488;49.7416566;6.5896704e-06;0.0147861311;0.749999617;0.0333332982;1.03981189;0.674993829;0.0167524772;10;49.7416575;0.666667;0;1.044444;0.994833123;0.994833619
22.179257;1.03981071;0.749993034;0.0186123102;0.721279103;0.0178990236;1.04539452;1.06097214;0.724920512;0.103663819;49.7416566;6.61608212e-06;0.0147872309;0.749999609;0.0333332886;1.03981087;0.674993819;0.0167514649;10;49.7416575;0.666667;0;1.044444;0.99483313;0.994833608
22.180257;1.03981072;0.749993014;0.0186123191;0.72127909;0.0178990459;1.0453945;1.06097114;0.724921191;0.103662856;49.7416567;6.64353688e-06;0.0147883282;0.749999605;0.0333332814;1.03981086;0.67499381;0.016751455;10;49.7416575;0.666667;0;1.044444;0.994833137;0.994833595
22.182257;1.03981075;0.749992977;0.0186101207;0.721279066;0.01789696;1.04539347;1.06097114;0.724921187;0.103661778;49.7416557;6.70085352e-06;0.0147894052;0.749999603;0.0333332734;1.03981082;0.674993793;0.0167494432;10;49.7416564;0.666667;0;1.044444;0.994833152;0.994833563
22.183257;1.03980976;0.749992961;0.0186090237;0.721279751;0.0178959369;1.04539245;1.06097014;0.724921862;0.103660811;49.7416558;6.72991479e-06;0.0147904966;0.749999606;0.0333332722;1.0398098;0.674993785;0.0167484415;10;49.7416564;0.666667;0;1.044444;0.994833161;0.994833545
22.186257;1.03980979;0.749992924;0.0186068486;0.721279732;0.0178938915;1.04539142;1.06096914;0.724922514;0.103658749;49.7416559;6.8116972e-06;0.0147926526;0.749999621;0.0333332772;1.03980973;0.674993767;0.0167464533;10;49.7416563;0.666667;0;1.044444;0.994833189;0.994833482
22.187257;1.0398088;0.749992915;0.0186068646;0.721280424;0.0178939401;1.04539041;1.06096914;0.724921453;0.103658724;49.7416549;6.83519889e-06;0.0147926285;0.749999627;0.033333281;1.03980871;0.674993762;0.0167464624;10;49.7416553;0.666667;0;1.044444;0.9948332;0.994833459
22.190257;1.03980884;0.749991785;0.0186046854;0.72127936;0.0178918911;1.0453894;1.06096816;0.724922087;0.103656644;49.741655;8.00077826e-06;0.0147947723;0.749999641;0.0333332969;1.03980864;0.674992748;0.0167445017;10;49.7416553;0.666667;0;1.044444;0.994833232;0.994833387
22.191257;1.03980785;0.749991779;0.0186035864;0.721280059;0.0178908657;1.0453884;1.06096817;0.72492207;0.103655568;49.741655;8.01330468e-06;0.0147958555;0.749999645;0.0333333034;1.03980762;0.674992743;0.0167435173;10;49.7416552;0.666667;0;1.044444;0.994833242;0.994833361
22.194257;1.03980787;0.749991764;0.0186013936;0.72128008;0.0178887936;1.04538739;1.0609662;0.724923374;0.103653577;49.7416541;8.03605643e-06;0.0147979896;0.749999656;0.0333333246;1.03980756;0.674992729;0.0167415647;10;49.7416542;0.666667;0;1.044444;0.994833271;0.994833286
22.195257;1.03980688;0.749991758;0.0186002898;0.721280781;0.0178877595;1.04538639;1.06096621;0.724923357;0.103652499;49.7416541;8.03902923e-06;0.0147990701;0.74999966;0.0333333315;1.03980655;0.674992726;0.0167405797;10;49.7416542;0.666667;0;1.044444;0.99483328;0.994833262
22.197257;1.0398069;0.749991745;0.0185991894;0.721280795;0.0178867181;1.04538539;1.06096524;0.724924003;0.103651492;49.7416532;8.03820511e-06;0.0148012295;0.749999669;0.0333333444;1.03980651;0.674992724;0.016739609;10;49.7416531;0.666667;0;1.044444;0.994833298;0.994833221
22.198257;1.03980691;0.749991739;0.0185980815;0.7212808;0.0178856596;1.04538539;1.06096536;0.724923912;0.103650406;49.7416532;8.03450734e-06;0.0148011978;0.749999675;0.0333333505;1.03980649;0.674992725;0.0167386243;10;49.7416531;0.666667;0;1.044444;0.994833306;0.994833203
22.199257;1.03980592;0.749991733;0.0185969722;0.721281498;0.0178846161;1.04538439;1.06096538;0.724923896;0.10365038;49.7416532;8.02866726e-06;0.0148022772;0.749999681;0.0333333565;1.03980548;0.674992729;0.0167376407;10;49.7416531;0.666667;0;1.044444;0.994833315;0.994833188
22.202257;1.03980595;0.74999172;0.0185947483;0.721281502;0.0178824889;1.04538341;1.06096343;0.724925206;0.10364736;49.7416523;8.00005064e-06;0.0148044062;0.749999699;0.0333333756;1.03980543;0.674992748;0.0167356997;10;49.741652;0.666667;0;1.044444;0.994833339;0.994833153
22.203257;1.03980495;0.749991718;0.0185936353;0.721282194;0.0178814357;1.04538242;1.06096344;0.724925189;0.10364734;49.7416523;7.98778281e-06;0.0148054879;0.749999704;0.0333333827;1.03980441;0.674992757;0.016734723;10;49.741652;0.666667;0;1.044444;0.994833347;0.994833145
22.206257;1.03980498;0.749991722;0.0185914066;0.721282178;0.0178792799;1.04538147;1.06096249;0.724925812;0.103645294;49.7416513;7.94574303e-06;0.0148076322;0.749999722;0.0333334077;1.03980437;0.674992787;0.016732804;10;49.741651;0.666667;0;1.044444;0.994833367;0.99483313
22.207257;1.03980398;0.749991727;0.0185902932;0.721282861;0.0178782187;1.0453805;1.0609625;0.724925793;0.103644235;49.7416513;7.93063716e-06;0.0148087222;0.749999729;0.0333334174;1.03980336;0.674992797;0.016731835;10;49.741651;0.666667;0;1.044444;0.994833372;0.994833127
22.210257;1.039804;0.749991753;0.0185880626;0.721282825;0.0178760459;1.04537958;1.06096054;0.72492709;0.103642313;49.7416514;7.88704132e-06;0.0148108999;0.749999753;0.0333334508;1.03980335;0.674992824;0.0167299402;10;49.741651;0.666667;0;1.044444;0.994833382;0.994833125
22.211257;1.039803;0.749991765;0.0185869481;0.721283504;0.0178749817;1.04537861;1.06096054;0.724927069;0.103641263;49.7416504;7.87368168e-06;0.0148120027;0.749999761;0.033333463;1.03980235;0.67499283;0.0167289783;10;49.74165;0.666667;0;1.044444;0.994833385;0.994833125
22.212257;1.039803;0.749991779;0.0185869445;0.721283489;0.0178749689;1.04537864;1.06096055;0.724927047;0.103640216;49.7416504;7.86098839e-06;0.0148131086;0.749999769;0.0333334756;1.03980234;0.674992835;0.0167290173;10;49.74165;0.666667;0;1.044444;0.994833388;0.994833125
22.213257;1.039803;0.749991795;0.0185858301;0.721283472;0.017873888;1.04537768;1.06095955;0.724927704;0.103640314;49.7416504;7.84910024e-06;0.0148131064;0.749999776;0.0333334883;1.03980235;0.674992838;0.0167280568;10;49.74165;0.666667;0;1.044444;0.99483339;0.994833126
22.214257;1.039803;0.749991813;0.0185847164;0.721283455;0.0178728076;1.04537771;1.06095955;0.724927681;0.103639269;49.7416504;7.83819254e-06;0.0148142182;0.749999782;0.0333335007;1.03980235;0.674992839;0.0167270966;10;49.74165;0.666667;0;1.044444;0.994833393;0.994833126
22.215257;1.039802;0.749991833;0.018583604;0.721284131;0.0178717451;1.04537674;1.06095856;0.724928338;0.103638323;49.7416494;7.82842989e-06;0.0148153328;0.749999787;0.0333335126;1.03980135;0.674992839;0.0167261366;10;49.741649;0.666667;0;1.044444;0.994833395;0.994833126
22.217257;1.03980198;0.749991875;0.0185824948;0.721284086;0.0178706572;1.04537581;1.06095856;0.724928293;0.103637283;49.7416494;7.81315818e-06;0.0148175686;0.749999792;0.0333335339;1.03980136;0.674992835;0.0167252162;10;49.741649;0.666667;0;1.044444;0.9948334;0.994833126
22.218257;1.03980097;0.749991898;0.0185813871;0.721284753;0.0178695979;1.04537585;1.06095757;0.724928952;0.103636338;49.7416494;7.80804109e-06;0.0148175783;0.749999793;0.0333335431;1.03980037;0.674992831;0.016724255;10;49.741649;0.666667;0;1.044444;0.994833403;0.994833127
22.220257;1.03980094;0.749991947;0.0185791768;0.72128469;0.0178674489;1.04537491;1.06095657;0.724929589;0.103634351;49.7416484;7.80262043e-06;0.014819824;0.749999791;0.0333335585;1.03980039;0.674992824;0.0167223285;10;49.741648;0.666667;0;1.044444;0.994833406;0.994833128
22.221257;1.03980093;0.749991973;0.0185791853;0.721284656;0.0178674449;1.04537395;1.06095657;0.724929569;0.103634357;49.7416484;7.80181292e-06;0.0148209481;0.749999789;0.0333335647;1.0398004;0.674992821;0.0167223623;10;49.741648;0.666667;0;1.044444;0.994833407;0.994833128
22.222257;1.03979991;0.749992;0.0185780841;0.721285313;0.0178663906;1.04537398;1.06095668;0.724929475;0.103633306;49.7416484;7.80195097e-06;0.0148209614;0.749999785;0.0333335702;1.03979941;0.674992819;0.0167213933;10;49.741648;0.666667;0;1.044444;0.994833407;0.994833128
22.225257;1.03979987;0.749992085;0.018575898;0.721285201;0.0178642514;1.04537207;1.06095469;0.724930793;0.103631428;49.7416473;7.80787562e-06;0.0148243334;0.749999768;0.0333335847;1.03979945;0.674992813;0.016719465;10;49.741647;0.666667;0;1.044444;0.9948334;0.994833124
22.226257;1.03979886;0.749992115;0.0185747997;0.721285859;0.0178632015;1.04537209;1.06095468;0.724930784;0.10363039;49.7416473;7.8119463e-06;0.0148254566;0.74999976;0.0333335893;1.03979846;0.674992811;0.0167184807;10;49.741647;0.666667;0;1.044444;0.994833395;0.994833123
22.227257;1.03979885;0.749992145;0.0185737015;0.721285824;0.0178621353;1.04537111;1.06095468;0.724930778;0.103629353;49.7416473;7.81705031e-06;0.0148254681;0.749999751;0.0333335941;1.03979847;0.674992809;0.0167174921;10;49.741647;0.666667;0;1.044444;0.994833387;0.994833121
22.228257;1.03979885;0.749992176;0.018572603;0.72128579;0.01786107;1.04537013;1.06095368;0.724931455;0.103629461;49.7416473;7.82310807e-06;0.0148265904;0.749999741;0.0333335989;1.03979848;0.674992807;0.0167164994;10;49.741647;0.666667;0;1.044444;0.994833377;0.99483312
22.229257;1.03979784;0.749992207;0.0185715039;0.721286451;0.0178600228;1.04537015;1.06095367;0.724931456;0.103628425;49.7416473;7.83003714e-06;0.0148277124;0.74999973;0.0333336037;1.03979749;0.674992804;0.016715503;10;49.741647;0.666667;0;1.044444;0.994833366;0.99483312
22.230257;1.03979784;0.749992238;0.0185715151;0.721286419;0.0178600281;1.04536916;1.06095267;0.72493214;0.103627487;49.7416463;7.83775887e-06;0.0148288341;0.749999719;0.0333336079;1.0397975;0.674992802;0.0167155033;10;49.741646;0.666667;0;1.044444;0.994833353;0.994833119
22.232257;1.03979784;0.749993411;0.0185693124;0.721287428;0.0178579048;1.04536818;1.06095265;0.724932159;0.10362542;49.7416462;6.74420361e-06;0.0148299651;0.749999699;0.0333336131;1.03979751;0.674993795;0.0167134947;10;49.741646;0.666667;0;1.044444;0.99483332;0.99483312
22.233257;1.03979684;0.749993442;0.0185682095;0.721288095;0.0178568618;1.04536819;1.06095164;0.724933899;0.103625533;49.7416462;6.75388603e-06;0.0148310847;0.749999691;0.0333336129;1.03979652;0.674993791;0.016712487;10;49.741646;0.666667;0;1.044444;0.994833301;0.994833121
22.235257;1.03979684;0.7499935;0.0185671105;0.721288046;0.0178558127;1.0453672;1.06095063;0.724934614;0.103623569;49.7416452;6.77430238e-06;0.0148333192;0.749999679;0.0333336059;1.03979654;0.674993785;0.0167114675;10;49.741645;0.666667;0;1.044444;0.994833258;0.994833125
22.236257;1.03979585;0.749993528;0.0185660028;0.721288718;0.0178547722;1.0453662;1.06095062;0.724934636;0.103622541;49.7416451;6.78444227e-06;0.0148344339;0.749999677;0.033333599;1.03979554;0.674993783;0.0167104568;10;49.741645;0.666667;0;1.044444;0.994833234;0.994833127
22.237257;1.03979585;0.749993554;0.0185648929;0.721288699;0.0178537153;1.0453662;1.06094961;0.724935339;0.103622658;49.7416451;6.79405028e-06;0.0148344358;0.749999677;0.0333335898;1.03979555;0.674993782;0.0167094459;10;49.741645;0.666667;0;1.044444;0.994833209;0.994833129
22.239257;1.03979586;0.749993602;0.0185626657;0.721288667;0.0178516038;1.0453642;1.06094959;0.724935389;0.103620606;49.7416441;6.81035625e-06;0.0148366567;0.749999683;0.0333335648;1.03979556;0.674993786;0.0167074224;10;49.741644;0.666667;0;1.044444;0.994833158;0.994833135
22.240257;1.03979487;0.749993624;0.0185626596;0.721289348;0.0178516347;1.0453642;1.0609487;0.72493602;0.103619668;49.741644;6.8165061e-06;0.0148377644;0.749999689;0.0333335494;1.03979457;0.674993791;0.016707409;10;49.741644;0.666667;0;1.044444;0.994833132;0.994833137
22.242257;1.03979488;0.749993662;0.0185604198;0.721289331;0.0178495256;1.04536319;1.0609477;0.724936754;0.103618764;49.741644;6.8245308e-06;0.0148399748;0.749999706;0.0333335146;1.03979459;0.674993806;0.0167053764;10;49.741644;0.666667;0;1.044444;0.994833079;0.994833143
22.243257;1.03979388;0.749993679;0.0185592981;0.721290021;0.0178484877;1.04536219;1.06094769;0.724936783;0.103617741;49.741644;6.82674756e-06;0.0148399667;0.749999718;0.0333334958;1.0397936;0.674993815;0.0167043565;10;49.7416441;0.666667;0;1.044444;0.994833053;0.994833144
22.244257;1.03979389;0.749993695;0.0185581755;0.721290019;0.017847432;1.04536219;1.06094769;0.724936812;0.103616718;49.7416439;6.8279842e-06;0.0148410687;0.749999731;0.0333334767;1.03979361;0.674993826;0.016703334;10;49.7416441;0.666667;0;1.044444;0.994833026;0.994833145
22.246257;1.03979389;0.749993724;0.0185570393;0.721290025;0.0178463863;1.04536018;1.06094667;0.724937551;0.103615815;49.7416429;6.82787697e-06;0.0148432702;0.74999976;0.0333334384;1.03979364;0.674993851;0.0167022808;10;49.7416431;0.666667;0;1.044444;0.994832972;0.994833142
22.247257;1.03979289;0.749993736;0.0185559146;0.721290726;0.0178453449;1.04536017;1.06094567;0.724938261;0.103614887;49.7416429;6.82681283e-06;0.0148443702;0.749999776;0.0333334194;1.03979266;0.674993867;0.0167012504;10;49.7416431;0.666667;0;1.044444;0.994832946;0.994833138
22.249257;1.03979289;0.749993754;0.0185536634;0.721290747;0.0178432251;1.04535915;1.06094466;0.724939;0.103612929;49.7416429;6.8242237e-06;0.0148454581;0.749999807;0.0333333825;1.03979269;0.674993902;0.0166991837;10;49.7416431;0.666667;0;1.044444;0.994832898;0.994833125
22.250257;1.03979189;0.74999376;0.018552537;0.721291454;0.0178421818;1.04535814;1.06094464;0.724939028;0.103612946;49.7416418;6.82349507e-06;0.014846557;0.749999821;0.0333333648;1.03979172;0.674993922;0.0166981483;10;49.7416421;0.666667;0;1.044444;0.994832876;0.994833116
22.251257;1.03979188;0.749993765;0.01855141;0.721291469;0.0178411212;1.04535813;1.06094362;0.724939733;0.10361201;49.7416418;6.82361615e-06;0.0148476556;0.749999834;0.0333333479;1.03979174;0.674993943;0.0166971122;10;49.7416421;0.666667;0;1.044444;0.994832855;0.994833105
22.253257;1.03979187;0.749993769;0.0185502659;0.721291503;0.0178400684;1.0453561;1.06094357;0.724939778;0.103609937;49.7416418;6.82700921e-06;0.0148498529;0.749999855;0.0333333166;1.0397918;0.674993985;0.01669604;10;49.7416421;0.666667;0;1.044444;0.994832819;0.994833078
22.254257;1.03979087;0.749993768;0.0185491378;0.721292214;0.0178390245;1.04535609;1.06094255;0.724940476;0.103608995;49.7416418;6.83010608e-06;0.0148509517;0.749999863;0.0333333023;1.03979084;0.674994005;0.0166950042;10;49.7416422;0.666667;0;1.044444;0.994832803;0.994833062
22.256257;1.03979085;0.749993763;0.0185468802;0.721292246;0.0178369007;1.04535506;1.06094159;0.724941109;0.103608042;49.7416408;6.83794077e-06;0.0148520387;0.749999872;0.0333332765;1.03979091;0.674994042;0.016692934;10;49.7416412;0.666667;0;1.044444;0.994832777;0.994833026
22.257257;1.03978984;0.749993758;0.0185457508;0.721292954;0.0178358547;1.04535404;1.06094155;0.724941119;0.103606997;49.7416408;6.84231711e-06;0.0148531381;0.749999875;0.033333265;1.03978995;0.674994059;0.0166918997;10;49.7416412;0.666667;0;1.044444;0.994832766;0.994833007
22.258257;1.03978983;0.749993753;0.0185457324;0.721292967;0.0178358593;1.04535403;1.06094051;0.724941806;0.103606045;49.7416408;6.84691011e-06;0.014854238;0.749999875;0.0333332544;1.03978999;0.674994076;0.016691866;10;49.7416412;0.666667;0;1.044444;0.994832757;0.994832987
22.259257;1.03978982;0.749993746;0.0185446026;0.721292978;0.0178347946;1.04535301;1.06094047;0.724941811;0.103604997;49.7416408;6.85168467e-06;0.0148553384;0.749999875;0.0333332448;1.03979003;0.674994092;0.0166908329;10;49.7416412;0.666667;0;1.044444;0.99483275;0.994832966
22.260257;1.03978881;0.749994851;0.0185434731;0.721294748;0.017833746;1.04535199;1.06094042;0.724942861;0.103604994;49.7416408;5.74541744e-06;0.0148564391;0.749999873;0.0333332361;1.03978906;0.674995109;0.0166898006;10;49.7416412;0.666667;0;1.044444;0.994832745;0.994832945
22.263257;1.03978876;0.749994821;0.018540087;0.721294765;0.0178305414;1.04535095;1.06093828;0.724944212;0.103602035;49.7416399;5.75785521e-06;0.0148586309;0.749999869;0.0333332139;1.03978918;0.674995159;0.0166867096;10;49.7416403;0.666667;0;1.044444;0.994832739;0.994832889
22.264257;1.03978774;0.749994807;0.0185389595;0.721295462;0.0178294876;1.04534993;1.06093823;0.724944205;0.103600984;49.7416399;5.76023689e-06;0.0148597318;0.749999868;0.0333332074;1.03978822;0.674995174;0.0166856818;10;49.7416403;0.666667;0;1.044444;0.99483274;0.994832873
22.265257;1.03978771;0.74999479;0.0185389439;0.721295465;0.0178294841;1.04534892;1.06093719;0.724944876;0.103600031;49.7416399;5.7611491e-06;0.0148608331;0.749999867;0.0333332012;1.03978825;0.67499519;0.0166856553;10;49.7416403;0.666667;0;1.044444;0.994832742;0.994832859
22.266257;1.03978769;0.74999477;0.0185378185;0.721295467;0.017828411;1.04534891;1.06093714;0.724944868;0.103600029;49.7416399;5.7602746e-06;0.0148619351;0.749999868;0.0333331954;1.03978829;0.674995204;0.0166846301;10;49.7416403;0.666667;0;1.044444;0.994832745;0.994832846
22.267257;1.03978666;0.749994748;0.0185366949;0.721296163;0.0178273543;1.0453479;1.06093609;0.724945538;0.103599078;49.7416389;5.75741087e-06;0.0148630383;0.749999869;0.0333331897;1.03978732;0.674995217;0.0166836062;10;49.7416393;0.666667;0;1.044444;0.994832749;0.994832835
22.269257;1.03978659;0.749994696;0.0185344544;0.721296171;0.0178252057;1.04534688;1.06093501;0.724946202;0.103597081;49.741639;5.74559664e-06;0.0148652496;0.749999876;0.0333331777;1.03978737;0.674995243;0.0166815626;10;49.7416392;0.666667;0;1.044444;0.994832761;0.99483282
22.270257;1.03978555;0.749994666;0.0185333378;0.721296871;0.0178241482;1.04534587;1.06093508;0.724946121;0.103596024;49.741639;5.73689161e-06;0.0148652471;0.749999882;0.0333331709;1.03978639;0.674995255;0.0166805425;10;49.7416392;0.666667;0;1.044444;0.994832767;0.994832814
22.271257;1.03978552;0.749994635;0.0185322235;0.721296878;0.0178230732;1.04534587;1.06093504;0.724946117;0.103596026;49.741639;5.72667173e-06;0.014866358;0.749999887;0.0333331634;1.03978641;0.674995268;0.0166795232;10;49.7416392;0.666667;0;1.044444;0.994832773;0.994832811
22.272257;1.03978548;0.749994602;0.0185311115;0.721296885;0.017821998;1.04534486;1.06093402;0.724946794;0.103595078;49.7416391;5.7153149e-06;0.0148674713;0.749999893;0.0333331552;1.03978643;0.674995281;0.0166785044;10;49.7416392;0.666667;0;1.044444;0.994832778;0.994832809
