time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.273257;1.03978444;0.749994568;0.0185311127;0.721297587;0.0178220083;1.04534485;1.06093399;0.724946792;0.103594032;49.7416381;5.70323913e-06;0.0148685872;0.749999898;0.0333331464;1.03978544;0.674995294;0.0166784856;10;49.7416381;0.666667;0;1.044444;0.994832783;0.994832811
22.275257;1.03978436;0.749994496;0.0185288994;0.721297606;0.0178198578;1.04534284;1.06093294;0.724947472;0.10359204;49.7416382;5.67849649e-06;0.0148708258;0.749999904;0.0333331281;1.03978545;0.674995322;0.0166764478;10;49.7416381;0.666667;0;1.044444;0.994832791;0.994832822
22.276257;1.03978433;0.749994458;0.0185277957;0.721297615;0.0178187831;1.04534283;1.06093193;0.724948153;0.103591092;49.7416382;5.66652125e-06;0.0148719483;0.749999904;0.0333331188;1.03978545;0.674995335;0.0166754288;10;49.741638;0.666667;0;1.044444;0.994832793;0.994832831
22.277257;1.03978329;0.749994419;0.0185266938;0.721298319;0.0178177262;1.04534183;1.06093192;0.724948153;0.103591093;49.7416382;5.65523931e-06;0.0148730724;0.749999902;0.0333331095;1.03978445;0.674995348;0.0166744097;10;49.741638;0.666667;0;1.044444;0.994832795;0.994832844
22.278257;1.03978326;0.749994379;0.0185255935;0.721298329;0.0178166527;1.04534182;1.0609309;0.724948832;0.103590142;49.7416382;5.64496977e-06;0.0148741979;0.749999897;0.0333331001;1.03978445;0.674995361;0.0166733906;10;49.741638;0.666667;0;1.044444;0.994832796;0.994832858
22.279257;1.03978323;0.749994338;0.0185244944;0.72129834;0.0178155798;1.04534082;1.06093089;0.724949877;0.103589094;49.7416383;5.63602116e-06;0.0148742134;0.749999889;0.0333330906;1.03978444;0.674995373;0.0166723713;10;49.7416379;0.666667;0;1.044444;0.994832796;0.994832873
22.280257;1.0397822;0.749995409;0.0185233964;0.721300113;0.0178145245;1.04533981;1.06092989;0.724950553;0.103588141;49.7416373;4.5175118e-06;0.014875341;0.749999879;0.0333330809;1.03978343;0.674996385;0.0166713517;10;49.7416369;0.666667;0;1.044444;0.994832796;0.994832889
22.282257;1.03978216;0.749995327;0.0185223133;0.721300132;0.0178134493;1.04533881;1.06092988;0.724950542;0.103586035;49.7416373;4.50756648e-06;0.0148775979;0.749999848;0.0333330614;1.03978342;0.674996408;0.0166703117;10;49.7416368;0.666667;0;1.044444;0.994832796;0.99483292
22.283257;1.03978114;0.749995286;0.0185212163;0.721300834;0.0178123944;1.04533881;1.06092899;0.724951138;0.103585065;49.7416374;4.50489126e-06;0.014878727;0.749999828;0.0333330516;1.03978241;0.674996419;0.0166692913;10;49.7416367;0.666667;0;1.044444;0.994832795;0.994832935
22.284257;1.03978112;0.749995247;0.0185201189;0.721300843;0.0178113216;1.04533781;1.06092899;0.724951129;0.103585054;49.7416374;4.50375931e-06;0.0148798563;0.749999804;0.0333330416;1.0397824;0.67499643;0.0166682706;10;49.7416367;0.666667;0;1.044444;0.994832796;0.994832948
22.285257;1.03978111;0.749995211;0.0185190207;0.721300852;0.0178102477;1.0453368;1.06092799;0.724951799;0.103584091;49.7416374;4.50439305e-06;0.0148809859;0.749999777;0.0333330314;1.03978239;0.67499644;0.0166672494;10;49.7416367;0.666667;0;1.044444;0.994832797;0.994832959
22.286257;1.0397801;0.749995177;0.0185179216;0.721301555;0.0178091897;1.0453368;1.060928;0.724951789;0.103583029;49.7416374;4.50710653e-06;0.0148821158;0.749999745;0.0333330209;1.03978138;0.67499645;0.0166662276;10;49.7416366;0.666667;0;1.044444;0.994832798;0.994832968
22.288257;1.0397801;0.749995121;0.0185157204;0.721301573;0.0178070354;1.0453348;1.06092702;0.72495245;0.103580996;49.7416364;4.5197801e-06;0.0148843771;0.749999672;0.033332999;1.03978135;0.674996468;0.0166641832;10;49.7416355;0.666667;0;1.044444;0.994832806;0.994832978
22.289257;1.03977909;0.749995099;0.0185146186;0.721302277;0.0178059734;1.04533479;1.06092603;0.724953121;0.103580028;49.7416364;4.53002971e-06;0.0148855085;0.74999963;0.0333329876;1.03978034;0.674996477;0.0166631614;10;49.7416355;0.666667;0;1.044444;0.994832812;0.994832979
22.290257;1.0397791;0.749995081;0.0185135165;0.721302287;0.0178048933;1.04533379;1.06092604;0.724953111;0.10358001;49.7416364;4.54292233e-06;0.0148855292;0.749999585;0.0333329756;1.03978032;0.674996485;0.0166621402;10;49.7416355;0.666667;0;1.044444;0.99483282;0.994832977
22.291257;1.0397791;0.749995067;0.018512414;0.721302297;0.0178038121;1.04533378;1.06092507;0.724953781;0.103579042;49.7416365;4.5582826e-06;0.0148866612;0.749999537;0.0333329633;1.03978031;0.674996494;0.0166611198;10;49.7416354;0.666667;0;1.044444;0.99483283;0.994832973
22.292257;1.0397781;0.749995058;0.0185124218;0.721303002;0.0178038158;1.04533277;1.06092508;0.724953772;0.103577978;49.7416365;4.57571729e-06;0.0148877935;0.749999488;0.0333329505;1.03977929;0.674996503;0.0166611001;10;49.7416354;0.666667;0;1.044444;0.994832841;0.994832967
22.293257;1.03977811;0.749995052;0.0185113176;0.721303014;0.017802733;1.04533176;1.06092411;0.724954442;0.103577014;49.7416365;4.59467172e-06;0.0148889259;0.749999439;0.0333329376;1.03977927;0.674996514;0.0166600813;10;49.7416354;0.666667;0;1.044444;0.994832854;0.994832959
22.295257;1.03977813;0.749995053;0.0185091051;0.72130304;0.0178005664;1.04533074;1.06092325;0.724955028;0.103574984;49.7416365;4.63476154e-06;0.0148911913;0.74999934;0.0333329128;1.03977923;0.674996539;0.016658047;10;49.7416353;0.666667;0;1.044444;0.994832884;0.994832938
22.296257;1.03977714;0.749995059;0.0185079963;0.721303747;0.0177994999;1.04532973;1.06092326;0.724955019;0.103573929;49.7416365;4.65486621e-06;0.0148923245;0.749999293;0.0333329015;1.03977821;0.674996554;0.0166570322;10;49.7416353;0.666667;0;1.044444;0.994832901;0.994832926
22.298257;1.03977717;0.749996193;0.018505773;0.721304849;0.0177973326;1.0453287;1.0609223;0.72495673;0.103572972;49.7416355;3.58208055e-06;0.0148945927;0.749999204;0.0333328827;1.03977817;0.674997585;0.0166550085;10;49.7416342;0.666667;0;1.044444;0.994832938;0.994832898
22.299257;1.03977618;0.749996211;0.0185046587;0.72130556;0.0177962663;1.04532869;1.06092132;0.724957404;0.103572022;49.7416355;3.59980134e-06;0.0148957281;0.749999163;0.0333328757;1.03977714;0.674997602;0.0166540003;10;49.7416342;0.666667;0;1.044444;0.994832958;0.994832884
22.301257;1.03977621;0.749996255;0.0185024267;0.721305598;0.0177941008;1.04532665;1.06092135;0.724957396;0.103569932;49.7416354;3.63213287e-06;0.0148980014;0.749999093;0.0333328664;1.03977709;0.674997637;0.0166519923;10;49.7416342;0.666667;0;1.044444;0.994832999;0.994832857
22.302257;1.03977523;0.749996282;0.0185013094;0.72130631;0.0177930357;1.04532664;1.06092036;0.724958072;0.103568986;49.7416354;3.64681117e-06;0.0148991388;0.749999063;0.0333328637;1.03977607;0.674997654;0.016650992;10;49.7416342;0.666667;0;1.044444;0.99483302;0.994832844
22.304257;1.03977526;0.749996343;0.0184990733;0.721306348;0.0177908721;1.04532461;1.0609194;0.72495875;0.103567;49.7416354;3.67282763e-06;0.0149014131;0.749999016;0.0333328616;1.03977602;0.674997684;0.0166489968;10;49.7416342;0.666667;0;1.044444;0.99483306;0.994832824
22.305257;1.03977427;0.749996376;0.0184990658;0.72130706;0.0177908759;1.04532459;1.06091941;0.72495875;0.103565959;49.7416354;3.68384684e-06;0.0149014376;0.749999;0.033332862;1.039775;0.674997697;0.016649001;10;49.7416342;0.666667;0;1.044444;0.994833079;0.994832817
22.307257;1.0397743;0.749996448;0.0184968282;0.721307094;0.0177887114;1.04532257;1.06091855;0.724959359;0.103565013;49.7416344;3.70088903e-06;0.0149037025;0.74999898;0.0333328657;1.03977497;0.674997716;0.0166470121;10;49.7416332;0.666667;0;1.044444;0.994833117;0.994832808
22.308257;1.03977332;0.749996486;0.018495709;0.721307803;0.0177876456;1.04532256;1.06091758;0.724960041;0.103564071;49.7416344;3.7063025e-06;0.014904831;0.749998977;0.0333328688;1.03977395;0.674997721;0.016646019;10;49.7416332;0.666667;0;1.044444;0.994833134;0.994832807
22.310257;1.03977335;0.749996567;0.0184934696;0.721307829;0.0177854786;1.04532155;1.06091663;0.724960728;0.103562092;49.7416343;3.70963875e-06;0.0149070791;0.749998983;0.0333328777;1.03977393;0.674997725;0.0166440348;10;49.7416333;0.666667;0;1.044444;0.994833165;0.99483281
22.311257;1.03977237;0.749996608;0.0184923494;0.721308532;0.0177844121;1.04532055;1.06091665;0.724960732;0.103561055;49.7416343;3.70746559e-06;0.0149081987;0.74999899;0.0333328838;1.03977292;0.674997724;0.0166430434;10;49.7416333;0.666667;0;1.044444;0.994833178;0.994832814
22.313257;1.03977241;0.749996693;0.0184901083;0.721308547;0.0177822463;1.04531956;1.0609157;0.724962467;0.103559076;49.7416343;3.69590651e-06;0.0149104309;0.749999011;0.0333329003;1.03977291;0.674997716;0.0166410601;10;49.7416334;0.666667;0;1.044444;0.994833197;0.994832827
22.314257;1.03977144;0.749997846;0.0184889874;0.721310314;0.0177811817;1.04531856;1.06091473;0.724963149;0.103558136;49.7416342;2.57566424e-06;0.0149115445;0.749999024;0.0333329111;1.0397719;0.674998709;0.0166400678;10;49.7416334;0.666667;0;1.044444;0.994833204;0.994832836
22.316257;1.03977149;0.74999793;0.0184867444;0.721310315;0.0177790211;1.04531758;1.06091379;0.724963831;0.103557202;49.7416342;2.55087159e-06;0.0149137687;0.749999052;0.0333329377;1.03977189;0.674998693;0.0166380803;10;49.7416335;0.666667;0;1.044444;0.99483321;0.99483286
22.317257;1.03977052;0.749997972;0.0184856224;0.721311006;0.0177779598;1.04531659;1.06091381;0.724963832;0.103556162;49.7416341;2.5351006e-06;0.0149148802;0.749999067;0.0333329532;1.03977089;0.674998683;0.0166370848;10;49.7416335;0.666667;0;1.044444;0.994833209;0.994832873
22.318257;1.03977054;0.749998012;0.0184844999;0.721311001;0.0177768831;1.0453156;1.06091284;0.72496451;0.103555218;49.7416341;2.51706487e-06;0.0149159918;0.749999082;0.03333297;1.03977088;0.674998673;0.0166360879;10;49.7416336;0.666667;0;1.044444;0.994833206;0.994832888
22.319257;1.03977057;0.749998051;0.0184833774;0.721310993;0.0177758085;1.04531561;1.06091297;0.724964434;0.103554166;49.7416341;2.49685146e-06;0.0149171035;0.749999098;0.0333329881;1.03977087;0.674998662;0.0166350894;10;49.7416336;0.666667;0;1.044444;0.994833201;0.994832904
22.320257;1.0397696;0.749998089;0.0184822548;0.721311676;0.0177747534;1.04531462;1.060912;0.72496511;0.103553222;49.7416341;2.47462681e-06;0.0149182157;0.749999115;0.0333330074;1.03976987;0.674998652;0.0166340889;10;49.7416336;0.666667;0;1.044444;0.994833195;0.99483292
22.322257;1.03976965;0.749998162;0.0184800103;0.721311646;0.0177726181;1.04531365;1.06091102;0.724965779;0.103551237;49.741633;2.4254004e-06;0.0149204419;0.749999151;0.0333330498;1.03976985;0.674998634;0.0166320813;10;49.7416327;0.666667;0;1.044444;0.994833178;0.994832952
22.323257;1.03976867;0.749998197;0.0184788887;0.721312321;0.0177715728;1.04531267;1.06091103;0.72496577;0.103550198;49.741633;2.39925465e-06;0.0149215561;0.74999917;0.0333330726;1.03976884;0.674998626;0.0166310742;10;49.7416327;0.666667;0;1.044444;0.994833167;0.994832967
22.325257;1.03976871;0.749998264;0.0184766468;0.721312278;0.0177694588;1.04531171;1.06091005;0.724966427;0.10354822;49.7416329;2.34569761e-06;0.0149237869;0.749999212;0.0333331203;1.03976883;0.674998611;0.0166290546;10;49.7416328;0.666667;0;1.044444;0.994833144;0.994832993
22.326257;1.03976773;0.749998296;0.0184755267;0.72131295;0.0177684242;1.04531073;1.06090905;0.724967094;0.103548329;49.7416329;2.31868242e-06;0.0149249036;0.749999233;0.0333331451;1.03976783;0.674998604;0.0166280423;10;49.7416328;0.666667;0;1.044444;0.994833131;0.994833004
22.327257;1.03976775;0.749998326;0.0184755184;0.721312928;0.017768444;1.04530975;1.06090905;0.724967081;0.103547295;49.7416329;2.29169946e-06;0.014926021;0.749999254;0.0333331707;1.03976783;0.674998597;0.0166280285;10;49.7416329;0.666667;0;1.044444;0.994833119;0.994833014
22.328257;1.03976777;0.749998353;0.0184743994;0.721312906;0.0177673976;1.04530977;1.06090806;0.724967747;0.10354636;49.7416328;2.26487159e-06;0.014927139;0.749999274;0.0333331972;1.03976783;0.674998589;0.0166270132;10;49.7416329;0.666667;0;1.044444;0.994833108;0.994833024
22.329257;1.03976679;0.749998377;0.0184732811;0.721313577;0.01776637;1.04530879;1.06090805;0.72496878;0.103545329;49.7416328;2.23824845e-06;0.0149282576;0.749999294;0.0333332249;1.03976684;0.674998581;0.0166259964;10;49.7416329;0.666667;0;1.044444;0.994833098;0.994833035
22.330257;1.03976681;0.749998397;0.0184721631;0.721313555;0.0177653262;1.04530781;1.06090706;0.724969446;0.103544397;49.7416328;2.21178142e-06;0.0149293767;0.749999313;0.0333332538;1.03976684;0.674998573;0.016624978;10;49.7416329;0.666667;0;1.044444;0.994833089;0.994833045
22.331257;1.03976682;0.749999524;0.0184710452;0.721314602;0.0177642828;1.04530783;1.06090717;0.724969358;0.103543358;49.7416328;1.07425595e-06;0.0149304962;0.749999331;0.0333332839;1.03976685;0.674999566;0.0166239582;10;49.741633;0.666667;0;1.044444;0.994833081;0.994833056
22.332257;1.03976583;0.749999535;0.0184699271;0.721315274;0.0177632563;1.04530685;1.06090617;0.724970023;0.103542426;49.7416327;1.04781861e-06;0.0149316157;0.749999348;0.0333333153;1.03976586;0.67499956;0.0166229371;10;49.741633;0.666667;0;1.044444;0.994833074;0.994833068
22.334257;1.03976585;0.749999543;0.0184676891;0.721315231;0.0177611662;1.04530588;1.06090518;0.724970675;0.103540467;49.7416327;9.94973327e-07;0.0149338534;0.74999938;0.0333333817;1.03976587;0.67499955;0.0166208935;10;49.741633;0.666667;0;1.044444;0.994833062;0.994833094
22.335257;1.03976486;0.74999954;0.018466569;0.721315904;0.017760136;1.0453049;1.06090518;0.724970661;0.103539436;49.7416327;9.68705036e-07;0.014934971;0.749999395;0.0333334168;1.03976488;0.674999547;0.0166198717;10;49.741633;0.666667;0;1.044444;0.994833057;0.994833107
22.336257;1.03976487;0.749999533;0.018465448;0.721315886;0.017759087;1.04530392;1.06090419;0.724971327;0.103538503;49.7416326;9.42589132e-07;0.0149349765;0.749999409;0.0333334532;1.03976489;0.674999545;0.0166188506;10;49.7416331;0.666667;0;1.044444;0.994833051;0.994833121
22.337257;1.03976388;0.749999521;0.0184643262;0.721316563;0.0177580531;1.04530393;1.06090419;0.724971314;0.103537471;49.7416326;9.16605056e-07;0.0149360925;0.749999422;0.0333334904;1.0397639;0.674999544;0.0166178304;10;49.7416331;0.666667;0;1.044444;0.994833044;0.994833136
22.339257;1.03976389;0.749999489;0.0184620801;0.721316532;0.0177559439;1.04530196;1.06090319;0.724971972;0.103536547;49.7416326;8.64850429e-07;0.0149383218;0.749999449;0.0333335662;1.03976391;0.674999543;0.0166157934;10;49.7416331;0.666667;0;1.044444;0.99483303;0.994833164
22.340257;1.0397629;0.749999468;0.0184609558;0.721317212;0.0177549024;1.04530197;1.0609022;0.724972644;0.103535608;49.7416326;8.38975741e-07;0.0149394354;0.749999463;0.033333604;1.03976292;0.674999543;0.0166147767;10;49.7416331;0.666667;0;1.044444;0.994833022;0.994833178
22.342257;1.03976292;0.749999422;0.0184587053;0.721317184;0.0177527756;1.0453;1.06090121;0.724973314;0.103533629;49.7416325;7.87351833e-07;0.0149416597;0.749999494;0.0333336764;1.03976295;0.674999542;0.0166127472;10;49.7416331;0.666667;0;1.044444;0.994833007;0.994833205
22.343257;1.03976193;0.749999398;0.0184575797;0.721317865;0.0177517242;1.04530001;1.06090132;0.724973238;0.103532577;49.7416325;7.61935257e-07;0.0149427698;0.749999512;0.0333337101;1.03976196;0.67499954;0.0166117342;10;49.7416331;0.666667;0;1.044444;0.994833;0.994833216
22.345257;1.03976195;0.749999348;0.0184553295;0.721317836;0.0177495778;1.04529804;1.06089933;0.724974599;0.103530684;49.7416325;7.13163951e-07;0.0149449845;0.749999552;0.0333337689;1.039762;0.674999537;0.0166097122;10;49.7416331;0.666667;0;1.044444;0.994832988;0.994833235
22.346257;1.03976096;0.749999325;0.018454206;0.721318515;0.0177485172;1.04529805;1.06089933;0.724975651;0.103529637;49.7416325;6.90369323e-07;0.0149460894;0.749999575;0.0333337926;1.03976102;0.674999535;0.0166087035;10;49.7416331;0.666667;0;1.044444;0.994832983;0.994833243
22.348257;1.03976099;0.749999279;0.0184519639;0.721318487;0.0177463546;1.04529608;1.06089832;0.72497634;0.103527634;49.7416325;6.48775535e-07;0.0149494062;0.749999626;0.0333338264;1.03976106;0.67499953;0.0166066901;10;49.7416331;0.666667;0;1.044444;0.994832973;0.994833253
22.349257;1.03976;0.75000037;0.0184508456;0.721320236;0.0177452872;1.04529609;1.06089732;0.724977026;0.103526676;49.7416325;-4.81288886e-07;0.014950508;0.749999653;0.0333338367;1.03976008;0.675000527;0.016605685;10;49.7416331;0.666667;0;1.044444;0.994832969;0.994833256
22.351257;1.03976002;0.750000332;0.0184486157;0.72132021;0.017743114;1.04529413;1.06089631;0.72497772;0.103524662;49.7416325;-5.16880064e-07;0.0149527119;0.749999711;0.0333338464;1.03976012;0.675000522;0.0166036764;10;49.7416331;0.666667;0;1.044444;0.994832961;0.994833257
22.352257;1.03975903;0.750000316;0.0184475041;0.721320889;0.0177420428;1.04529314;1.0608963;0.724977729;0.103523603;49.7416325;-5.33964132e-07;0.0149538143;0.749999741;0.0333338472;1.03975915;0.675000519;0.0166026726;10;49.7416331;0.666667;0;1.044444;0.994832957;0.994833256
22.353257;1.03975904;0.750000301;0.0184463949;0.721320877;0.017740954;1.04529316;1.0608953;0.724978419;0.103522641;49.7416325;-5.50741145e-07;0.0149549173;0.749999772;0.0333338465;1.03975917;0.675000517;0.0166016691;10;49.7416331;0.666667;0;1.044444;0.994832954;0.994833255
22.354257;1.03975905;0.750000289;0.0184452878;0.721320864;0.0177398652;1.04529217;1.06089529;0.72497843;0.103521581;49.7416326;-5.67416595e-07;0.0149560211;0.749999803;0.0333338449;1.03975919;0.675000514;0.016600666;10;49.7416331;0.666667;0;1.044444;0.994832952;0.994833253
22.355257;1.03975806;0.750000278;0.0184441826;0.721321545;0.0177387936;1.04529119;1.0608944;0.724979045;0.103520606;49.7416326;-5.84252577e-07;0.0149571254;0.749999833;0.0333338428;1.03975821;0.675000511;0.016599663;10;49.7416331;0.666667;0;1.044444;0.99483295;0.99483325
22.356257;1.03975806;0.75000027;0.0184430792;0.721321532;0.0177377055;1.0452912;1.06089439;0.724979056;0.103519543;49.7416326;-6.01442076e-07;0.0149582307;0.749999863;0.0333338407;1.03975822;0.675000509;0.0165986601;10;49.7416331;0.666667;0;1.044444;0.994832949;0.994833247
22.357257;1.03975707;0.750000264;0.018441977;0.721322214;0.0177366352;1.04529022;1.06089338;0.724979746;0.103519624;49.7416326;-6.19092872e-07;0.014959337;0.749999892;0.0333338388;1.03975724;0.675000505;0.016597657;10;49.7416331;0.666667;0;1.044444;0.994832948;0.994833244
22.359257;1.03975708;0.750000255;0.0184397747;0.72132219;0.0177344643;1.04528925;1.06089238;0.724980448;0.103517591;49.7416326;-6.56077931e-07;0.014961553;0.749999946;0.0333338363;1.03975726;0.675000496;0.0165956494;10;49.7416331;0.666667;0;1.044444;0.994832946;0.994833236
22.360257;1.03975609;0.750000252;0.018438674;0.721322873;0.0177333982;1.04528826;1.06089238;0.724980459;0.103516523;49.7416326;-6.75580024e-07;0.0149626628;0.749999972;0.0333338352;1.03975626;0.67500049;0.0165946443;10;49.7416331;0.666667;0;1.044444;0.994832944;0.994833231
22.361257;1.03975609;0.75000025;0.0184375733;0.721322863;0.017732317;1.04528727;1.06089137;0.724981149;0.103515552;49.7416326;-6.95846116e-07;0.0149637736;0.749999995;0.0333338341;1.03975627;0.675000483;0.0165936382;10;49.7416331;0.666667;0;1.044444;0.994832942;0.994833227
22.362257;1.03975609;0.750000248;0.0184364724;0.721322854;0.0177312379;1.04528728;1.06089137;0.724981161;0.103514482;49.7416327;-7.16801559e-07;0.0149648855;0.750000017;0.0333338328;1.03975627;0.675000474;0.0165926308;10;49.7416331;0.666667;0;1.044444;0.99483294;0.994833222
22.363257;1.03975509;0.750000245;0.0184353712;0.721323539;0.0177301784;1.04528629;1.06089038;0.724981853;0.103513507;49.7416327;-7.38212072e-07;0.0149659985;0.750000037;0.0333338313;1.03975527;0.675000464;0.0165916221;10;49.7416331;0.666667;0;1.044444;0.994832938;0.994833218
22.364257;1.03975508;0.750000243;0.0184342694;0.721323533;0.0177291045;1.04528531;1.06089037;0.724982915;0.103512434;49.7416327;-7.59759481e-07;0.0149671125;0.750000056;0.0333338299;1.03975526;0.675000453;0.016590612;10;49.7416331;0.666667;0;1.044444;0.994832935;0.994833213
22.365257;1.03975507;0.75000024;0.0184331673;0.721323528;0.0177280336;1.04528432;1.06088938;0.724983607;0.103511458;49.7416327;-7.81122515e-07;0.0149682277;0.750000072;0.0333338288;1.03975525;0.675000442;0.0165896009;10;49.7416331;0.666667;0;1.044444;0.994832933;0.994833208
22.366257;1.03975406;0.750000236;0.0184320647;0.721324218;0.0177269829;1.04528432;1.06088838;0.7249843;0.103510481;49.7416327;-8.01999049e-07;0.0149693441;0.750000086;0.0333338281;1.03975425;0.675000431;0.0165885889;10;49.7416331;0.666667;0;1.044444;0.994832931;0.994833203
22.367257;1.03975405;0.750000233;0.0184309615;0.721324215;0.0177259187;1.04528333;1.06088849;0.724984239;0.103509397;49.7416327;-8.22108386e-07;0.0149704616;0.750000099;0.0333338281;1.03975424;0.675000419;0.0165875764;10;49.741633;0.666667;0;1.044444;0.99483293;0.994833198
22.368257;1.03975403;0.75000134;0.0184298578;0.721325281;0.0177248581;1.04528234;1.0608875;0.724984931;0.103508422;49.7416327;-1.95235008e-06;0.0149715803;0.75000011;0.0333338288;1.03975423;0.675001408;0.0165865633;10;49.741633;0.666667;0;1.044444;0.994832929;0.994833193
22.369257;1.03975301;0.750001337;0.0184287537;0.721325973;0.0177238182;1.04528235;1.06088749;0.724984944;0.103507351;49.7416327;-1.97040852e-06;0.0149726997;0.75000012;0.0333338302;1.03975322;0.675001396;0.0165855496;10;49.741633;0.666667;0;1.044444;0.994832929;0.994833189
22.370257;1.039753;0.750001333;0.0184265384;0.721325971;0.0177216962;1.04528136;1.0608865;0.724985635;0.103506379;49.7416327;-1.98737579e-06;0.0149738196;0.750000127;0.033333832;1.0397532;0.675001385;0.0165835351;10;49.741633;0.666667;0;1.044444;0.99483293;0.994833185
22.371257;1.03975198;0.75000133;0.0184254346;0.721326664;0.0177206635;1.04528037;1.0608865;0.724985647;0.103505312;49.7416328;-2.00321271e-06;0.0149749394;0.750000134;0.033333834;1.03975219;0.675001374;0.0165825197;10;49.741633;0.666667;0;1.044444;0.994832931;0.99483318
22.372257;1.03975196;0.750001328;0.0184243315;0.721326663;0.0177196171;1.04528038;1.0608855;0.724986339;0.103504341;49.7416328;-2.01784383e-06;0.0149760588;0.75000014;0.0333338357;1.03975218;0.675001363;0.0165815032;10;49.741633;0.666667;0;1.044444;0.994832932;0.994833176
22.373257;1.03975193;0.750001327;0.0184232296;0.721326664;0.017718574;1.04527938;1.06088549;0.72498635;0.103503277;49.7416328;-2.03122419e-06;0.0149771771;0.750000145;0.0333338369;1.03975217;0.675001353;0.0165804855;10;49.7416329;0.666667;0;1.044444;0.994832934;0.994833171
22.374257;1.03975091;0.750001327;0.0184221291;0.721327359;0.0177175506;1.04527839;1.0608845;0.724987039;0.10350231;49.7416328;-2.04337536e-06;0.0149782941;0.750000149;0.0333338371;1.03975116;0.675001343;0.0165794668;10;49.7416329;0.666667;0;1.044444;0.994832935;0.994833166
22.375257;1.03975089;0.750001328;0.0184210302;0.721327361;0.0177165125;1.0452774;1.0608845;0.724987048;0.103501248;49.7416327;-2.05434243e-06;0.0149794095;0.750000153;0.0333338359;1.03975114;0.675001334;0.016578447;10;49.7416329;0.666667;0;1.044444;0.994832936;0.99483316
22.376257;1.03975086;0.750001331;0.0184199328;0.721327364;0.017715476;1.04527741;1.0608835;0.724987735;0.103500285;49.7416327;-2.0641365e-06;0.0149805231;0.750000157;0.0333338329;1.03975113;0.675001325;0.0165774263;10;49.7416329;0.666667;0;1.044444;0.994832935;0.994833154
22.377257;1.03974984;0.750001335;0.0184188366;0.721328061;0.0177144578;1.04527641;1.06088349;0.724987741;0.103499229;49.7416327;-2.07270522e-06;0.0149816347;0.750000161;0.0333338283;1.03975012;0.675001317;0.0165764048;10;49.7416329;0.666667;0;1.044444;0.994832934;0.994833147
22.378257;1.03974981;0.750001341;0.0184177412;0.721328065;0.0177134232;1.04527542;1.0608825;0.724988425;0.103498271;49.7416327;-2.07991184e-06;0.0149827445;0.750000165;0.0333338219;1.03975011;0.67500131;0.0165753825;10;49.7416329;0.666667;0;1.044444;0.994832932;0.99483314
22.379257;1.03974979;0.750001349;0.0184166462;0.721328069;0.0177123888;1.04527543;1.06088261;0.724988353;0.103497209;49.7416327;-2.08555515e-06;0.0149838526;0.750000171;0.033333814;1.03975009;0.675001304;0.0165743601;10;49.7416328;0.666667;0;1.044444;0.994832928;0.994833131
22.380257;1.03974876;0.750001358;0.0184155511;0.721328767;0.017711371;1.04527443;1.06088163;0.724989033;0.103496259;49.7416327;-2.08945358e-06;0.0149860702;0.750000177;0.0333338045;1.03974908;0.6750013;0.0165733381;10;49.7416328;0.666667;0;1.044444;0.994832923;0.994833121
22.381257;1.03974874;0.750001369;0.0184144558;0.721328772;0.0177103353;1.04527344;1.06088063;0.724989712;0.10349531;49.7416327;-2.09150922e-06;0.014987175;0.750000184;0.0333337939;1.03974907;0.675001297;0.0165723173;10;49.7416328;0.666667;0;1.044444;0.994832915;0.994833111
22.382257;1.03974772;0.750001381;0.0184133603;0.721329469;0.0177093158;1.04527245;1.06088063;0.724989711;0.103494267;49.7416327;-2.09168258e-06;0.014988278;0.750000193;0.0333337821;1.03974806;0.675001296;0.0165712984;10;49.7416328;0.666667;0;1.044444;0.994832907;0.994833099
22.383257;1.0397477;0.750001394;0.0184122646;0.721329474;0.017708278;1.04527245;1.06087965;0.724990389;0.103493323;49.7416327;-2.08990455e-06;0.0149893794;0.750000203;0.0333337693;1.03974805;0.675001297;0.0165702818;10;49.7416328;0.666667;0;1.044444;0.994832897;0.994833088
22.384257;1.03974768;0.750001408;0.0184111687;0.721329478;0.0177072391;1.04527145;1.06087966;0.724990387;0.103492281;49.7416337;-2.08600641e-06;0.0149904791;0.750000214;0.0333337555;1.03974804;0.675001299;0.0165692674;10;49.7416338;0.666667;0;1.044444;0.994832885;0.994833077
22.385257;1.03974666;0.750001424;0.0184100728;0.721330176;0.0177062162;1.04527046;1.06087867;0.72499211;0.103491339;49.7416337;-2.0797555e-06;0.0149915771;0.750000226;0.0333337407;1.03974703;0.675001303;0.0165682552;10;49.7416338;0.666667;0;1.044444;0.994832874;0.994833065
22.386257;1.03974664;0.750001439;0.0184089771;0.721330179;0.0177051752;1.04527046;1.06087869;0.724992107;0.103490298;49.7416336;-2.07099037e-06;0.0149926735;0.750000238;0.0333337247;1.03974702;0.675001307;0.0165672447;10;49.7416338;0.666667;0;1.044444;0.994832861;0.994833054
22.387257;1.03974662;0.750001455;0.0184078818;0.721330181;0.0177041332;1.04526946;1.06087771;0.724992783;0.103489356;49.7416336;-2.05970966e-06;0.014993768;0.750000251;0.0333337075;1.03974701;0.675001313;0.0165662355;10;49.7416338;0.666667;0;1.044444;0.994832848;0.994833043
22.388257;1.0397456;0.750001472;0.018406787;0.721330877;0.0177031065;1.04526846;1.06087773;0.724992781;0.103488316;49.7416336;-2.04600385e-06;0.0149948607;0.750000265;0.0333336893;1.03974601;0.675001319;0.0165652273;10;49.7416338;0.666667;0;1.044444;0.994832835;0.994833032
22.389257;1.03974558;0.750001488;0.0184056927;0.721330878;0.0177020608;1.04526746;1.06087675;0.724993459;0.103487372;49.7416336;-2.02993228e-06;0.0149959516;0.750000279;0.0333336702;1.03974601;0.675001326;0.0165642195;10;49.7416338;0.666667;0;1.044444;0.994832822;0.994833022
22.390257;1.03974456;0.750001504;0.018404599;0.721331571;0.0177010295;1.04526746;1.06087677;0.724993457;0.103486331;49.7416336;-2.01148958e-06;0.0149970407;0.750000295;0.0333336503;1.03974501;0.675001333;0.0165632119;10;49.7416338;0.666667;0;1.044444;0.994832808;0.994833014
22.392257;1.03974452;0.750002648;0.0184024142;0.721332633;0.0176989236;1.04526546;1.06087493;0.724994736;0.103484431;49.7416336;-3.07847606e-06;0.0149992147;0.750000329;0.0333336091;1.03974501;0.67500235;0.0165611973;10;49.7416338;0.666667;0;1.044444;0.994832781;0.994833
22.393257;1.0397435;0.750002664;0.0184002118;0.721333321;0.0176968135;1.04526547;1.06087494;0.724994734;0.103483389;49.7416335;-3.05288927e-06;0.0150003;0.750000348;0.0333335883;1.03974401;0.675002359;0.0165591903;10;49.7416338;0.666667;0;1.044444;0.994832767;0.994832994
22.395257;1.03974345;0.750002693;0.0183980316;0.721333304;0.0176946849;1.04526348;1.06087398;0.72499541;0.1034814;49.7416335;-2.99594935e-06;0.0150024687;0.750000389;0.0333335473;1.03974402;0.675002381;0.0165571773;10;49.7416339;0.666667;0;1.044444;0.994832739;0.994832986
22.396257;1.03974243;0.750002705;0.0183969421;0.721333986;0.0176936319;1.04526249;1.06087301;0.724996088;0.103480454;49.7416335;-2.96524386e-06;0.0150035524;0.750000411;0.0333335274;1.03974303;0.675002392;0.0165561715;10;49.7416339;0.666667;0;1.044444;0.994832725;0.994832982
22.397257;1.03974241;0.750002715;0.0183958529;0.721333974;0.0176925584;1.0452625;1.06087302;0.724996088;0.103479412;49.7416335;-2.93336463e-06;0.0150057473;0.750000433;0.0333335078;1.03974304;0.675002405;0.0165551662;10;49.7416339;0.666667;0;1.044444;0.99483271;0.994832978
22.398257;1.03974139;0.750002723;0.0183947635;0.721334653;0.0176914985;1.04526151;1.06087205;0.724996767;0.103478467;49.7416335;-2.90056663e-06;0.0150068312;0.750000456;0.0333334885;1.03974205;0.675002417;0.0165541615;10;49.7416339;0.666667;0;1.044444;0.994832695;0.994832975
22.399257;1.03974137;0.750002728;0.018393674;0.721334639;0.017690419;1.04526052;1.06087207;0.724996767;0.103477427;49.7416335;-2.86721319e-06;0.0150079156;0.750000478;0.0333334696;1.03974207;0.67500243;0.0165531575;10;49.7416339;0.666667;0;1.044444;0.99483268;0.994832971
22.400257;1.03974134;0.750002732;0.0183925842;0.721334624;0.017689337;1.04525954;1.06087109;0.724997447;0.103476483;49.7416344;-2.83366972e-06;0.015009001;0.750000501;0.0333334511;1.03974208;0.675002441;0.0165521539;10;49.7416349;0.666667;0;1.044444;0.994832664;0.994832969
22.401257;1.03974032;0.750002734;0.0183914937;0.721335305;0.0176882701;1.04525955;1.06087012;0.724998127;0.103475541;49.7416344;-2.80017882e-06;0.0150100875;0.750000522;0.0333334331;1.0397411;0.675002453;0.0165511509;10;49.741635;0.666667;0;1.044444;0.994832647;0.994832967
22.403257;1.03974029;0.750002734;0.018389311;0.721335278;0.0176860972;1.04525757;1.06086917;0.724998811;0.103473562;49.7416344;-2.73399696e-06;0.0150122643;0.750000562;0.0333333988;1.03974113;0.67500247;0.0165491463;10;49.741635;0.666667;0;1.044444;0.994832612;0.994832965
22.404257;1.03973927;0.750002733;0.0183882187;0.72133596;0.0176850261;1.04525659;1.06086919;0.724998816;0.103472524;49.7416344;-2.70166002e-06;0.0150133553;0.750000579;0.0333333824;1.03974015;0.675002475;0.0165481445;10;49.741635;0.666667;0;1.044444;0.994832594;0.994832965
22.405257;1.03973926;0.750002731;0.0183871258;0.721335947;0.0176839376;1.0452566;1.06086833;0.724999428;0.103471573;49.7416344;-2.67003173e-06;0.0150144484;0.750000594;0.0333333664;1.03974017;0.675002479;0.0165471429;10;49.741635;0.666667;0;1.044444;0.994832576;0.994832965
22.406257;1.03973825;0.750002728;0.0183860325;0.721336629;0.0176828658;1.0452556;1.06086835;0.724999437;0.103470535;49.7416344;-2.63918312e-06;0.0150155443;0.750000605;0.0333333505;1.0397392;0.675002479;0.0165461414;10;49.741635;0.666667;0;1.044444;0.994832558;0.994832966
22.408257;1.03973823;0.750002718;0.0183827343;0.721336606;0.0176796201;1.04525462;1.06086742;0.72500014;0.103468557;49.7416344;-2.57968803e-06;0.0150177455;0.75000062;0.0333333195;1.03973925;0.675002474;0.0165431402;10;49.7416351;0.666667;0;1.044444;0.994832525;0.994832971
22.409257;1.03973723;0.750002712;0.0183816406;0.721337288;0.0176785488;1.04525362;1.06086645;0.725000833;0.103467616;49.7416344;-2.55083873e-06;0.0150188513;0.750000623;0.0333333045;1.03973828;0.675002468;0.0165421412;10;49.7416351;0.666667;0;1.044444;0.994832509;0.994832974
22.410257;1.03973722;0.750002706;0.0183805464;0.721337277;0.0176774605;1.04525263;1.06086548;0.725001526;0.103466675;49.7416343;-2.52246334e-06;0.0150210718;0.750000622;0.0333332902;1.03973831;0.67500246;0.0165411433;10;49.7416351;0.666667;0;1.044444;0.994832496;0.994832979
22.411257;1.03973722;0.750002698;0.0183794516;0.721337267;0.0176763719;1.04525163;1.06086551;0.725001541;0.103465637;49.7416343;-2.49456701e-06;0.0150221844;0.750000619;0.033333277;1.03973834;0.675002448;0.0165401465;10;49.7416352;0.666667;0;1.044444;0.994832483;0.994832986
22.412257;1.03973621;0.750002691;0.0183783561;0.72133795;0.0176752996;1.04525163;1.06086455;0.725002235;0.103464697;49.7416343;-2.46728207e-06;0.0150233;0.750000612;0.0333332654;1.03973738;0.675002434;0.0165391509;10;49.7416352;0.666667;0;1.044444;0.994832472;0.994832995
22.413257;1.03973621;0.750002683;0.0183772596;0.721337941;0.0176742098;1.04525063;1.06086457;0.725003298;0.103463662;49.7416353;-2.44080707e-06;0.0150244182;0.750000601;0.0333332558;1.03973741;0.675002417;0.0165381564;10;49.7416362;0.666667;0;1.044444;0.994832463;0.994833007
22.414257;1.0397352;0.750002675;0.0183761624;0.721338627;0.0176731362;1.04524964;1.0608636;0.725003992;0.103462724;49.7416353;-2.41532473e-06;0.0150255387;0.750000588;0.0333332484;1.03973644;0.675002396;0.0165371627;10;49.7416362;0.666667;0;1.044444;0.994832455;0.99483302
22.415257;1.0397352;0.750002666;0.0183750644;0.721338619;0.017672045;1.04524864;1.06086362;0.725004006;0.103461692;49.7416353;-2.39097986e-06;0.0150266609;0.750000573;0.0333332431;1.03973648;0.675002372;0.0165361698;10;49.7416362;0.666667;0;1.044444;0.994832449;0.994833036
22.416257;1.03973519;0.750002656;0.0183739659;0.721338613;0.0176709531;1.04524864;1.06086265;0.725004699;0.103460758;49.7416353;-2.36789585e-06;0.0150277847;0.750000555;0.03333324;1.03973651;0.675002344;0.0165351772;10;49.7416363;0.666667;0;1.044444;0.994832444;0.994833053
22.417257;1.03973419;0.750002646;0.0183728666;0.721339302;0.017669878;1.04524764;1.06086266;0.725004713;0.103459729;49.7416353;-2.34618842e-06;0.0150289097;0.750000535;0.0333332387;1.03973554;0.675002313;0.0165341846;10;49.7416363;0.666667;0;1.044444;0.994832441;0.994833071
22.419257;1.03973418;0.750002621;0.0183706659;0.721339296;0.0176676934;1.04524564;1.0608608;0.725006021;0.103457858;49.7416353;-2.30711287e-06;0.0150311623;0.750000489;0.0333332402;1.0397356;0.67500224;0.0165321994;10;49.7416363;0.666667;0;1.044444;0.994832439;0.99483311
22.420257;1.03973318;0.750002607;0.0183695641;0.72133999;0.0176666187;1.04524565;1.06086081;0.725006031;0.103456832;49.7416353;-2.28958538e-06;0.0150322891;0.750000464;0.0333332421;1.03973463;0.6750022;0.0165312064;10;49.7416363;0.666667;0;1.044444;0.994832439;0.99483313
22.421257;1.03973319;0.750002593;0.0183673498;0.721339993;0.0176644593;1.04524465;1.06085982;0.725006721;0.103455902;49.7416354;-2.27307861e-06;0.0150345272;0.750000438;0.0333332442;1.03973465;0.675002158;0.0165292129;10;49.7416363;0.666667;0;1.044444;0.994832441;0.994833149
22.422257;1.03973219;0.750002577;0.0183662451;0.721340691;0.0176633873;1.04524365;1.06085982;0.725006729;0.103454873;49.7416354;-2.2572446e-06;0.0150356546;0.75000041;0.0333332459;1.03973367;0.675002115;0.0165282188;10;49.7416363;0.666667;0;1.044444;0.994832443;0.994833167
22.423257;1.0397322;0.750002559;0.0183651387;0.721340698;0.0176623003;1.04524264;1.06085882;0.725007414;0.103453939;49.7416354;-2.24178401e-06;0.0150367822;0.750000383;0.0333332471;1.03973369;0.675002071;0.0165272239;10;49.7416364;0.666667;0;1.044444;0.994832445;0.994833184
22.424257;1.03973221;0.750002541;0.0183640306;0.721340708;0.0176612161;1.04524264;1.06085881;0.725007418;0.103452904;49.7416364;-2.22653209e-06;0.0150379102;0.750000356;0.0333332475;1.03973371;0.675002028;0.0165262282;10;49.7416374;0.666667;0;1.044444;0.994832448;0.994833199
22.425257;1.03973122;0.750003631;0.0183629206;0.721342482;0.0176601516;1.04524164;1.06085781;0.725008099;0.103450915;49.7416364;-3.32256822e-06;0.0150390384;0.75000033;0.0333332467;1.03973272;0.675002985;0.0165252317;10;49.7416374;0.666667;0;1.044444;0.99483245;0.994833212
22.426257;1.03973124;0.75000361;0.0183618085;0.721342494;0.0176590732;1.04524063;1.0608568;0.725008779;0.103449969;49.7416364;-3.30771079e-06;0.0150401666;0.750000306;0.0333332444;1.03973273;0.675002945;0.0165242344;10;49.7416374;0.666667;0;1.044444;0.994832451;0.994833223
22.427257;1.03973026;0.750003586;0.018360694;0.721343201;0.0176580151;1.04523963;1.06085679;0.725008777;0.103448923;49.7416365;-3.29309976e-06;0.0150412944;0.750000283;0.0333332402;1.03973175;0.675002906;0.0165232364;10;49.7416374;0.666667;0;1.044444;0.99483245;0.994833232
22.429257;1.03973029;0.750003535;0.0183584579;0.721343229;0.0176558747;1.04523861;1.06085578;0.725009449;0.103446914;49.7416365;-3.26442459e-06;0.0150435479;0.750000242;0.0333332252;1.03973177;0.675002835;0.0165212388;10;49.7416374;0.666667;0;1.044444;0.994832443;0.994833244
22.430257;1.03972931;0.750003507;0.0183573371;0.721343937;0.0176548262;1.0452376;1.06085477;0.725010121;0.103445952;49.7416365;-3.25020233e-06;0.0150457841;0.750000223;0.0333332137;1.03973078;0.675002804;0.0165202397;10;49.7416374;0.666667;0;1.044444;0.994832436;0.994833248
22.431257;1.03972933;0.750003478;0.0183562152;0.721343952;0.0176537632;1.04523659;1.06085476;0.725010113;0.10344489;49.7416365;-3.23606166e-06;0.0150469076;0.750000206;0.0333331993;1.03973078;0.675002777;0.0165192405;10;49.7416374;0.666667;0;1.044444;0.994832428;0.994833251
22.432257;1.03972935;0.750003448;0.0183539815;0.721343969;0.0176516336;1.04523658;1.06085375;0.725010783;0.103443921;49.7416366;-3.22215858e-06;0.0150480294;0.75000019;0.033333182;1.03973079;0.675002752;0.0165172413;10;49.7416374;0.666667;0;1.044444;0.994832418;0.994833251
22.433257;1.03972838;0.750003417;0.0183528586;0.72134468;0.0176505913;1.04523556;1.06085385;0.725010696;0.103442841;49.7416366;-3.20873943e-06;0.0150491492;0.750000174;0.0333331618;1.0397298;0.67500273;0.0165162423;10;49.7416374;0.666667;0;1.044444;0.994832407;0.99483325
22.434257;1.0397284;0.750003386;0.0183517351;0.721344697;0.0176495327;1.04523455;1.06085285;0.725011362;0.103441867;49.7416376;-3.19606926e-06;0.0150502669;0.750000159;0.0333331392;1.03972981;0.675002712;0.0165152435;10;49.7416384;0.666667;0;1.044444;0.994832395;0.994833246
22.435257;1.03972742;0.750003354;0.0183506112;0.721345409;0.0176484913;1.04523353;1.06085183;0.725012026;0.103440892;49.7416376;-3.18439252e-06;0.0150513823;0.750000144;0.0333331142;1.03972881;0.675002697;0.0165142453;10;49.7416384;0.666667;0;1.044444;0.994832382;0.994833241
22.436257;1.03972745;0.750003323;0.0183494866;0.721345426;0.0176474326;1.04523352;1.06085182;0.725012009;0.103439817;49.7416376;-3.17395069e-06;0.0150524951;0.750000129;0.0333330873;1.03972882;0.675002686;0.0165132479;10;49.7416384;0.666667;0;1.044444;0.99483237;0.994833235
22.437257;1.03972747;0.750003293;0.0183483612;0.721345444;0.0176463728;1.0452325;1.06085082;0.72501267;0.103438838;49.7416376;-3.16498876e-06;0.0150536052;0.750000115;0.0333330585;1.03972883;0.675002678;0.0165122515;10;49.7416384;0.666667;0;1.044444;0.994832358;0.994833228
22.438257;1.0397265;0.750003263;0.0183472353;0.721346155;0.0176453287;1.04523148;1.06085082;0.725012649;0.10343776;49.7416376;-3.15772105e-06;0.0150547124;0.750000102;0.0333330282;1.03972783;0.675002673;0.0165112563;10;49.7416384;0.666667;0;1.044444;0.994832346;0.994833221
22.439257;1.03972652;0.750003235;0.0183461091;0.721346172;0.017644266;1.04523046;1.06084982;0.725013304;0.10343678;49.7416376;-3.15229535e-06;0.015056928;0.750000089;0.0333329964;1.03972784;0.675002672;0.0165102626;10;49.7416383;0.666667;0;1.044444;0.994832336;0.994833214
22.440257;1.03972555;0.750003207;0.0183449828;0.721346881;0.0176432187;1.04523045;1.06084982;0.725013279;0.103435701;49.7416376;-3.1487826e-06;0.0150580297;0.750000077;0.0333329636;1.03972685;0.675002674;0.0165092703;10;49.7416383;0.666667;0;1.044444;0.994832327;0.994833207
22.441257;1.03972558;0.75000318;0.0183427458;0.721346898;0.0176410844;1.04522943;1.06084881;0.72501393;0.103434718;49.7416376;-3.14719956e-06;0.0150591287;0.750000066;0.03333293;1.03972685;0.67500268;0.0165072797;10;49.7416383;0.666667;0;1.044444;0.994832318;0.9948332
22.442257;1.03972561;0.750003154;0.0183416202;0.721346914;0.0176400172;1.04522842;1.06084782;0.725014581;0.103433735;49.7416376;-3.14757007e-06;0.0150602252;0.750000055;0.0333328961;1.03972686;0.675002688;0.0165062908;10;49.7416383;0.666667;0;1.044444;0.99483231;0.994833194
22.443257;1.03972464;0.750003129;0.018340495;0.721347624;0.0176389659;1.0452274;1.06084783;0.725014549;0.103432655;49.7416376;-3.14998554e-06;0.0150613191;0.750000045;0.0333328625;1.03972586;0.675002699;0.0165053036;10;49.7416383;0.666667;0;1.044444;0.994832303;0.994833188
22.444257;1.03972467;0.750003105;0.01833937;0.72134764;0.0176378968;1.04522739;1.06084684;0.725015196;0.103431673;49.7416386;-3.15456057e-06;0.0150624107;0.750000035;0.0333328297;1.03972586;0.675002712;0.016504318;10;49.7416393;0.666667;0;1.044444;0.994832297;0.994833183
22.445257;1.0397247;0.750003082;0.0183382449;0.721347657;0.017636827;1.04522638;1.06084685;0.725015163;0.103429546;49.7416386;-3.16127594e-06;0.0150635001;0.750000024;0.0333327982;1.03972586;0.675002729;0.0165033339;10;49.7416393;0.666667;0;1.044444;0.994832292;0.994833179
22.446257;1.03972373;0.75000306;0.0183371192;0.721348367;0.017635774;1.04522537;1.06084586;0.725015808;0.103428565;49.7416386;-3.1698667e-06;0.0150645873;0.750000014;0.0333327683;1.03972486;0.675002747;0.0165023514;10;49.7416392;0.666667;0;1.044444;0.994832288;0.994833175
22.447257;1.03972376;0.75000304;0.0183359926;0.721348384;0.0176347042;1.04522437;1.06084499;0.725016379;0.103427575;49.7416386;-3.17986114e-06;0.0150656726;0.750000003;0.0333327405;1.03972485;0.675002767;0.0165013706;10;49.7416392;0.666667;0;1.044444;0.994832285;0.994833172
22.448257;1.03972278;0.750003021;0.0183348645;0.721349095;0.0176336517;1.04522436;1.060845;0.725016346;0.103426501;49.7416386;-3.19069437e-06;0.0150678671;0.749999992;0.0333327146;1.03972385;0.675002788;0.0165003916;10;49.7416392;0.666667;0;1.044444;0.994832283;0.994833169
22.450257;1.03972284;0.750002992;0.0183314921;0.72134913;0.0176304463;1.04522236;1.06084403;0.725016959;0.103424455;49.7416386;-3.2127897e-06;0.0150700296;0.749999969;0.0333326691;1.03972383;0.675002834;0.01649744;10;49.7416392;0.666667;0;1.044444;0.994832279;0.994833163
22.451257;1.03972187;0.750002981;0.0183303583;0.721349842;0.0176293957;1.04522136;1.06084305;0.725017606;0.103423485;49.7416386;-3.22347183e-06;0.0150711096;0.749999957;0.03333265;1.03972283;0.675002859;0.0164964676;10;49.7416391;0.666667;0;1.044444;0.994832278;0.99483316
22.452257;1.0397219;0.750002972;0.0183292224;0.721349859;0.0176283287;1.04522136;1.06084306;0.725017572;0.10342242;49.7416386;-3.23398401e-06;0.0150721895;0.749999946;0.0333326339;1.03972282;0.675002885;0.0164954975;10;49.7416391;0.666667;0;1.044444;0.994832277;0.994833155
22.453257;1.03972093;0.750002965;0.0183280844;0.721350569;0.0176272791;1.04522036;1.06084208;0.725018216;0.103421456;49.7416396;-3.24464301e-06;0.0150732699;0.749999936;0.0333326208;1.0397218;0.675002913;0.0164945297;10;49.7416401;0.666667;0;1.044444;0.994832276;0.99483315
22.455257;1.03972098;0.750002957;0.0183258028;0.721350602;0.0176251465;1.04521838;1.0608411;0.725018823;0.103419437;49.7416395;-3.26807967e-06;0.0150754347;0.74999992;0.0333326037;1.03972178;0.675002973;0.0164926012;10;49.7416401;0.666667;0;1.044444;0.994832275;0.994833136
22.456257;1.03972001;0.750002955;0.0183246596;0.72135131;0.0176240969;1.04521738;1.06084012;0.725019465;0.103418481;49.7416395;-3.28165437e-06;0.0150776307;0.749999914;0.0333325991;1.03972076;0.675003005;0.0164916401;10;49.7416401;0.666667;0;1.044444;0.994832274;0.994833128
22.457257;1.03972004;0.750002954;0.0183235155;0.721351323;0.0176230299;1.04521739;1.06084013;0.725019427;0.103417431;49.7416395;-3.29669425e-06;0.0150787175;0.74999991;0.0333325967;1.03972074;0.675003037;0.0164906806;10;49.7416401;0.666667;0;1.044444;0.994832274;0.994833119
22.458257;1.03971907;0.750002954;0.0183223709;0.721352029;0.0176219792;1.0452164;1.06083914;0.725020069;0.10341648;49.7416395;-3.31308191e-06;0.0150798064;0.749999909;0.0333325963;1.03971972;0.675003069;0.0164897219;10;49.74164;0.666667;0;1.044444;0.994832273;0.994833111
22.459257;1.0397191;0.750002954;0.0183201152;0.721352038;0.0176198417;1.0452154;1.06083914;0.72502003;0.103415435;49.7416395;-3.33063967e-06;0.0150808973;0.74999991;0.0333325975;1.03971969;0.675003101;0.0164877634;10;49.74164;0.666667;0;1.044444;0.994832272;0.994833104
22.460257;1.03971913;0.750002956;0.018318971;0.721352047;0.0176187719;1.04521441;1.06083816;0.72502067;0.103413442;49.7416395;-3.34922125e-06;0.0150819901;0.749999914;0.0333326004;1.03971966;0.675003131;0.0164868047;10;49.74164;0.666667;0;1.044444;0.994832272;0.994833097
22.461257;1.03971816;0.750002957;0.0183178279;0.721352747;0.017617718;1.04521441;1.06083717;0.72502131;0.103412499;49.7416395;-3.36864402e-06;0.0150830847;0.749999922;0.0333326049;1.03971864;0.67500316;0.0164858452;10;49.74164;0.666667;0;1.044444;0.994832272;0.994833093
22.462257;1.03971818;0.75000296;0.0183166865;0.721352752;0.0176166463;1.04521342;1.06083718;0.72502127;0.103411459;49.7416405;-3.38861059e-06;0.0150841808;0.749999932;0.0333326112;1.03971861;0.675003186;0.0164848847;10;49.741641;0.666667;0;1.044444;0.994832273;0.99483309
22.463257;1.03971721;0.750002963;0.0183155472;0.721353449;0.0176155908;1.04521242;1.06083629;0.725021835;0.103410509;49.7416405;-3.4087678e-06;0.0150863893;0.749999944;0.0333326191;1.03971757;0.67500321;0.016483923;10;49.741641;0.666667;0;1.044444;0.994832275;0.99483309
22.464257;1.03971724;0.750002966;0.0183144104;0.721353451;0.017614518;1.04521142;1.0608363;0.725021798;0.103409474;49.7416404;-3.42885675e-06;0.0150874878;0.749999959;0.0333326286;1.03971754;0.675003232;0.0164829598;10;49.741641;0.666667;0;1.044444;0.994832277;0.994833093
22.465257;1.03971726;0.750002969;0.0183132763;0.72135345;0.0176134451;1.04521142;1.06083532;0.725022442;0.103408537;49.7416404;-3.44878908e-06;0.0150885874;0.749999977;0.0333326394;1.03971751;0.675003251;0.0164819951;10;49.7416409;0.666667;0;1.044444;0.994832281;0.994833098
22.466257;1.03971629;0.750002973;0.0183121448;0.72135414;0.0176123893;1.04521042;1.06083433;0.725023087;0.103407604;49.7416404;-3.46860151e-06;0.0150896881;0.749999996;0.0333326511;1.03971647;0.675003267;0.0164810286;10;49.7416409;0.666667;0;1.044444;0.994832286;0.994833106
22.467257;1.03971631;0.750002977;0.0183099051;0.721354136;0.0176102486;1.04520941;1.06083434;0.725023056;0.103406573;49.7416404;-3.48836218e-06;0.0150907901;0.750000017;0.0333326635;1.03971644;0.675003281;0.0164790601;10;49.7416409;0.666667;0;1.044444;0.994832291;0.994833115
22.468257;1.03971534;0.750002981;0.0183087793;0.721354824;0.0176091945;1.04520841;1.06083336;0.725023707;0.103405642;49.7416404;-3.50807446e-06;0.0150918933;0.750000039;0.0333326762;1.0397154;0.675003293;0.0164780895;10;49.7416409;0.666667;0;1.044444;0.994832297;0.994833125
22.470257;1.03971538;0.750002988;0.0183065353;0.721354807;0.0176070572;1.0452074;1.0608324;0.725024341;0.103403686;49.7416403;-3.54691435e-06;0.0150952141;0.750000082;0.0333327022;1.03971532;0.675003312;0.0164761419;10;49.7416409;0.666667;0;1.044444;0.994832312;0.994833148
22.471257;1.0397144;0.750002991;0.0183054166;0.721355491;0.0176060085;1.04520639;1.06083241;0.725024325;0.103402661;49.7416413;-3.56573239e-06;0.0150963201;0.750000102;0.0333327154;1.03971428;0.675003319;0.0164751645;10;49.7416419;0.666667;0;1.044444;0.994832321;0.99483316
22.472257;1.03971442;0.750002994;0.0183042995;0.72135548;0.0176049451;1.04520538;1.06083143;0.725024992;0.103400687;49.7416413;-3.58389155e-06;0.0150974269;0.750000122;0.0333327289;1.03971424;0.675003325;0.0164741845;10;49.7416418;0.666667;0;1.044444;0.994832329;0.994833171
22.473257;1.03971343;0.750002998;0.018303184;0.721356161;0.0176039013;1.04520438;1.06083045;0.725025662;0.103399762;49.7416413;-3.60119708e-06;0.0150985343;0.750000141;0.0333327427;1.03971321;0.675003331;0.0164732018;10;49.7416418;0.666667;0;1.044444;0.994832337;0.994833183
22.474257;1.03971344;0.750003002;0.0183009588;0.721356148;0.017601774;1.04520437;1.06083047;0.725025657;0.103398741;49.7416413;-3.61753655e-06;0.0150996427;0.750000158;0.0333327572;1.03971317;0.675003336;0.0164712163;10;49.7416418;0.666667;0;1.044444;0.994832344;0.994833193
22.475257;1.03971345;0.750003007;0.018299846;0.721356134;0.0176007174;1.04520336;1.06082949;0.725026334;0.103397816;49.7416413;-3.63286363e-06;0.015100752;0.750000175;0.0333327723;1.03971313;0.675003341;0.0164702278;10;49.7416418;0.666667;0;1.044444;0.994832351;0.994833203
22.476257;1.03971245;0.750003013;0.0182987347;0.721356812;0.0175996792;1.04520235;1.06082951;0.725026335;0.103396795;49.7416412;-3.6471335e-06;0.0151018626;0.750000192;0.0333327882;1.03971209;0.675003345;0.0164692363;10;49.7416418;0.666667;0;1.044444;0.994832356;0.994833212
