time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.477257;1.03971246;0.75000302;0.0182976249;0.721356797;0.017598625;1.04520135;1.06082852;0.725027019;0.10339587;49.7416412;-3.66026185e-06;0.0151040858;0.750000208;0.0333328045;1.03971206;0.675003349;0.0164682419;10;49.7416418;0.666667;0;1.044444;0.994832361;0.99483322
22.478257;1.03971146;0.750003028;0.0182965168;0.721357473;0.0175975885;1.04520034;1.06082754;0.725027704;0.103394946;49.7416412;-3.67211822e-06;0.0151051995;0.750000224;0.0333328211;1.03971103;0.675003354;0.0164672448;10;49.7416417;0.666667;0;1.044444;0.994832364;0.994833226
22.479257;1.03971146;0.750003036;0.0182954104;0.721357456;0.0175965356;1.04520033;1.06082766;0.725027638;0.103393912;49.7416412;-3.6825733e-06;0.0151063148;0.75000024;0.0333328375;1.03971099;0.675003357;0.0164662453;10;49.7416417;0.666667;0;1.044444;0.994832366;0.994833232
22.480257;1.03971145;0.750003043;0.0182943053;0.721357439;0.0175954829;1.04519932;1.06082667;0.725028328;0.103392986;49.7416422;-3.69155178e-06;0.0151074315;0.750000255;0.0333328535;1.03971097;0.67500336;0.016465244;10;49.7416427;0.666667;0;1.044444;0.994832367;0.994833236
22.481257;1.03971045;0.750003051;0.0182932016;0.721358115;0.0175944472;1.04519831;1.06082668;0.72502834;0.103391963;49.7416422;-3.69900747e-06;0.0151085494;0.75000027;0.0333328686;1.03970994;0.675003361;0.0164642412;10;49.7416427;0.666667;0;1.044444;0.994832367;0.994833238
22.482257;1.03971044;0.750003058;0.0182909878;0.721358097;0.0175923256;1.0451973;1.0608257;0.725029033;0.103391037;49.7416422;-3.70489198e-06;0.0151096679;0.750000285;0.0333328828;1.03970991;0.675003361;0.0164622375;10;49.7416427;0.666667;0;1.044444;0.994832365;0.994833239
22.483257;1.03970942;0.750003065;0.0182898859;0.721358773;0.0175912893;1.04519729;1.06082471;0.725029728;0.103390109;49.7416422;-3.70921247e-06;0.0151107866;0.750000299;0.0333328957;1.03970889;0.67500336;0.0164612336;10;49.7416427;0.666667;0;1.044444;0.994832363;0.994833238
22.485257;1.03970939;0.750003077;0.018287683;0.721358736;0.0175891808;1.04519526;1.06082372;0.725030442;0.103387112;49.7416422;-3.71360535e-06;0.0151141342;0.750000328;0.0333329183;1.03970885;0.675003354;0.0164592267;10;49.7416427;0.666667;0;1.044444;0.994832354;0.994833231
22.486257;1.03970838;0.750003081;0.0182865813;0.721359411;0.0175881426;1.04519425;1.06082372;0.725030461;0.103386088;49.7416422;-3.71389139e-06;0.0151152515;0.750000343;0.033332928;1.03970783;0.67500335;0.0164582247;10;49.7416427;0.666667;0;1.044444;0.994832348;0.994833225
22.487257;1.03970836;0.750003084;0.0182854791;0.721359391;0.0175870871;1.04519323;1.06082273;0.725031162;0.103385161;49.7416422;-3.71307077e-06;0.0151163677;0.750000357;0.0333329369;1.03970781;0.675003345;0.0164572241;10;49.7416427;0.666667;0;1.044444;0.994832341;0.994833217
22.488257;1.03970734;0.750003085;0.018283265;0.721360066;0.0175849795;1.04519321;1.06082273;0.725031185;0.103384138;49.7416422;-3.71147582e-06;0.0151174828;0.750000373;0.0333329448;1.0397068;0.67500334;0.0164552249;10;49.7416428;0.666667;0;1.044444;0.994832332;0.994833209
22.490257;1.03970731;0.750003082;0.0182810563;0.721360028;0.0175828667;1.04519117;1.06082074;0.725032596;0.103382283;49.7416432;-3.70810618e-06;0.0151208208;0.750000405;0.0333329576;1.03970678;0.675003331;0.016453231;10;49.7416438;0.666667;0;1.044444;0.994832314;0.994833189
22.491257;1.0397063;0.750003077;0.0182799504;0.721360703;0.0175818264;1.04519015;1.06082074;0.725032623;0.103381256;49.7416432;-3.70742253e-06;0.0151219331;0.750000422;0.0333329626;1.03970577;0.675003326;0.0164522362;10;49.7416438;0.666667;0;1.044444;0.994832305;0.994833178
22.492257;1.03970628;0.750003071;0.0182788437;0.721360687;0.0175807686;1.04518912;1.06081974;0.725033331;0.103380326;49.7416433;-3.70794467e-06;0.0151230454;0.750000439;0.033332967;1.03970576;0.675003322;0.0164512426;10;49.7416439;0.666667;0;1.044444;0.994832296;0.994833166
22.493257;1.03970527;0.750003063;0.0182777363;0.721361366;0.0175797266;1.04518909;1.06081974;0.725033359;0.103379297;49.7416433;-3.70987894e-06;0.015124158;0.750000456;0.0333329711;1.03970475;0.675003317;0.0164502497;10;49.7416439;0.666667;0;1.044444;0.994832288;0.994833154
22.494257;1.03970525;0.750003053;0.0182766285;0.721361353;0.0175786662;1.04518807;1.06081874;0.725034065;0.103377316;49.7416433;-3.71328531e-06;0.0151252712;0.750000472;0.0333329753;1.03970475;0.675003313;0.0164492569;10;49.7416439;0.666667;0;1.044444;0.99483228;0.994833141
22.495257;1.03970524;0.750003043;0.0182744091;0.721361343;0.0175765356;1.04518704;1.06081785;0.725034696;0.10337637;49.7416433;-3.71808075e-06;0.0151263847;0.750000487;0.0333329801;1.03970474;0.675003309;0.0164472635;10;49.7416439;0.666667;0;1.044444;0.994832274;0.994833128
22.496257;1.03970422;0.750003032;0.0182733003;0.721362028;0.0175754888;1.04518601;1.06081784;0.725034722;0.103375337;49.7416434;-3.724067e-06;0.0151274986;0.750000499;0.0333329859;1.03970374;0.675003305;0.016446269;10;49.741644;0.666667;0;1.044444;0.994832269;0.994833115
22.497257;1.03970421;0.75000302;0.018272191;0.721362023;0.0175744232;1.04518599;1.06081683;0.725035428;0.103374398;49.7416434;-3.73099523e-06;0.015129724;0.750000509;0.0333329929;1.03970374;0.675003301;0.016445273;10;49.741644;0.666667;0;1.044444;0.994832265;0.994833102
22.498257;1.0397032;0.750003008;0.018271081;0.721362713;0.0175733726;1.04518496;1.06081682;0.725035452;0.103373361;49.7416444;-3.73860219e-06;0.0151308388;0.750000517;0.0333330014;1.03970273;0.675003299;0.0164442755;10;49.741645;0.666667;0;1.044444;0.994832263;0.994833089
22.500257;1.03970317;0.750002982;0.0182688598;0.721362715;0.0175712315;1.04518291;1.06081481;0.725036855;0.103371477;49.7416445;-3.75477328e-06;0.0151330695;0.750000525;0.0333330232;1.03970273;0.675003295;0.0164422764;10;49.7416451;0.666667;0;1.044444;0.994832262;0.994833064
22.501257;1.03970216;0.750002968;0.0182677487;0.721363413;0.0175701749;1.04518189;1.0608148;0.725036876;0.103370437;49.7416445;-3.76285075e-06;0.0151341852;0.750000525;0.0333330365;1.03970172;0.675003294;0.0164412752;10;49.7416451;0.666667;0;1.044444;0.994832264;0.994833053
22.502257;1.03970215;0.750002953;0.0182655262;0.72136342;0.0175680311;1.04518187;1.06081378;0.725037576;0.103369494;49.7416446;-3.77062091e-06;0.0151353008;0.750000523;0.0333330511;1.03970172;0.675003292;0.0164392729;10;49.7416451;0.666667;0;1.044444;0.994832265;0.994833042
22.503257;1.03970114;0.750002939;0.0182644144;0.721364123;0.0175669714;1.04518086;1.06081375;0.725037594;0.103367405;49.7416446;-3.77784505e-06;0.0151375267;0.75000052;0.0333330661;1.03970071;0.675003291;0.0164382697;10;49.7416452;0.666667;0;1.044444;0.994832267;0.994833032
22.505257;1.03970111;0.750002909;0.0182621905;0.721364145;0.0175648146;1.04517883;1.06081172;0.725038987;0.103365516;49.7416447;-3.78975624e-06;0.015139753;0.750000508;0.033333095;1.03970069;0.675003287;0.0164362608;10;49.7416452;0.666667;0;1.044444;0.994832269;0.994833014
22.506257;1.0397001;0.750002893;0.0182610783;0.72136485;0.0175637518;1.04517782;1.06081169;0.725039004;0.103364473;49.7416448;-3.79399098e-06;0.0151408641;0.750000501;0.0333331078;1.03969969;0.675003285;0.0164352553;10;49.7416452;0.666667;0;1.044444;0.99483227;0.994833006
22.507257;1.03970008;0.750002878;0.0182599665;0.721364862;0.0175626715;1.04517781;1.06081067;0.7250397;0.103363528;49.7416448;-3.79678435e-06;0.015141974;0.750000492;0.0333331192;1.03969968;0.675003282;0.016434249;10;49.7416452;0.666667;0;1.044444;0.99483227;0.994832999
22.508257;1.03969907;0.750002862;0.0182577441;0.721365568;0.0175605391;1.0451768;1.06081064;0.725039717;0.103362484;49.7416459;-3.79799931e-06;0.0151430829;0.750000483;0.0333331291;1.03969867;0.675003279;0.0164322421;10;49.7416463;0.666667;0;1.044444;0.994832269;0.994832993
22.510257;1.03969905;0.75000283;0.0182555237;0.721365591;0.0175583783;1.04517479;1.06080859;0.725041107;0.103360591;49.741646;-3.79593216e-06;0.0151464101;0.750000463;0.0333331455;1.03969864;0.675003274;0.0164302272;10;49.7416463;0.666667;0;1.044444;0.994832266;0.994832984
22.511257;1.03969804;0.750002814;0.0182544147;0.721366296;0.0175573154;1.04517379;1.06080856;0.725041124;0.103359548;49.741646;-3.79314367e-06;0.0151475182;0.75000045;0.0333331527;1.03969763;0.675003271;0.0164292199;10;49.7416463;0.666667;0;1.044444;0.994832263;0.994832981
22.512257;1.03969804;0.750002796;0.0182533066;0.721366307;0.0175562362;1.04517378;1.06080754;0.725041821;0.103357553;49.7416461;-3.78955177e-06;0.0151486269;0.750000436;0.0333331597;1.03969762;0.675003267;0.0164282136;10;49.7416463;0.666667;0;1.044444;0.99483226;0.994832979
22.513257;1.03969703;0.750002778;0.0182521992;0.721367012;0.0175551744;1.04517278;1.06080762;0.725041762;0.103356497;49.7416461;-3.78535058e-06;0.0151497365;0.75000042;0.0333331668;1.0396966;0.675003263;0.016427209;10;49.7416463;0.666667;0;1.044444;0.994832258;0.994832976
22.514257;1.03969703;0.750002759;0.0182499814;0.721367024;0.0175530278;1.04517178;1.0608066;0.725042459;0.103355549;49.7416461;-3.78069542e-06;0.0151519586;0.750000402;0.0333331741;1.03969659;0.675003258;0.0164252066;10;49.7416463;0.666667;0;1.044444;0.994832255;0.994832974
22.515257;1.03969702;0.750002738;0.018248875;0.721367035;0.0175519509;1.04517078;1.06080556;0.725043155;0.1033546;49.7416462;-3.77573479e-06;0.0151530709;0.750000382;0.0333331817;1.03969657;0.675003252;0.0164242069;10;49.7416463;0.666667;0;1.044444;0.994832253;0.994832971
22.516257;1.03969602;0.750002717;0.0182477687;0.72136774;0.0175508919;1.04516978;1.06080553;0.725043172;0.103353554;49.7416462;-3.77060407e-06;0.0151541844;0.75000036;0.0333331896;1.03969556;0.675003245;0.01642321;10;49.7416463;0.666667;0;1.044444;0.994832253;0.994832968
22.517257;1.03969603;0.750002696;0.0182466623;0.721367751;0.0175498172;1.04516978;1.06080451;0.725043866;0.103352603;49.7416463;-3.76539453e-06;0.0151552993;0.750000336;0.0333331975;1.03969554;0.675003236;0.0164222158;10;49.7416463;0.666667;0;1.044444;0.994832254;0.994832964
22.518257;1.03969503;0.750002676;0.0182455557;0.721368456;0.0175487608;1.04516878;1.06080448;0.72504388;0.103351555;49.7416473;-3.76012692e-06;0.015156415;0.75000031;0.0333332055;1.03969453;0.675003226;0.0164212241;10;49.7416473;0.666667;0;1.044444;0.994832257;0.994832959
22.519257;1.03969504;0.750002656;0.0182444487;0.721368466;0.0175476889;1.04516778;1.06080345;0.725044574;0.103350601;49.7416473;-3.75471795e-06;0.0151575315;0.750000284;0.0333332136;1.03969451;0.675003215;0.0164202347;10;49.7416473;0.666667;0;1.044444;0.994832262;0.994832954
22.520257;1.03969405;0.750002637;0.0182422306;0.721369171;0.0175455662;1.04516679;1.06080243;0.725045265;0.103348599;49.7416473;-3.74894339e-06;0.01515976;0.750000258;0.033333222;1.0396935;0.675003202;0.0164182471;10;49.7416473;0.666667;0;1.044444;0.994832269;0.994832947
22.522257;1.03969407;0.750002603;0.0182400158;0.72136919;0.0175434269;1.04516579;1.06080139;0.725045966;0.103346589;49.7416474;-3.73485446e-06;0.0151619968;0.750000208;0.0333332409;1.03969348;0.675003175;0.0164162756;10;49.7416473;0.666667;0;1.044444;0.994832289;0.994832932
22.523257;1.03969308;0.750002588;0.0182389075;0.721369892;0.017542375;1.04516479;1.06080137;0.725045976;0.103345534;49.7416474;-3.72580706e-06;0.0151631163;0.750000184;0.0333332514;1.03969248;0.675003161;0.01641529;10;49.7416473;0.666667;0;1.044444;0.994832301;0.994832923
22.524257;1.0396931;0.750002574;0.0182377984;0.721369898;0.0175413067;1.04516379;1.06080035;0.725046665;0.103344576;49.7416474;-3.71503165e-06;0.0151642365;0.750000162;0.0333332623;1.03969247;0.675003146;0.0164143035;10;49.7416473;0.666667;0;1.044444;0.994832316;0.994832915
22.525257;1.03969212;0.750001451;0.0182366884;0.721369529;0.0175402556;1.04516278;1.06079934;0.725047353;0.103343617;49.7416474;-2.59117158e-06;0.0151653575;0.750000142;0.0333332731;1.03969147;0.675002132;0.0164133154;10;49.7416473;0.666667;0;1.044444;0.994832331;0.994832908
22.526257;1.03969214;0.750001441;0.0182344662;0.721369532;0.0175381194;1.04516178;1.06079933;0.725047361;0.103342561;49.7416474;-2.57623296e-06;0.0151675904;0.750000124;0.0333332834;1.03969146;0.675002118;0.0164113252;10;49.7416473;0.666667;0;1.044444;0.994832348;0.994832902
22.527257;1.03969216;0.750001433;0.0182333545;0.721369535;0.0175370521;1.04516177;1.06079832;0.725048047;0.103341603;49.7416474;-2.55895571e-06;0.0151687132;0.750000107;0.0333332927;1.03969146;0.675002104;0.0164103324;10;49.7416473;0.666667;0;1.044444;0.994832366;0.994832897
22.528257;1.03969118;0.750001427;0.018232242;0.72137023;0.0175360021;1.04516077;1.06079732;0.725048732;0.103339597;49.7416484;-2.5393229e-06;0.0151698368;0.750000091;0.0333333011;1.03969045;0.67500209;0.0164093369;10;49.7416483;0.666667;0;1.044444;0.994832385;0.994832894
22.529257;1.0396912;0.750001423;0.018231129;0.72137023;0.0175349356;1.04515976;1.06079731;0.725048736;0.103338542;49.7416484;-2.51749035e-06;0.0151709613;0.750000076;0.0333333085;1.03969045;0.675002077;0.0164083382;10;49.7416483;0.666667;0;1.044444;0.994832404;0.994832893
22.530257;1.03969022;0.750001421;0.0182300153;0.721370923;0.0175338864;1.04515875;1.06079632;0.725049417;0.103337584;49.7416484;-2.49371808e-06;0.0151720867;0.750000062;0.0333333151;1.03968944;0.675002064;0.0164073362;10;49.7416483;0.666667;0;1.044444;0.994832423;0.994832894
22.531257;1.03969024;0.750001421;0.0182289009;0.721370921;0.0175328207;1.04515774;1.06079642;0.725049343;0.103336518;49.7416484;-2.46824591e-06;0.0151743238;0.750000048;0.0333333209;1.03968944;0.675002052;0.016406331;10;49.7416483;0.666667;0;1.044444;0.994832442;0.994832896
22.532257;1.03969025;0.750001422;0.0182266748;0.721370919;0.0175306866;1.04515774;1.06079542;0.72505002;0.10333556;49.7416484;-2.44126399e-06;0.0151754505;0.750000035;0.0333333257;1.03968943;0.675002042;0.0164043228;10;49.7416483;0.666667;0;1.044444;0.994832461;0.994832899
22.533257;1.03968927;0.750001425;0.0182255592;0.721371611;0.0175296382;1.04515673;1.06079443;0.725050696;0.103334601;49.7416484;-2.41296011e-06;0.0151765776;0.750000023;0.0333333296;1.03968843;0.675002033;0.0164033119;10;49.7416483;0.666667;0;1.044444;0.994832478;0.994832905
22.534257;1.03968929;0.750001429;0.0182244433;0.721371609;0.017528573;1.04515572;1.06079442;0.725050692;0.103333545;49.7416484;-2.38353148e-06;0.015177705;0.750000011;0.0333333327;1.03968843;0.675002025;0.0164022985;10;49.7416483;0.666667;0;1.044444;0.994832494;0.994832911
22.535257;1.03968831;0.750001434;0.0182233273;0.721372302;0.0175275247;1.04515471;1.06079342;0.725051366;0.103332585;49.7416484;-2.35317938e-06;0.0151788323;0.75;0.0333333349;1.03968743;0.675002019;0.0164012828;10;49.7416482;0.666667;0;1.044444;0.994832507;0.99483292
22.536257;1.03968832;0.750001439;0.0182222112;0.7213723;0.0175264592;1.0451537;1.06079342;0.72505136;0.103330481;49.7416484;-2.3221835e-06;0.0151810703;0.749999988;0.0333333363;1.03968743;0.675002015;0.0164002653;10;49.7416482;0.666667;0;1.044444;0.994832517;0.994832929
22.537257;1.03968733;0.750001445;0.0182210949;0.721372993;0.0175254102;1.04515369;1.06079242;0.725052032;0.103329522;49.7416483;-2.29103584e-06;0.0151821969;0.749999976;0.0333333371;1.03968644;0.675002012;0.0163992462;10;49.7416482;0.666667;0;1.044444;0.994832525;0.994832939
22.539257;1.03968736;0.75000146;0.0182177497;0.721372993;0.0175222084;1.04515168;1.06079143;0.725052694;0.103327505;49.7416493;-2.23120781e-06;0.0151844491;0.74999995;0.0333333371;1.03968645;0.675002012;0.0163962052;10;49.7416492;0.666667;0;1.044444;0.994832532;0.994832963
22.540257;1.03968637;0.750001468;0.0182166314;0.721373688;0.0175211579;1.04515068;1.06079043;0.725053365;0.103326544;49.7416493;-2.20381863e-06;0.0151855747;0.749999935;0.0333333361;1.03968545;0.675002015;0.0163951844;10;49.7416492;0.666667;0;1.044444;0.994832531;0.994832976
22.541257;1.03968639;0.750001478;0.0182155121;0.721373689;0.0175200899;1.04514968;1.06079043;0.725053356;0.103325486;49.7416493;-2.17851934e-06;0.0151866997;0.749999918;0.0333333341;1.03968546;0.675002019;0.0163941641;10;49.7416492;0.666667;0;1.044444;0.994832528;0.99483299
22.542257;1.0396854;0.750001488;0.0182143913;0.721374385;0.0175190383;1.04514967;1.06078944;0.725054026;0.103324526;49.7416493;-2.15528572e-06;0.0151889351;0.7499999;0.033333331;1.03968447;0.675002026;0.0163931447;10;49.7416492;0.666667;0;1.044444;0.994832523;0.994833005
22.543257;1.03968541;0.750001498;0.0182121583;0.721374388;0.0175169003;1.04514867;1.06078845;0.725054696;0.103323564;49.7416493;-2.13393643e-06;0.0151900588;0.749999879;0.0333333267;1.03968448;0.675002034;0.0163911265;10;49.7416492;0.666667;0;1.044444;0.994832516;0.99483302
22.544257;1.03968542;0.750001509;0.0182110352;0.721374391;0.0175158306;1.04514767;1.06078846;0.725054688;0.103321457;49.7416493;-2.11422065e-06;0.0151911815;0.749999857;0.0333333209;1.03968449;0.675002045;0.0163901094;10;49.7416491;0.666667;0;1.044444;0.994832509;0.994833036
22.545257;1.03968444;0.75000152;0.0182099111;0.72137509;0.0175147773;1.04514667;1.06078746;0.725055361;0.103320494;49.7416493;-2.09588029e-06;0.015192303;0.749999833;0.0333333136;1.0396835;0.675002057;0.0163890933;10;49.7416491;0.666667;0;1.044444;0.994832502;0.994833053
22.546257;1.03968445;0.750001531;0.0182087862;0.721375096;0.0175137073;1.04514566;1.06078747;0.725055355;0.103319432;49.7416493;-2.07867546e-06;0.0151934233;0.749999808;0.0333333047;1.0396835;0.67500207;0.0163880783;10;49.7416491;0.666667;0;1.044444;0.994832496;0.99483307
22.547257;1.03968346;0.750001543;0.0182076608;0.721375797;0.0175126545;1.04514566;1.06078648;0.725054982;0.103318467;49.7416493;-2.06241031e-06;0.0151956537;0.749999782;0.0333332944;1.03968251;0.675002085;0.0163870642;10;49.7416491;0.666667;0;1.044444;0.994832491;0.994833088
22.548257;1.03968348;0.750001554;0.0182065352;0.721375807;0.017511585;1.04514466;1.06078548;0.725055656;0.1033175;49.7416493;-2.04697458e-06;0.0151967719;0.749999757;0.0333332827;1.03968252;0.675002101;0.0163860508;10;49.741649;0.666667;0;1.044444;0.994832488;0.994833105
22.549257;1.03968249;0.750001565;0.0182042984;0.721376512;0.017509464;1.04514365;1.0607856;0.725055577;0.103316425;49.7416493;-2.03234662e-06;0.0151978892;0.749999732;0.0333332699;1.03968153;0.675002117;0.0163840381;10;49.741649;0.666667;0;1.044444;0.994832487;0.994833121
22.551257;1.03968251;0.750001585;0.0182020487;0.72137654;0.0175073257;1.04514164;1.06078363;0.72505693;0.103313439;49.7416503;-2.00575189e-06;0.0152001211;0.749999685;0.0333332418;1.03968155;0.675002148;0.0163820148;10;49.74165;0.666667;0;1.044444;0.99483249;0.994833152
22.552257;1.03968152;0.750001594;0.0182009251;0.72137725;0.0175062731;1.04514063;1.06078363;0.725056929;0.103312371;49.7416503;-1.99407109e-06;0.0152023467;0.749999665;0.033333227;1.03968056;0.675002162;0.0163810046;10;49.7416499;0.666667;0;1.044444;0.994832494;0.994833166
22.553257;1.03968153;0.750001601;0.0181998027;0.721377268;0.0175052033;1.04514062;1.06078263;0.725057609;0.103311397;49.7416503;-1.98372137e-06;0.0152034602;0.749999649;0.0333332119;1.03968056;0.675002175;0.0163799954;10;49.7416499;0.666667;0;1.044444;0.994832499;0.99483318
22.554257;1.03968055;0.750001607;0.0181975707;0.721377981;0.0175030814;1.04513961;1.06078264;0.725057611;0.103310326;49.7416503;-1.97486735e-06;0.0152045727;0.749999635;0.0333331967;1.03967957;0.675002187;0.0163779871;10;49.7416499;0.666667;0;1.044444;0.994832505;0.994833193
22.556257;1.03968057;0.750001613;0.0181953335;0.721378022;0.0175009409;1.04513759;1.06078065;0.725058974;0.10330837;49.7416503;-1.96213468e-06;0.0152067956;0.749999618;0.0333331674;1.03967959;0.675002206;0.0163759727;10;49.7416499;0.666667;0;1.044444;0.994832519;0.994833218
22.557257;1.03967959;0.750001613;0.0181942169;0.721378738;0.0174998879;1.04513658;1.06078066;0.725058978;0.103307295;49.7416503;-1.95845378e-06;0.0152090175;0.749999615;0.0333331538;1.03967859;0.675002215;0.0163749662;10;49.7416498;0.666667;0;1.044444;0.994832528;0.99483323
22.558257;1.0396796;0.750001611;0.0181931016;0.72137876;0.0174988191;1.04513657;1.06077967;0.725059662;0.103305268;49.7416503;-1.95662366e-06;0.0152101279;0.749999614;0.0333331413;1.0396786;0.675002222;0.01637396;10;49.7416498;0.666667;0;1.044444;0.994832538;0.994833242
22.559257;1.03967862;0.750001607;0.0181908762;0.721379476;0.0174966997;1.04513556;1.06077967;0.725059667;0.10330419;49.7416502;-1.9565715e-06;0.015211238;0.749999616;0.0333331303;1.03967761;0.675002228;0.0163719539;10;49.7416498;0.666667;0;1.044444;0.99483255;0.994833255
22.560257;1.03967864;0.750001602;0.0181897629;0.721379497;0.0174956336;1.04513454;1.06077868;0.72506035;0.103303211;49.7416502;-1.95812194e-06;0.0152123478;0.749999619;0.033333121;1.03967762;0.675002233;0.016370948;10;49.7416498;0.666667;0;1.044444;0.994832562;0.994833267
22.561257;1.03967766;0.750001596;0.0181886507;0.721380212;0.0174945857;1.04513353;1.06077769;0.725061033;0.103302231;49.7416502;-1.96106196e-06;0.0152134571;0.749999625;0.0333331136;1.03967662;0.675002236;0.0163699421;10;49.7416498;0.666667;0;1.044444;0.994832576;0.994833279
22.562257;1.03967768;0.75000159;0.0181875398;0.721380232;0.0174935226;1.04513252;1.06077769;0.725061036;0.103301156;49.7416502;-1.96525763e-06;0.0152156773;0.749999632;0.0333331081;1.03967663;0.675002238;0.0163689362;10;49.7416498;0.666667;0;1.044444;0.994832591;0.994833292
22.563257;1.0396777;0.750001585;0.0181864304;0.721380251;0.0174924608;1.04513251;1.0607767;0.725061718;0.103300179;49.7416502;-1.97071375e-06;0.0152167861;0.749999639;0.0333331043;1.03967664;0.675002238;0.0163679302;10;49.7416498;0.666667;0;1.044444;0.994832607;0.994833304
22.564257;1.03967672;0.75000158;0.0181853225;0.721380963;0.0174914172;1.04513151;1.06077571;0.725062397;0.103299205;49.7416512;-1.97747906e-06;0.0152178948;0.749999648;0.0333331023;1.03967565;0.675002237;0.0163669241;10;49.7416508;0.666667;0;1.044444;0.994832623;0.994833316
22.565257;1.03967674;0.750001577;0.0181831052;0.72138098;0.0174892895;1.0451305;1.06077571;0.725062396;0.103297089;49.7416512;-1.98551389e-06;0.0152190036;0.749999656;0.033333102;1.03967566;0.675002234;0.016364918;10;49.7416508;0.666667;0;1.044444;0.994832641;0.994833327
22.566257;1.03967577;0.750001577;0.0181820009;0.72138169;0.0174882488;1.04512949;1.06077472;0.725063074;0.103296121;49.7416512;-1.99467421e-06;0.0152201129;0.749999664;0.0333331033;1.03967467;0.675002231;0.0163639118;10;49.7416508;0.666667;0;1.044444;0.994832659;0.994833337
22.567257;1.03967578;0.750001579;0.0181808983;0.721381704;0.0174871928;1.04512848;1.06077484;0.725062994;0.103295047;49.7416512;-2.00478328e-06;0.0152223339;0.749999672;0.0333331061;1.03967467;0.675002226;0.0163629056;10;49.7416508;0.666667;0;1.044444;0.994832678;0.994833346
22.568257;1.0396758;0.750001585;0.0181797975;0.721381716;0.0174861384;1.04512747;1.06077385;0.725063669;0.103294087;49.7416511;-2.01567532e-06;0.0152234449;0.74999968;0.0333331102;1.03967468;0.675002222;0.0163618996;10;49.7416508;0.666667;0;1.044444;0.994832697;0.994833353
22.569257;1.03967482;0.750001594;0.0181786983;0.721382418;0.0174851021;1.04512746;1.06077286;0.725064343;0.103293128;49.7416511;-2.02716445e-06;0.0152245571;0.749999687;0.0333331154;1.03967369;0.675002218;0.0163608938;10;49.7416508;0.666667;0;1.044444;0.994832718;0.994833359
22.570257;1.03967483;0.750001607;0.0181764894;0.721382425;0.0174829814;1.04512645;1.06077286;0.725064337;0.103292078;49.7416511;-2.03902058e-06;0.0152256707;0.749999694;0.0333331214;1.0396737;0.675002214;0.0163588884;10;49.7416509;0.666667;0;1.044444;0.994832738;0.994833363
22.571257;1.03967384;0.750001623;0.0181753929;0.721383123;0.017481947;1.04512544;1.06077188;0.725065009;0.103291127;49.7416511;-2.05102367e-06;0.0152267855;0.7499997;0.0333331279;1.03967271;0.675002212;0.0163578837;10;49.7416509;0.666667;0;1.044444;0.994832759;0.994833365
22.572257;1.03967385;0.750001643;0.0181742977;0.721383125;0.0174808963;1.04512443;1.06077189;0.725065003;0.103289037;49.7416511;-2.06301856e-06;0.0152290126;0.749999706;0.0333331344;1.03967272;0.675002211;0.0163568798;10;49.7416509;0.666667;0;1.044444;0.994832779;0.994833365
22.573257;1.03967285;0.750001666;0.0181732039;0.721383817;0.0174798629;1.04512342;1.0607709;0.725065676;0.103288093;49.741651;-2.0749204e-06;0.0152301297;0.74999971;0.0333331405;1.03967172;0.675002211;0.0163558773;10;49.7416509;0.666667;0;1.044444;0.994832799;0.994833364
22.574257;1.03967286;0.750001692;0.0181721115;0.721383813;0.0174788131;1.04512341;1.06076991;0.725066349;0.103287155;49.741651;-2.08674324e-06;0.0152312476;0.749999715;0.0333331459;1.03967173;0.675002212;0.0163548762;10;49.7416509;0.666667;0;1.044444;0.994832818;0.99483336
22.575257;1.03967285;0.75000172;0.0181699093;0.721383807;0.0174766948;1.0451224;1.06076992;0.725066342;0.103286121;49.741651;-2.09864356e-06;0.0152323659;0.749999719;0.0333331504;1.03967174;0.675002214;0.0163528769;10;49.7416509;0.666667;0;1.044444;0.994832836;0.994833353
22.576257;1.03967185;0.75000064;0.0181688197;0.721383424;0.017475662;1.04512139;1.06076893;0.725067015;0.103285187;49.741651;-9.99769327e-07;0.0152334843;0.749999722;0.0333331538;1.03967075;0.675001217;0.0163518793;10;49.7416509;0.666667;0;1.044444;0.994832853;0.994833345
22.577257;1.03967183;0.750000672;0.0181677314;0.721383414;0.017474612;1.04512038;1.06076794;0.72506769;0.103284255;49.741651;-1.01259863e-06;0.0152357134;0.749999725;0.0333331562;1.03967077;0.67500122;0.0163508832;10;49.7416509;0.666667;0;1.044444;0.994832869;0.994833334
22.578257;1.03967082;0.750000706;0.0181666441;0.721384096;0.0174735783;1.04511938;1.06076794;0.725067685;0.103282181;49.741651;-1.02619616e-06;0.0152368304;0.749999728;0.0333331575;1.03966978;0.675001224;0.0163498883;10;49.7416509;0.666667;0;1.044444;0.994832882;0.994833322
22.579257;1.0396708;0.750000742;0.0181655577;0.721384083;0.0174725271;1.04511837;1.06076695;0.725068359;0.103281252;49.7416509;-1.04062852e-06;0.0152379465;0.74999973;0.0333331578;1.03966979;0.675001229;0.0163488945;10;49.7416509;0.666667;0;1.044444;0.994832894;0.994833308
22.580257;1.03966978;0.75000078;0.0181633607;0.721384763;0.0174704231;1.04511837;1.06076696;0.725068355;0.103280228;49.7416519;-1.05586187e-06;0.0152390615;0.749999731;0.0333331572;1.0396688;0.675001233;0.0163469017;10;49.7416519;0.666667;0;1.044444;0.994832904;0.994833292
22.582257;1.03966973;0.750000859;0.0181611904;0.721384732;0.017468317;1.04511637;1.06076498;0.725069707;0.103278376;49.7416519;-1.08838706e-06;0.0152423996;0.749999734;0.0333331544;1.03966882;0.675001243;0.0163449183;10;49.7416519;0.666667;0;1.044444;0.994832921;0.994833258
22.583257;1.0396687;0.750000899;0.0181601054;0.72138541;0.01746728;1.04511537;1.06076498;0.725069706;0.103277355;49.7416519;-1.10546469e-06;0.0152435119;0.749999735;0.0333331525;1.03966783;0.675001248;0.0163439278;10;49.7416519;0.666667;0;1.044444;0.994832929;0.99483324
22.584257;1.03966867;0.750000938;0.0181590199;0.721385393;0.0174662259;1.04511437;1.060764;0.725070385;0.103276432;49.7416519;-1.12288035e-06;0.0152446239;0.749999736;0.0333331503;1.03966784;0.675001253;0.0163429379;10;49.7416518;0.666667;0;1.044444;0.994832936;0.994833222
22.585257;1.03966764;0.750000975;0.0181568226;0.721386069;0.0174641194;1.04511437;1.06076312;0.72507099;0.103274451;49.7416519;-1.14044991e-06;0.0152457357;0.749999738;0.0333331476;1.03966685;0.675001257;0.0163409486;10;49.7416518;0.666667;0;1.044444;0.994832942;0.994833204
22.587257;1.03966757;0.750001046;0.0181546469;0.721386033;0.0174620086;1.04511238;1.06076215;0.725071678;0.103272511;49.7416518;-1.17543583e-06;0.015249068;0.749999744;0.03333314;1.03966686;0.675001265;0.0163389723;10;49.7416518;0.666667;0;1.044444;0.994832955;0.994833171
22.588257;1.03966653;0.750001079;0.0181535571;0.72138671;0.0174609686;1.04511139;1.06076216;0.725071683;0.103271493;49.7416518;-1.19273501e-06;0.0152501769;0.749999749;0.0333331353;1.03966587;0.675001268;0.0163379856;10;49.7416518;0.666667;0;1.044444;0.994832961;0.994833156
22.589257;1.0396665;0.75000111;0.0181524657;0.721386692;0.0174599104;1.04511039;1.06076118;0.725072368;0.103270572;49.7416518;-1.21003605e-06;0.0152512848;0.749999755;0.0333331303;1.03966588;0.67500127;0.0163370004;10;49.7416518;0.666667;0;1.044444;0.994832967;0.994833142
22.590257;1.03966546;0.750001141;0.0181502613;0.721387368;0.0174577983;1.0451094;1.06076019;0.725073054;0.103269649;49.7416518;-1.22753211e-06;0.0152523916;0.749999763;0.0333331254;1.03966489;0.675001272;0.0163350169;10;49.7416518;0.666667;0;1.044444;0.994832972;0.994833129
22.591257;1.03966542;0.75000117;0.018149166;0.721387351;0.0174567362;1.0451094;1.06076019;0.72507306;0.103267582;49.7416518;-1.24538649e-06;0.0152546087;0.749999772;0.0333331209;1.03966489;0.675001273;0.0163340353;10;49.7416518;0.666667;0;1.044444;0.994832975;0.994833117
22.592257;1.03966439;0.750001198;0.0181480685;0.721388029;0.0174556889;1.04510841;1.06075921;0.725073746;0.10326666;49.7416518;-1.26372804e-06;0.0152557141;0.749999782;0.033333117;1.0396639;0.675001274;0.0163330557;10;49.7416517;0.666667;0;1.044444;0.994832978;0.994833107
22.594257;1.03966432;0.750001251;0.018145868;0.721387999;0.0174535544;1.04510642;1.06075823;0.725074436;0.103264717;49.7416517;-1.3023908e-06;0.0152579232;0.749999803;0.0333331127;1.03966392;0.675001275;0.0163311022;10;49.7416517;0.666667;0;1.044444;0.99483298;0.994833091
22.595257;1.03966328;0.750001275;0.0181436539;0.72138868;0.0174514322;1.04510543;1.06075724;0.725075121;0.103263793;49.7416517;-1.3229686e-06;0.0152601381;0.749999813;0.0333331124;1.03966293;0.675001276;0.0163291283;10;49.7416517;0.666667;0;1.044444;0.994832978;0.994833086
22.596257;1.03966325;0.750001297;0.0181425492;0.721388667;0.0174503597;1.04510444;1.06075725;0.725075126;0.103262773;49.7416517;-1.34449804e-06;0.0152612415;0.749999822;0.0333331134;1.03966294;0.675001276;0.0163281559;10;49.7416517;0.666667;0;1.044444;0.994832975;0.994833082
22.597257;1.03966221;0.750001316;0.018141443;0.72138935;0.0174493019;1.04510445;1.06075626;0.725074762;0.10326185;49.7416517;-1.36698403e-06;0.0152623445;0.74999983;0.0333331155;1.03966195;0.675001276;0.0163271847;10;49.7416517;0.666667;0;1.044444;0.99483297;0.994833079
22.598257;1.03966218;0.750001333;0.0181403354;0.721389341;0.0174482254;1.04510346;1.06075527;0.725075444;0.103259879;49.7416516;-1.39037397e-06;0.0152634472;0.749999838;0.0333331187;1.03966196;0.675001276;0.016326214;10;49.7416516;0.666667;0;1.044444;0.994832963;0.994833077
22.599257;1.03966115;0.750001347;0.0181392268;0.721390028;0.0174471639;1.04510246;1.06075527;0.725075446;0.103258859;49.7416526;-1.41458826e-06;0.0152645494;0.749999844;0.0333331229;1.03966097;0.675001276;0.0163252434;10;49.7416526;0.666667;0;1.044444;0.994832955;0.994833076
22.601257;1.03966108;0.750001365;0.0181358972;0.72139002;0.0174439347;1.04510048;1.06075329;0.725076809;0.103257011;49.7416526;-1.46504151e-06;0.015267864;0.749999853;0.0333331341;1.03966099;0.675001274;0.0163222992;10;49.7416526;0.666667;0;1.044444;0.994832936;0.994833071
22.602257;1.03966006;0.75000137;0.0181347878;0.721390714;0.0174428697;1.04509949;1.0607533;0.725076811;0.103255988;49.7416526;-1.49099336e-06;0.0152689654;0.749999858;0.0333331407;1.03966;0.675001273;0.0163213242;10;49.7416526;0.666667;0;1.044444;0.994832925;0.994833068
22.603257;1.03966003;0.750001372;0.0181336786;0.721390714;0.0174417873;1.0450995;1.06075242;0.725077417;0.103255051;49.7416526;-1.5171916e-06;0.0152700667;0.749999862;0.0333331479;1.03966001;0.675001271;0.0163203464;10;49.7416525;0.666667;0;1.044444;0.994832914;0.994833064
22.604257;1.039659;0.750001373;0.0181325696;0.72139141;0.017440721;1.0450985;1.06075243;0.72507742;0.103252978;49.7416526;-1.54339619e-06;0.015271168;0.749999867;0.0333331553;1.03965901;0.675001269;0.0163193654;10;49.7416525;0.666667;0;1.044444;0.994832904;0.994833058
22.605257;1.03965898;0.750001373;0.0181303498;0.721391413;0.0174385686;1.04509751;1.06075145;0.725078103;0.103252048;49.7416526;-1.56930999e-06;0.0152733804;0.749999872;0.0333331628;1.03965901;0.675001266;0.016317381;10;49.7416525;0.666667;0;1.044444;0.994832895;0.994833051
22.606257;1.03965796;0.750001372;0.0181292413;0.721392111;0.017437501;1.04509651;1.06075045;0.725078787;0.103251115;49.7416526;-1.59462077e-06;0.0152744814;0.749999877;0.0333331704;1.03965801;0.675001261;0.016316393;10;49.7416525;0.666667;0;1.044444;0.994832887;0.994833042
22.607257;1.03965794;0.750001371;0.0181281327;0.721392116;0.0174364161;1.04509551;1.06075046;0.725078792;0.103250084;49.7416526;-1.61905891e-06;0.0152755822;0.749999883;0.0333331779;1.03965801;0.675001256;0.0163154016;10;49.7416525;0.666667;0;1.044444;0.994832881;0.994833032
22.608257;1.03965792;0.750001368;0.0181270236;0.72139212;0.0174353306;1.04509551;1.06074948;0.725079478;0.103249146;49.7416526;-1.64240694e-06;0.0152766824;0.749999888;0.0333331856;1.03965801;0.67500125;0.0163144072;10;49.7416525;0.666667;0;1.044444;0.994832876;0.99483302
22.609257;1.0396569;0.750001366;0.0181248023;0.721392818;0.017433193;1.04509451;1.0607485;0.725080164;0.103248205;49.7416526;-1.66444705e-06;0.015278893;0.749999893;0.0333331936;1.039657;0.675001243;0.0163124099;10;49.7416525;0.666667;0;1.044444;0.994832872;0.994833008
22.610257;1.03965689;0.750001362;0.018123691;0.721392822;0.0174321074;1.04509351;1.06074851;0.725080172;0.103246118;49.7416526;-1.6849324e-06;0.0152799917;0.749999898;0.0333332019;1.039657;0.675001235;0.01631141;10;49.7416525;0.666667;0;1.044444;0.994832869;0.994832996
22.611257;1.03965587;0.750001358;0.0181225782;0.721393518;0.017431039;1.04509252;1.06074752;0.72508086;0.103245173;49.7416526;-1.70364758e-06;0.0152810893;0.749999902;0.0333332107;1.03965599;0.675001226;0.0163104077;10;49.7416525;0.666667;0;1.044444;0.994832867;0.994832984
22.612257;1.03965586;0.750001353;0.0181214638;0.721393518;0.0174299545;1.04509152;1.06074754;0.725080869;0.103244128;49.7416526;-1.7204665e-06;0.0152821857;0.749999907;0.03333322;1.03965598;0.675001217;0.0163094032;10;49.7416525;0.666667;0;1.044444;0.994832864;0.994832972
22.613257;1.03965585;0.750001346;0.0181203476;0.721393517;0.0174288707;1.04509052;1.06074656;0.725081557;0.103243179;49.7416526;-1.7353179e-06;0.0152832811;0.749999911;0.0333332295;1.03965598;0.675001208;0.0163083965;10;49.7416525;0.666667;0;1.044444;0.994832862;0.994832961
22.614257;1.03965484;0.750001339;0.0181181184;0.721394207;0.0174267359;1.04509052;1.06074558;0.725082246;0.103242229;49.7416526;-1.74813026e-06;0.0152854867;0.749999916;0.0333332394;1.03965498;0.675001199;0.0163063877;10;49.7416525;0.666667;0;1.044444;0.994832861;0.99483295
22.615257;1.03965483;0.750001331;0.0181169983;0.721394202;0.0174256534;1.04508953;1.06074559;0.725082255;0.103241181;49.7416526;-1.75884965e-06;0.01528658;0.74999992;0.0333332495;1.03965497;0.675001189;0.0163053767;10;49.7416525;0.666667;0;1.044444;0.994832861;0.99483294
22.616257;1.03965383;0.750001322;0.018115876;0.721394889;0.0174245883;1.04508853;1.06074462;0.725082944;0.103239181;49.7416526;-1.76750025e-06;0.0152876722;0.749999924;0.0333332598;1.03965397;0.67500118;0.0163043635;10;49.7416525;0.666667;0;1.044444;0.994832861;0.994832931
22.617257;1.03965382;0.750001313;0.0181147515;0.72139488;0.0174235073;1.04508754;1.06074364;0.725083632;0.103238228;49.7416526;-1.77418777e-06;0.015288763;0.749999927;0.0333332702;1.03965397;0.675001171;0.0163033481;10;49.7416525;0.666667;0;1.044444;0.994832863;0.994832923
22.618257;1.03965281;0.750001303;0.018113625;0.721395564;0.0174224437;1.04508655;1.06074366;0.725083641;0.103237179;49.7416526;-1.77903418e-06;0.0152909634;0.74999993;0.0333332807;1.03965296;0.675001163;0.0163023305;10;49.7416525;0.666667;0;1.044444;0.994832866;0.994832916
22.619257;1.0396528;0.750001293;0.0181113854;0.721395552;0.0174202956;1.04508556;1.06074267;0.725084329;0.103236225;49.7416526;-1.78212367e-06;0.0152920512;0.749999932;0.0333332913;1.03965296;0.675001156;0.0163003109;10;49.7416525;0.666667;0;1.044444;0.994832871;0.99483291
22.620257;1.03965279;0.750001283;0.0181102553;0.721395539;0.0174192167;1.04508557;1.06074268;0.725084337;0.103235174;49.7416526;-1.78350533e-06;0.0152931377;0.749999933;0.0333333018;1.03965296;0.675001149;0.0162992895;10;49.7416525;0.666667;0;1.044444;0.994832876;0.994832905
22.621257;1.03965178;0.750001274;0.0181091239;0.721396218;0.0174181555;1.04508459;1.06074181;0.725084948;0.103234211;49.7416526;-1.78324514e-06;0.0152942231;0.749999934;0.0333333121;1.03965196;0.675001144;0.0162982665;10;49.7416525;0.666667;0;1.044444;0.994832882;0.994832901
22.622257;1.03965177;0.750001264;0.0181079917;0.721396203;0.0174170778;1.0450836;1.06074082;0.725085633;0.10323221;49.7416526;-1.781461e-06;0.0152953077;0.749999933;0.0333333219;1.03965196;0.675001139;0.0162972424;10;49.7416526;0.666667;0;1.044444;0.994832889;0.994832897
22.623257;1.03965076;0.750001253;0.0181057478;0.721396881;0.0174149485;1.04508262;1.06074082;0.725085637;0.103231159;49.7416526;-1.77826631e-06;0.0152975026;0.749999931;0.0333333313;1.03965096;0.675001135;0.0162952178;10;49.7416526;0.666667;0;1.044444;0.994832895;0.994832893
22.624257;1.03965075;0.750001242;0.0181046149;0.721396864;0.0174138713;1.04508164;1.06073984;0.725086321;0.103230206;49.7416526;-1.77370641e-06;0.0152985854;0.749999927;0.0333333401;1.03965096;0.675001132;0.0162941932;10;49.7416526;0.666667;0;1.044444;0.994832902;0.994832889
22.625257;1.03964974;0.750001229;0.0181034826;0.721397541;0.0174128106;1.04508066;1.06073885;0.725087003;0.103229254;49.7416536;-1.76781585e-06;0.0152996673;0.749999922;0.0333333481;1.03964996;0.675001129;0.0162931695;10;49.7416536;0.666667;0;1.044444;0.99483291;0.994832885
22.626257;1.03964973;0.750001216;0.018102351;0.721397525;0.017411733;1.04508068;1.06073884;0.725087006;0.103228205;49.7416536;-1.76073302e-06;0.0153007481;0.749999915;0.0333333553;1.03964997;0.675001127;0.0162921471;10;49.7416537;0.666667;0;1.044444;0.994832919;0.994832879
22.627257;1.03964971;0.750000091;0.0181012204;0.72139644;0.0174106551;1.04507971;1.06073784;0.725087687;0.103227253;49.7416536;-6.41626457e-07;0.0153029394;0.749999907;0.0333333612;1.03964997;0.675000124;0.0162911267;10;49.7416537;0.666667;0;1.044444;0.994832929;0.994832874
22.628257;1.0396487;0.750000077;0.0180989797;0.72139712;0.0174085251;1.04507873;1.06073783;0.725087688;0.103225157;49.7416536;-6.33087705e-07;0.0153040192;0.749999897;0.0333333655;1.03964898;0.67500012;0.0162891088;10;49.7416537;0.666667;0;1.044444;0.994832941;0.994832867
22.629257;1.03964868;0.750000062;0.0180978512;0.721397107;0.0174074472;1.04507776;1.06073683;0.725088369;0.103224205;49.7416536;-6.24384775e-07;0.015305099;0.749999885;0.0333333682;1.03964899;0.675000116;0.0162880938;10;49.7416538;0.666667;0;1.044444;0.994832956;0.994832861
22.630257;1.03964767;0.750000046;0.0180967236;0.721397791;0.0174063864;1.04507678;1.06073582;0.725089049;0.103223252;49.7416536;-6.1582365e-07;0.0153061789;0.749999872;0.0333333691;1.039648;0.675000112;0.0162870819;10;49.7416538;0.666667;0;1.044444;0.994832973;0.994832855
22.631257;1.03964765;0.750000031;0.0180955965;0.721397783;0.0174053093;1.04507581;1.06073581;0.72508905;0.103222202;49.7416536;-6.0757037e-07;0.0153072595;0.749999858;0.0333333682;1.03964801;0.675000107;0.016286073;10;49.7416538;0.666667;0;1.044444;0.994832993;0.994832849
22.632257;1.03964662;0.750000014;0.0180944698;0.721398471;0.01740425;1.04507583;1.06073481;0.725089731;0.103221248;49.7416536;-5.99657161e-07;0.015309452;0.749999844;0.0333333657;1.03964703;0.675000102;0.0162850669;10;49.7416538;0.666667;0;1.044444;0.994833015;0.994832843
22.633257;1.0396466;0.749999998;0.0180922325;0.721398468;0.0174021064;1.04507486;1.0607338;0.72509041;0.103220293;49.7416536;-5.92053989e-07;0.0153105346;0.749999829;0.0333333619;1.03964704;0.675000098;0.0162830635;10;49.7416539;0.666667;0;1.044444;0.994833041;0.994832837
22.634257;1.03964658;0.74999998;0.0180911066;0.721398467;0.0174010327;1.04507388;1.06073378;0.725090411;0.103218192;49.7416536;-5.84746849e-07;0.0153116187;0.749999815;0.0333333571;1.03964706;0.675000094;0.0162820622;10;49.7416539;0.666667;0;1.044444;0.994833068;0.994832831
22.635257;1.03964556;0.749999962;0.0180899809;0.721399161;0.0173999771;1.0450729;1.06073276;0.725091091;0.103217233;49.7416536;-5.77820493e-07;0.0153127045;0.749999802;0.0333333518;1.03964608;0.67500009;0.0162810628;10;49.741654;0.666667;0;1.044444;0.994833098;0.994832824
22.636257;1.03964553;0.749999944;0.0180888554;0.721399164;0.0173989059;1.04507191;1.06073274;0.725091091;0.103216176;49.7416536;-5.7148056e-07;0.0153149033;0.749999789;0.0333333464;1.03964609;0.675000086;0.0162800649;10;49.741654;0.666667;0;1.044444;0.99483313;0.994832817
22.637257;1.03964451;0.749999927;0.0180866191;0.721399864;0.0173967837;1.04507093;1.06073173;0.72509177;0.103215213;49.7416536;-5.65923033e-07;0.0153159927;0.749999778;0.0333333413;1.03964511;0.675000082;0.0162780682;10;49.741654;0.666667;0;1.044444;0.994833164;0.994832808
22.638257;1.03964448;0.74999991;0.0180854939;0.721399871;0.0173957144;1.04507094;1.06073082;0.725092375;0.103214237;49.7416535;-5.61178875e-07;0.0153170839;0.749999768;0.0333333372;1.03964513;0.675000077;0.0162770722;10;49.7416541;0.666667;0;1.044444;0.994833198;0.994832798
22.639257;1.03964346;0.749999895;0.0180843688;0.721400574;0.0173946627;1.04506996;1.0607308;0.725092376;0.103213173;49.7416535;-5.57107726e-07;0.0153181767;0.749999759;0.0333333343;1.03964415;0.675000072;0.0162760769;10;49.7416541;0.666667;0;1.044444;0.994833232;0.994832788
22.641257;1.03964342;0.749999867;0.0180821196;0.721400599;0.0173925268;1.04506798;1.06072876;0.72509374;0.103210186;49.7416535;-5.49858474e-07;0.0153214781;0.749999746;0.0333333329;1.03964418;0.675000062;0.0162740867;10;49.7416542;0.666667;0;1.044444;0.994833298;0.994832763
22.642257;1.0396424;0.749999856;0.0180798843;0.72140131;0.0173904069;1.04506699;1.06072874;0.725093745;0.103209117;49.7416535;-5.45847049e-07;0.0153225753;0.749999743;0.033333334;1.0396432;0.675000058;0.0162720915;10;49.7416542;0.666667;0;1.044444;0.994833329;0.994832749
22.643257;1.03964238;0.749999846;0.0180787602;0.721401328;0.0173893389;1.04506601;1.06072772;0.725094429;0.103208145;49.7416535;-5.40920192e-07;0.0153236739;0.749999741;0.0333333359;1.03964321;0.675000054;0.016271096;10;49.7416542;0.666667;0;1.044444;0.994833358;0.994832734
22.644257;1.03964137;0.749999838;0.0180776363;0.721402042;0.0173882871;1.04506602;1.06072671;0.725095116;0.103207172;49.7416535;-5.34646722e-07;0.0153247741;0.749999743;0.0333333381;1.03964223;0.675000051;0.0162701;10;49.7416543;0.666667;0;1.044444;0.994833385;0.994832718
22.645257;1.03964136;0.749999831;0.0180765124;0.721402063;0.0173872178;1.04506503;1.06072669;0.725095125;0.103206102;49.7416535;-5.26764414e-07;0.0153269866;0.749999746;0.0333333404;1.03964225;0.675000048;0.0162691035;10;49.7416543;0.666667;0;1.044444;0.994833409;0.9948327
22.646257;1.03964035;0.749999826;0.0180753887;0.721402779;0.0173861643;1.04506405;1.06072569;0.725095813;0.103204082;49.7416536;-5.17213638e-07;0.0153280894;0.749999752;0.0333333427;1.03964127;0.675000047;0.0162681067;10;49.7416543;0.666667;0;1.044444;0.994833431;0.994832681
22.647257;1.03964034;0.749999821;0.0180731539;0.721402801;0.0173840244;1.04506306;1.06072568;0.725095823;0.103203013;49.7416536;-5.06128741e-07;0.0153291937;0.749999761;0.033333345;1.03964128;0.675000047;0.0162661095;10;49.7416543;0.666667;0;1.044444;0.994833451;0.994832661
22.648257;1.03964033;0.749999818;0.0180720307;0.721402824;0.0173829522;1.04506207;1.06072467;0.725096515;0.103202043;49.7416536;-4.93829666e-07;0.0153302997;0.749999773;0.0333333471;1.0396413;0.675000047;0.0162651121;10;49.7416544;0.666667;0;1.044444;0.994833469;0.994832639
22.649257;1.03963932;0.749999815;0.0180709081;0.72140354;0.017381896;1.04506109;1.06072368;0.725097206;0.103201074;49.7416536;-4.80759817e-07;0.0153325188;0.749999787;0.0333333492;1.03964032;0.675000049;0.0162641146;10;49.7416544;0.666667;0;1.044444;0.994833484;0.994832617
22.650257;1.03963931;0.749999812;0.0180697861;0.721403563;0.0173808222;1.0450611;1.06072367;0.725097219;0.10320001;49.7416536;-4.6737501e-07;0.0153336295;0.749999803;0.0333333513;1.03964034;0.675000052;0.0162631171;10;49.7416544;0.666667;0;1.044444;0.994833497;0.994832593
22.651257;1.03963831;0.74999981;0.018067554;0.721404279;0.0173786956;1.04506011;1.06072267;0.725097911;0.103199046;49.7416536;-4.54067796e-07;0.0153347433;0.749999822;0.0333333534;1.03963935;0.675000056;0.0162611197;10;49.7416544;0.666667;0;1.044444;0.994833506;0.994832569
22.652257;1.0396383;0.749999807;0.0180664343;0.721404301;0.0173776203;1.04505912;1.06072168;0.725098606;0.103197036;49.7416536;-4.41137486e-07;0.0153358605;0.749999844;0.0333333553;1.03963937;0.675000063;0.0162601224;10;49.7416544;0.666667;0;1.044444;0.994833513;0.994832545
22.653257;1.03963729;0.749999805;0.0180653159;0.721405017;0.017376561;1.04505813;1.06072167;0.725098621;0.10319598;49.7416537;-4.28765098e-07;0.0153380925;0.749999868;0.0333333568;1.03963839;0.675000071;0.0162591253;10;49.7416545;0.666667;0;1.044444;0.994833517;0.994832521
22.655257;1.03963728;0.7499998;0.0180630837;0.721405056;0.0173744077;1.04505615;1.06072078;0.725099257;0.103193959;49.7416537;-4.05838131e-07;0.0153403451;0.749999924;0.0333333581;1.03963842;0.675000093;0.0162571313;10;49.7416545;0.666667;0;1.044444;0.994833514;0.994832476
22.656257;1.03963627;0.749999799;0.0180608587;0.721405767;0.0173722786;1.04505616;1.06071978;0.725099953;0.103193004;49.7416537;-3.9519956e-07;0.0153414762;0.749999955;0.0333333579;1.03963744;0.675000106;0.0162551343;10;49.7416545;0.666667;0;1.044444;0.994833507;0.994832453
22.657257;1.03963627;0.749999798;0.0180597463;0.721405783;0.0173712016;1.04505517;1.06071878;0.725100651;0.10319205;49.7416538;-3.85086494e-07;0.0153426101;0.749999986;0.0333333573;1.03963745;0.67500012;0.0162541373;10;49.7416545;0.666667;0;1.044444;0.994833498;0.994832432
22.658257;1.03963526;0.749999798;0.0180586353;0.721406492;0.0173701417;1.04505418;1.06071877;0.725099621;0.103189953;49.7416538;-3.75609272e-07;0.0153448574;0.750000019;0.0333333565;1.03963647;0.675000134;0.0162531404;10;49.7416545;0.666667;0;1.044444;0.994833486;0.99483241
22.659257;1.03963526;0.7499998;0.018057526;0.721406505;0.0173690656;1.04505319;1.06071777;0.72510032;0.103189002;49.7416538;-3.66977619e-07;0.0153459953;0.750000051;0.0333333555;1.03963649;0.675000148;0.0162521438;10;49.7416545;0.666667;0;1.044444;0.994833471;0.994832388
22.660257;1.03963426;0.749999802;0.0180553071;0.721407211;0.0173669385;1.0450522;1.06071676;0.725101018;0.10318805;49.7416539;-3.59412026e-07;0.0153471347;0.750000082;0.0333333543;1.0396355;0.675000161;0.0162501475;10;49.7416545;0.666667;0;1.044444;0.994833454;0.994832366
22.661257;1.03963426;0.749999805;0.0180542006;0.721407222;0.0173658649;1.04505121;1.06071675;0.725101037;0.103187003;49.7416539;-3.53059907e-07;0.0153482753;0.750000112;0.033333353;1.03963552;0.675000173;0.0162491514;10;49.7416545;0.666667;0;1.044444;0.994833435;0.994832343
22.662257;1.03963426;0.749999809;0.0180530954;0.721407231;0.0173647929;1.04505122;1.06071575;0.725101735;0.103186051;49.7416539;-3.47972507e-07;0.015350528;0.75000014;0.0333333513;1.03963554;0.675000185;0.0162481555;10;49.7416545;0.666667;0;1.044444;0.994833413;0.99483232
22.663257;1.03963326;0.749999813;0.0180519914;0.721407934;0.0173637397;1.04505022;1.06071474;0.725102434;0.103185099;49.741654;-3.44142044e-07;0.0153516705;0.750000166;0.0333333491;1.03963455;0.675000196;0.0162471599;10;49.7416544;0.666667;0;1.044444;0.994833389;0.994832296
22.664257;1.03963327;0.749999817;0.0180508885;0.721407943;0.0173626718;1.04504923;1.06071472;0.725102453;0.103183002;49.741654;-3.41562544e-07;0.0153528139;0.750000188;0.0333333463;1.03963456;0.675000207;0.0162461647;10;49.7416544;0.666667;0;1.044444;0.994833363;0.994832271
22.665257;1.03963228;0.749999822;0.0180486753;0.721408645;0.0173605538;1.04504824;1.06071371;0.725103152;0.103182048;49.741654;-3.40263157e-07;0.0153539585;0.750000206;0.033333343;1.03963357;0.675000215;0.0162441698;10;49.7416544;0.666667;0;1.044444;0.994833336;0.994832248
22.666257;1.03963229;0.749999827;0.018047574;0.721408652;0.0173594897;1.04504724;1.0607137;0.725103171;0.103180997;49.7416541;-3.40274361e-07;0.0153562154;0.75000022;0.0333333387;1.03963358;0.675000222;0.0162431753;10;49.7416544;0.666667;0;1.044444;0.994833307;0.994832225
