time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.667257;1.0396313;0.749999832;0.0180464731;0.721409353;0.0173584436;1.04504624;1.06071269;0.725103868;0.103180041;49.7416541;-3.41588167e-07;0.0153573623;0.750000231;0.0333333333;1.03963259;0.675000226;0.0162421812;10;49.7416544;0.666667;0;1.044444;0.994833278;0.994832203
22.668257;1.03963132;0.749999836;0.0180453726;0.72140936;0.0173573816;1.04504625;1.06071167;0.725104564;0.103179084;49.7416541;-3.44209655e-07;0.0153585102;0.750000238;0.0333333261;1.03963259;0.675000227;0.0162411874;10;49.7416544;0.666667;0;1.044444;0.994833248;0.994832183
22.669257;1.03963133;0.74999984;0.018043161;0.721409367;0.0173552513;1.04504525;1.06071166;0.725104581;0.103178029;49.7416542;-3.48247744e-07;0.0153596587;0.750000241;0.033333317;1.03963259;0.675000225;0.0162391938;10;49.7416544;0.666667;0;1.044444;0.994833217;0.994832165
22.670257;1.03963035;0.749999844;0.018042061;0.721410067;0.0173542064;1.04504426;1.06071065;0.725105277;0.103176022;49.7416542;-3.53909677e-07;0.0153619184;0.750000241;0.0333333057;1.03963159;0.675000222;0.0162382002;10;49.7416544;0.666667;0;1.044444;0.994833187;0.994832149
22.671257;1.03963036;0.749999847;0.0180409613;0.721410072;0.0173531444;1.04504327;1.06070974;0.725105895;0.103175053;49.7416542;-3.61383018e-07;0.0153630667;0.750000238;0.0333332921;1.03963159;0.675000216;0.0162372062;10;49.7416544;0.666667;0;1.044444;0.994833158;0.994832136
22.672257;1.03962938;0.74999985;0.018039862;0.721410771;0.0173520986;1.04504227;1.06070973;0.725105909;0.103173995;49.7416542;-3.70683329e-07;0.0153642142;0.750000231;0.0333332762;1.03963058;0.67500021;0.0162362118;10;49.7416544;0.666667;0;1.044444;0.994833129;0.994832126
22.673257;1.0396294;0.749999853;0.0180387635;0.721410776;0.0173510353;1.04504128;1.06070872;0.725106601;0.103173034;49.7416543;-3.81557629e-07;0.0153653606;0.750000222;0.0333332582;1.03963057;0.675000203;0.0162352167;10;49.7416544;0.666667;0;1.044444;0.994833101;0.994832119
22.674257;1.03962841;0.749999855;0.0180365548;0.721411476;0.0173489191;1.04504029;1.06070871;0.725106613;0.103171977;49.7416543;-3.93534164e-07;0.0153665052;0.75000021;0.0333332385;1.03962956;0.675000196;0.016233221;10;49.7416544;0.666667;0;1.044444;0.994833073;0.994832113
22.675257;1.03962843;0.749999857;0.0180354581;0.721411482;0.017347854;1.04504029;1.06070771;0.725107305;0.103169969;49.7416543;-4.06070037e-07;0.0153687586;0.750000197;0.0333332177;1.03962955;0.675000189;0.0162322247;10;49.7416544;0.666667;0;1.044444;0.994833047;0.99483211
22.676257;1.03962844;0.74999986;0.0180343622;0.721411489;0.017346788;1.0450393;1.0607067;0.725107994;0.103169007;49.7416543;-4.1864966e-07;0.0153698981;0.750000181;0.0333331961;1.03962953;0.675000184;0.016231228;10;49.7416544;0.666667;0;1.044444;0.994833021;0.994832108
22.677257;1.03962745;0.749999862;0.018033267;0.721412191;0.0173457377;1.04503831;1.0607067;0.725108005;0.103167948;49.7416543;-4.30855815e-07;0.0153710345;0.750000164;0.0333331743;1.03962852;0.675000179;0.0162302309;10;49.7416544;0.666667;0;1.044444;0.994832996;0.994832108
22.678257;1.03962746;0.749999865;0.0180310613;0.7214122;0.0173436011;1.04503731;1.0607057;0.725108695;0.103166985;49.7416543;-4.42468231e-07;0.0153721674;0.750000146;0.0333331525;1.0396285;0.675000176;0.0162282333;10;49.7416544;0.666667;0;1.044444;0.994832972;0.994832109
22.679257;1.03962647;0.749999867;0.018029967;0.721412903;0.0173425491;1.04503631;1.0607047;0.725109384;0.103166023;49.7416544;-4.53479059e-07;0.0153744078;0.750000127;0.0333331311;1.03962747;0.675000173;0.0162272352;10;49.7416544;0.666667;0;1.044444;0.994832949;0.994832112
22.680257;1.03962648;0.74999987;0.0180288733;0.721412912;0.0173414796;1.04503532;1.0607047;0.725109393;0.103164963;49.7416544;-4.63988276e-07;0.0153755336;0.75000011;0.0333331101;1.03962745;0.675000171;0.0162262367;10;49.7416543;0.666667;0;1.044444;0.994832927;0.994832116
22.681257;1.03962549;0.749999873;0.0180277799;0.721413613;0.0173404263;1.04503532;1.06070372;0.725110083;0.103162952;49.7416544;-4.74078228e-07;0.0153766557;0.750000094;0.0333330899;1.03962642;0.67500017;0.0162252377;10;49.7416543;0.666667;0;1.044444;0.994832907;0.994832122
22.682257;1.0396255;0.749999877;0.018026687;0.72141362;0.0173393555;1.04503432;1.06070274;0.725110771;0.103161988;49.7416544;-4.83710144e-07;0.0153777745;0.750000081;0.0333330707;1.03962639;0.675000169;0.0162242383;10;49.7416543;0.666667;0;1.044444;0.994832889;0.994832129
22.683257;1.03962551;0.74999988;0.0180244831;0.721413627;0.0173372155;1.04503332;1.06070275;0.72511078;0.103160928;49.7416544;-4.92661387e-07;0.0153800014;0.750000069;0.0333330525;1.03962636;0.675000168;0.0162222383;10;49.7416543;0.666667;0;1.044444;0.994832872;0.994832138
22.684257;1.03962451;0.749999885;0.0180233906;0.721414327;0.0173361606;1.04503232;1.06070176;0.72511147;0.103159965;49.7416544;-5.00585522e-07;0.0153811147;0.750000061;0.0333330354;1.03962533;0.675000166;0.0162212379;10;49.7416543;0.666667;0;1.044444;0.994832856;0.994832148
22.685257;1.03962452;0.749999889;0.0180222983;0.721414332;0.0173350885;1.04503132;1.06070177;0.725111479;0.103158908;49.7416544;-5.07181614e-07;0.0153822261;0.750000057;0.0333330196;1.0396253;0.675000164;0.0162202372;10;49.7416543;0.666667;0;1.044444;0.994832841;0.994832159
22.686257;1.03962353;0.749999894;0.0180212062;0.72141503;0.0173340328;1.04503032;1.0607008;0.725112168;0.103157949;49.7416544;-5.12286048e-07;0.0153833361;0.750000055;0.0333330051;1.03962426;0.67500016;0.0162192363;10;49.7416543;0.666667;0;1.044444;0.994832828;0.994832173
22.687257;1.03962353;0.7499999;0.018019003;0.721415033;0.017331891;1.04503033;1.06069993;0.725112781;0.103155933;49.7416544;-5.15844898e-07;0.0153855562;0.750000057;0.0333329922;1.03962423;0.675000156;0.0162172353;10;49.7416543;0.666667;0;1.044444;0.994832817;0.994832187
22.688257;1.03962254;0.749999906;0.0180179107;0.72141573;0.0173308341;1.04502933;1.06069995;0.725112789;0.103154881;49.7416544;-5.1791786e-07;0.0153866643;0.750000061;0.0333329809;1.03962319;0.67500015;0.0162162345;10;49.7416543;0.666667;0;1.044444;0.994832807;0.994832204
22.690257;1.03962255;0.749999919;0.0180157252;0.721415731;0.0173286849;1.04502734;1.06069803;0.725114165;0.103152976;49.7416544;-5.18510821e-07;0.0153888789;0.75000008;0.0333329636;1.03962312;0.675000133;0.0162142344;10;49.7416543;0.666667;0;1.044444;0.994832793;0.994832238
22.691257;1.03962156;0.749999925;0.0180135209;0.721416424;0.0173265569;1.04502635;1.06069806;0.725114172;0.103151929;49.7416544;-5.17604504e-07;0.0153899859;0.750000093;0.0333329579;1.03962209;0.675000123;0.016212235;10;49.7416542;0.666667;0;1.044444;0.99483279;0.994832255
22.692257;1.03962156;0.74999993;0.0180124274;0.721416421;0.0173254802;1.04502536;1.06069709;0.72511486;0.103150982;49.7416543;-5.16237186e-07;0.0153922043;0.750000107;0.0333329543;1.03962205;0.675000111;0.0162112359;10;49.7416542;0.666667;0;1.044444;0.99483279;0.994832272
22.693257;1.03962057;0.749999935;0.0180113336;0.721417111;0.0173244192;1.04502538;1.06069613;0.725115546;0.103148989;49.7416543;-5.14643201e-07;0.015393312;0.750000123;0.033332953;1.03962102;0.675000097;0.0162102371;10;49.7416542;0.666667;0;1.044444;0.994832792;0.994832289
22.694257;1.03962058;0.749999939;0.018010239;0.721417106;0.0173233406;1.04502439;1.06069617;0.725115552;0.103147947;49.7416543;-5.12975788e-07;0.0153944205;0.750000139;0.0333329538;1.03962098;0.67500008;0.0162092386;10;49.7416542;0.666667;0;1.044444;0.994832797;0.994832306
22.695257;1.03961958;0.749999942;0.0180091433;0.721417795;0.0173222779;1.04502341;1.06069521;0.725116237;0.103147003;49.7416543;-5.11196018e-07;0.0153955298;0.750000156;0.0333329569;1.03961994;0.675000062;0.0162082402;10;49.7416542;0.666667;0;1.044444;0.994832804;0.994832324
22.696257;1.03961959;0.749999944;0.0180069353;0.721417789;0.0173201291;1.04502242;1.06069525;0.725116242;0.103145963;49.7416543;-5.09069267e-07;0.0153977513;0.750000173;0.0333329621;1.03961991;0.675000043;0.0162062416;10;49.7416542;0.666667;0;1.044444;0.994832813;0.994832342
22.697257;1.03961859;0.749999946;0.0180058371;0.721418477;0.0173190651;1.04502143;1.06069428;0.725116926;0.10314502;49.7416543;-5.06267101e-07;0.0153988627;0.750000189;0.033332969;1.03961887;0.675000022;0.0162052425;10;49.7416542;0.666667;0;1.044444;0.994832823;0.994832361
22.698257;1.0396186;0.749999947;0.0180047375;0.721418471;0.0173179839;1.04502045;1.06069332;0.725117609;0.103143029;49.7416543;-5.02496263e-07;0.0153999752;0.750000206;0.033332977;1.03961884;0.675;0.0162042426;10;49.7416542;0.666667;0;1.044444;0.994832835;0.99483238
22.699257;1.0396186;0.749999947;0.0180036371;0.721418464;0.0173169023;1.04502046;1.06069335;0.725117611;0.103141988;49.7416542;-4.97602558e-07;0.0154010884;0.750000222;0.0333329857;1.03961881;0.674999977;0.0162032418;10;49.7416542;0.666667;0;1.044444;0.994832848;0.994832401
22.700257;1.0396176;0.749999946;0.0180014249;0.72141915;0.0173147682;1.04501947;1.06069238;0.725118293;0.103141043;49.7416542;-4.91577674e-07;0.0154033132;0.750000237;0.0333329943;1.03961778;0.674999954;0.0162012399;10;49.7416542;0.666667;0;1.044444;0.994832862;0.994832421
22.701257;1.03961761;0.749999945;0.0180003235;0.721419141;0.0173136856;1.04501847;1.06069142;0.725118974;0.103140097;49.7416542;-4.84483777e-07;0.0154044275;0.750000251;0.0333330027;1.03961775;0.674999932;0.0162002366;10;49.7416542;0.666667;0;1.044444;0.994832876;0.994832441
22.702257;1.03961661;0.749999943;0.0179992218;0.721419823;0.0173126193;1.04501748;1.06069145;0.725118973;0.103139054;49.7416542;-4.76426553e-07;0.0154055423;0.750000263;0.0333330108;1.03961672;0.67499991;0.0161992321;10;49.7416542;0.666667;0;1.044444;0.994832889;0.994832459
22.703257;1.03961661;0.74999994;0.0179981199;0.721419809;0.0173115364;1.04501647;1.06069059;0.725119575;0.103138095;49.7416542;-4.67599314e-07;0.0154066576;0.750000275;0.0333330184;1.0396167;0.67499989;0.0161982265;10;49.7416542;0.666667;0;1.044444;0.994832903;0.994832476
22.704257;1.03961561;0.749999936;0.0179970179;0.721420487;0.0173104703;1.04501547;1.06068961;0.725120251;0.103136099;49.7416541;-4.58281554e-07;0.0154088845;0.750000284;0.0333330255;1.03961568;0.67499987;0.01619722;10;49.7416542;0.666667;0;1.044444;0.994832917;0.994832492
22.705257;1.03961561;0.749999933;0.0179948046;0.721420468;0.0173083191;1.04501446;1.06068963;0.725120245;0.103135052;49.7416541;-4.48746744e-07;0.0154100008;0.750000293;0.0333330321;1.03961566;0.67499985;0.016195213;10;49.7416542;0.666667;0;1.044444;0.994832932;0.994832505
22.706257;1.03961562;0.749999929;0.0179937024;0.721420446;0.0173072372;1.04501445;1.06068866;0.725120915;0.103134102;49.7416541;-4.3915194e-07;0.0154111174;0.750000301;0.0333330382;1.03961564;0.674999832;0.0161942054;10;49.7416542;0.666667;0;1.044444;0.994832947;0.994832518
22.707257;1.03961462;0.749999926;0.0179925999;0.721421118;0.0173061723;1.04501344;1.06068867;0.725120904;0.103133056;49.7416541;-4.29498661e-07;0.0154122344;0.750000309;0.0333330435;1.03961463;0.674999813;0.0161931976;10;49.7416542;0.666667;0;1.044444;0.994832963;0.994832529
22.708257;1.03961462;0.749999923;0.0179914972;0.721421094;0.0173050912;1.04501242;1.06068769;0.725121571;0.103132105;49.7416541;-4.19682045e-07;0.0154133517;0.750000317;0.0333330478;1.03961462;0.674999795;0.0161921896;10;49.7416542;0.666667;0;1.044444;0.994832979;0.99483254
22.709257;1.03961363;0.74999992;0.0179892832;0.721421764;0.0173029585;1.0450114;1.06068671;0.725122236;0.103131154;49.7416541;-4.09557181e-07;0.0154155807;0.750000325;0.033333051;1.03961362;0.674999777;0.0161901819;10;49.7416542;0.666667;0;1.044444;0.994832995;0.994832549
22.710257;1.03961364;0.749999916;0.01798818;0.721421741;0.0173018788;1.04501038;1.06068673;0.725122221;0.103129059;49.7416541;-3.98992875e-07;0.0154166989;0.750000332;0.0333330527;1.03961361;0.674999759;0.0161891747;10;49.7416542;0.666667;0;1.044444;0.994833012;0.994832558
22.711257;1.03961264;0.749999912;0.0179870766;0.721422411;0.0173008167;1.04500936;1.06068575;0.725122884;0.103128108;49.741654;-3.87930655e-07;0.0154178178;0.750000339;0.0333330527;1.03961261;0.67499974;0.0161881682;10;49.7416542;0.666667;0;1.044444;0.994833028;0.994832566
22.712257;1.03961265;0.749999907;0.0179859729;0.721422389;0.0172997391;1.04500933;1.06068476;0.725123546;0.103127158;49.741654;-3.76413513e-07;0.0154189375;0.750000345;0.0333330507;1.03961261;0.67499972;0.0161871626;10;49.7416542;0.666667;0;1.044444;0.994833044;0.994832573
22.713257;1.03961266;0.749999902;0.0179848686;0.721422368;0.017298663;1.0450083;1.06068478;0.725123528;0.103126112;49.741654;-3.64578477e-07;0.015421169;0.750000352;0.0333330463;1.03961262;0.674999701;0.0161861578;10;49.7416542;0.666667;0;1.044444;0.99483306;0.994832579
22.714257;1.03961167;0.749999897;0.017982653;0.721423043;0.0172965363;1.04500727;1.0606838;0.725124189;0.103125164;49.741654;-3.52640447e-07;0.0154222898;0.750000358;0.0333330394;1.03961162;0.674999682;0.0161841537;10;49.7416542;0.666667;0;1.044444;0.994833075;0.994832584
22.715257;1.03961168;0.749999891;0.0179815481;0.721423025;0.0172954635;1.04500624;1.0606838;0.72512417;0.103124119;49.741654;-3.40840669e-07;0.0154234108;0.750000364;0.0333330302;1.03961163;0.674999663;0.0161831503;10;49.7416542;0.666667;0;1.044444;0.994833089;0.994832589
22.716257;1.0396107;0.749999885;0.0179804431;0.721423704;0.0172944093;1.04500522;1.06068281;0.72512483;0.103122125;49.741654;-3.29400293e-07;0.0154245312;0.75000037;0.0333330189;1.03961064;0.674999646;0.0161821477;10;49.7416542;0.666667;0;1.044444;0.994833101;0.994832592
22.717257;1.03961071;0.74999988;0.0179793379;0.72142369;0.0172933399;1.04500419;1.06068183;0.725125491;0.103121179;49.741654;-3.18558004e-07;0.0154267618;0.750000376;0.0333330059;1.03961065;0.67499963;0.0161811457;10;49.7416542;0.666667;0;1.044444;0.994833112;0.994832594
22.718257;1.03960972;0.749999873;0.0179771216;0.721424373;0.0172912199;1.04500416;1.06068194;0.725125397;0.103120125;49.741654;-3.08602421e-07;0.01542788;0.750000381;0.0333329919;1.03960967;0.674999616;0.0161791446;10;49.7416542;0.666667;0;1.044444;0.994833119;0.994832596
22.720257;1.03960974;0.749999861;0.0179749107;0.721424355;0.0172890878;1.04500211;1.06067995;0.725126723;0.103118235;49.741654;-2.92392074e-07;0.0154301116;0.750000389;0.0333329635;1.0396097;0.674999592;0.0161771443;10;49.7416542;0.666667;0;1.044444;0.994833126;0.994832595
22.721257;1.03960875;0.749999855;0.0179738049;0.721425042;0.0172880398;1.04500108;1.06067995;0.725126708;0.103116146;49.741654;-2.86401325e-07;0.0154323358;0.750000391;0.0333329501;1.03960872;0.674999582;0.0161761451;10;49.7416542;0.666667;0;1.044444;0.994833126;0.994832594
22.722257;1.03960876;0.74999985;0.0179715873;0.721425037;0.0172859072;1.04500006;1.06067896;0.725127375;0.1031152;49.741654;-2.81755572e-07;0.0154334466;0.750000393;0.0333329377;1.03960873;0.674999573;0.0161741463;10;49.7416542;0.666667;0;1.044444;0.994833122;0.994832591
22.723257;1.03960777;0.749999845;0.0179704802;0.721425727;0.0172848604;1.04499903;1.06067796;0.725128042;0.103114255;49.741654;-2.78277166e-07;0.0154345554;0.750000394;0.0333329267;1.03960775;0.674999566;0.0161731476;10;49.7416542;0.666667;0;1.044444;0.994833115;0.994832588
22.724257;1.03960778;0.749999841;0.0179693723;0.721425724;0.0172837973;1.04499901;1.06067796;0.72512803;0.103113212;49.741654;-2.75758437e-07;0.0154356623;0.750000393;0.0333329172;1.03960777;0.67499956;0.0161721485;10;49.7416542;0.666667;0;1.044444;0.994833106;0.994832583
22.725257;1.03960678;0.749999838;0.0179682639;0.721426416;0.0172827509;1.04499799;1.06067698;0.7251287;0.103112268;49.741654;-2.73962743e-07;0.0154378785;0.750000392;0.0333329094;1.03960679;0.674999554;0.0161711487;10;49.7416542;0.666667;0;1.044444;0.994833095;0.994832578
22.726257;1.03960679;0.749999838;0.0179671547;0.721426415;0.0172816876;1.04499697;1.06067698;0.72512869;0.103111227;49.7416539;-2.72667655e-07;0.0154389821;0.750000388;0.0333329034;1.03960682;0.674999549;0.016170148;10;49.7416542;0.666667;0;1.044444;0.994833081;0.994832572
22.727257;1.03960679;0.749999839;0.0179649333;0.721426415;0.017279555;1.04499595;1.06067599;0.72512936;0.103109235;49.7416539;-2.71778599e-07;0.0154400841;0.750000384;0.0333328991;1.03960684;0.674999544;0.0161681462;10;49.7416542;0.666667;0;1.044444;0.994833065;0.994832566
22.728257;1.0396058;0.749999841;0.017963822;0.72142711;0.0172785074;1.04499493;1.060675;0.725130033;0.103108292;49.7416539;-2.71370864e-07;0.0154411846;0.750000378;0.0333328966;1.03960587;0.674999539;0.0161671432;10;49.7416542;0.666667;0;1.044444;0.994833047;0.994832559
22.729257;1.03960581;0.749999846;0.0179627094;0.721427112;0.0172774427;1.04499392;1.060675;0.725130026;0.103107253;49.7416539;-2.7160917e-07;0.0154422837;0.75000037;0.0333328958;1.03960589;0.674999534;0.0161661388;10;49.7416542;0.666667;0;1.044444;0.994833027;0.994832554
22.730257;1.03960482;0.749999852;0.0179615955;0.721427808;0.0172763944;1.0449939;1.06067402;0.7251307;0.10310631;49.7416539;-2.72653552e-07;0.0154444926;0.750000361;0.033332897;1.03960492;0.674999529;0.016165133;10;49.7416542;0.666667;0;1.044444;0.994833006;0.994832549
22.731257;1.03960483;0.749999861;0.0179593693;0.721427812;0.0172742609;1.04499289;1.06067303;0.725131376;0.103105367;49.7416539;-2.74616545e-07;0.0154455893;0.750000351;0.0333329002;1.03960495;0.674999523;0.0161631256;10;49.7416543;0.666667;0;1.044444;0.994832985;0.994832545
22.732257;1.03960384;0.749999871;0.0179582532;0.721428511;0.0172732129;1.04499187;1.06067304;0.725131374;0.103104327;49.7416539;-2.77558699e-07;0.0154466847;0.75000034;0.0333329054;1.03960398;0.674999517;0.0161621164;10;49.7416543;0.666667;0;1.044444;0.994832962;0.994832543
22.734257;1.03960387;0.749999896;0.0179560188;0.721428525;0.017271084;1.04498985;1.06067117;0.725132657;0.103101382;49.7416539;-2.8644205e-07;0.015449983;0.750000314;0.033332921;1.03960404;0.674999503;0.016160093;10;49.7416543;0.666667;0;1.044444;0.994832917;0.994832543
22.735257;1.03960289;0.749999911;0.0179549006;0.721429228;0.017270036;1.04498884;1.06067118;0.72513266;0.103100341;49.7416539;-2.92260265e-07;0.0154510753;0.750000301;0.0333329311;1.03960306;0.674999496;0.016159079;10;49.7416543;0.666667;0;1.044444;0.994832896;0.994832546
22.736257;1.0396029;0.749999927;0.017952671;0.721429238;0.0172679022;1.04498784;1.06067019;0.725133345;0.103099395;49.7416539;-2.9873029e-07;0.0154521671;0.750000289;0.0333329427;1.03960309;0.674999487;0.0161570634;10;49.7416544;0.666667;0;1.044444;0.994832876;0.994832551
22.737257;1.03960192;0.749999945;0.0179515523;0.721429944;0.0172668536;1.04498783;1.06067019;0.725133352;0.103098351;49.7416539;-3.05544492e-07;0.0154532587;0.750000277;0.0333329558;1.03960211;0.674999478;0.0161560465;10;49.7416544;0.666667;0;1.044444;0.994832859;0.994832558
22.738257;1.03960194;0.749999963;0.0179504333;0.721429957;0.0172657882;1.04498682;1.06066921;0.72513404;0.103097404;49.7416539;-3.12368628e-07;0.0154554613;0.750000267;0.0333329706;1.03960214;0.674999468;0.0161550285;10;49.7416544;0.666667;0;1.044444;0.994832844;0.994832567
22.739257;1.03960096;0.749999983;0.0179493142;0.721430666;0.0172647395;1.04498582;1.06066822;0.725134731;0.103095409;49.7416539;-3.18876041e-07;0.0154565525;0.750000259;0.033332987;1.03960116;0.674999458;0.0161540096;10;49.7416545;0.666667;0;1.044444;0.994832833;0.994832579
22.740257;1.03960097;0.750000002;0.0179470843;0.721430683;0.0172626052;1.04498481;1.06066823;0.725134744;0.103094365;49.7416539;-3.24796164e-07;0.0154576433;0.750000252;0.0333330049;1.03960117;0.674999447;0.0161519904;10;49.7416545;0.666667;0;1.044444;0.994832824;0.994832593
22.741257;1.03960099;0.750000022;0.0179459659;0.721430702;0.0172615394;1.04498381;1.06066723;0.725135438;0.103093418;49.7416539;-3.29946476e-07;0.0154587336;0.750000247;0.0333330243;1.03960119;0.674999436;0.0161509713;10;49.7416545;0.666667;0;1.044444;0.994832819;0.994832609
22.742257;1.03960001;0.750000042;0.0179448483;0.721431417;0.01726049;1.04498281;1.06066624;0.725136135;0.103092472;49.7416539;-3.34210392e-07;0.015460934;0.750000244;0.033333045;1.0396002;0.674999425;0.0161499528;10;49.7416545;0.666667;0;1.044444;0.994832817;0.994832627
22.743257;1.03960002;0.750000063;0.017943732;0.721431439;0.0172594238;1.04498281;1.06066625;0.725136152;0.103091431;49.7416539;-3.37490337e-07;0.0154620219;0.750000242;0.0333330671;1.03960022;0.674999415;0.0161489353;10;49.7416546;0.666667;0;1.044444;0.994832818;0.994832646
22.744257;1.03959903;0.750000084;0.0179426172;0.721432157;0.0172583741;1.04498181;1.06066525;0.725136849;0.103089438;49.7416539;-3.39684518e-07;0.0154631082;0.750000242;0.0333330902;1.03959923;0.674999405;0.0161479189;10;49.7416546;0.666667;0;1.044444;0.994832821;0.994832665
22.745257;1.03959904;0.750000107;0.0179403931;0.721432182;0.0172562393;1.04498081;1.06066426;0.725137546;0.103088495;49.7416539;-3.40701665e-07;0.0154641929;0.750000244;0.0333331143;1.03959923;0.674999397;0.0161459038;10;49.7416546;0.666667;0;1.044444;0.994832826;0.994832685
22.746257;1.03959805;0.75000013;0.0179392819;0.721432902;0.01725519;1.0449798;1.06066426;0.725137563;0.103087456;49.7416539;-3.40515752e-07;0.0154652761;0.750000248;0.0333331393;1.03959824;0.67499939;0.01614489;10;49.7416546;0.666667;0;1.044444;0.994832832;0.994832704
22.748257;1.03959806;0.75000018;0.0179370652;0.721432957;0.0172530593;1.0449778;1.06066339;0.725138197;0.103085465;49.7416539;-3.37042971e-07;0.0154685499;0.750000263;0.0333331915;1.03959825;0.67499938;0.0161428659;10;49.7416547;0.666667;0;1.044444;0.994832845;0.994832741
22.749257;1.03959707;0.750000206;0.0179348482;0.721433679;0.0172509422;1.0449778;1.06066238;0.72513889;0.103084525;49.7416539;-3.34261756e-07;0.01546963;0.750000274;0.0333332186;1.03959725;0.674999377;0.0161408553;10;49.7416547;0.666667;0;1.044444;0.994832851;0.994832758
22.750257;1.03959707;0.750000234;0.0179337435;0.721433707;0.0172498777;1.0449768;1.06066139;0.725139581;0.103082538;49.7416539;-3.31136499e-07;0.0154707096;0.750000288;0.0333332462;1.03959725;0.674999376;0.0161398456;10;49.7416547;0.666667;0;1.044444;0.994832856;0.994832774
22.751257;1.03959607;0.750000262;0.0179326397;0.721434431;0.0172488299;1.0449758;1.06066139;0.725139592;0.103081502;49.7416539;-3.27783496e-07;0.0154728999;0.750000305;0.0333332744;1.03959625;0.674999376;0.016138837;10;49.7416547;0.666667;0;1.044444;0.994832859;0.99483279
22.752257;1.03959607;0.75000029;0.0179315364;0.72143446;0.0172477657;1.0449748;1.06066038;0.725140282;0.103080563;49.7416539;-3.24198715e-07;0.0154739789;0.750000324;0.033333303;1.03959625;0.674999377;0.0161378297;10;49.7416547;0.666667;0;1.044444;0.994832861;0.994832804
22.753257;1.03959507;0.750000317;0.0179304332;0.721435184;0.0172467184;1.0449738;1.06065938;0.72514097;0.103079625;49.7416539;-3.20405104e-07;0.015475058;0.750000345;0.0333333316;1.03959524;0.67499938;0.0161368242;10;49.7416547;0.666667;0;1.044444;0.994832863;0.994832818
22.754257;1.03959507;0.750000344;0.0179282186;0.721435213;0.0172445857;1.0449728;1.06065937;0.725140979;0.103078592;49.7416539;-3.1655242e-07;0.0154761376;0.750000368;0.03333336;1.03959523;0.674999385;0.0161348207;10;49.7416547;0.666667;0;1.044444;0.994832863;0.994832831
22.755257;1.03959507;0.75000037;0.0179271145;0.721435241;0.017243522;1.0449728;1.06065837;0.725141667;0.103077655;49.7416539;-3.12901011e-07;0.0154783295;0.750000392;0.033333388;1.03959523;0.674999391;0.0161338196;10;49.7416547;0.666667;0;1.044444;0.994832863;0.994832844
22.756257;1.03959407;0.750000394;0.0179260094;0.721435961;0.0172424747;1.04497181;1.06065835;0.725141675;0.103075575;49.7416539;-3.09744708e-07;0.0154794122;0.750000418;0.0333334151;1.03959422;0.674999399;0.0161328212;10;49.7416547;0.666667;0;1.044444;0.994832863;0.994832856
22.757257;1.03959408;0.750000417;0.017924903;0.721435987;0.0172414108;1.04497081;1.06065734;0.725142361;0.103074638;49.7416539;-3.07336914e-07;0.0154804975;0.750000444;0.033333441;1.03959421;0.674999409;0.0161318254;10;49.7416547;0.666667;0;1.044444;0.994832861;0.994832868
22.758257;1.03959308;0.750000438;0.017922684;0.721436705;0.0172392946;1.04496982;1.06065632;0.725143047;0.103073702;49.7416539;-3.05860945e-07;0.0154815859;0.750000471;0.0333334654;1.03959319;0.674999422;0.0161298325;10;49.7416547;0.666667;0;1.044444;0.994832859;0.994832879
22.759257;1.03959308;0.750000458;0.0179215745;0.721436728;0.0172382307;1.04496883;1.0606563;0.725143053;0.103072668;49.7416539;-3.05452715e-07;0.0154837891;0.750000499;0.0333334879;1.03959318;0.674999437;0.0161288424;10;49.7416547;0.666667;0;1.044444;0.994832855;0.99483289
22.760257;1.03959208;0.750000477;0.0179204632;0.721437444;0.0172371835;1.04496783;1.06065529;0.725143737;0.103071732;49.7416539;-3.06257062e-07;0.0154848854;0.750000527;0.0333335085;1.03959217;0.674999454;0.0161278549;10;49.7416547;0.666667;0;1.044444;0.994832849;0.994832901
22.761257;1.03959208;0.750000494;0.01791935;0.721437465;0.0172361199;1.04496784;1.06065426;0.72514442;0.103070794;49.7416539;-3.08459552e-07;0.0154859859;0.750000555;0.0333335272;1.03959216;0.674999475;0.0161268698;10;49.7416547;0.666667;0;1.044444;0.994832842;0.994832911
22.762257;1.03959208;0.750000509;0.0179182347;0.721437485;0.0172350565;1.04496685;1.06065423;0.725144423;0.103068712;49.7416539;-3.12244018e-07;0.0154870911;0.750000583;0.0333335443;1.03959214;0.674999499;0.0161258871;10;49.7416546;0.666667;0;1.044444;0.994832834;0.994832921
22.763257;1.03959107;0.750000523;0.0179160063;0.721438199;0.017232941;1.04496586;1.06065332;0.725145028;0.103067762;49.7416539;-3.17708596e-07;0.0154882009;0.750000611;0.0333335599;1.03959113;0.674999526;0.0161239065;10;49.7416546;0.666667;0;1.044444;0.994832824;0.99483293
22.764257;1.03959107;0.750000535;0.0179148868;0.721438219;0.0172318779;1.04496486;1.06065229;0.725145707;0.103066822;49.7416539;-3.24816839e-07;0.0154904264;0.750000639;0.0333335745;1.03959112;0.674999556;0.0161229278;10;49.7416546;0.666667;0;1.044444;0.994832814;0.994832939
22.765257;1.03959006;0.750000545;0.0179137655;0.721438932;0.017230831;1.04496387;1.06065226;0.725145704;0.103065783;49.7416539;-3.33419193e-07;0.015491545;0.750000666;0.0333335882;1.03959011;0.67499959;0.0161219509;10;49.7416546;0.666667;0;1.044444;0.994832803;0.994832947
22.766257;1.03959006;0.750000553;0.0179126426;0.721438949;0.0172297668;1.04496288;1.06065124;0.72514638;0.103064839;49.7416539;-3.43313997e-07;0.0154926677;0.750000692;0.0333336013;1.03959009;0.674999626;0.0161209756;10;49.7416546;0.666667;0;1.044444;0.994832791;0.994832955
22.767257;1.03958905;0.75000056;0.017910407;0.72143966;0.0172276492;1.04496288;1.06065121;0.725146374;0.103063794;49.7416539;-3.54278174e-07;0.0154937939;0.750000717;0.0333336143;1.03958908;0.674999664;0.0161190016;10;49.7416546;0.666667;0;1.044444;0.994832779;0.994832963
22.769257;1.03958902;0.75000057;0.0179081538;0.721439691;0.0172255137;1.04496088;1.06064916;0.725147712;0.103060842;49.7416539;-3.78198514e-07;0.0154971676;0.750000762;0.0333336405;1.03958906;0.674999745;0.0161170557;10;49.7416545;0.666667;0;1.044444;0.994832756;0.99483298
22.770257;1.03958801;0.750000572;0.0179070253;0.721440399;0.0172244599;1.04495988;1.06064913;0.725147697;0.103059786;49.7416539;-3.90399599e-07;0.0154983033;0.750000781;0.0333336536;1.03958805;0.674999785;0.0161160831;10;49.7416545;0.666667;0;1.044444;0.994832745;0.994832988
22.771257;1.03958799;0.750000575;0.0179058961;0.721440414;0.0172233879;1.04495888;1.06064812;0.725148359;0.103058824;49.7416539;-4.02363361e-07;0.0154994412;0.750000798;0.0333336669;1.03958804;0.674999826;0.0161151102;10;49.7416545;0.666667;0;1.044444;0.994832735;0.994832995
22.772257;1.03958697;0.750000576;0.0179036552;0.721441122;0.017221262;1.04495788;1.0606471;0.72514902;0.103057859;49.7416539;-4.14009241e-07;0.0155016918;0.750000812;0.0333336804;1.03958703;0.674999864;0.0161131366;10;49.7416545;0.666667;0;1.044444;0.994832726;0.994833002
22.773257;1.03958695;0.750000578;0.0179025252;0.721441136;0.0172201872;1.04495787;1.06064708;0.725148998;0.103056794;49.7416539;-4.25372298e-07;0.0155028323;0.750000824;0.0333336941;1.03958703;0.674999901;0.0161121622;10;49.7416544;0.666667;0;1.044444;0.994832718;0.994833007
22.774257;1.03958592;0.750000579;0.0179013952;0.721441843;0.0172191283;1.04495687;1.06064607;0.725149653;0.103054777;49.7416539;-4.36396431e-07;0.0155039733;0.750000833;0.033333708;1.03958602;0.674999936;0.0161111867;10;49.7416544;0.666667;0;1.044444;0.994832711;0.994833012
22.775257;1.0395859;0.750000579;0.017900265;0.721441855;0.0172180523;1.04495587;1.06064506;0.725150308;0.103053805;49.7416539;-4.46769813e-07;0.0155051145;0.750000841;0.0333337221;1.03958601;0.674999966;0.0161102096;10;49.7416544;0.666667;0;1.044444;0.994832704;0.994833017
22.776257;1.03958587;0.750000578;0.0178980237;0.721441866;0.0172159076;1.04495486;1.06064505;0.725150281;0.103052735;49.7416539;-4.55955847e-07;0.0155062555;0.750000848;0.0333337363;1.039586;0.674999994;0.0161082305;10;49.7416544;0.666667;0;1.044444;0.994832699;0.994833021
22.777257;1.03958485;0.750000577;0.0178968936;0.721442569;0.0172148485;1.04495386;1.06064415;0.725150856;0.10305175;49.7416539;-4.63366315e-07;0.0155085071;0.750000853;0.0333337505;1.03958499;0.675000017;0.0161072487;10;49.7416544;0.666667;0;1.044444;0.994832694;0.994833024
22.778257;1.03958483;0.750000573;0.0178957637;0.721442576;0.0172137734;1.04495286;1.06064414;0.725150826;0.103050678;49.7416539;-4.68500846e-07;0.0155096469;0.750000858;0.0333337647;1.03958498;0.675000037;0.016106264;10;49.7416544;0.666667;0;1.044444;0.99483269;0.994833026
22.779257;1.0395838;0.750000568;0.0178946344;0.721443275;0.0172127155;1.04495186;1.06064314;0.725151476;0.103049701;49.7416539;-4.70991251e-07;0.015510786;0.750000862;0.0333337787;1.03958397;0.675000053;0.0161052758;10;49.7416543;0.666667;0;1.044444;0.994832686;0.994833028
22.780257;1.03958378;0.750000561;0.0178935061;0.721443276;0.0172116418;1.04495186;1.06064213;0.725152124;0.103047676;49.7416539;-4.70656354e-07;0.0155119244;0.750000866;0.0333337925;1.03958396;0.675000065;0.0161042839;10;49.7416543;0.666667;0;1.044444;0.994832682;0.994833028
22.781257;1.03958277;0.750000552;0.0178912681;0.721443968;0.0172095167;1.04495087;1.06064212;0.725152094;0.103046603;49.7416539;-4.6758067e-07;0.015514173;0.75000087;0.0333338057;1.03958295;0.675000075;0.0161022882;10;49.7416543;0.666667;0;1.044444;0.994832678;0.994833028
22.783257;1.03958274;0.750000528;0.0178890185;0.721443955;0.0172073724;1.04494888;1.06064012;0.725153395;0.103044647;49.7416539;-4.54546152e-07;0.0155164443;0.750000875;0.0333338297;1.03958294;0.675000086;0.0161002863;10;49.7416543;0.666667;0;1.044444;0.994832673;0.994833024
22.784257;1.03958172;0.750000512;0.017887896;0.721444637;0.0172063173;1.04494789;1.06064011;0.725153368;0.103043573;49.7416539;-4.45428663e-07;0.0155175775;0.750000877;0.0333338397;1.03958193;0.675000089;0.0160992808;10;49.7416543;0.666667;0;1.044444;0.994832671;0.994833022
22.785257;1.03958171;0.750000494;0.0178856638;0.721444623;0.0172041771;1.0449469;1.0606391;0.725154022;0.103042597;49.741654;-4.35236595e-07;0.0155198201;0.750000877;0.033333848;1.03958192;0.67500009;0.0160972728;10;49.7416543;0.666667;0;1.044444;0.994832671;0.994833019
22.786257;1.0395807;0.750000473;0.0178845439;0.7214453;0.0172031222;1.04494691;1.06063909;0.725153997;0.103040479;49.741654;-4.24505532e-07;0.01552095;0.750000875;0.0333338547;1.03958092;0.675000091;0.0160962627;10;49.7416542;0.666667;0;1.044444;0.994832671;0.994833016
22.787257;1.03958069;0.750000451;0.0178834252;0.72144528;0.0172020511;1.04494592;1.06063808;0.725154652;0.103039507;49.741654;-4.13692975e-07;0.0155220786;0.750000872;0.0333338598;1.03958091;0.67500009;0.016095251;10;49.7416542;0.666667;0;1.044444;0.994832673;0.994833013
22.788257;1.03957967;0.750000427;0.0178823074;0.721445953;0.017200997;1.04494493;1.06063708;0.72515531;0.103038538;49.741654;-4.03170182e-07;0.0155232058;0.750000868;0.0333338632;1.0395799;0.675000088;0.0160942379;10;49.7416542;0.666667;0;1.044444;0.994832675;0.994833009
22.790257;1.03957965;0.750000377;0.0178789635;0.721445905;0.0171977889;1.04494296;1.06063605;0.725155946;0.10303651;49.7416541;-3.84136957e-07;0.0155265674;0.750000853;0.0333338655;1.03957989;0.675000081;0.0160912092;10;49.7416542;0.666667;0;1.044444;0.994832679;0.994833002
22.791257;1.03957864;0.750000351;0.0178778485;0.721446574;0.0171967367;1.04494197;1.06063505;0.725156606;0.103035547;49.7416541;-3.75934158e-07;0.0155276901;0.750000843;0.0333338646;1.03957888;0.675000076;0.016090194;10;49.7416542;0.666667;0;1.044444;0.994832681;0.994832999
22.792257;1.03957863;0.750000324;0.0178767345;0.721446548;0.0171956683;1.04494199;1.06063515;0.725156512;0.103033432;49.7416541;-3.68729528e-07;0.015528811;0.750000831;0.0333338626;1.03957888;0.675000071;0.0160891785;10;49.7416542;0.666667;0;1.044444;0.994832683;0.994832997
22.793257;1.03957762;0.750000298;0.0178756215;0.721447216;0.0171946165;1.044941;1.06063413;0.725157173;0.103032473;49.7416541;-3.62687419e-07;0.01552993;0.750000817;0.0333338596;1.03957788;0.675000064;0.0160881627;10;49.7416542;0.666667;0;1.044444;0.994832684;0.994832995
22.794257;1.03957761;0.750000272;0.0178745096;0.72144719;0.0171935483;1.04494001;1.06063313;0.725157835;0.103031516;49.7416541;-3.58054505e-07;0.0155321583;0.750000801;0.0333338553;1.03957787;0.675000057;0.0160871468;10;49.7416542;0.666667;0;1.044444;0.994832686;0.994832994
22.795257;1.0395766;0.750000246;0.0178722876;0.721447857;0.0171914276;1.04493902;1.06063311;0.725157818;0.103030465;49.7416542;-3.55123828e-07;0.0155332738;0.750000781;0.0333338494;1.03957687;0.675000049;0.0160851309;10;49.7416542;0.666667;0;1.044444;0.994832687;0.994832993
22.797257;1.03957658;0.750000198;0.0178700686;0.721447804;0.0171892898;1.04493704;1.06063209;0.725158466;0.10302846;49.7416542;-3.55397356e-07;0.0155354998;0.750000734;0.0333338305;1.03957688;0.675000033;0.0160831;10;49.7416542;0.666667;0;1.044444;0.994832691;0.994832994
22.798257;1.03957558;0.750000176;0.0178689601;0.721448471;0.0171882369;1.04493705;1.06063108;0.725159133;0.103026459;49.7416542;-3.58874863e-07;0.0155377215;0.750000707;0.0333338168;1.03957588;0.675000024;0.0160820853;10;49.7416542;0.666667;0;1.044444;0.994832693;0.994832994
22.799257;1.03957557;0.750000154;0.0178667412;0.721448444;0.0171860984;1.04493606;1.06063007;0.725159799;0.103025506;49.7416542;-3.64528952e-07;0.0155388308;0.750000677;0.0333338;1.03957588;0.675000015;0.0160800715;10;49.7416542;0.666667;0;1.044444;0.994832697;0.994832995
22.800257;1.03957457;0.750000133;0.0178656337;0.721449112;0.0171850452;1.04493507;1.06063006;0.725159788;0.103024456;49.7416542;-3.72173983e-07;0.0155399392;0.750000644;0.0333337801;1.03957489;0.675000005;0.0160790588;10;49.7416542;0.666667;0;1.044444;0.9948327;0.994832995
22.801257;1.03957457;0.750000114;0.0178645265;0.721449086;0.0171839757;1.04493407;1.06062904;0.725160457;0.103023502;49.7416542;-3.81633544e-07;0.0155410469;0.75000061;0.0333337573;1.03957489;0.674999995;0.0160780471;10;49.7416542;0.666667;0;1.044444;0.994832705;0.994832993
22.802257;1.03957357;0.750000095;0.0178634193;0.721449754;0.0171829233;1.04493308;1.06062803;0.725161126;0.103022546;49.7416543;-3.92816068e-07;0.0155421543;0.750000573;0.0333337319;1.0395739;0.674999984;0.0160770362;10;49.7416541;0.666667;0;1.044444;0.994832709;0.994832991
22.803257;1.03957357;0.750000077;0.0178623118;0.72144973;0.0171818551;1.04493308;1.06062802;0.725161117;0.103021492;49.7416543;-4.0568426e-07;0.0155443726;0.750000536;0.0333337045;1.03957391;0.674999972;0.016076026;10;49.7416541;0.666667;0;1.044444;0.994832714;0.994832987
22.804257;1.03957358;0.75000006;0.0178600923;0.721449706;0.017179719;1.04493208;1.06062701;0.725161787;0.103020534;49.7416543;-4.20159039e-07;0.0155454802;0.750000497;0.0333336754;1.03957391;0.674999959;0.0160740162;10;49.7416541;0.666667;0;1.044444;0.994832718;0.994832983
22.805257;1.03957259;0.750000043;0.0178589825;0.721450378;0.017178669;1.04493108;1.060627;0.725161778;0.10301843;49.7416543;-4.36029894e-07;0.0155465881;0.750000457;0.0333336452;1.03957292;0.674999944;0.0160730066;10;49.7416541;0.666667;0;1.044444;0.994832723;0.994832979
22.806257;1.0395726;0.750000027;0.017857871;0.721450358;0.0171776034;1.04493008;1.0606261;0.725162372;0.103017458;49.7416543;-4.52953483e-07;0.0155476966;0.750000416;0.0333336143;1.03957293;0.674999928;0.0160719973;10;49.7416541;0.666667;0;1.044444;0.994832727;0.994832974
22.807257;1.03957162;0.750000011;0.0178567575;0.721451032;0.0171765554;1.04492908;1.06062509;0.725163042;0.103016496;49.7416543;-4.70494817e-07;0.0155499167;0.750000375;0.033333583;1.03957194;0.674999911;0.0160709884;10;49.741654;0.666667;0;1.044444;0.994832731;0.994832969
22.808257;1.03957164;0.749999997;0.017855642;0.721451014;0.0171754921;1.04492807;1.06062508;0.725163031;0.103015437;49.7416543;-4.88119196e-07;0.0155510264;0.750000333;0.0333335514;1.03957194;0.674999894;0.0160699797;10;49.741654;0.666667;0;1.044444;0.994832735;0.994832964
22.809257;1.03957066;0.749999982;0.0178534136;0.721451691;0.0171733777;1.04492807;1.06062407;0.725163699;0.103014475;49.7416543;-5.0520287e-07;0.015552137;0.750000292;0.03333352;1.03957095;0.674999876;0.0160679713;10;49.741654;0.666667;0;1.044444;0.994832738;0.99483296
22.810257;1.03957069;0.749999969;0.0178522949;0.721451675;0.0171723172;1.04492707;1.06062307;0.725164368;0.103013514;49.7416543;-5.21139282e-07;0.0155532483;0.750000251;0.0333334888;1.03957095;0.674999857;0.016066963;10;49.7416539;0.666667;0;1.044444;0.994832742;0.994832955
22.811257;1.03957072;0.749999955;0.0178511748;0.721451659;0.0171712578;1.04492606;1.06062306;0.725164356;0.10301141;49.7416544;-5.35472864e-07;0.0155543604;0.750000211;0.0333334584;1.03957095;0.674999839;0.0160659547;10;49.7416539;0.666667;0;1.044444;0.994832747;0.994832951
22.812257;1.03956976;0.749999941;0.0178500536;0.721452337;0.017170216;1.04492506;1.06062206;0.725165024;0.103010452;49.7416544;-5.47963865e-07;0.0155565842;0.750000173;0.033333429;1.03956995;0.674999821;0.0160649463;10;49.7416539;0.666667;0;1.044444;0.994832752;0.994832947
22.813257;1.03956979;0.749999926;0.0178478206;0.721452322;0.0171680898;1.04492405;1.06062205;0.725165014;0.103009399;49.7416544;-5.58538194e-07;0.0155576971;0.750000136;0.0333334011;1.03956995;0.674999804;0.016062938;10;49.7416538;0.666667;0;1.044444;0.994832759;0.994832944
22.814257;1.03956883;0.749999911;0.0178466986;0.721453001;0.0171670499;1.04492305;1.06062105;0.725165684;0.103008446;49.7416544;-5.67163812e-07;0.0155588102;0.750000101;0.0333333748;1.03956895;0.674999786;0.0160619297;10;49.7416538;0.666667;0;1.044444;0.994832767;0.994832941
22.815257;1.03956888;0.749999895;0.0178455768;0.721452985;0.0171659945;1.04492305;1.06062006;0.725166355;0.103007494;49.7416544;-5.73786439e-07;0.0155599235;0.750000067;0.0333333507;1.03956894;0.674999769;0.0160609216;10;49.7416537;0.666667;0;1.044444;0.994832777;0.994832938
22.816257;1.03956792;0.749999878;0.0178444556;0.721453664;0.0171649568;1.04492205;1.06062006;0.725166347;0.103006447;49.7416544;-5.78362274e-07;0.015562148;0.750000034;0.0333333289;1.03956793;0.674999751;0.0160599137;10;49.7416537;0.666667;0;1.044444;0.994832789;0.994832936
22.818257;1.03956802;0.749999844;0.0178411042;0.721453634;0.0171617826;1.04492006;1.06061809;0.725167695;0.103003502;49.7416544;-5.81239172e-07;0.0155643759;0.749999972;0.0333332937;1.03956791;0.674999718;0.0160569;10;49.7416536;0.666667;0;1.044444;0.994832818;0.994832934
22.819257;1.03956707;0.749999827;0.0178399845;0.721454313;0.0171607473;1.04491907;1.0606181;0.72516769;0.103002458;49.7416544;-5.79331862e-07;0.0155654906;0.749999943;0.0333332809;1.0395669;0.674999703;0.0160558946;10;49.7416536;0.666667;0;1.044444;0.994832834;0.994832934
22.820257;1.03956712;0.749999809;0.0178388649;0.721454298;0.0171596957;1.04491808;1.06061724;0.725169337;0.103001501;49.7416545;-5.7503418e-07;0.015566606;0.749999915;0.0333332713;1.03956688;0.674999688;0.0160548902;10;49.7416535;0.666667;0;1.044444;0.994832851;0.994832934
22.821257;1.03956618;0.749999791;0.0178377452;0.721454976;0.0171586607;1.04491809;1.06061726;0.725169333;0.103000459;49.7416545;-5.68361012e-07;0.0155688333;0.749999889;0.0333332649;1.03956586;0.674999676;0.0160538865;10;49.7416535;0.666667;0;1.044444;0.994832868;0.994832936
22.822257;1.03956624;0.749999773;0.0178366255;0.721454961;0.0171576093;1.0449171;1.06061628;0.725170009;0.102999515;49.7416545;-5.59401108e-07;0.0155699505;0.749999865;0.0333332618;1.03956585;0.674999664;0.0160528834;10;49.7416534;0.666667;0;1.044444;0.994832885;0.994832938
22.823257;1.03956529;0.749999756;0.0178343949;0.721455639;0.0171555057;1.04491611;1.06061532;0.725170685;0.102998571;49.7416545;-5.48225025e-07;0.0155710687;0.749999843;0.0333332619;1.03956483;0.674999655;0.0160508807;10;49.7416534;0.666667;0;1.044444;0.994832903;0.994832941
22.825257;1.03956541;0.749999723;0.0178321579;0.72145561;0.0171534038;1.04491414;1.06061438;0.725171352;0.102995543;49.7416555;-5.19907819e-07;0.0155744198;0.749999805;0.0333332708;1.03956479;0.674999643;0.0160488761;10;49.7416544;0.666667;0;1.044444;0.994832939;0.99483295
22.826257;1.03956447;0.749999708;0.0178310407;0.721456291;0.0171523702;1.04491315;1.0606134;0.725172026;0.102994603;49.7416555;-5.03603722e-07;0.0155755418;0.749999789;0.0333332795;1.03956377;0.67499964;0.0160478744;10;49.7416543;0.666667;0;1.044444;0.994832957;0.994832957
22.827257;1.03956452;0.749999695;0.0178299248;0.72145628;0.0171513213;1.04491316;1.06061342;0.72517202;0.102993567;49.7416555;-4.86597267e-07;0.015576665;0.749999776;0.0333332909;1.03956375;0.674999639;0.0160468733;10;49.7416543;0.666667;0;1.044444;0.994832974;0.994832966
22.828257;1.03956358;0.749999683;0.0178276994;0.721456964;0.0171492213;1.04491217;1.06061246;0.725172693;0.102992627;49.7416555;-4.69350537e-07;0.0155777895;0.749999766;0.033333305;1.03956273;0.674999639;0.0160448728;10;49.7416543;0.666667;0;1.044444;0.994832992;0.994832977
22.829257;1.03956363;0.749999671;0.0178265868;0.721456955;0.0171481751;1.04491119;1.06061248;0.725172688;0.102991591;49.7416556;-4.52191342e-07;0.0155789153;0.749999757;0.0333333217;1.03956271;0.67499964;0.0160438731;10;49.7416543;0.666667;0;1.044444;0.994833008;0.994832991
22.830257;1.03956268;0.749999661;0.0178254757;0.721457642;0.0171471468;1.0449102;1.0606115;0.725173364;0.102989603;49.7416556;-4.35300799e-07;0.0155811534;0.74999975;0.0333333407;1.0395617;0.674999643;0.0160428742;10;49.7416543;0.666667;0;1.044444;0.994833023;0.994833006
22.832257;1.03956278;0.749999643;0.017823257;0.721457633;0.0171450603;1.04490821;1.06061055;0.725174036;0.102987626;49.7416556;-4.02699054e-07;0.0155834103;0.749999739;0.0333333841;1.03956166;0.674999651;0.016040878;10;49.7416543;0.666667;0;1.044444;0.99483305;0.994833044
22.833257;1.03956182;0.749999636;0.0178210374;0.721458324;0.0171429664;1.04490822;1.06060958;0.725174712;0.102986685;49.7416556;-3.87334364e-07;0.0155845401;0.749999735;0.0333334079;1.03956065;0.674999656;0.0160388799;10;49.7416543;0.666667;0;1.044444;0.994833061;0.994833066
22.834257;1.03956186;0.749999628;0.0178199289;0.721458323;0.0171419255;1.04490722;1.0606086;0.725175387;0.102985744;49.7416556;-3.72927661e-07;0.0155856707;0.74999973;0.0333334326;1.03956065;0.674999661;0.0160378813;10;49.7416543;0.666667;0;1.044444;0.99483307;0.994833091
22.835257;1.03956089;0.749999622;0.0178188201;0.721459016;0.0171409019;1.04490623;1.06060873;0.725175307;0.102984695;49.7416556;-3.59680995e-07;0.015587913;0.749999724;0.0333334581;1.03955964;0.674999666;0.0160368817;10;49.7416543;0.666667;0;1.044444;0.994833078;0.994833118
22.837257;1.03956095;0.749999611;0.0178154912;0.721459017;0.017137754;1.04490423;1.06060778;0.725175977;0.102981666;49.7416556;-3.36990361e-07;0.0155901758;0.749999707;0.033333511;1.03955965;0.674999675;0.0160338786;10;49.7416543;0.666667;0;1.044444;0.994833088;0.994833179
22.838257;1.03955997;0.749999606;0.0178143828;0.721459712;0.017136731;1.04490423;1.0606068;0.725176649;0.102980723;49.7416556;-3.27545665e-07;0.0155913065;0.749999697;0.0333335383;1.03955866;0.674999679;0.0160328746;10;49.7416543;0.666667;0;1.044444;0.994833093;0.994833212
22.839257;1.03955998;0.749999602;0.0178132754;0.721459715;0.0171356907;1.04490323;1.06060583;0.725177323;0.10297978;49.7416556;-3.19308202e-07;0.0155935472;0.749999685;0.033333566;1.03955867;0.674999682;0.0160318688;10;49.7416543;0.666667;0;1.044444;0.994833097;0.994833246
22.840257;1.03955899;0.749999599;0.017812169;0.721460411;0.0171346662;1.04490223;1.06060584;0.725177316;0.102978742;49.7416555;-3.12134137e-07;0.0155946755;0.749999672;0.033333594;1.03955769;0.674999685;0.0160308614;10;49.7416543;0.666667;0;1.044444;0.994833101;0.99483328
22.841257;1.039559;0.749999597;0.017811064;0.721460414;0.0171336239;1.04490122;1.06060487;0.725177987;0.102977801;49.7416555;-3.05778994e-07;0.0155958024;0.749999658;0.033333622;1.03955771;0.674999686;0.0160298527;10;49.7416543;0.666667;0;1.044444;0.994833106;0.994833314
22.842257;1.039558;0.749999596;0.0178088492;0.721461112;0.0171315281;1.04490022;1.06060389;0.725178659;0.102976859;49.7416555;-2.99955145e-07;0.0155969277;0.749999643;0.0333336495;1.03955673;0.674999687;0.0160278431;10;49.7416543;0.666667;0;1.044444;0.994833112;0.994833347
22.843257;1.039558;0.749999595;0.0178077469;0.721461115;0.017130483;1.04489921;1.06060391;0.72517865;0.102974773;49.7416555;-2.94419995e-07;0.0155980516;0.749999628;0.0333336764;1.03955675;0.674999688;0.0160268331;10;49.7416543;0.666667;0;1.044444;0.994833118;0.994833377
22.844257;1.03955799;0.749999595;0.0178066459;0.721461118;0.0171294367;1.0448992;1.06060295;0.725179321;0.102973833;49.7416555;-2.89025722e-07;0.015600285;0.749999613;0.0333337024;1.03955678;0.674999688;0.0160258233;10;49.7416543;0.666667;0;1.044444;0.994833125;0.994833406
22.845257;1.03955699;0.749999597;0.0178055461;0.721461814;0.0171284055;1.04489819;1.06060297;0.725179312;0.102972796;49.7416555;-2.83728837e-07;0.0156014058;0.749999598;0.0333337272;1.03955581;0.674999689;0.0160248143;10;49.7416543;0.666667;0;1.044444;0.994833132;0.994833431
22.846257;1.03955697;0.749999599;0.0178044473;0.721461814;0.0171273563;1.04489718;1.060602;0.725179982;0.102971855;49.7416554;-2.78620115e-07;0.0156025252;0.749999585;0.0333337507;1.03955583;0.67499969;0.0160238067;10;49.7416543;0.666667;0;1.044444;0.99483314;0.994833452
22.847257;1.03955596;0.749999603;0.0178022383;0.721462507;0.0171252536;1.04489616;1.06060103;0.725180653;0.102970915;49.7416554;-2.73904854e-07;0.0156036432;0.749999573;0.0333337728;1.03955486;0.67499969;0.0160218011;10;49.7416543;0.666667;0;1.044444;0.994833148;0.99483347
22.848257;1.03955594;0.749999608;0.0178011412;0.721462504;0.0171242018;1.04489515;1.06060106;0.725180645;0.10296988;49.7416554;-2.69764029e-07;0.0156047598;0.749999562;0.0333337933;1.03955488;0.674999691;0.0160207976;10;49.7416543;0.666667;0;1.044444;0.994833156;0.994833484
22.849257;1.03955491;0.749999615;0.0178000442;0.721463192;0.0171231651;1.04489413;1.0606002;0.72518124;0.102968929;49.7416554;-2.6621359e-07;0.0156069865;0.749999553;0.0333338119;1.0395539;0.67499969;0.0160197967;10;49.7416543;0.666667;0;1.044444;0.994833164;0.994833493
22.850257;1.03955489;0.749999623;0.0177989471;0.721463183;0.0171221104;1.04489412;1.06059923;0.725181913;0.102966942;49.7416553;-2.63074978e-07;0.0156081007;0.749999547;0.0333338288;1.03955392;0.67499969;0.0160187987;10;49.7416543;0.666667;0;1.044444;0.994833173;0.994833498
22.851257;1.03955486;0.749999632;0.0177978491;0.721463172;0.017121054;1.04489311;1.06059925;0.725181905;0.102965905;49.7416553;-2.60047498e-07;0.0156092138;0.749999542;0.0333338438;1.03955394;0.674999689;0.0160178039;10;49.7416543;0.666667;0;1.044444;0.994833181;0.9948335
22.852257;1.03955384;0.749999644;0.0177956389;0.721463853;0.0171189433;1.04489209;1.06059828;0.725182576;0.102964965;49.7416553;-2.56836309e-07;0.0156103257;0.749999538;0.0333338572;1.03955295;0.674999688;0.0160158127;10;49.7416544;0.666667;0;1.044444;0.994833188;0.994833497
22.853257;1.03955381;0.749999658;0.0177945383;0.721463836;0.0171178828;1.04489108;1.0605983;0.725182569;0.102963928;49.7416553;-2.53263353e-07;0.0156125472;0.749999537;0.0333338688;1.03955296;0.674999686;0.0160148253;10;49.7416544;0.666667;0;1.044444;0.994833195;0.994833491
