time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.854257;1.03955277;0.749999675;0.0177934364;0.721464512;0.0171168364;1.04489007;1.06059733;0.725183241;0.102962987;49.7416552;-2.49285157e-07;0.0156136563;0.749999536;0.0333338787;1.03955196;0.674999684;0.0160138417;10;49.7416544;0.666667;0;1.044444;0.9948332;0.994833483
22.855257;1.03955274;0.749999694;0.0177923333;0.721464491;0.017115771;1.04489006;1.06059634;0.725183913;0.102962044;49.7416552;-2.4492358e-07;0.0156147642;0.749999536;0.0333338866;1.03955196;0.674999681;0.016012862;10;49.7416544;0.666667;0;1.044444;0.994833204;0.994833472
22.856257;1.03955271;0.749999715;0.0177912294;0.721464468;0.017114703;1.04488905;1.06059635;0.725183905;0.102961007;49.7416552;-2.40177004e-07;0.0156158713;0.749999535;0.0333338923;1.03955196;0.674999678;0.0160118859;10;49.7416544;0.666667;0;1.044444;0.994833207;0.994833459
22.857257;1.03955168;0.749999739;0.0177890136;0.721465137;0.01711258;1.04488804;1.06059538;0.725184579;0.102959018;49.7416551;-2.34960213e-07;0.0156169777;0.749999535;0.0333338957;1.03955096;0.674999673;0.0160099131;10;49.7416544;0.666667;0;1.044444;0.994833208;0.994833445
22.858257;1.03955165;0.749999765;0.0177879083;0.72146511;0.0171115065;1.04488703;1.06059439;0.725185252;0.102958078;49.7416551;-2.29096884e-07;0.0156191945;0.749999533;0.0333338971;1.03955095;0.674999668;0.016008943;10;49.7416544;0.666667;0;1.044444;0.994833209;0.994833429
22.859257;1.03955062;0.749999792;0.0177868024;0.721465775;0.0171104469;1.04488602;1.06059439;0.725185247;0.102957042;49.7416551;-2.2239439e-07;0.0156202996;0.749999531;0.0333338968;1.03954994;0.674999662;0.0160079754;10;49.7416544;0.666667;0;1.044444;0.994833208;0.994833411
22.860257;1.03955059;0.74999982;0.0177856958;0.721465745;0.0171093681;1.04488502;1.06059341;0.725185921;0.102956103;49.7416551;-2.14767642e-07;0.0156214042;0.749999528;0.0333338955;1.03954993;0.674999656;0.0160070095;10;49.7416544;0.666667;0;1.044444;0.994833207;0.994833392
22.861257;1.03954956;0.749999849;0.0177845882;0.721466408;0.0171083034;1.04488501;1.06059342;0.725185916;0.102955069;49.741655;-2.06258661e-07;0.0156225085;0.749999524;0.0333338936;1.03954892;0.67499965;0.0160060447;10;49.7416544;0.666667;0;1.044444;0.994833205;0.994833371
22.862257;1.03954953;0.749999879;0.0177834796;0.721466376;0.0171072204;1.04488401;1.06059243;0.725186592;0.102954132;49.741655;-1.96911671e-07;0.0156236127;0.74999952;0.0333338917;1.03954891;0.674999644;0.0160050804;10;49.7416544;0.666667;0;1.044444;0.994833203;0.99483335
22.863257;1.0395495;0.749999908;0.0177812586;0.721466343;0.0171050672;1.04488301;1.06059154;0.725187193;0.102953186;49.741655;-1.86715745e-07;0.0156258285;0.749999514;0.0333338901;1.0395489;0.67499964;0.0160031159;10;49.7416544;0.666667;0;1.044444;0.994833202;0.994833327
22.864257;1.03954847;0.749999938;0.0177801473;0.721467003;0.0171039982;1.04488201;1.06059155;0.725187189;0.102951107;49.741655;-1.75723292e-07;0.0156269341;0.749999507;0.033333889;1.03954789;0.674999637;0.0160021507;10;49.7416544;0.666667;0;1.044444;0.9948332;0.994833304
22.865257;1.03954845;0.749999967;0.0177790347;0.721466969;0.0171029122;1.04488101;1.06059056;0.725187866;0.102950172;49.741655;-1.64151136e-07;0.015628041;0.7499995;0.0333338886;1.03954788;0.674999635;0.0160011845;10;49.7416544;0.666667;0;1.044444;0.994833199;0.99483328
22.866257;1.03954742;0.749999996;0.017777921;0.721467629;0.0171018422;1.04488102;1.06059055;0.725187864;0.10294914;49.7416549;-1.5231455e-07;0.0156291494;0.749999492;0.033333889;1.03954687;0.674999635;0.0160002168;10;49.7416544;0.666667;0;1.044444;0.994833198;0.994833256
22.867257;1.03954739;0.750000023;0.0177768063;0.721467594;0.0171007555;1.04488003;1.06058955;0.72518854;0.102948206;49.7416549;-1.40518704e-07;0.0156302593;0.749999485;0.03333389;1.03954686;0.674999636;0.0159992475;10;49.7416544;0.666667;0;1.044444;0.994833197;0.994833232
22.868257;1.03954636;0.75000005;0.01777458;0.721468254;0.0170986162;1.04487903;1.06058855;0.725189217;0.10294727;49.7416549;-1.29037653e-07;0.0156324818;0.749999479;0.0333338914;1.03954585;0.674999638;0.0159972766;10;49.7416544;0.666667;0;1.044444;0.994833195;0.994833208
22.870257;1.03954631;0.750000099;0.01777235;0.721468188;0.0170964429;1.04487706;1.06058754;0.725189891;0.102945297;49.7416549;-1.07844092e-07;0.0156347081;0.749999472;0.0333338947;1.03954584;0.674999646;0.0159953301;10;49.7416544;0.666667;0;1.044444;0.99483319;0.994833161
22.871257;1.03954528;0.750000121;0.0177712362;0.721468852;0.0170953737;1.04487607;1.06058653;0.725190569;0.102943307;49.7416548;-9.83527925e-08;0.015635823;0.749999471;0.0333338958;1.03954484;0.67499965;0.015994355;10;49.7416544;0.666667;0;1.044444;0.994833187;0.994833139
22.872257;1.03954525;0.750000142;0.017770124;0.721468823;0.0170942894;1.04487608;1.06058652;0.725190567;0.102942267;49.7416548;-8.97096325e-08;0.0156369388;0.749999473;0.0333338962;1.03954484;0.674999655;0.0159933791;10;49.7416545;0.666667;0;1.044444;0.994833183;0.994833117
22.873257;1.03954422;0.75000016;0.0177679024;0.721469491;0.0170921543;1.04487509;1.06058552;0.725191245;0.102941319;49.7416548;-8.19192372e-08;0.0156391665;0.749999477;0.0333338957;1.03954384;0.674999659;0.0159914029;10;49.7416545;0.666667;0;1.044444;0.994833178;0.994833097
22.874257;1.03954419;0.750000176;0.0177667939;0.721469468;0.0170910738;1.04487411;1.0605855;0.725191244;0.102940272;49.7416548;-7.47781129e-08;0.0156402834;0.749999483;0.0333338939;1.03954384;0.674999663;0.0159904268;10;49.7416545;0.666667;0;1.044444;0.994833173;0.994833078
22.875257;1.03954416;0.750000189;0.0177656877;0.721469448;0.0170899955;1.04487312;1.0605845;0.725191922;0.102939318;49.7416548;-6.79137277e-08;0.0156414001;0.749999491;0.0333338905;1.03954385;0.674999666;0.0159894512;10;49.7416545;0.666667;0;1.044444;0.994833167;0.994833059
22.876257;1.03954313;0.7500002;0.0177645838;0.721470126;0.0170889357;1.04487213;1.06058348;0.725192601;0.102938362;49.7416548;-6.09881922e-08;0.0156425164;0.749999502;0.033333885;1.03954286;0.674999668;0.0159884765;10;49.7416545;0.666667;0;1.044444;0.994833159;0.994833041
22.877257;1.0395431;0.750000209;0.0177634828;0.721470112;0.0170878615;1.04487214;1.06058347;0.725192601;0.102937307;49.7416548;-5.38485388e-08;0.0156436321;0.749999515;0.0333338772;1.03954287;0.67499967;0.0159875029;10;49.7416545;0.666667;0;1.044444;0.99483315;0.994833023
22.878257;1.03954206;0.750000215;0.0177612735;0.721470796;0.0170857367;1.04487115;1.06058257;0.725193205;0.102935288;49.7416548;-4.64770723e-08;0.0156458584;0.749999529;0.0333338668;1.03954188;0.674999672;0.0159855306;10;49.7416545;0.666667;0;1.044444;0.994833139;0.994833005
22.879257;1.03954203;0.750000218;0.0177601782;0.721470788;0.0170846656;1.04487015;1.06058255;0.725193207;0.102934228;49.7416548;-3.8838223e-08;0.0156469729;0.749999545;0.0333338537;1.0395419;0.674999674;0.0159845597;10;49.7416546;0.666667;0;1.044444;0.994833125;0.994832987
22.880257;1.039541;0.750000219;0.0177590855;0.721471478;0.0170836118;1.04486916;1.06058154;0.72519389;0.102933263;49.7416548;-3.08317576e-08;0.0156480868;0.749999562;0.0333338378;1.03954091;0.674999676;0.0159835904;10;49.7416546;0.666667;0;1.044444;0.99483311;0.994832967
22.881257;1.03954097;0.750000217;0.0177579951;0.721471476;0.0170825418;1.04486816;1.06058054;0.725194572;0.102932296;49.7416548;-2.23830239e-08;0.0156491999;0.74999958;0.033333819;1.03954092;0.67499968;0.0159826225;10;49.7416546;0.666667;0;1.044444;0.994833093;0.994832947
22.882257;1.03954094;0.750000213;0.0177569065;0.721471479;0.0170814718;1.04486816;1.06058052;0.725194577;0.102931231;49.7416548;-1.34870995e-08;0.0156503118;0.749999599;0.0333337976;1.03954094;0.674999685;0.015981656;10;49.7416546;0.666667;0;1.044444;0.994833075;0.994832924
22.883257;1.03953991;0.750000206;0.017755819;0.721472178;0.017080418;1.04486716;1.06057952;0.725195263;0.102930261;49.7416548;-4.15017129e-09;0.0156525333;0.74999962;0.0333337734;1.03953995;0.674999692;0.0159806906;10;49.7416546;0.666667;0;1.044444;0.994833055;0.9948329
22.884257;1.03953989;0.750000197;0.0177536212;0.721472186;0.0170782784;1.04486615;1.06057851;0.725195949;0.10292929;49.7416548;5.60771912e-09;0.0156536419;0.749999641;0.0333337466;1.03953996;0.674999701;0.0159787261;10;49.7416546;0.666667;0;1.044444;0.994833034;0.994832875
22.885257;1.03953886;0.750000186;0.0177525351;0.721472891;0.0170772235;1.04486515;1.06057849;0.725195957;0.102928223;49.7416548;1.56878258e-08;0.015654749;0.749999665;0.0333337173;1.03953897;0.674999712;0.0159777623;10;49.7416546;0.666667;0;1.044444;0.994833014;0.994832849
22.887257;1.0395388;0.75000016;0.0177503644;0.72147292;0.0170750783;1.04486313;1.06057748;0.725196653;0.102925137;49.7416548;3.64111935e-08;0.0156569588;0.749999717;0.033333652;1.03953899;0.674999738;0.0159758354;10;49.7416547;0.666667;0;1.044444;0.99483297;0.994832793
22.888257;1.03953777;0.750000145;0.0177492797;0.721473631;0.0170740209;1.04486311;1.06057647;0.725197342;0.102924166;49.7416558;4.7052016e-08;0.0156591727;0.749999746;0.0333336164;1.03953799;0.674999753;0.0159748718;10;49.7416557;0.666667;0;1.044444;0.994832948;0.994832764
22.889257;1.03953775;0.750000129;0.017747084;0.72147365;0.0170718776;1.0448621;1.06057547;0.72519803;0.102923196;49.7416558;5.79092155e-08;0.0156602745;0.749999776;0.0333335794;1.03953799;0.674999767;0.0159729077;10;49.7416557;0.666667;0;1.044444;0.994832926;0.994832734
22.890257;1.03953672;0.750000112;0.0177459992;0.721474364;0.0170708191;1.04486108;1.06057545;0.72519804;0.102922131;49.7416558;6.9002571e-08;0.015661376;0.749999807;0.0333335412;1.039537;0.674999781;0.0159719429;10;49.7416557;0.666667;0;1.044444;0.994832902;0.994832704
22.891257;1.0395367;0.750000095;0.0177449136;0.721474387;0.017069744;1.04486007;1.06057445;0.725198732;0.102921163;49.7416558;8.04037494e-08;0.0156624774;0.749999839;0.033333502;1.03953699;0.674999795;0.0159709773;10;49.7416558;0.666667;0;1.044444;0.994832878;0.994832675
22.892257;1.03953567;0.750000077;0.0177438272;0.721475104;0.0170686853;1.04485905;1.06057443;0.725198745;0.1029201;49.7416558;9.22060908e-08;0.0156635791;0.749999871;0.033333462;1.03953599;0.674999808;0.0159700107;10;49.7416558;0.666667;0;1.044444;0.994832854;0.994832646
22.894257;1.03953563;0.750000041;0.0177405397;0.721475156;0.0170654681;1.04485801;1.06057252;0.725200064;0.102917114;49.7416559;1.17137742e-07;0.0156668956;0.749999935;0.0333333793;1.03953598;0.674999835;0.0159670733;10;49.7416559;0.666667;0;1.044444;0.994832805;0.994832589
22.895257;1.03953461;0.750000024;0.0177394495;0.721475877;0.0170644113;1.04485699;1.06057251;0.725200085;0.102916055;49.7416559;1.30234627e-07;0.0156679993;0.749999967;0.0333333368;1.03953497;0.674999849;0.0159661021;10;49.7416559;0.666667;0;1.044444;0.994832783;0.994832561
22.896257;1.0395346;0.750000007;0.0177383578;0.721475905;0.017063339;1.04485597;1.06057149;0.725200788;0.102915094;49.7416559;1.43784038e-07;0.0156691036;0.749999997;0.0333332937;1.03953497;0.674999862;0.0159651292;10;49.7416559;0.666667;0;1.044444;0.994832762;0.994832533
22.897257;1.03953358;0.74999999;0.0177372647;0.721476628;0.0170622838;1.04485495;1.06057048;0.725201494;0.102914134;49.741656;1.57915443e-07;0.0156702084;0.750000027;0.0333332503;1.03953396;0.674999875;0.0159641543;10;49.7416559;0.666667;0;1.044444;0.994832745;0.994832505
22.899257;1.03953356;0.74999996;0.017735074;0.721476684;0.0170601428;1.04485391;1.06056946;0.725202234;0.10291212;49.741656;1.8846235e-07;0.0156735307;0.750000082;0.0333331632;1.03953394;0.6749999;0.0159621986;10;49.741656;0.666667;0;1.044444;0.994832718;0.994832452
22.900257;1.03953256;0.749999946;0.0177328657;0.721477404;0.017058021;1.04485289;1.06056944;0.725202267;0.102911065;49.741656;2.04805029e-07;0.0156746374;0.750000107;0.0333331198;1.03953294;0.674999911;0.0159602175;10;49.741656;0.666667;0;1.044444;0.994832708;0.994832427
22.901257;1.03953255;0.749999933;0.0177317673;0.72147743;0.0170569525;1.04485187;1.06056843;0.72520298;0.10290906;49.741656;2.21511495e-07;0.0156757449;0.750000129;0.0333330765;1.03953293;0.674999921;0.0159592339;10;49.741656;0.666667;0;1.044444;0.9948327;0.994832405
22.902257;1.03953154;0.749999922;0.0177306676;0.721478147;0.017055901;1.04485086;1.06056742;0.725203696;0.102908103;49.741656;2.38203007e-07;0.0156768532;0.750000148;0.0333330336;1.03953193;0.674999929;0.0159582475;10;49.741656;0.666667;0;1.044444;0.994832695;0.994832386
22.903257;1.03953153;0.749999911;0.0177295668;0.721478168;0.0170548341;1.04485084;1.06056741;0.725203733;0.102907048;49.7416561;2.54528213e-07;0.015677962;0.750000162;0.0333329912;1.03953192;0.674999936;0.0159572581;10;49.741656;0.666667;0;1.044444;0.99483269;0.99483237
22.904257;1.03953053;0.749999901;0.0177284649;0.721478883;0.0170537845;1.04484983;1.06056641;0.725204449;0.10290609;49.7416561;2.70215875e-07;0.0156801822;0.750000173;0.0333329494;1.03953092;0.674999942;0.0159562654;10;49.741656;0.666667;0;1.044444;0.994832687;0.994832357
22.905257;1.03953052;0.749999892;0.0177273618;0.721478899;0.0170527196;1.04484881;1.06056639;0.725204488;0.102905034;49.7416561;2.851e-07;0.0156812912;0.750000179;0.0333329082;1.03953092;0.674999946;0.0159552692;10;49.741656;0.666667;0;1.044444;0.994832685;0.994832346
22.906257;1.03953052;0.749999885;0.0177251462;0.721478913;0.0170505871;1.0448478;1.06056538;0.725205207;0.102904072;49.7416561;2.99104686e-07;0.0156823997;0.750000181;0.0333328678;1.03953092;0.674999948;0.0159532696;10;49.741656;0.666667;0;1.044444;0.994832683;0.994832338
22.907257;1.03952951;0.749999878;0.0177240404;0.721479617;0.0170495409;1.04484679;1.06056438;0.725205926;0.102903109;49.7416561;3.12176287e-07;0.0156835076;0.750000179;0.0333328284;1.03952992;0.67499995;0.0159522667;10;49.741656;0.666667;0;1.044444;0.994832681;0.994832332
22.908257;1.03952951;0.749999872;0.0177229329;0.721479625;0.0170484789;1.04484679;1.06056447;0.725205889;0.102902038;49.7416561;3.24229576e-07;0.0156846147;0.750000172;0.0333327902;1.03952993;0.674999949;0.0159512606;10;49.741656;0.666667;0;1.044444;0.994832678;0.994832328
22.909257;1.03952851;0.749999868;0.0177218236;0.721480324;0.0170474337;1.04484578;1.06056346;0.725206608;0.102900025;49.7416561;3.35132231e-07;0.0156868327;0.750000162;0.0333327534;1.03952894;0.674999946;0.0159502515;10;49.741656;0.666667;0;1.044444;0.994832676;0.994832326
22.911257;1.0395285;0.749999866;0.0177184882;0.721480326;0.0170442406;1.04484378;1.06056244;0.725207359;0.102897997;49.7416561;3.52797979e-07;0.0156890458;0.75000013;0.0333326838;1.03952896;0.674999936;0.0159472249;10;49.741656;0.666667;0;1.044444;0.994832668;0.994832325
22.912257;1.03952751;0.749999868;0.0177173735;0.721481018;0.0170431934;1.04484278;1.06056143;0.725208071;0.102897031;49.7416561;3.5920651e-07;0.0156901524;0.750000109;0.0333326508;1.03952797;0.674999929;0.015946208;10;49.741656;0.666667;0;1.044444;0.994832663;0.994832327
22.913257;1.03952751;0.749999872;0.0177162572;0.721481013;0.0170421285;1.04484179;1.06056142;0.7252081;0.10289597;49.7416561;3.63764623e-07;0.015691259;0.750000086;0.0333326192;1.03952799;0.67499992;0.015945189;10;49.7416559;0.666667;0;1.044444;0.994832657;0.994832331
22.914257;1.03952651;0.749999879;0.0177151396;0.7214817;0.0170410785;1.04484179;1.06056041;0.725208805;0.102895008;49.7416561;3.6636638e-07;0.0156934766;0.75000006;0.0333325891;1.03952701;0.674999909;0.0159441686;10;49.7416559;0.666667;0;1.044444;0.99483265;0.994832336
22.915257;1.03952652;0.749999888;0.017714021;0.721481691;0.0170400104;1.04484079;1.06056039;0.725208827;0.102893951;49.7416561;3.67087472e-07;0.015694583;0.750000032;0.0333325609;1.03952703;0.674999898;0.0159431468;10;49.7416559;0.666667;0;1.044444;0.994832641;0.994832344
22.916257;1.03952652;0.749999899;0.0177129016;0.72148168;0.0170389405;1.0448398;1.06055939;0.725209525;0.102892994;49.7416561;3.66207752e-07;0.0156956892;0.750000003;0.0333325349;1.03952705;0.674999887;0.0159421237;10;49.7416559;0.666667;0;1.044444;0.994832631;0.994832353
22.917257;1.03952553;0.749999911;0.0177106705;0.721482362;0.0170368162;1.04483881;1.06055838;0.725210217;0.10289204;49.7416561;3.64095448e-07;0.0156967952;0.749999972;0.0333325117;1.03952607;0.674999875;0.0159400991;10;49.7416559;0.666667;0;1.044444;0.99483262;0.994832365
22.918257;1.03952553;0.749999924;0.0177095499;0.721482349;0.0170357425;1.04483781;1.06055837;0.725210226;0.102889943;49.7416561;3.61066091e-07;0.0156979013;0.749999941;0.0333324915;1.03952609;0.674999863;0.0159390727;10;49.7416559;0.666667;0;1.044444;0.994832607;0.994832378
22.919257;1.03952454;0.749999937;0.0177084289;0.721483029;0.0170346832;1.04483782;1.06055738;0.725210912;0.102888994;49.7416561;3.57342972e-07;0.0156990077;0.749999909;0.0333324747;1.03952511;0.674999851;0.0159380445;10;49.7416558;0.666667;0;1.044444;0.994832593;0.994832393
22.920257;1.03952454;0.749999951;0.0177073074;0.721483014;0.0170336053;1.04483683;1.06055638;0.725211593;0.102888046;49.7416561;3.53099111e-07;0.0157012259;0.749999877;0.0333324614;1.03952513;0.674999841;0.0159370147;10;49.7416558;0.666667;0;1.044444;0.994832578;0.994832409
22.921257;1.03952355;0.749999965;0.0177061854;0.721483693;0.0170325416;1.04483584;1.06055638;0.725211592;0.102887001;49.7416561;3.48456371e-07;0.0157023338;0.749999847;0.0333324518;1.03952415;0.674999832;0.0159359836;10;49.7416558;0.666667;0;1.044444;0.994832562;0.994832426
22.923257;1.03952355;0.749999997;0.0177028289;0.721483661;0.017029306;1.04483386;1.06055549;0.725212188;0.102885001;49.7416562;3.37922333e-07;0.0157045521;0.74999979;0.0333324435;1.03952419;0.674999816;0.0159329194;10;49.7416558;0.666667;0;1.044444;0.994832529;0.994832462
22.924257;1.03952255;0.750000015;0.0177017054;0.721484339;0.0170282358;1.04483386;1.06055451;0.725212859;0.102884053;49.7416562;3.31806947e-07;0.0157056625;0.749999766;0.0333324449;1.0395232;0.67499981;0.0159318871;10;49.7416558;0.666667;0;1.044444;0.994832512;0.99483248
22.925257;1.03952255;0.750000033;0.0177005809;0.721484322;0.0170271468;1.04483287;1.06055351;0.725213531;0.102883106;49.7416562;3.24984181e-07;0.0157067735;0.749999743;0.0333324503;1.03952321;0.674999803;0.0159308552;10;49.7416558;0.666667;0;1.044444;0.994832495;0.994832498
22.926257;1.03952155;0.750000052;0.0176994554;0.721485;0.0170260723;1.04483188;1.06055352;0.725213523;0.102881013;49.7416562;3.17398926e-07;0.0157089965;0.749999723;0.0333324598;1.03952222;0.674999796;0.0159298238;10;49.7416558;0.666667;0;1.044444;0.994832479;0.994832516
22.928257;1.03952155;0.750000091;0.0176972002;0.721484969;0.0170238858;1.04482991;1.06055255;0.725214186;0.102879017;49.7416572;2.9986153e-07;0.0157112232;0.749999687;0.0333324907;1.03952222;0.67499978;0.0159277635;10;49.7416567;0.666667;0;1.044444;0.994832449;0.99483255
22.929257;1.03952055;0.750000109;0.0176949595;0.721485649;0.0170217389;1.04482992;1.06055157;0.725214857;0.102878066;49.7416572;2.89962297e-07;0.0157123384;0.74999967;0.0333325116;1.03952122;0.674999769;0.0159257347;10;49.7416567;0.666667;0;1.044444;0.994832436;0.994832566
22.930257;1.03952054;0.750000127;0.017693829;0.721485636;0.0170206445;1.04482893;1.06055059;0.72521553;0.102877115;49.7416572;2.7947045e-07;0.015713455;0.749999653;0.0333325357;1.03952122;0.674999758;0.0159247069;10;49.7416567;0.666667;0;1.044444;0.994832424;0.994832583
22.931257;1.03951954;0.750000143;0.0176926978;0.72148632;0.0170195671;1.04482794;1.06055061;0.725215523;0.102876068;49.7416572;2.68592489e-07;0.0157156846;0.749999636;0.0333325626;1.03952022;0.674999746;0.01592368;10;49.7416567;0.666667;0;1.044444;0.994832414;0.994832601
22.932257;1.03951953;0.750000158;0.0176915662;0.721486313;0.0170184744;1.04482695;1.06054964;0.725216198;0.102875116;49.7416572;2.5747964e-07;0.0157168047;0.749999619;0.033332592;1.03952022;0.674999733;0.0159226541;10;49.7416567;0.666667;0;1.044444;0.994832405;0.994832618
22.933257;1.03951952;0.75000017;0.0176904342;0.721486309;0.0170173826;1.04482697;1.06054966;0.725216194;0.102874071;49.7416572;2.46167297e-07;0.0157179267;0.749999602;0.0333326234;1.03952021;0.674999721;0.0159216291;10;49.7416566;0.666667;0;1.044444;0.994832398;0.994832637
22.934257;1.03951852;0.75000018;0.0176893017;0.721487003;0.0170163084;1.04482598;1.0605487;0.72521687;0.102873121;49.7416572;2.34653204e-07;0.0157190504;0.749999585;0.0333326563;1.03951921;0.674999709;0.0159206051;10;49.7416566;0.666667;0;1.044444;0.994832394;0.994832655
22.935257;1.03951851;0.750000187;0.0176870578;0.721487007;0.0170141501;1.04482499;1.06054773;0.725217548;0.102871126;49.7416572;2.22970367e-07;0.0157201761;0.749999569;0.0333326905;1.0395192;0.674999697;0.0159185823;10;49.7416566;0.666667;0;1.044444;0.994832391;0.994832675
22.936257;1.03951751;0.750000192;0.0176859244;0.721487708;0.0170130778;1.044824;1.06054776;0.725217548;0.102870084;49.7416572;2.1116926e-07;0.0157213036;0.749999553;0.0333327253;1.03951819;0.674999685;0.0159175611;10;49.7416566;0.666667;0;1.044444;0.994832391;0.994832695
22.938257;1.03951751;0.750001304;0.0176836561;0.721488804;0.0170109021;1.04482302;1.06054695;0.725218155;0.102868089;49.7416572;-9.23482534e-07;0.0157246761;0.74999952;0.0333327949;1.03951817;0.675000663;0.0159155245;10;49.7416566;0.666667;0;1.044444;0.994832399;0.994832737
22.939257;1.03951651;0.750001299;0.0176825214;0.721489517;0.0170098309;1.04482203;1.06054598;0.725218839;0.102867148;49.7416572;-9.34783365e-07;0.0157258099;0.749999503;0.0333328283;1.03951716;0.675000651;0.0159145097;10;49.7416566;0.666667;0;1.044444;0.994832406;0.994832758
22.940257;1.03951652;0.750001293;0.0176813865;0.72148954;0.017008743;1.04482104;1.06054503;0.725219522;0.102866209;49.7416572;-9.45367401e-07;0.0157269456;0.749999487;0.0333328599;1.03951715;0.67500064;0.0159134974;10;49.7416566;0.666667;0;1.044444;0.994832415;0.994832779
22.941257;1.03951553;0.750001284;0.0176802513;0.72149026;0.0170076711;1.04482005;1.06054507;0.725219528;0.102865174;49.7416572;-9.54908413e-07;0.0157280832;0.749999471;0.0333328895;1.03951614;0.675000629;0.0159124873;10;49.7416565;0.666667;0;1.044444;0.994832426;0.994832799
22.942257;1.03951554;0.750001273;0.0176780045;0.721490289;0.0170055132;1.04481907;1.06054412;0.725220214;0.102864237;49.7416572;-9.63152946e-07;0.0157292225;0.749999456;0.0333329169;1.03951613;0.675000619;0.015910479;10;49.7416565;0.666667;0;1.044444;0.994832438;0.994832819
22.943257;1.03951556;0.750001261;0.0176768684;0.721490319;0.0170044233;1.04481908;1.06054417;0.725220221;0.102863205;49.7416572;-9.70008131e-07;0.0157314745;0.749999443;0.0333329422;1.03951611;0.67500061;0.0159094717;10;49.7416565;0.666667;0;1.044444;0.994832452;0.994832839
22.944257;1.03951457;0.750001248;0.0176757318;0.721491044;0.0170033491;1.0448181;1.06054321;0.725220907;0.102862271;49.7416572;-9.7554269e-07;0.0157326166;0.749999431;0.033332965;1.0395151;0.675000601;0.0159084648;10;49.7416565;0.666667;0;1.044444;0.994832468;0.994832859
22.945257;1.03951459;0.750001234;0.0176745948;0.721491077;0.0170022578;1.04481711;1.06054226;0.725221593;0.102860291;49.7416572;-9.79924932e-07;0.0157337594;0.749999423;0.0333329854;1.03951509;0.675000593;0.0159074577;10;49.7416565;0.666667;0;1.044444;0.994832485;0.994832879
22.946257;1.03951361;0.75000122;0.0176734577;0.721491803;0.0170011824;1.04481613;1.0605423;0.725221598;0.102859263;49.7416572;-9.83398744e-07;0.0157349025;0.749999417;0.0333330031;1.03951408;0.675000584;0.0159064499;10;49.7416565;0.666667;0;1.044444;0.994832504;0.9948329
22.947257;1.03951364;0.750001204;0.0176723206;0.721491836;0.0170000901;1.04481515;1.06054134;0.725222284;0.102858333;49.7416572;-9.86287481e-07;0.0157360457;0.749999414;0.0333330179;1.03951407;0.675000576;0.0159054411;10;49.7416565;0.666667;0;1.044444;0.994832525;0.994832922
22.948257;1.03951266;0.750001187;0.0176700724;0.721492563;0.0169979452;1.04481517;1.06054138;0.725222289;0.102857306;49.7416572;-9.88972376e-07;0.0157371887;0.749999414;0.0333330299;1.03951306;0.675000567;0.0159034311;10;49.7416565;0.666667;0;1.044444;0.994832548;0.994832944
22.950257;1.03951272;0.750001152;0.0176677988;0.721492628;0.0169957609;1.04481321;1.06053947;0.725223658;0.10285545;49.7416572;-9.95385743e-07;0.0157405849;0.74999942;0.0333330453;1.03951305;0.675000549;0.0159014077;10;49.7416564;0.666667;0;1.044444;0.994832594;0.994832989
22.951257;1.03951175;0.750001133;0.0176666628;0.721493352;0.0169946863;1.04481223;1.06053951;0.725223662;0.102854425;49.7416572;-9.99766939e-07;0.0157417269;0.749999427;0.033333049;1.03951204;0.675000538;0.0159003946;10;49.7416564;0.666667;0;1.044444;0.994832618;0.994833012
22.952257;1.03951178;0.750001114;0.0176655273;0.721493382;0.0169935972;1.04481125;1.06053855;0.725224347;0.102853497;49.7416572;-1.00510804e-06;0.0157428685;0.749999436;0.0333330505;1.03951204;0.675000528;0.0158993808;10;49.7416564;0.666667;0;1.044444;0.994832641;0.994833035
22.953257;1.03951081;0.750001093;0.0176643922;0.721494105;0.0169925267;1.04481127;1.06053869;0.725224276;0.102852462;49.7416572;-1.01143065e-06;0.0157440093;0.749999447;0.03333305;1.03951104;0.675000518;0.0158983665;10;49.7416564;0.666667;0;1.044444;0.994832663;0.994833058
22.954257;1.03951084;0.750001072;0.0176632575;0.721494131;0.0169914428;1.04481029;1.06053774;0.72522496;0.102850485;49.7416572;-1.01874232e-06;0.0157451492;0.74999946;0.0333330476;1.03951104;0.675000507;0.0158973518;10;49.7416564;0.666667;0;1.044444;0.994832686;0.99483308
22.955257;1.03951088;0.750001049;0.0176610121;0.721494155;0.0169892937;1.04480932;1.06053678;0.725225645;0.102849557;49.7416572;-1.0270205e-06;0.0157473991;0.749999475;0.0333330437;1.03951104;0.675000497;0.015895337;10;49.7416564;0.666667;0;1.044444;0.994832707;0.994833101
22.956257;1.03950991;0.750001026;0.0176598779;0.721494871;0.0169882338;1.04480834;1.06053682;0.72522565;0.102848531;49.7416572;-1.03615979e-06;0.0157485365;0.749999493;0.0333330385;1.03951004;0.675000487;0.0158943223;10;49.7416564;0.666667;0;1.044444;0.994832729;0.994833121
22.957257;1.03950994;0.750001002;0.0176587438;0.721494891;0.0169871616;1.04480837;1.06053585;0.725226335;0.102847602;49.7416572;-1.04588472e-06;0.0157496725;0.749999513;0.0333330321;1.03951004;0.675000477;0.0158933079;10;49.7416563;0.666667;0;1.044444;0.99483275;0.99483314
22.958257;1.03950897;0.750000979;0.0176576098;0.721495603;0.0169861097;1.04480739;1.06053589;0.72522634;0.102846575;49.7416572;-1.05571832e-06;0.0157508071;0.749999535;0.0333330248;1.03950903;0.675000468;0.0158922938;10;49.7416563;0.666667;0;1.044444;0.99483277;0.994833158
22.960257;1.03950902;0.750000932;0.0176553426;0.721495633;0.0169839832;1.04480544;1.06053496;0.725227029;0.102844619;49.7416572;-1.07347537e-06;0.0157530708;0.749999584;0.0333330087;1.03950903;0.675000453;0.0158902678;10;49.7416563;0.666667;0;1.044444;0.99483281;0.994833185
22.961257;1.03950804;0.75000091;0.0176542098;0.721496339;0.01698294;1.04480447;1.06053399;0.725227715;0.102843689;49.7416572;-1.08043316e-06;0.0157553105;0.749999612;0.0333330001;1.03950802;0.675000447;0.015889256;10;49.7416563;0.666667;0;1.044444;0.994832829;0.994833196
22.962257;1.03950806;0.75000089;0.0176519669;0.72149635;0.0169808135;1.04480449;1.06053303;0.725228401;0.102842759;49.7416582;-1.08559732e-06;0.0157564364;0.749999641;0.0333329911;1.03950802;0.675000443;0.015887245;10;49.7416573;0.666667;0;1.044444;0.994832847;0.994833205
22.963257;1.03950707;0.750000872;0.0176508362;0.721497054;0.0169797733;1.04480351;1.06053306;0.725228408;0.102841733;49.7416582;-1.08865033e-06;0.0157575594;0.749999671;0.0333329819;1.03950701;0.675000441;0.0158862345;10;49.7416573;0.666667;0;1.044444;0.994832864;0.994833212
22.965257;1.0395071;0.750000844;0.0176485796;0.721497067;0.0169776624;1.04480155;1.06053214;0.725229103;0.102838728;49.7416582;-1.08718612e-06;0.0157597959;0.749999735;0.0333329637;1.03950699;0.675000444;0.015884215;10;49.7416573;0.666667;0;1.044444;0.994832896;0.994833227
22.966257;1.03950611;0.750000834;0.0176474542;0.721497765;0.0169766233;1.04480057;1.06053117;0.725229793;0.102837798;49.7416582;-1.08236904e-06;0.0157609092;0.749999768;0.0333329556;1.03950598;0.675000449;0.0158832059;10;49.7416573;0.666667;0;1.044444;0.99483291;0.994833235
22.967257;1.03950612;0.750000826;0.0176463312;0.721497767;0.0169755673;1.04480058;1.06053021;0.725230484;0.102836868;49.7416582;-1.07510604e-06;0.0157620191;0.749999801;0.0333329488;1.03950597;0.675000456;0.0158821973;10;49.7416573;0.666667;0;1.044444;0.994832922;0.994833244
22.968257;1.03950512;0.750000821;0.0176452108;0.721498461;0.0169745267;1.04479959;1.06053024;0.725230496;0.102835841;49.7416582;-1.06589596e-06;0.0157642368;0.749999832;0.033332944;1.03950497;0.675000466;0.0158811892;10;49.7416573;0.666667;0;1.044444;0.994832931;0.994833255
22.969257;1.03950513;0.750000819;0.0176429819;0.72149846;0.0169723995;1.0447986;1.06052938;0.725231114;0.102834901;49.7416582;-1.05531284e-06;0.0157653401;0.749999862;0.0333329418;1.03950496;0.675000478;0.0158791812;10;49.7416573;0.666667;0;1.044444;0.994832939;0.994833266
22.970257;1.03950513;0.750000818;0.0176418667;0.721498456;0.0169713397;1.0447976;1.06052941;0.725231128;0.102833875;49.7416582;-1.04394468e-06;0.0157664406;0.74999989;0.0333329426;1.03950495;0.675000492;0.0158781733;10;49.7416573;0.666667;0;1.044444;0.994832945;0.994833279
22.971257;1.03950414;0.750000819;0.0176407537;0.721499143;0.0169702947;1.0447976;1.06052845;0.725231824;0.102832946;49.7416582;-1.0323695e-06;0.0157675383;0.749999915;0.033332947;1.03950394;0.675000509;0.0158771652;10;49.7416574;0.666667;0;1.044444;0.994832948;0.994833292
22.972257;1.03950414;0.750000823;0.0176396428;0.721499134;0.0169692319;1.0447966;1.06052748;0.725232519;0.102832017;49.7416581;-1.02109178e-06;0.0157686334;0.749999937;0.0333329553;1.03950393;0.675000526;0.015876157;10;49.7416574;0.666667;0;1.044444;0.994832949;0.994833306
22.973257;1.03950314;0.750000827;0.0176385335;0.721499816;0.0169681845;1.0447956;1.06052751;0.725232536;0.102830992;49.7416581;-1.01047e-06;0.0157697263;0.749999956;0.0333329675;1.03950293;0.675000546;0.0158751485;10;49.7416574;0.666667;0;1.044444;0.994832947;0.99483332
22.975257;1.03950313;0.750000841;0.0176363187;0.721499786;0.0169660554;1.04479358;1.06052655;0.725233248;0.102827989;49.7416581;-9.91807078e-07;0.0157730176;0.749999981;0.0333330044;1.03950292;0.675000585;0.015873131;10;49.7416575;0.666667;0;1.044444;0.99483294;0.994833349
22.976257;1.03950213;0.750000851;0.0176341011;0.721500462;0.0169639382;1.04479356;1.06052558;0.725233944;0.102827059;49.7416581;-9.83745626e-07;0.0157741056;0.749999989;0.0333330285;1.03950192;0.675000605;0.0158711221;10;49.7416575;0.666667;0;1.044444;0.994832934;0.994833363
22.977257;1.03950213;0.750000862;0.0176329947;0.721500442;0.0169628731;1.04479255;1.0605246;0.725234636;0.102826127;49.7416581;-9.7643935e-07;0.0157751929;0.749999995;0.033333056;1.03950192;0.675000623;0.0158701131;10;49.7416576;0.666667;0;1.044444;0.994832927;0.994833377
22.978257;1.03950113;0.750000875;0.017631888;0.721501116;0.0169618236;1.04479154;1.06052461;0.725234648;0.102825099;49.7416581;-9.69869097e-07;0.0157762797;0.749999998;0.0333330861;1.03950092;0.67500064;0.015869104;10;49.7416576;0.666667;0;1.044444;0.994832919;0.994833392
22.979257;1.03950112;0.75000089;0.0176307808;0.721501096;0.0169607565;1.04479052;1.06052364;0.725235338;0.102824165;49.7416581;-9.64070155e-07;0.0157773664;0.75;0.0333331182;1.03950092;0.675000654;0.0158680948;10;49.7416576;0.666667;0;1.044444;0.99483291;0.994833406
22.980257;1.03950112;0.750000906;0.0176296733;0.721501076;0.0169596879;1.0447905;1.06052365;0.725235346;0.102823135;49.7416581;-9.59093582e-07;0.0157784534;0.75;0.0333331515;1.03950092;0.675000666;0.0158670855;10;49.7416577;0.666667;0;1.044444;0.994832901;0.99483342
22.981257;1.03950011;0.750000923;0.0176285654;0.72150175;0.016958634;1.04478949;1.06052266;0.725236031;0.102822198;49.741658;-9.5499411e-07;0.015780652;0.750000001;0.0333331854;1.03949992;0.675000674;0.0158660765;10;49.7416577;0.666667;0;1.044444;0.994832891;0.994833434
22.982257;1.03950011;0.750000942;0.0176274573;0.721501731;0.016957562;1.04478847;1.06052267;0.725236035;0.102821164;49.741658;-9.51854862e-07;0.0157817402;0.750000001;0.0333332194;1.03949993;0.67500068;0.0158650682;10;49.7416578;0.666667;0;1.044444;0.99483288;0.994833447
22.983257;1.03949911;0.750000961;0.017625238;0.721502406;0.0169554358;1.04478745;1.06052167;0.725236716;0.102820223;49.741658;-9.4977086e-07;0.0157828292;0.75;0.0333332535;1.03949893;0.675000682;0.0158630608;10;49.7416578;0.666667;0;1.044444;0.994832869;0.994833459
22.984257;1.0394991;0.750000981;0.0176241295;0.721502388;0.016954361;1.04478643;1.06052068;0.725237397;0.102819281;49.741658;-9.4879347e-07;0.0157839188;0.749999999;0.0333332873;1.03949894;0.675000681;0.0158620549;10;49.7416578;0.666667;0;1.044444;0.994832857;0.994833471
22.985257;1.0394991;0.750001001;0.0176230209;0.72150237;0.0169532851;1.04478641;1.06052079;0.725237322;0.102818231;49.741658;-9.48923742e-07;0.0157850093;0.749999997;0.0333333207;1.03949895;0.675000678;0.0158610507;10;49.7416579;0.666667;0;1.044444;0.994832845;0.99483348
22.986257;1.03949809;0.750001021;0.0176219121;0.721503047;0.0169522245;1.04478539;1.06051979;0.725237999;0.102817285;49.741658;-9.50148764e-07;0.0157861009;0.749999994;0.0333333533;1.03949795;0.675000674;0.0158600486;10;49.7416579;0.666667;0;1.044444;0.994832832;0.994833488
22.987257;1.03949809;0.750001041;0.0176208032;0.72150303;0.0169511468;1.04478437;1.06051979;0.725237996;0.102815196;49.741658;-9.52462071e-07;0.0157871932;0.749999991;0.0333333846;1.03949796;0.675000667;0.0158590486;10;49.7416579;0.666667;0;1.044444;0.994832819;0.994833495
22.988257;1.03949709;0.750001061;0.0176196941;0.721503708;0.0169500844;1.04478335;1.06051878;0.725238671;0.102814248;49.7416581;-9.558614e-07;0.0157893976;0.749999988;0.0333334141;1.03949697;0.67500066;0.0158580508;10;49.7416579;0.666667;0;1.044444;0.994832805;0.994833499
22.989257;1.03949709;0.75000108;0.0176185848;0.721503694;0.0169490053;1.04478333;1.06051778;0.725239345;0.102813301;49.7416581;-9.60321968e-07;0.0157904916;0.749999984;0.0333334414;1.03949698;0.675000651;0.0158570552;10;49.741658;0.666667;0;1.044444;0.99483279;0.994833501
22.990257;1.03949708;0.750001098;0.0176174755;0.721503681;0.0169479256;1.04478232;1.06051777;0.725239338;0.102812256;49.7416581;-9.65788244e-07;0.0157915861;0.74999998;0.0333334661;1.03949699;0.675000642;0.0158560617;10;49.741658;0.666667;0;1.044444;0.994832774;0.994833502
22.991257;1.03949608;0.750001115;0.0176152549;0.721504364;0.016945793;1.0447813;1.06051676;0.72524001;0.102811306;49.7416581;-9.72235301e-07;0.0157926812;0.749999976;0.0333334881;1.03949599;0.675000631;0.0158540698;10;49.741658;0.666667;0;1.044444;0.994832757;0.994833501
22.992257;1.03949608;0.750001132;0.0176141452;0.721504356;0.0169447125;1.04478029;1.06051674;0.725240001;0.102810259;49.7416581;-9.7971056e-07;0.0157937768;0.749999972;0.0333335072;1.039496;0.675000619;0.0158530793;10;49.741658;0.666667;0;1.044444;0.994832738;0.994833499
22.993257;1.03949508;0.750001148;0.0176130354;0.721505044;0.0169436482;1.04477928;1.06051573;0.725240672;0.102809307;49.7416581;-9.88284353e-07;0.0157948731;0.749999969;0.0333335235;1.039495;0.675000607;0.0158520895;10;49.741658;0.666667;0;1.044444;0.994832719;0.994833496
22.994257;1.03949508;0.750001163;0.0176119254;0.721505041;0.0169425676;1.04477927;1.06051473;0.725241342;0.102808353;49.7416591;-9.97999977e-07;0.0157959705;0.749999965;0.0333335371;1.03949501;0.675000593;0.0158510998;10;49.741659;0.666667;0;1.044444;0.994832699;0.994833492
22.995257;1.03949508;0.750001177;0.017610815;0.72150504;0.0169414875;1.04477826;1.06051471;0.725241332;0.102807301;49.7416591;-1.00888169e-06;0.015797069;0.749999962;0.0333335482;1.03949501;0.675000579;0.0158501093;10;49.741659;0.666667;0;1.044444;0.994832679;0.994833487
22.996257;1.03949408;0.750001191;0.0176097044;0.721505735;0.0169404243;1.04477726;1.06051369;0.725242001;0.102806344;49.7416591;-1.02092731e-06;0.0157992798;0.74999996;0.0333335572;1.03949401;0.675000564;0.0158491173;10;49.741659;0.666667;0;1.044444;0.994832658;0.994833481
22.997257;1.03949407;0.750001202;0.0176085936;0.721505738;0.0169393458;1.04477625;1.06051367;0.725241991;0.10280529;49.7416592;-1.03405116e-06;0.0158003806;0.749999958;0.0333335644;1.03949401;0.675000549;0.0158481233;10;49.741659;0.666667;0;1.044444;0.994832636;0.994833475
22.998257;1.03949306;0.750001213;0.0176074828;0.721506437;0.0169382844;1.04477625;1.06051266;0.725242659;0.10280433;49.7416592;-1.04805742e-06;0.0158014822;0.749999957;0.03333357;1.03949301;0.675000533;0.0158471271;10;49.741659;0.666667;0;1.044444;0.994832615;0.994833468
23.000257;1.03949304;0.750001231;0.0176041503;0.721506451;0.0169350623;1.04477424;1.06051162;0.72524332;0.102801267;49.7416592;-1.07750669e-06;0.015803687;0.749999959;0.0333335769;1.03949299;0.675000504;0.0158441279;10;49.741659;0.666667;0;1.044444;0.994832573;0.994833453
23.001257;1.03949203;0.750001238;0.0176030398;0.721507153;0.0169340029;1.04477324;1.06051072;0.725243916;0.102800295;49.7416592;-1.09217557e-06;0.0158047897;0.749999961;0.0333335785;1.03949199;0.675000489;0.0158431255;10;49.741659;0.666667;0;1.044444;0.994832553;0.994833446
23.002257;1.03949201;0.750001245;0.0176019292;0.721507162;0.0169329279;1.04477324;1.06051071;0.725243908;0.102799237;49.7416592;-1.10630545e-06;0.0158058923;0.749999965;0.0333335791;1.03949198;0.675000476;0.0158421214;10;49.741659;0.666667;0;1.044444;0.994832534;0.99483344
23.003257;1.039491;0.750001251;0.0176008183;0.721507866;0.0169318699;1.04477224;1.0605097;0.725244582;0.102798274;49.7416592;-1.11963828e-06;0.0158081055;0.74999997;0.0333335787;1.03949097;0.675000464;0.0158411157;10;49.7416589;0.666667;0;1.044444;0.994832516;0.994833436
23.005257;1.03949096;0.750001262;0.0175985949;0.721507883;0.0169297246;1.04477024;1.06050868;0.725245251;0.102796248;49.7416592;-1.14326084e-06;0.0158103074;0.749999987;0.0333335753;1.03949094;0.675000443;0.0158390996;10;49.7416589;0.666667;0;1.044444;0.994832485;0.994833432
23.006257;1.03948995;0.750001267;0.017597482;0.721508585;0.0169286702;1.04477025;1.06050866;0.725245248;0.102795186;49.7416592;-1.1534002e-06;0.015811407;0.749999999;0.0333335722;1.03948993;0.675000435;0.015838089;10;49.7416589;0.666667;0;1.044444;0.994832472;0.994833433
23.008257;1.03948991;0.750001277;0.017594143;0.7215086;0.0169254642;1.04476825;1.06050665;0.725246607;0.102793248;49.7416592;-1.17018904e-06;0.0158136036;0.75000003;0.0333335621;1.03948989;0.675000423;0.015835063;10;49.7416588;0.666667;0;1.044444;0.994832454;0.994833443
23.009257;1.0394889;0.750001282;0.0175930284;0.7215093;0.0169244142;1.04476724;1.06050663;0.725246611;0.10279218;49.7416592;-1.176661e-06;0.0158147008;0.750000048;0.0333335546;1.03948887;0.675000419;0.015834048;10;49.7416588;0.666667;0;1.044444;0.99483245;0.994833451
23.010257;1.03948888;0.750001287;0.0175919137;0.721509306;0.0169233493;1.04476624;1.06050563;0.725247298;0.102791208;49.7416592;-1.1816548e-06;0.0158157975;0.750000069;0.0333335451;1.03948885;0.675000415;0.0158330322;10;49.7416588;0.666667;0;1.044444;0.994832448;0.99483346
23.011257;1.03948786;0.750001291;0.0175907992;0.721510007;0.0169223019;1.04476624;1.06050562;0.725247307;0.102790138;49.7416592;-1.18491445e-06;0.0158180046;0.750000092;0.0333335339;1.03948783;0.675000412;0.0158320159;10;49.7416588;0.666667;0;1.044444;0.994832449;0.994833471
23.013257;1.03948783;0.750001301;0.0175885715;0.721510022;0.0169201779;1.04476423;1.06050359;0.725248693;0.102788189;49.7416592;-1.18457677e-06;0.0158201954;0.750000141;0.0333335062;1.03948777;0.67500041;0.0158299837;10;49.7416587;0.666667;0;1.044444;0.994832457;0.994833494
23.014257;1.03948681;0.750001306;0.017587459;0.721510724;0.0169191342;1.04476322;1.06050358;0.72524871;0.10278607;49.7416591;-1.18023589e-06;0.0158212908;0.750000166;0.0333334902;1.03948675;0.67500041;0.0158289685;10;49.7416587;0.666667;0;1.044444;0.994832464;0.994833507
23.015257;1.0394868;0.75000131;0.0175863477;0.721510734;0.016918076;1.04476321;1.06050257;0.725249409;0.102785095;49.7416591;-1.1730128e-06;0.0158223866;0.750000193;0.033333473;1.03948672;0.675000411;0.0158279543;10;49.7416587;0.666667;0;1.044444;0.994832472;0.994833519
23.016257;1.03948578;0.750001314;0.0175841267;0.72151144;0.0169159669;1.0447622;1.06050254;0.725249429;0.102784024;49.7416591;-1.16316638e-06;0.0158234831;0.750000218;0.0333334552;1.0394857;0.675000413;0.0158259415;10;49.7416587;0.666667;0;1.044444;0.994832481;0.994833531
23.018257;1.03948575;0.750001319;0.0175819124;0.721511466;0.0169138581;1.04476017;1.06050161;0.725250074;0.102781967;49.7416591;-1.13718047e-06;0.015825679;0.750000267;0.0333334192;1.03948565;0.675000419;0.0158239214;10;49.7416587;0.666667;0;1.044444;0.994832501;0.994833554
23.019257;1.03948473;0.75000132;0.0175808079;0.721512175;0.0169128215;1.04476015;1.06050059;0.725250774;0.102780993;49.7416591;-1.12194539e-06;0.0158278895;0.750000289;0.0333334016;1.03948463;0.675000423;0.0158229146;10;49.7416587;0.666667;0;1.044444;0.994832512;0.994833564
23.020257;1.03948472;0.75000132;0.017579705;0.72151219;0.0169117693;1.04475914;1.06049957;0.725251473;0.102780019;49.7416591;-1.10584403e-06;0.0158289901;0.750000309;0.0333333847;1.03948461;0.675000428;0.01582191;10;49.7416587;0.666667;0;1.044444;0.994832523;0.994833574
23.021257;1.0394837;0.750001319;0.0175786036;0.7215129;0.0169107334;1.04475812;1.06049955;0.72525149;0.102778951;49.7416591;-1.0892533e-06;0.0158300921;0.750000327;0.033333369;1.03948359;0.675000434;0.0158209075;10;49.7416587;0.666667;0;1.044444;0.994832534;0.994833583
23.022257;1.03948368;0.750001316;0.0175775033;0.721512916;0.0169096812;1.0447571;1.06049852;0.725252183;0.102777979;49.7416591;-1.07240744e-06;0.0158311957;0.750000343;0.0333333549;1.03948358;0.67500044;0.0158199068;10;49.7416587;0.666667;0;1.044444;0.994832545;0.994833591
23.023257;1.03948366;0.750001312;0.0175764038;0.721512932;0.016908628;1.04475709;1.06049849;0.725252195;0.102776912;49.7416591;-1.05543251e-06;0.015832301;0.750000357;0.0333333428;1.03948356;0.675000446;0.0158189075;10;49.7416587;0.666667;0;1.044444;0.994832557;0.994833598
23.024257;1.03948264;0.750001306;0.0175753048;0.721513642;0.0169075898;1.04475607;1.06049748;0.725252884;0.102775943;49.7416591;-1.03842164e-06;0.0158334081;0.750000369;0.0333333334;1.03948255;0.675000452;0.0158179094;10;49.7416587;0.666667;0;1.044444;0.994832568;0.994833604
23.025257;1.03948261;0.750001299;0.0175730951;0.721513657;0.0169054644;1.04475506;1.06049746;0.72525289;0.102774879;49.7416591;-1.02150074e-06;0.015834517;0.750000379;0.0333333269;1.03948254;0.675000457;0.0158159119;10;49.7416587;0.666667;0;1.044444;0.99483258;0.99483361
23.026257;1.03948259;0.750001291;0.0175719971;0.721513671;0.0169044054;1.04475404;1.06049645;0.725253574;0.102773913;49.7416591;-1.00484968e-06;0.0158356277;0.750000387;0.0333333237;1.03948253;0.675000463;0.0158149146;10;49.7416587;0.666667;0;1.044444;0.994832591;0.994833614
23.027257;1.03948156;0.750001282;0.0175708995;0.721514378;0.0169033597;1.04475403;1.06049542;0.725254254;0.102772945;49.7416601;-9.8866747e-07;0.0158378506;0.750000392;0.0333333241;1.03948153;0.675000468;0.0158139176;10;49.7416597;0.666667;0;1.044444;0.994832602;0.994833617
23.028257;1.03948153;0.750001272;0.0175698022;0.72151439;0.0169022943;1.04475302;1.06049541;0.725254253;0.102771883;49.7416601;-9.73133069e-07;0.0158389634;0.750000396;0.0333333281;1.03948152;0.675000473;0.0158129206;10;49.7416598;0.666667;0;1.044444;0.994832612;0.994833621
23.029257;1.0394805;0.750001261;0.017568705;0.721515095;0.0169012416;1.04475201;1.0604944;0.725254929;0.102770915;49.7416601;-9.58417509e-07;0.0158400769;0.750000398;0.0333333355;1.03948052;0.675000478;0.0158119237;10;49.7416598;0.666667;0;1.044444;0.994832621;0.994833624
23.031257;1.03948044;0.750001239;0.017566511;0.721515115;0.0168990931;1.04474998;1.06049337;0.725255593;0.102767834;49.7416601;-9.32098597e-07;0.0158423059;0.750000396;0.0333333591;1.03948052;0.675000492;0.0158099297;10;49.7416598;0.666667;0;1.044444;0.994832634;0.99483363
23.032257;1.03947941;0.750001229;0.0175654143;0.721515818;0.01689803;1.04474997;1.06049335;0.725255581;0.10276677;49.7416601;-9.20628559e-07;0.0158434215;0.750000393;0.0333333743;1.03947952;0.675000501;0.0158089324;10;49.7416599;0.666667;0;1.044444;0.994832638;0.994833633
23.033257;1.03947938;0.750001218;0.0175643177;0.721515827;0.0168969472;1.04474896;1.06049235;0.725256247;0.102765799;49.7416601;-9.10212703e-07;0.0158445379;0.750000389;0.0333333911;1.03947952;0.67500051;0.0158079349;10;49.7416599;0.666667;0;1.044444;0.99483264;0.994833635
23.034257;1.03947836;0.750001207;0.0175632217;0.721516529;0.0168958776;1.04474795;1.06049146;0.725256835;0.102764817;49.74166;-9.00738076e-07;0.0158456555;0.750000384;0.0333334091;1.03947852;0.67500052;0.0158069372;10;49.7416599;0.666667;0;1.044444;0.994832641;0.994833636
23.035257;1.03947833;0.750001198;0.0175610151;0.721516537;0.0168937202;1.04474694;1.06049145;0.725256816;0.102763749;49.74166;-8.92046656e-07;0.0158467739;0.750000377;0.0333334278;1.03947852;0.67500053;0.0158049394;10;49.7416599;0.666667;0;1.044444;0.994832641;0.994833636
23.036257;1.03947831;0.750000078;0.0175599205;0.721515477;0.0168926295;1.04474693;1.06049043;0.725257476;0.102762776;49.74166;2.27180352e-07;0.0158490039;0.750000368;0.033333447;1.03947852;0.67499954;0.015803942;10;49.74166;0.666667;0;1.044444;0.994832641;0.994833634
23.037257;1.03947729;0.75000007;0.0175588271;0.721516178;0.0168915534;1.04474591;1.06049042;0.725257454;0.102761705;49.74166;2.34939872e-07;0.0158501231;0.750000357;0.0333334663;1.03947752;0.67499955;0.0158029451;10;49.74166;0.666667;0;1.044444;0.99483264;0.99483363
23.038257;1.03947727;0.750000063;0.0175577353;0.721516185;0.0168904604;1.0447449;1.06048942;0.72525811;0.10276073;49.74166;2.42534772e-07;0.0158512424;0.750000344;0.0333334856;1.03947752;0.674999559;0.0158019492;10;49.74166;0.666667;0;1.044444;0.994832641;0.994833625
23.039257;1.03947625;0.750000058;0.017556645;0.721516886;0.0168893836;1.04474389;1.06048941;0.725258087;0.102759658;49.74166;2.50118278e-07;0.0158523614;0.750000329;0.0333335046;1.03947652;0.674999566;0.0158009544;10;49.74166;0.666667;0;1.044444;0.994832641;0.994833617
23.041257;1.03947622;0.75000005;0.0175544681;0.721516903;0.0168872012;1.04474287;1.0604874;0.725259399;0.102757704;49.7416599;2.65680762e-07;0.0158545975;0.750000295;0.0333335408;1.03947651;0.674999577;0.0157989689;10;49.74166;0.666667;0;1.044444;0.994832644;0.994833596
23.042257;1.03947521;0.750000048;0.0175533809;0.721517607;0.0168861294;1.04474185;1.06048739;0.725259376;0.102756631;49.7416599;2.73822018e-07;0.0158557142;0.750000278;0.0333335575;1.03947551;0.67499958;0.0157979784;10;49.7416601;0.666667;0;1.044444;0.994832646;0.994833584
23.044257;1.0394752;0.750000048;0.0175512067;0.721517634;0.0168839615;1.04474083;1.06048639;0.725260009;0.102754581;49.7416599;2.91181392e-07;0.0158579439;0.750000243;0.0333335873;1.03947551;0.674999584;0.0157960025;10;49.7416601;0.666667;0;1.044444;0.994832649;0.994833557
23.045257;1.03947419;0.750000048;0.017549008;0.721518345;0.0168818293;1.04473981;1.06048538;0.725260664;0.102753605;49.7416599;3.00310808e-07;0.0158590567;0.750000227;0.0333336001;1.03947451;0.674999585;0.0157940175;10;49.7416601;0.666667;0;1.044444;0.99483265;0.994833543
23.046257;1.03947419;0.750000049;0.0175479197;0.721518364;0.0168807529;1.0447388;1.06048537;0.725260641;0.102752533;49.7416599;3.09481473e-07;0.0158612791;0.750000211;0.0333336113;1.0394745;0.674999585;0.0157930346;10;49.7416601;0.666667;0;1.044444;0.994832651;0.994833528
23.047257;1.0394732;0.75000005;0.0175468307;0.72151908;0.0168796961;1.04473778;1.06048437;0.725261297;0.102751558;49.7416599;3.18501673e-07;0.0158623885;0.750000196;0.0333336209;1.0394735;0.674999585;0.015792054;10;49.7416601;0.666667;0;1.044444;0.994832652;0.994833514
23.048257;1.0394732;0.75000005;0.0175457407;0.721519104;0.0168786266;1.04473777;1.06048338;0.725261954;0.102750583;49.7416599;3.27289124e-07;0.0158634957;0.750000181;0.0333336289;1.0394735;0.674999586;0.0157910757;10;49.74166;0.666667;0;1.044444;0.994832652;0.994833501
