time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.049257;1.03947321;0.75000005;0.01754465;0.721519131;0.0168775607;1.04473676;1.06048337;0.725261931;0.102749514;49.7416599;3.3581619e-07;0.0158646008;0.750000168;0.033333635;1.03947349;0.674999588;0.0157900998;10;49.74166;0.666667;0;1.044444;0.994832652;0.994833488
23.050257;1.03947222;0.750000048;0.0175435585;0.721519853;0.0168765146;1.04473575;1.06048236;0.725262589;0.10274854;49.7416599;3.44014938e-07;0.0158657039;0.750000156;0.033333639;1.03947249;0.674999592;0.0157891262;10;49.74166;0.666667;0;1.044444;0.994832651;0.994833477
23.051257;1.03947224;0.750000046;0.0175424659;0.721519882;0.0168754559;1.04473574;1.06048246;0.725262491;0.10274746;49.7416599;3.51733493e-07;0.0158668048;0.750000144;0.033333641;1.03947249;0.674999597;0.0157881549;10;49.74166;0.666667;0;1.044444;0.994832649;0.994833467
23.052257;1.03947126;0.750000043;0.0175413722;0.721520607;0.0168744169;1.04473473;1.06048147;0.72526315;0.102745441;49.7416599;3.58738482e-07;0.0158679038;0.750000134;0.0333336408;1.03947148;0.674999604;0.0157871856;10;49.74166;0.666667;0;1.044444;0.994832646;0.994833458
23.054257;1.0394713;0.750000035;0.01753918;0.72152067;0.0168723162;1.04473272;1.06048045;0.725263791;0.102743402;49.7416599;3.69459844e-07;0.0158700964;0.750000121;0.0333336352;1.03947147;0.674999626;0.0157852509;10;49.74166;0.666667;0;1.044444;0.994832641;0.994833442
23.055257;1.03947033;0.75000003;0.0175380814;0.721521396;0.0168712858;1.04473272;1.06048044;0.725263774;0.102742338;49.7416599;3.72547504e-07;0.0158711903;0.750000118;0.0333336302;1.03947047;0.674999642;0.0157842841;10;49.74166;0.666667;0;1.044444;0.994832637;0.994833435
23.056257;1.03947036;0.750000025;0.0175358696;0.721521427;0.016869172;1.04473172;1.06047945;0.725264436;0.10274137;49.7416599;3.73660662e-07;0.0158733937;0.750000117;0.0333336239;1.03947046;0.67499966;0.0157823169;10;49.7416599;0.666667;0;1.044444;0.994832633;0.994833428
23.057257;1.03947039;0.750000021;0.0175347667;0.721521457;0.0168681282;1.04473072;1.06047845;0.725265101;0.102740404;49.7416599;3.72465675e-07;0.0158744845;0.750000119;0.0333336164;1.03947045;0.674999681;0.0157813485;10;49.7416599;0.666667;0;1.044444;0.994832629;0.994833422
23.058257;1.03946942;0.750000016;0.0175336619;0.721522179;0.016867101;1.04472972;1.06047845;0.725265088;0.102739342;49.7416599;3.68687964e-07;0.0158755737;0.750000123;0.0333336076;1.03946945;0.674999705;0.0157803789;10;49.7416599;0.666667;0;1.044444;0.994832625;0.994833415
23.059257;1.03946946;0.750000012;0.0175325551;0.721522206;0.0168660574;1.04472972;1.06047744;0.725265755;0.102738377;49.7416599;3.62110165e-07;0.0158766614;0.75000013;0.0333335976;1.03946944;0.67499973;0.0157794079;10;49.7416599;0.666667;0;1.044444;0.99483262;0.994833407
23.060257;1.0394685;0.750000008;0.0175314464;0.721522925;0.0168650295;1.04472872;1.06047744;0.725265744;0.102737316;49.7416599;3.52586497e-07;0.0158777477;0.750000139;0.0333335863;1.03946843;0.674999757;0.0157784353;10;49.7416599;0.666667;0;1.044444;0.994832616;0.994833399
23.062257;1.03946857;0.750000003;0.0175292239;0.721522969;0.0168629386;1.04472673;1.06047645;0.725266407;0.102735292;49.7416609;3.24852531e-07;0.0158799169;0.750000163;0.0333335598;1.03946841;0.674999811;0.0157764848;10;49.7416609;0.666667;0;1.044444;0.994832606;0.994833379
23.063257;1.03946761;0.750000001;0.0175281106;0.72152368;0.016861908;1.04472674;1.06047545;0.725267079;0.102734328;49.7416609;3.07082375e-07;0.0158810002;0.750000177;0.0333335443;1.03946741;0.674999838;0.0157755068;10;49.7416609;0.666667;0;1.044444;0.994832601;0.994833368
23.064257;1.03946764;0.750000001;0.0175269961;0.721523696;0.0168608602;1.04472574;1.06047546;0.725267073;0.102733269;49.7416609;2.87156064e-07;0.015882083;0.750000192;0.0333335273;1.0394674;0.674999864;0.015774527;10;49.7416609;0.666667;0;1.044444;0.994832596;0.994833356
23.065257;1.03946768;0.750000002;0.0175258807;0.721523709;0.0168598115;1.04472474;1.06047447;0.725267748;0.102732308;49.7416609;2.65497737e-07;0.0158831656;0.750000207;0.0333335084;1.0394674;0.674999889;0.0157735453;10;49.7416609;0.666667;0;1.044444;0.99483259;0.994833344
23.066257;1.03946672;0.750000005;0.0175247641;0.721524414;0.0168587781;1.04472375;1.06047349;0.725268424;0.102731347;49.7416609;2.42548047e-07;0.0158842481;0.750000223;0.0333334879;1.03946639;0.674999912;0.0157725618;10;49.7416609;0.666667;0;1.044444;0.994832584;0.994833332
23.067257;1.03946675;0.750000011;0.0175236469;0.721524422;0.0168577277;1.04472375;1.0604735;0.725268421;0.102730291;49.7416609;2.18674183e-07;0.0158864415;0.750000237;0.0333334656;1.03946639;0.674999933;0.0157715763;10;49.7416609;0.666667;0;1.044444;0.994832576;0.994833319
23.068257;1.03946578;0.750000018;0.0175225292;0.721525121;0.0168566927;1.04472275;1.06047262;0.725269022;0.102729321;49.7416609;1.94137428e-07;0.0158875235;0.750000252;0.0333334417;1.03946538;0.674999952;0.0157705884;10;49.7416609;0.666667;0;1.044444;0.994832567;0.994833306
23.069257;1.03946582;0.750000026;0.0175203004;0.721525125;0.0168545721;1.04472175;1.06047262;0.72526902;0.102728266;49.7416609;1.69146343e-07;0.0158886052;0.750000265;0.0333334166;1.03946538;0.674999969;0.015768598;10;49.7416609;0.666667;0;1.044444;0.994832557;0.994833294
23.070257;1.03946585;0.750000037;0.017519183;0.721525125;0.01685352;1.04472075;1.06047164;0.725269699;0.102727307;49.7416609;1.43948096e-07;0.0158896868;0.750000277;0.0333333902;1.03946538;0.674999984;0.0157676047;10;49.7416609;0.666667;0;1.044444;0.994832547;0.994833281
23.071257;1.03946488;0.750000048;0.0175180662;0.721525816;0.0168524836;1.04472075;1.06047165;0.725269699;0.102726255;49.7416608;1.18866639e-07;0.015890769;0.750000287;0.0333333629;1.03946438;0.674999999;0.0157666083;10;49.7416609;0.666667;0;1.044444;0.994832537;0.994833269
23.073257;1.03946494;0.750000075;0.0175158357;0.721525803;0.0168503768;1.04471875;1.06046968;0.725271061;0.102724344;49.7416608;7.03494009e-08;0.0158929361;0.750000305;0.0333333057;1.03946437;0.675000026;0.015764606;10;49.741661;0.666667;0;1.044444;0.994832518;0.994833245
23.074257;1.03946397;0.750000089;0.0175147222;0.721526486;0.0168493389;1.04471875;1.06046968;0.725271064;0.102723293;49.7416608;4.74594377e-08;0.0158940217;0.750000312;0.0333332762;1.03946336;0.67500004;0.0157636001;10;49.741661;0.666667;0;1.044444;0.994832509;0.994833234
23.075257;1.039464;0.750000105;0.01751361;0.721526473;0.0168482845;1.04471774;1.0604687;0.725271748;0.102722338;49.7416608;2.58758631e-08;0.0158951087;0.750000318;0.0333332461;1.03946336;0.675000054;0.0157625912;10;49.741661;0.666667;0;1.044444;0.994832502;0.994833223
23.076257;1.03946302;0.750000123;0.0175124989;0.721527154;0.0168472461;1.04471674;1.0604687;0.725271753;0.102721289;49.7416608;5.89463592e-09;0.0158961974;0.750000324;0.0333332158;1.03946236;0.675000068;0.0157615793;10;49.741661;0.666667;0;1.044444;0.994832495;0.994833213
23.078257;1.03946307;0.750000161;0.0175102779;0.721527121;0.0168451364;1.04471574;1.06046771;0.725272445;0.102719287;49.7416608;-2.85151178e-08;0.0158983805;0.750000332;0.0333331549;1.03946235;0.675000099;0.0157595473;10;49.741661;0.666667;0;1.044444;0.994832483;0.994833192
23.079257;1.03946209;0.750000181;0.0175091673;0.721527798;0.0168440974;1.04471474;1.06046672;0.725273133;0.102718336;49.7416608;-4.26255921e-08;0.0159005866;0.750000335;0.0333331253;1.03946135;0.675000116;0.0157585276;10;49.741661;0.666667;0;1.044444;0.994832479;0.994833182
23.081257;1.03946214;0.75000022;0.0175069439;0.721527763;0.0168419861;1.04471274;1.06046573;0.725273828;0.10271634;49.7416608;-6.35202788e-08;0.0159027849;0.750000338;0.0333330699;1.03946136;0.675000149;0.015756483;10;49.741661;0.666667;0;1.044444;0.994832473;0.994833163
23.082257;1.03946116;0.750000239;0.0175058306;0.72152844;0.0168409461;1.04471274;1.06046573;0.725273837;0.102715296;49.7416607;-6.99339094e-08;0.0159038882;0.750000338;0.0333330449;1.03946037;0.675000167;0.0157554593;10;49.741661;0.666667;0;1.044444;0.994832472;0.994833153
23.083257;1.03946118;0.750000257;0.017503605;0.721528424;0.0168388209;1.04471175;1.06046472;0.725274526;0.102714349;49.7416607;-7.36815359e-08;0.0159049941;0.750000337;0.0333330219;1.03946038;0.675000184;0.0157534354;10;49.741661;0.666667;0;1.044444;0.994832471;0.994833144
23.084257;1.0394602;0.750000274;0.0175024895;0.721529103;0.0168377809;1.04471075;1.06046373;0.725275216;0.102713405;49.7416607;-7.50406652e-08;0.0159061019;0.750000335;0.033333001;1.03945939;0.675000201;0.0157524118;10;49.741661;0.666667;0;1.044444;0.994832472;0.994833136
23.085257;1.03946023;0.750000292;0.0175013732;0.721529089;0.0168367251;1.04470975;1.06046372;0.725275227;0.102711318;49.7416607;-7.44667173e-08;0.0159072114;0.750000332;0.0333329822;1.0394594;0.675000218;0.0157513887;10;49.741661;0.666667;0;1.044444;0.994832473;0.994833127
23.086257;1.03946025;0.750000308;0.0175002565;0.721529076;0.0168356697;1.04470976;1.06046283;0.725275841;0.102710367;49.7416607;-7.25255236e-08;0.0159083222;0.750000328;0.0333329658;1.03945941;0.675000235;0.0157503662;10;49.741661;0.666667;0;1.044444;0.994832475;0.99483312
23.087257;1.03945928;0.750000326;0.0174991398;0.721529758;0.016834631;1.04470876;1.06046282;0.725275852;0.102709333;49.7416606;-6.97873104e-08;0.015909434;0.750000322;0.033332952;1.03945843;0.675000251;0.0157493444;10;49.741661;0.666667;0;1.044444;0.994832477;0.994833113
23.089257;1.03945933;0.75000036;0.0174969062;0.721529738;0.0168325238;1.04470777;1.06046181;0.725276552;0.102707366;49.7416606;-6.38379511e-08;0.0159116598;0.750000309;0.0333329333;1.03945845;0.67500028;0.0157473035;10;49.7416609;0.666667;0;1.044444;0.994832482;0.994833104
23.090257;1.03945835;0.750000378;0.0174957893;0.721530423;0.0168314876;1.04470677;1.06046082;0.725277241;0.102706434;49.7416606;-6.13204837e-08;0.0159127736;0.7500003;0.0333329286;1.03945747;0.675000292;0.0157462843;10;49.7416609;0.666667;0;1.044444;0.994832485;0.994833101
23.091257;1.03945837;0.750000395;0.017494672;0.721530414;0.016830436;1.04470578;1.06046081;0.725277249;0.102705406;49.7416605;-5.93578814e-08;0.0159138879;0.750000292;0.0333329271;1.03945748;0.675000302;0.0157452656;10;49.7416609;0.666667;0;1.044444;0.994832488;0.994833101
23.092257;1.03945739;0.750000413;0.0174935544;0.721531099;0.016829401;1.04470479;1.0604598;0.725277936;0.102704474;49.7416605;-5.80717999e-08;0.0159150032;0.750000283;0.0333329287;1.0394565;0.67500031;0.015744247;10;49.7416609;0.666667;0;1.044444;0.994832491;0.994833103
23.093257;1.03945741;0.75000043;0.0174924362;0.721531089;0.0168283502;1.0447048;1.06045881;0.725278621;0.102703544;49.7416605;-5.75833897e-08;0.0159172306;0.750000274;0.0333329333;1.03945651;0.675000315;0.0157432278;10;49.7416608;0.666667;0;1.044444;0.994832494;0.994833106
23.094257;1.03945742;0.750000446;0.0174913175;0.721531078;0.0168272996;1.0447038;1.0604588;0.725278626;0.102702517;49.7416605;-5.79445457e-08;0.0159183483;0.750000265;0.0333329407;1.03945652;0.675000319;0.0157422077;10;49.7416608;0.666667;0;1.044444;0.994832498;0.994833112
23.095257;1.03945644;0.750000461;0.0174901982;0.721531762;0.0168262654;1.04470281;1.06045779;0.72527931;0.102701587;49.7416604;-5.90727578e-08;0.0159194675;0.750000257;0.0333329506;1.03945553;0.67500032;0.0157411865;10;49.7416608;0.666667;0;1.044444;0.994832503;0.99483312
23.096257;1.03945645;0.750000475;0.0174890785;0.721531749;0.0168252149;1.04470182;1.06045778;0.725279313;0.102700558;49.7416604;-6.07478725e-08;0.0159205885;0.75000025;0.0333329626;1.03945554;0.675000318;0.0157401643;10;49.7416608;0.666667;0;1.044444;0.994832509;0.994833129
23.097257;1.03945646;0.750000487;0.0174879585;0.721531736;0.0168241642;1.04470184;1.06045679;0.725279995;0.102699625;49.7416604;-6.26685113e-08;0.0159217114;0.750000244;0.0333329763;1.03945555;0.675000315;0.0157391409;10;49.7416608;0.666667;0;1.044444;0.994832515;0.99483314
23.098257;1.03945547;0.750000497;0.0174868382;0.721532417;0.0168231289;1.04470085;1.06045678;0.725279997;0.102698595;49.7416604;-6.45382676e-08;0.0159228364;0.750000238;0.0333329912;1.03945456;0.675000311;0.0157381167;10;49.7416608;0.666667;0;1.044444;0.994832522;0.994833151
23.099257;1.03945547;0.750000505;0.0174857178;0.721532404;0.0168220764;1.04469986;1.06045578;0.725280677;0.102697659;49.7416603;-6.61174696e-08;0.0159239639;0.750000234;0.0333330066;1.03945457;0.675000305;0.0157370916;10;49.7416608;0.666667;0;1.044444;0.994832531;0.994833163
23.100257;1.03945448;0.750000511;0.0174834858;0.721533085;0.0168199698;1.04469988;1.06045576;0.725280678;0.102696624;49.7416603;-6.71928407e-08;0.0159250939;0.750000231;0.033333022;1.03945357;0.675000298;0.0157350659;10;49.7416608;0.666667;0;1.044444;0.994832542;0.994833175
23.102257;1.03945448;0.75000052;0.0174812433;0.72153306;0.0168178585;1.04469791;1.06045474;0.72528136;0.102694645;49.7416613;-6.68775145e-08;0.0159273607;0.750000232;0.033333051;1.03945358;0.675000284;0.0157330138;10;49.7416618;0.666667;0;1.044444;0.994832567;0.994833198
23.103257;1.03945348;0.750000524;0.0174801211;0.721533743;0.0168168177;1.04469692;1.06045373;0.725282041;0.102693699;49.7416613;-6.51527429e-08;0.015928497;0.750000235;0.0333330638;1.03945258;0.675000277;0.015731988;10;49.7416618;0.666667;0;1.044444;0.994832583;0.99483321
23.104257;1.03945348;0.750000527;0.017478998;0.721533731;0.0168157598;1.04469694;1.06045283;0.725282647;0.102692738;49.7416612;-6.24372482e-08;0.0159296346;0.75000024;0.033333075;1.03945258;0.675000271;0.0157309626;10;49.7416618;0.666667;0;1.044444;0.994832599;0.994833222
23.105257;1.03945347;0.750000531;0.0174778741;0.721533721;0.0168147012;1.04469595;1.06045281;0.725282649;0.102691691;49.7416612;-5.89737283e-08;0.015930773;0.750000246;0.0333330844;1.03945258;0.675000265;0.0157299379;10;49.7416618;0.666667;0;1.044444;0.994832617;0.994833233
23.106257;1.03945247;0.750000535;0.0174767493;0.721534406;0.016813658;1.04469497;1.06045181;0.725283331;0.102690736;49.7416612;-5.50721437e-08;0.015931912;0.750000254;0.0333330919;1.03945158;0.675000259;0.0157289143;10;49.7416618;0.666667;0;1.044444;0.994832637;0.994833244
23.107257;1.03945246;0.750000539;0.0174756236;0.721534397;0.0168125984;1.04469498;1.06045179;0.725283333;0.102689683;49.7416612;-5.10589838e-08;0.015933051;0.750000263;0.0333330975;1.03945158;0.675000253;0.0157278921;10;49.7416618;0.666667;0;1.044444;0.994832657;0.994833255
23.108257;1.03945145;0.750000544;0.017474497;0.721535083;0.0168115548;1.04469399;1.06045078;0.725284015;0.102688724;49.7416612;-4.72689454e-08;0.01593419;0.750000272;0.033333101;1.03945057;0.675000248;0.0157268717;10;49.7416618;0.666667;0;1.044444;0.994832679;0.994833265
23.110257;1.03945144;0.750000554;0.0174722425;0.721535069;0.0168094368;1.04469201;1.06044976;0.725284698;0.102686707;49.7416611;-4.14132219e-08;0.0159375777;0.750000291;0.0333331023;1.03945057;0.675000238;0.015724837;10;49.7416618;0.666667;0;1.044444;0.994832724;0.994833283
23.111257;1.03945043;0.75000056;0.0174711151;0.721535756;0.0168083952;1.04469201;1.06044975;0.725284698;0.102685649;49.7416611;-3.94516322e-08;0.0159387144;0.750000301;0.0333331002;1.03944957;0.675000231;0.0157238228;10;49.7416618;0.666667;0;1.044444;0.994832747;0.99483329
23.113257;1.03945041;0.75000057;0.0174688603;0.721535743;0.0168062816;1.04469002;1.06044874;0.725285376;0.102683628;49.7416611;-3.61969678e-08;0.0159409823;0.750000317;0.0333330919;1.03944957;0.675000214;0.0157218013;10;49.7416618;0.666667;0;1.044444;0.994832794;0.994833302
23.114257;1.0394494;0.750000574;0.0174677334;0.721536431;0.0168052416;1.04469002;1.06044774;0.725286052;0.102682666;49.741661;-3.40537016e-08;0.0159421128;0.750000324;0.0333330866;1.03944856;0.675000202;0.0157207938;10;49.7416618;0.666667;0;1.044444;0.994832817;0.994833306
23.115257;1.03944939;0.750000576;0.017466607;0.721536424;0.0168041859;1.04468903;1.06044774;0.725286048;0.102681608;49.741661;-3.10547866e-08;0.0159432406;0.75000033;0.0333330811;1.03944856;0.675000188;0.0157197883;10;49.7416618;0.666667;0;1.044444;0.994832839;0.994833308
23.116257;1.03944938;0.750000577;0.0174654813;0.721536415;0.01680313;1.04468803;1.06044673;0.725286722;0.102680647;49.741661;-2.69821346e-08;0.0159443658;0.750000335;0.0333330757;1.03944855;0.675000172;0.0157187845;10;49.7416618;0.666667;0;1.044444;0.994832861;0.99483331
23.117257;1.03944837;0.750000575;0.0174643563;0.721537099;0.0168020899;1.04468703;1.06044574;0.725287395;0.102679689;49.741661;-2.17636585e-08;0.0159454886;0.750000338;0.033333071;1.03944754;0.675000154;0.0157177817;10;49.7416618;0.666667;0;1.044444;0.994832882;0.994833309
23.118257;1.03944835;0.750000572;0.0174632324;0.721537089;0.0168010327;1.04468704;1.06044574;0.725287386;0.102678634;49.741661;-1.54398173e-08;0.0159466091;0.75000034;0.0333330672;1.03944754;0.675000135;0.0157167796;10;49.7416618;0.666667;0;1.044444;0.994832901;0.994833307
23.119257;1.03944734;0.750000567;0.0174621096;0.721537771;0.01679999;1.04468605;1.06044474;0.725288056;0.102677679;49.7416609;-8.09724855e-09;0.0159477275;0.75000034;0.0333330645;1.03944653;0.675000114;0.0157157773;10;49.7416618;0.666667;0;1.044444;0.994832919;0.994833303
23.121257;1.0394473;0.750000552;0.0174598668;0.721537747;0.0167978664;1.04468507;1.06044387;0.725288633;0.102675663;49.7416609;9.39938037e-09;0.0159499587;0.750000333;0.0333330628;1.03944651;0.675000069;0.0157137712;10;49.7416618;0.666667;0;1.044444;0.994832951;0.994833291
23.122257;1.03944627;0.750000542;0.0174587465;0.721538429;0.0167968175;1.04468408;1.06044387;0.725288617;0.102674614;49.7416609;1.94293109e-08;0.015951072;0.750000327;0.0333330641;1.0394455;0.675000046;0.0157127674;10;49.7416618;0.666667;0;1.044444;0.994832965;0.994833282
23.123257;1.03944625;0.750000531;0.0174576265;0.721538415;0.0167957503;1.0446831;1.06044289;0.725289281;0.102673661;49.7416609;3.02026848e-08;0.0159521842;0.750000318;0.0333330672;1.0394455;0.675000022;0.0157117637;10;49.7416618;0.666667;0;1.044444;0.994832978;0.994833272
23.124257;1.03944622;0.750000518;0.0174553957;0.721538401;0.016793612;1.04468211;1.06044289;0.725289263;0.102672615;49.7416609;4.16110828e-08;0.0159532956;0.750000308;0.0333330722;1.03944549;0.674999997;0.0157097605;10;49.7416618;0.666667;0;1.044444;0.994832991;0.994833261
23.125257;1.0394452;0.750000505;0.017454276;0.72153908;0.016792557;1.04468213;1.0604419;0.725289924;0.102671663;49.7416609;5.34601919e-08;0.0159544059;0.750000296;0.033333079;1.03944448;0.674999973;0.0157087583;10;49.7416619;0.666667;0;1.044444;0.994833003;0.994833249
23.127257;1.03944514;0.750000476;0.0174520368;0.721539048;0.0167904101;1.04468017;1.06044092;0.725290565;0.102669663;49.7416608;7.72103508e-08;0.0159566229;0.750000268;0.0333330976;1.03944447;0.674999924;0.0157067587;10;49.7416619;0.666667;0;1.044444;0.994833025;0.994833222
23.128257;1.03944411;0.75000046;0.0174509171;0.721539726;0.016789351;1.04468019;1.06044092;0.725290547;0.102668615;49.7416608;8.84188169e-08;0.0159577293;0.750000253;0.033333109;1.03944346;0.6749999;0.0157057616;10;49.7416619;0.666667;0;1.044444;0.994833036;0.994833207
23.129257;1.03944408;0.750000444;0.0174497971;0.721539709;0.0167882746;1.04467921;1.06043993;0.725291209;0.102667662;49.7416608;9.88091793e-08;0.0159588346;0.750000236;0.0333331217;1.03944346;0.674999877;0.015704766;10;49.7416619;0.666667;0;1.044444;0.994833047;0.994833192
23.130257;1.03944305;0.750000428;0.0174486769;0.721540387;0.0167872135;1.04467823;1.06043895;0.725291872;0.102666711;49.7416608;1.08200195e-07;0.0159599393;0.750000218;0.0333331353;1.03944247;0.674999855;0.0157037715;10;49.7416619;0.666667;0;1.044444;0.994833058;0.994833176
23.131257;1.03944302;0.750000411;0.0174475564;0.72154037;0.0167861356;1.04467825;1.06043895;0.725291857;0.102665663;49.7416608;1.16496605e-07;0.0159621545;0.750000199;0.0333331498;1.03944247;0.674999834;0.0157027777;10;49.7416619;0.666667;0;1.044444;0.994833068;0.994833159
23.132257;1.03944299;0.750000393;0.0174464355;0.721540354;0.0167850574;1.04467727;1.06043797;0.725292523;0.102664711;49.7416608;1.23689561e-07;0.0159632583;0.75000018;0.033333165;1.03944248;0.674999814;0.0157017842;10;49.741662;0.666667;0;1.044444;0.994833078;0.994833141
23.133257;1.03944196;0.750000376;0.0174453145;0.721541033;0.0167839953;1.04467629;1.06043798;0.725292512;0.102663664;49.7416608;1.29820847e-07;0.0159643616;0.75000016;0.0333331806;1.0394415;0.674999797;0.0157007908;10;49.741662;0.666667;0;1.044444;0.994833087;0.994833122
23.134257;1.03944193;0.750000358;0.0174441935;0.721541017;0.0167829171;1.04467531;1.06043699;0.725293183;0.102663761;49.7416608;1.34925392e-07;0.0159654647;0.750000141;0.0333331964;1.03944151;0.674999781;0.0156997975;10;49.741662;0.666667;0;1.044444;0.994833096;0.994833102
23.135257;1.0394419;0.75000034;0.0174430729;0.721541002;0.0167818397;1.04467533;1.06043699;0.725293176;0.102662713;49.7416608;1.39036317e-07;0.0159665674;0.750000122;0.0333332123;1.03944154;0.674999767;0.0156988045;10;49.741662;0.666667;0;1.044444;0.994833103;0.994833081
23.136257;1.03944088;0.750000322;0.0174419524;0.721541683;0.0167807791;1.04467435;1.06043601;0.72529385;0.102661762;49.7416608;1.42263202e-07;0.01596767;0.750000103;0.0333332281;1.03944056;0.674999755;0.015697812;10;49.7416621;0.666667;0;1.044444;0.994833108;0.99483306
23.138257;1.03944083;0.750000288;0.0174397122;0.721541662;0.0167786287;1.04467339;1.06043503;0.725294528;0.102659765;49.7416608;1.46881634e-07;0.0159698762;0.750000069;0.033333259;1.03944062;0.674999735;0.0156958306;10;49.7416621;0.666667;0;1.044444;0.994833117;0.994833016
23.139257;1.03943981;0.750000271;0.0174385923;0.72154235;0.0167775713;1.04467241;1.06043504;0.72529453;0.102658719;49.7416609;1.48694284e-07;0.0159709804;0.750000052;0.0333332741;1.03943965;0.674999726;0.0156948421;10;49.7416622;0.666667;0;1.044444;0.99483312;0.994832993
23.141257;1.03943977;0.750000241;0.0174363517;0.721542344;0.0167754289;1.04467145;1.06043417;0.725295145;0.102656716;49.7416609;1.52388799e-07;0.0159731927;0.750000022;0.0333333032;1.03943972;0.674999713;0.0156928694;10;49.7416622;0.666667;0;1.044444;0.994833124;0.994832948
23.142257;1.03943876;0.750000227;0.0174352307;0.721543039;0.0167743767;1.04467047;1.06043319;0.725295831;0.102655769;49.7416609;1.54850911e-07;0.0159743014;0.750000007;0.0333333174;1.03943876;0.674999709;0.0156918847;10;49.7416623;0.666667;0;1.044444;0.994833125;0.994832925
23.143257;1.03943874;0.750000214;0.0174341091;0.721543042;0.0167733105;1.04466949;1.0604332;0.725295839;0.102654726;49.7416609;1.58232695e-07;0.0159754121;0.749999992;0.0333333315;1.03943879;0.674999705;0.0156909003;10;49.7416623;0.666667;0;1.044444;0.994833126;0.994832902
23.144257;1.03943774;0.750000201;0.0174329871;0.72154374;0.0167722627;1.0446685;1.0604322;0.725296527;0.102653779;49.7416609;1.62893384e-07;0.0159765243;0.749999978;0.0333333453;1.03943783;0.674999704;0.015689916;10;49.7416623;0.666667;0;1.044444;0.994833127;0.99483288
23.145257;1.03943773;0.750000189;0.0174318648;0.721543747;0.016771201;1.04466852;1.06043221;0.725296536;0.102652738;49.741661;1.69034601e-07;0.0159776381;0.749999964;0.0333333588;1.03943787;0.674999703;0.0156889311;10;49.7416624;0.666667;0;1.044444;0.994833128;0.994832859
23.146257;1.03943773;0.750000176;0.0174307428;0.721543754;0.0167701412;1.04466754;1.06043122;0.725297225;0.102651792;49.741661;1.76646549e-07;0.015978753;0.749999951;0.033333372;1.0394379;0.674999705;0.0156879451;10;49.7416624;0.666667;0;1.044444;0.99483313;0.994832838
23.147257;1.03943673;0.750000164;0.0174296217;0.721544457;0.0167690989;1.04466655;1.06043023;0.725297915;0.102650847;49.741661;1.8555824e-07;0.0159798688;0.749999938;0.0333333846;1.03943694;0.674999707;0.0156869577;10;49.7416624;0.666667;0;1.044444;0.994833133;0.994832818
23.148257;1.03943673;0.75000015;0.0174285021;0.721544467;0.0167680412;1.04466656;1.06043024;0.725297925;0.102649807;49.741661;1.95561298e-07;0.0159809854;0.749999925;0.0333333966;1.03943698;0.674999712;0.0156859689;10;49.7416624;0.666667;0;1.044444;0.994833137;0.9948328
23.149257;1.03943673;0.750000136;0.0174273846;0.721544477;0.0167669835;1.04466557;1.06042924;0.725298617;0.102648863;49.7416611;2.06506166e-07;0.0159821026;0.749999913;0.0333334076;1.03943702;0.674999718;0.0156849787;10;49.7416625;0.666667;0;1.044444;0.994833142;0.994832782
23.150257;1.03943574;0.75000012;0.0174262696;0.721545183;0.0167659416;1.04466458;1.06042925;0.725298629;0.102647823;49.7416621;2.18306856e-07;0.0159832202;0.749999901;0.0333334177;1.03943605;0.674999725;0.0156839874;10;49.7416635;0.666667;0;1.044444;0.994833149;0.994832766
23.152257;1.03943574;0.750000084;0.0174240484;0.721545204;0.0167638217;1.04466359;1.06042827;0.725299336;0.102645842;49.7416621;2.44214986e-07;0.0159854574;0.749999879;0.0333334338;1.03943612;0.674999748;0.0156820014;10;49.7416635;0.666667;0;1.044444;0.994833165;0.994832736
23.153257;1.03943475;0.750000065;0.0174229425;0.721545907;0.0167627755;1.0446626;1.06042728;0.72530003;0.1026449;49.7416621;2.58232211e-07;0.0159865771;0.749999868;0.0333334392;1.03943516;0.674999763;0.0156810067;10;49.7416636;0.666667;0;1.044444;0.994833175;0.994832723
23.154257;1.03943475;0.750000044;0.0174218398;0.721545915;0.016761711;1.0446626;1.06042729;0.725300045;0.102643865;49.7416621;2.72993287e-07;0.015987698;0.749999859;0.0333334425;1.03943519;0.674999779;0.0156800109;10;49.7416636;0.666667;0;1.044444;0.994833185;0.994832711
23.155257;1.03943475;0.750000023;0.0174207405;0.721545921;0.0167606445;1.0446616;1.06042631;0.72530074;0.102642926;49.7416621;2.8860874e-07;0.0159888203;0.749999851;0.0333334435;1.03943523;0.674999797;0.015679014;10;49.7416636;0.666667;0;1.044444;0.994833195;0.994832701
23.156257;1.03943375;0.749999999;0.0174196443;0.72154662;0.0167595916;1.0446606;1.06042632;0.725300754;0.102641891;49.7416622;3.05218269e-07;0.0159899441;0.749999843;0.0333334423;1.03943426;0.674999815;0.0156780159;10;49.7416636;0.666667;0;1.044444;0.994833205;0.994832693
23.157257;1.03943376;0.749999974;0.0174185511;0.721546622;0.0167585201;1.04465961;1.06042534;0.725301449;0.102640954;49.7416622;3.22923249e-07;0.0159910693;0.749999836;0.0333334389;1.03943429;0.674999833;0.0156770163;10;49.7416637;0.666667;0;1.044444;0.994833215;0.994832686
23.158257;1.03943276;0.749999947;0.0174174605;0.721547316;0.0167574617;1.04465961;1.06042546;0.725301387;0.102639909;49.7416622;3.41740209e-07;0.015992196;0.74999983;0.0333334338;1.03943333;0.674999851;0.0156760152;10;49.7416637;0.666667;0;1.044444;0.994833226;0.994832681
23.160257;1.03943276;0.749999886;0.0174152855;0.721547311;0.0167553026;1.04465761;1.06042447;0.725302095;0.102637936;49.7416622;3.82489963e-07;0.0159944532;0.749999822;0.0333334201;1.03943338;0.674999883;0.0156740083;10;49.7416637;0.666667;0;1.044444;0.994833249;0.994832676
23.161257;1.03943176;0.749999852;0.0174142003;0.721548;0.0167542337;1.04465761;1.06042348;0.725302788;0.102636996;49.7416622;4.04273732e-07;0.0159955841;0.749999819;0.0333334125;1.03943241;0.674999897;0.0156730024;10;49.7416637;0.666667;0;1.044444;0.994833263;0.994832677
23.163257;1.03943177;0.749999778;0.0174120323;0.721547988;0.0167520527;1.04465561;1.06042249;0.725303494;0.102635017;49.7416622;4.50586092e-07;0.0159978505;0.749999817;0.0333333977;1.03943245;0.674999923;0.0156709854;10;49.7416638;0.666667;0;1.044444;0.994833294;0.994832684
23.164257;1.03943077;0.749999738;0.0174109487;0.721548677;0.0167509735;1.0446556;1.06042248;0.725303506;0.102633978;49.7416622;4.75196197e-07;0.0159989862;0.749999817;0.0333333908;1.03943147;0.674999935;0.0156699743;10;49.7416638;0.666667;0;1.044444;0.994833311;0.994832691
23.166257;1.03943078;0.749999654;0.0174087809;0.721548667;0.0167487751;1.0446536;1.06042148;0.72530421;0.102633041;49.7416623;5.27017259e-07;0.0160012619;0.749999821;0.0333333781;1.0394315;0.674999959;0.0156679478;10;49.7416638;0.666667;0;1.044444;0.994833348;0.994832712
23.167257;1.03942978;0.749999611;0.017407696;0.721549359;0.0167476888;1.04465359;1.06042049;0.7253049;0.102632098;49.7416623;5.53779722e-07;0.0160024016;0.749999824;0.033333372;1.03943051;0.674999971;0.015666933;10;49.7416639;0.666667;0;1.044444;0.994833367;0.994832727
23.169257;1.03942979;0.749999525;0.0174055232;0.721549361;0.0167454792;1.04465158;1.06041948;0.725305599;0.102630113;49.7416623;6.07811158e-07;0.0160046837;0.749999835;0.0333333604;1.03943053;0.674999996;0.0156649022;10;49.7416639;0.666667;0;1.044444;0.994833406;0.994832767
23.170257;1.0394288;0.749999483;0.0174044348;0.72155006;0.0167443888;1.04465157;1.06041947;0.725305606;0.102629075;49.7416624;6.3472032e-07;0.0160058256;0.749999842;0.0333333553;1.03942954;0.675000009;0.0156638869;10;49.7416639;0.666667;0;1.044444;0.994833425;0.994832792
23.172257;1.03942882;0.749999404;0.0174022547;0.721550076;0.0167421733;1.04464955;1.06041746;0.725306977;0.102627192;49.7416624;6.87230978e-07;0.0160081092;0.74999986;0.0333333478;1.03942955;0.675000036;0.0156618582;10;49.7416639;0.666667;0;1.044444;0.99483346;0.994832851
23.173257;1.03942783;0.749999369;0.0174011629;0.721550781;0.0167410811;1.04464853;1.06041745;0.725306979;0.102626156;49.7416625;7.12154797e-07;0.0160092504;0.74999987;0.0333333462;1.03942855;0.67500005;0.0156608453;10;49.7416639;0.666667;0;1.044444;0.994833475;0.994832884
23.174257;1.03942784;0.749999338;0.0174000701;0.721550795;0.0167399728;1.04464852;1.06041645;0.72530766;0.102625217;49.7416625;7.35715995e-07;0.0160103907;0.749999882;0.0333333463;1.03942855;0.675000063;0.0156598336;10;49.7416639;0.666667;0;1.044444;0.994833489;0.994832918
23.175257;1.03942785;0.749999311;0.0173989763;0.72155081;0.0167388653;1.0446475;1.06041644;0.72530766;0.102624182;49.7416625;7.57668712e-07;0.0160115298;0.749999893;0.0333333485;1.03942854;0.675000076;0.0156588232;10;49.7416639;0.666667;0;1.044444;0.9948335;0.994832954
23.176257;1.03942686;0.74999929;0.0173978817;0.721551521;0.0167377749;1.04464648;1.06041544;0.725308338;0.102623244;49.7416626;7.77880926e-07;0.0160126674;0.749999906;0.0333333527;1.03942754;0.675000089;0.0156578143;10;49.7416639;0.666667;0;1.044444;0.994833511;0.994832989
23.177257;1.03942688;0.749999274;0.0173967866;0.72155154;0.0167366697;1.04464646;1.06041554;0.72530826;0.102622201;49.7416626;7.96296544e-07;0.0160138034;0.749999919;0.0333333594;1.03942753;0.6750001;0.0156568069;10;49.7416639;0.666667;0;1.044444;0.99483352;0.994833025
23.178257;1.03942589;0.749999263;0.0173956909;0.721552254;0.0167355822;1.04464544;1.06041453;0.725308938;0.102621265;49.7416627;8.12863219e-07;0.0160149375;0.749999932;0.0333333687;1.03942653;0.67500011;0.0156558011;10;49.7416639;0.666667;0;1.044444;0.994833528;0.994833061
23.180257;1.03942592;0.749999257;0.0173934982;0.721552298;0.0167333793;1.04464439;1.06041351;0.725309613;0.1026193;49.7416628;8.40024408e-07;0.0160172;0.749999958;0.0333333954;1.0394265;0.675000126;0.0156537942;10;49.7416639;0.666667;0;1.044444;0.994833541;0.99483313
23.181257;1.03942493;0.749999262;0.0173924012;0.721553017;0.016732296;1.04464336;1.0604135;0.72530961;0.102618269;49.7416628;8.50470956e-07;0.0160183285;0.749999971;0.0333334125;1.03942549;0.675000133;0.015652793;10;49.7416639;0.666667;0;1.044444;0.994833546;0.994833164
23.183257;1.03942495;0.749999282;0.0173902049;0.721553066;0.0167300988;1.04464231;1.06041249;0.725310284;0.102616305;49.7416629;8.65763127e-07;0.0160205804;0.749999999;0.0333334516;1.03942546;0.67500014;0.0156507938;10;49.7416639;0.666667;0;1.044444;0.994833552;0.994833227
23.184257;1.03942396;0.749999298;0.0173891051;0.721553785;0.0167290165;1.04464129;1.06041148;0.725310958;0.10261537;49.741663;8.71138952e-07;0.0160217042;0.750000014;0.0333334724;1.03942444;0.675000142;0.0156497951;10;49.7416639;0.666667;0;1.044444;0.994833553;0.994833256
23.186257;1.03942398;0.749999341;0.0173869014;0.721553835;0.0167268176;1.04464024;1.06041048;0.725311628;0.102614454;49.7416631;8.77974285e-07;0.0160239481;0.750000043;0.0333335129;1.0394244;0.675000144;0.0156477982;10;49.7416639;0.666667;0;1.044444;0.994833554;0.994833307
23.187257;1.03942299;0.749999367;0.017385797;0.721554554;0.0167257329;1.04463922;1.06041047;0.725311622;0.102613425;49.7416631;8.79407508e-07;0.0160250682;0.750000058;0.0333335315;1.03942338;0.675000143;0.0156468;10;49.7416639;0.666667;0;1.044444;0.994833555;0.99483333
23.189257;1.039423;0.749999426;0.0173835826;0.721554601;0.0167235296;1.04463818;1.06040945;0.72531229;0.102611468;49.7416632;8.7848637e-07;0.0160273044;0.750000085;0.0333335627;1.03942333;0.67500014;0.0156448035;10;49.7416638;0.666667;0;1.044444;0.994833557;0.994833365
23.190257;1.03942201;0.749999457;0.017382473;0.721555317;0.0167224433;1.04463717;1.06040846;0.725312964;0.102610539;49.7416633;8.76622126e-07;0.0160284202;0.750000096;0.0333335748;1.03942231;0.675000138;0.0156438053;10;49.7416638;0.666667;0;1.044444;0.99483356;0.994833378
23.191257;1.03942202;0.749999488;0.017381362;0.721555338;0.0167213406;1.04463615;1.06040845;0.725312957;0.102609517;49.7416633;8.74294819e-07;0.0160295342;0.750000106;0.0333335842;1.0394223;0.675000137;0.0156428072;10;49.7416638;0.666667;0;1.044444;0.994833563;0.994833386
23.192257;1.03942202;0.749999519;0.0173802497;0.721555358;0.0167202375;1.04463614;1.06040746;0.72531363;0.102608592;49.7416634;8.71838172e-07;0.0160306461;0.750000115;0.0333335909;1.03942228;0.675000136;0.0156418088;10;49.7416638;0.666667;0;1.044444;0.994833567;0.99483339
23.193257;1.03942103;0.749999548;0.017379136;0.72155607;0.0167191506;1.04463513;1.06040745;0.725313623;0.102607573;49.7416634;8.69555292e-07;0.016031756;0.750000121;0.0333335952;1.03942126;0.675000137;0.0156408102;10;49.7416637;0.666667;0;1.044444;0.994833572;0.994833389
23.194257;1.03942104;0.749999577;0.017378021;0.721556086;0.016718048;1.04463412;1.06040645;0.725314293;0.102606651;49.7416634;8.67700055e-07;0.0160328641;0.750000126;0.0333335973;1.03942125;0.675000138;0.015639811;10;49.7416637;0.666667;0;1.044444;0.994833577;0.994833385
23.195257;1.03942105;0.749999604;0.0173769049;0.721556101;0.0167169468;1.04463412;1.06040656;0.725314209;0.102605625;49.7416635;8.664315e-07;0.0160339708;0.750000129;0.0333335973;1.03942124;0.675000141;0.0156388109;10;49.7416637;0.666667;0;1.044444;0.994833584;0.994833377
23.196257;1.03942005;0.74999963;0.0173757878;0.721556808;0.0167158635;1.04463311;1.06040557;0.725314878;0.102604706;49.7416635;8.65790318e-07;0.0160350763;0.750000131;0.0333335955;1.03942022;0.675000144;0.0156378098;10;49.7416637;0.666667;0;1.044444;0.994833592;0.994833365
23.198257;1.03942006;0.749999675;0.0173735509;0.721556826;0.0167136723;1.04463209;1.06040457;0.725315536;0.102602778;49.7416636;8.66074302e-07;0.0160372837;0.750000135;0.0333335871;1.0394202;0.675000156;0.0156358031;10;49.7416636;0.666667;0;1.044444;0.994833609;0.99483333
23.199257;1.03941906;0.749999694;0.0173724314;0.721557525;0.0167125969;1.04463109;1.06040456;0.725315524;0.102601767;49.7416636;8.66807611e-07;0.0160383858;0.750000137;0.033333581;1.03941919;0.675000164;0.0156347973;10;49.7416636;0.666667;0;1.044444;0.994833618;0.994833308
23.201257;1.03941906;0.749999724;0.0173701903;0.721557528;0.0167104211;1.04463007;1.06040357;0.725316181;0.10260089;49.7416636;8.69030396e-07;0.0160405873;0.750000143;0.0333335665;1.03941916;0.675000184;0.0156327806;10;49.7416635;0.666667;0;1.044444;0.994833634;0.994833259
23.202257;1.03941806;0.749999734;0.0173690688;0.72155822;0.0167093518;1.04462906;1.06040257;0.725316849;0.102599976;49.7416636;8.7035009e-07;0.0160416868;0.750000146;0.0333335587;1.03941815;0.675000196;0.0156317697;10;49.7416635;0.666667;0;1.044444;0.99483364;0.994833232
23.203257;1.03941806;0.749999741;0.0173679463;0.721558216;0.0167082673;1.04462805;1.06040257;0.725316838;0.102598965;49.7416636;8.71819422e-07;0.0160427859;0.75000015;0.0333335509;1.03941814;0.675000211;0.0156307573;10;49.7416635;0.666667;0;1.044444;0.994833645;0.994833205
23.204257;1.03941805;0.749999746;0.0173668229;0.72155821;0.0167071835;1.04462804;1.06040157;0.725317508;0.102598048;49.7416636;8.73457312e-07;0.0160438849;0.750000154;0.0333335434;1.03941813;0.675000226;0.0156297435;10;49.7416634;0.666667;0;1.044444;0.994833648;0.994833176
23.205257;1.03941705;0.749999747;0.0173668092;0.721558898;0.0167071854;1.04462703;1.06040156;0.725317499;0.102597033;49.7416636;8.75146955e-07;0.0160449843;0.750000158;0.0333335366;1.03941713;0.675000241;0.0156297289;10;49.7416634;0.666667;0;1.044444;0.99483365;0.994833148
23.207257;1.03941704;0.749999741;0.0173645559;0.721558882;0.016705021;1.04462601;1.06040056;0.72531816;0.102595095;49.7416636;8.77610959e-07;0.0160471859;0.750000165;0.0333335254;1.03941712;0.675000272;0.0156276985;10;49.7416634;0.666667;0;1.044444;0.994833649;0.99483309
23.208257;1.03941603;0.749999736;0.0173634276;0.721559567;0.0167039563;1.044625;1.06039957;0.72531883;0.10259417;49.7416636;8.7769741e-07;0.0160482886;0.750000169;0.0333335208;1.03941611;0.675000285;0.0156266836;10;49.7416634;0.666667;0;1.044444;0.994833646;0.994833061
23.209257;1.03941601;0.749999729;0.0173622985;0.721559559;0.0167028768;1.04462399;1.06039956;0.725318819;0.102593147;49.7416636;8.76505812e-07;0.0160493928;0.750000173;0.033333517;1.03941611;0.675000297;0.0156256693;10;49.7416633;0.666667;0;1.044444;0.994833642;0.994833032
23.210257;1.039415;0.749999721;0.0173611689;0.721560245;0.0167018151;1.04462398;1.06039856;0.725319488;0.102592216;49.7416636;8.73628844e-07;0.0160504985;0.750000176;0.0333335139;1.03941511;0.675000308;0.0156246556;10;49.7416633;0.666667;0;1.044444;0.994833638;0.994833003
23.212257;1.03941497;0.749999705;0.0173589085;0.721560231;0.0166996652;1.04462196;1.06039756;0.725320143;0.102590251;49.7416636;8.61058708e-07;0.016052714;0.750000181;0.0333335113;1.03941511;0.675000324;0.0156226311;10;49.7416633;0.666667;0;1.044444;0.994833623;0.994832949
23.213257;1.03941396;0.749999698;0.0173577778;0.721560921;0.0166986094;1.04462196;1.06039755;0.725320128;0.102589218;49.7416646;8.5069557e-07;0.0160538234;0.750000183;0.0333335123;1.03941412;0.675000329;0.0156216204;10;49.7416643;0.666667;0;1.044444;0.994833613;0.994832924
23.215257;1.03941392;0.749999686;0.0173555161;0.721560911;0.016696473;1.04461994;1.06039665;0.725320701;0.102588276;49.7416646;8.22131098e-07;0.0160560444;0.750000186;0.0333335192;1.03941414;0.675000336;0.0156196021;10;49.7416643;0.666667;0;1.044444;0.994833586;0.994832881
23.216257;1.0394129;0.749999681;0.0173543851;0.721561601;0.0166954246;1.04461993;1.06039566;0.725321365;0.102587334;49.7416645;8.04953958e-07;0.0160571552;0.750000187;0.0333335248;1.03941315;0.675000337;0.0156185945;10;49.7416643;0.666667;0;1.044444;0.99483357;0.994832864
23.218257;1.03941286;0.749999674;0.0173521231;0.721561598;0.0166933039;1.04461791;1.06039466;0.725322011;0.10258535;49.7416645;7.69203447e-07;0.0160593759;0.750000186;0.0333335392;1.03941318;0.675000334;0.0156165831;10;49.7416643;0.666667;0;1.044444;0.994833534;0.994832838
23.219257;1.03941184;0.749999671;0.0173509921;0.721562292;0.0166922637;1.0446179;1.06039465;0.725321993;0.102584311;49.7416645;7.52501791e-07;0.016060485;0.750000184;0.0333335475;1.03941219;0.675000331;0.0156155797;10;49.7416643;0.666667;0;1.044444;0.994833513;0.99483283
23.220257;1.03941182;0.749999668;0.0173498611;0.721562294;0.0166912099;1.04461689;1.06039364;0.725322655;0.102583368;49.7416644;7.37550669e-07;0.0160615929;0.750000181;0.0333335561;1.03941221;0.675000326;0.0156145781;10;49.7416643;0.666667;0;1.044444;0.994833492;0.994832825
23.221257;1.03941179;0.749999666;0.0173487303;0.721562297;0.0166901583;1.04461688;1.06039364;0.725322636;0.102582329;49.7416644;7.248213e-07;0.0160615882;0.750000177;0.0333335647;1.03941222;0.67500032;0.0156135784;10;49.7416643;0.666667;0;1.044444;0.994833469;0.994832823
23.222257;1.03941077;0.749999663;0.0173475998;0.721562995;0.0166891244;1.04461587;1.06039264;0.725323297;0.102581386;49.7416644;7.14633171e-07;0.0160626929;0.750000171;0.0333335732;1.03941124;0.675000314;0.0156125803;10;49.7416643;0.666667;0;1.044444;0.994833446;0.994832825
23.224257;1.03941071;0.749999656;0.0173453392;0.721563003;0.016687027;1.04461485;1.06039161;0.725323941;0.102579401;49.7416643;7.02740106e-07;0.0160648967;0.750000154;0.0333335892;1.03941127;0.675000301;0.0156105888;10;49.7416643;0.666667;0;1.044444;0.994833398;0.994832837
23.225257;1.03940968;0.749999653;0.0173442093;0.721563701;0.016685995;1.04461385;1.0603916;0.725323925;0.102578361;49.7416643;7.01094271e-07;0.0160659956;0.750000142;0.0333335966;1.03941028;0.675000294;0.0156095951;10;49.7416643;0.666667;0;1.044444;0.994833374;0.994832848
23.227257;1.03940962;0.749999644;0.0173419512;0.721563704;0.0166839003;1.04461284;1.06039058;0.72532458;0.102577417;49.7416642;7.04826474e-07;0.0160681882;0.750000113;0.0333336109;1.0394103;0.675000282;0.0156076114;10;49.7416643;0.666667;0;1.044444;0.994833325;0.994832876
23.228257;1.03940859;0.749999639;0.017341934;0.721564398;0.0166839392;1.04461183;1.06038958;0.725325253;0.102576467;49.7416642;7.09207669e-07;0.0160692829;0.750000096;0.0333336179;1.03940931;0.675000276;0.0156076211;10;49.7416643;0.666667;0;1.044444;0.9948333;0.994832893
23.230257;1.03940853;0.74999963;0.0173396787;0.721564394;0.0166818498;1.04461083;1.06038856;0.725325928;0.102574468;49.7416642;7.20734298e-07;0.016071471;0.750000058;0.0333336312;1.03940932;0.675000264;0.0156056429;10;49.7416643;0.666667;0;1.044444;0.994833248;0.994832931
23.231257;1.03940749;0.749999627;0.0173385513;0.721565085;0.0166808229;1.04460983;1.06038854;0.725325931;0.102573419;49.7416641;7.27151799e-07;0.0160725647;0.750000039;0.0333336376;1.03940832;0.675000257;0.0156046546;10;49.7416643;0.666667;0;1.044444;0.994833221;0.994832951
23.232257;1.03940746;0.749999624;0.0173374239;0.721565079;0.0166797812;1.04460883;1.06038755;0.725326616;0.102572465;49.7416641;7.33640219e-07;0.0160736583;0.75000002;0.0333336438;1.03940832;0.675000249;0.0156036668;10;49.7416643;0.666667;0;1.044444;0.994833194;0.994832973
23.233257;1.03940743;0.749999623;0.0173362965;0.721565073;0.0166787407;1.04460883;1.06038754;0.725326624;0.102571415;49.7416641;7.40015908e-07;0.0160747518;0.750000003;0.0333336496;1.03940832;0.67500024;0.0156026794;10;49.7416643;0.666667;0;1.044444;0.994833167;0.994832995
23.234257;1.0394064;0.749999623;0.017335169;0.721565758;0.0166777175;1.04460784;1.06038665;0.725327239;0.102570451;49.7416641;7.46140012e-07;0.0160758456;0.749999987;0.0333336551;1.03940732;0.675000229;0.0156016924;10;49.7416643;0.666667;0;1.044444;0.994833138;0.994833017
23.235257;1.03940638;0.749999624;0.0173340409;0.721565747;0.0166766792;1.04460684;1.06038665;0.72532725;0.102569402;49.741664;7.51920723e-07;0.0160769399;0.749999973;0.0333336599;1.03940731;0.675000217;0.0156007056;10;49.7416643;0.666667;0;1.044444;0.99483311;0.99483304
23.236257;1.03940635;0.749999624;0.0173329123;0.721565735;0.0166756416;1.04460684;1.06038566;0.725327943;0.102569496;49.741664;7.57315633e-07;0.0160780355;0.749999961;0.0333336637;1.03940731;0.675000203;0.015599719;10;49.7416643;0.666667;0;1.044444;0.99483308;0.994833063
23.237257;1.03940533;0.749999625;0.0173317829;0.721566415;0.0166746204;1.04460585;1.06038566;0.725327956;0.102568448;49.741664;7.62271376e-07;0.0160791331;0.749999951;0.0333336661;1.0394063;0.675000188;0.0155987326;10;49.7416643;0.666667;0;1.044444;0.994833051;0.994833087
23.238257;1.03940531;0.749999626;0.0173306527;0.721566398;0.0166735831;1.04460585;1.06038468;0.725328649;0.102567494;49.741664;7.66673796e-07;0.0160802335;0.749999942;0.0333336669;1.03940629;0.675000172;0.0155977466;10;49.7416643;0.666667;0;1.044444;0.994833021;0.994833112
23.239257;1.03940529;0.749999626;0.0173295219;0.721566381;0.0166725453;1.04460486;1.06038468;0.725328663;0.102566445;49.7416639;7.70376817e-07;0.016081337;0.749999936;0.0333336661;1.03940628;0.675000156;0.015596761;10;49.7416643;0.666667;0;1.044444;0.994832991;0.994833138
23.240257;1.03940428;0.749999625;0.0173283908;0.721567056;0.016671523;1.04460386;1.06038469;0.725328676;0.102565394;49.7416639;7.73255396e-07;0.016082444;0.749999931;0.0333336639;1.03940527;0.675000139;0.0155957758;10;49.7416643;0.666667;0;1.044444;0.994832961;0.994833165
23.241257;1.03940426;0.749999623;0.0173272598;0.721567035;0.0166704842;1.04460387;1.0603837;0.725329369;0.102564439;49.7416639;7.75230463e-07;0.0160835544;0.749999927;0.0333336603;1.03940526;0.675000122;0.0155947908;10;49.7416643;0.666667;0;1.044444;0.99483293;0.994833193
23.242257;1.03940425;0.749999619;0.0173261292;0.721567012;0.0166694452;1.04460288;1.06038371;0.725329382;0.102563389;49.7416639;7.76269506e-07;0.0160835571;0.749999924;0.0333336553;1.03940524;0.675000105;0.015593806;10;49.7416643;0.666667;0;1.044444;0.9948329;0.994833221
23.243257;1.03940424;0.749999614;0.0173249991;0.721566988;0.016668406;1.04460188;1.06038272;0.725330073;0.102562433;49.7416638;7.76426859e-07;0.0160846743;0.749999922;0.033333649;1.03940523;0.675000089;0.0155928211;10;49.7416643;0.666667;0;1.044444;0.994832869;0.99483325
23.244257;1.03940324;0.749999608;0.0173238696;0.721567658;0.016667383;1.04460189;1.06038273;0.725330084;0.10256138;49.7416638;7.75927127e-07;0.0160857948;0.74999992;0.033333641;1.03940421;0.675000073;0.0155918357;10;49.7416643;0.666667;0;1.044444;0.994832838;0.994833279
23.245257;1.03940323;0.749999601;0.0173238523;0.721567633;0.0166674135;1.0446009;1.06038174;0.725330775;0.10256147;49.7416638;7.75140034e-07;0.0160869183;0.749999919;0.0333336311;1.0394042;0.675000058;0.0155918495;10;49.7416643;0.666667;0;1.044444;0.994832806;0.994833308
23.246257;1.03940322;0.749999594;0.0173227249;0.721567607;0.0166663757;1.04459991;1.06038175;0.725330787;0.102560416;49.7416638;7.74409603e-07;0.0160880446;0.749999917;0.0333336192;1.03940418;0.675000043;0.0155908625;10;49.7416643;0.666667;0;1.044444;0.994832772;0.994833338
23.247257;1.03940222;0.749999587;0.0173215986;0.721568276;0.0166653546;1.04459991;1.06038075;0.725331478;0.102559457;49.7416638;7.7393051e-07;0.0160891731;0.749999917;0.0333336051;1.03940317;0.675000029;0.0155898744;10;49.7416643;0.666667;0;1.044444;0.994832739;0.994833367
23.249257;1.03940221;0.749999574;0.0173193484;0.721568226;0.0166632821;1.04459793;1.06037977;0.725332183;0.102557438;49.7416637;7.73992771e-07;0.0160914346;0.749999917;0.0333335714;1.03940314;0.675;0.015587894;10;49.7416643;0.666667;0;1.044444;0.99483267;0.994833424
23.250257;1.03940121;0.749999569;0.0173182241;0.721568896;0.0166622626;1.04459793;1.06037978;0.725332196;0.102556378;49.7416637;7.74689169e-07;0.0160925662;0.749999919;0.0333335525;1.03940212;0.674999987;0.0155869012;10;49.7416643;0.666667;0;1.044444;0.994832635;0.994833451
23.252257;1.0394012;0.749999563;0.0173159768;0.721568852;0.0166601934;1.04459693;1.06037879;0.725332903;0.102554353;49.7416637;7.78352277e-07;0.016094828;0.749999923;0.0333335125;1.0394021;0.674999965;0.0155849103;10;49.7416643;0.666667;0;1.044444;0.994832566;0.9948335
23.253257;1.0394002;0.749999561;0.0173148534;0.721569525;0.0166591754;1.04459593;1.0603778;0.725333596;0.102553386;49.7416637;7.81582075e-07;0.0160959571;0.749999926;0.0333334924;1.03940109;0.674999958;0.0155839122;10;49.7416643;0.666667;0;1.044444;0.994832531;0.994833521
23.254257;1.0394002;0.74999956;0.0173137297;0.721569506;0.0166581418;1.04459493;1.06037792;0.725333534;0.102553359;49.7416637;7.8555801e-07;0.0160970839;0.749999927;0.0333334727;1.03940108;0.674999953;0.0155829127;10;49.7416643;0.666667;0;1.044444;0.994832497;0.99483354
23.255257;1.0394002;0.74999956;0.0173126056;0.721569488;0.0166571084;1.04459493;1.06037694;0.725334228;0.102552391;49.7416637;7.89896013e-07;0.0160982083;0.749999927;0.0333334537;1.03940108;0.67499995;0.0155819117;10;49.7416643;0.666667;0;1.044444;0.994832464;0.994833554
23.256257;1.0393992;0.749999559;0.0173114808;0.721570166;0.0166560913;1.04459393;1.06037694;0.725334242;0.102551324;49.7416637;7.94185225e-07;0.0160993297;0.749999925;0.0333334357;1.03940007;0.674999951;0.0155809095;10;49.7416644;0.666667;0;1.044444;0.994832431;0.994833565
23.257257;1.03939921;0.749999558;0.0173103553;0.721570151;0.0166550581;1.04459293;1.06037595;0.725334936;0.102550352;49.7416637;7.98108627e-07;0.0161004477;0.749999921;0.0333334192;1.03940007;0.674999954;0.015579906;10;49.7416644;0.666667;0;1.044444;0.994832399;0.994833573
