time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.258257;1.03939922;0.749999555;0.0173103403;0.721570135;0.0166550937;1.04459292;1.06037595;0.725334949;0.102549282;49.7416637;8.01486368e-07;0.016100451;0.749999915;0.0333334046;1.03940007;0.674999959;0.0155799015;10;49.7416644;0.666667;0;1.044444;0.994832369;0.994833576
23.259257;1.03939823;0.749999552;0.0173092139;0.721570815;0.0166540759;1.04459192;1.06037497;0.725335642;0.102548306;49.7416637;8.04231469e-07;0.0161015618;0.749999908;0.0333333926;1.03939907;0.674999966;0.015578896;10;49.7416644;0.666667;0;1.044444;0.994832339;0.994833575
23.260257;1.03939824;0.749999547;0.0173080873;0.721570801;0.0166530411;1.04459192;1.06037497;0.725335654;0.102547233;49.7416637;8.06257512e-07;0.0161026688;0.749999898;0.0333333837;1.03939907;0.674999975;0.0155778899;10;49.7416644;0.666667;0;1.044444;0.994832312;0.994833572
23.261257;1.03939825;0.749999542;0.0173069608;0.721570788;0.0166520051;1.04459092;1.06037398;0.725336345;0.102546254;49.7416637;8.07446514e-07;0.016103772;0.749999887;0.0333333782;1.03939907;0.674999985;0.0155768834;10;49.7416645;0.666667;0;1.044444;0.994832286;0.994833564
23.262257;1.03939727;0.749999535;0.0173058349;0.721571471;0.0166509837;1.04458993;1.06037398;0.725336356;0.102545178;49.7416637;8.07678893e-07;0.0161048715;0.749999876;0.0333333761;1.03939807;0.674999996;0.0155758766;10;49.7416645;0.666667;0;1.044444;0.994832262;0.994833555
23.263257;1.03939728;0.749999528;0.0173047098;0.721571462;0.0166499443;1.04458993;1.06037299;0.725337045;0.102545245;49.7416637;8.06834631e-07;0.0161059677;0.749999864;0.0333333776;1.03939807;0.675000006;0.0155748699;10;49.7416645;0.666667;0;1.044444;0.99483224;0.994833544
23.264257;1.0393973;0.749999521;0.0173035857;0.721571454;0.0166489026;1.04458894;1.06037299;0.725337055;0.102544166;49.7416637;8.04753565e-07;0.0161070608;0.749999852;0.0333333824;1.03939807;0.675000016;0.0155738636;10;49.7416645;0.666667;0;1.044444;0.99483222;0.994833531
23.265257;1.03939632;0.749999514;0.017302463;0.721572141;0.0166478742;1.04458795;1.06037299;0.725337063;0.102543086;49.7416637;8.01200118e-07;0.0161081515;0.74999984;0.0333333905;1.03939708;0.675000026;0.0155728582;10;49.7416645;0.666667;0;1.044444;0.994832203;0.994833517
23.267257;1.03939636;0.749999503;0.017300222;0.721572132;0.0166457773;1.04458697;1.06037198;0.725337761;0.102541021;49.7416638;7.88605317e-07;0.0161103281;0.749999819;0.0333334161;1.03939708;0.675000047;0.0155708506;10;49.7416646;0.666667;0;1.044444;0.994832173;0.994833486
23.268257;1.03939538;0.749999499;0.0172991042;0.721572825;0.0166447406;1.04458698;1.06037097;0.725338449;0.102540034;49.7416638;7.7923873e-07;0.0161114151;0.749999809;0.0333334332;1.03939609;0.675000058;0.0155698488;10;49.7416646;0.666667;0;1.044444;0.994832161;0.994833469
23.270257;1.03939542;0.749999496;0.0172979859;0.721572828;0.0166436958;1.04458501;1.06036996;0.725339147;0.102539012;49.7416638;7.54316275e-07;0.0161135883;0.749999791;0.0333334742;1.03939609;0.675000077;0.015568849;10;49.7416646;0.666667;0;1.044444;0.994832142;0.994833432
23.271257;1.03939444;0.749999496;0.0172968744;0.721573527;0.0166426511;1.04458502;1.06036995;0.725339155;0.10253793;49.7416638;7.38925813e-07;0.0161135643;0.749999783;0.0333334971;1.03939509;0.675000085;0.0155678511;10;49.7416646;0.666667;0;1.044444;0.994832133;0.994833412
23.273257;1.03939446;0.749999498;0.0172946589;0.721573542;0.0166405233;1.04458304;1.06036892;0.725339851;0.10253586;49.7416638;7.03095989e-07;0.016115741;0.749999767;0.0333335449;1.03939509;0.675000097;0.0155658583;10;49.7416646;0.666667;0;1.044444;0.994832117;0.994833368
23.274257;1.03939348;0.749999501;0.0172935555;0.721574246;0.0166394733;1.04458305;1.06036802;0.725340463;0.102534864;49.7416638;6.83010335e-07;0.016116831;0.749999761;0.0333335686;1.03939408;0.675000102;0.0155648628;10;49.7416645;0.666667;0;1.044444;0.99483211;0.994833345
23.276257;1.0393935;0.749999513;0.0172913591;0.721574268;0.0166373392;1.04458206;1.06036699;0.725341155;0.102532795;49.7416638;6.39693794e-07;0.0161190151;0.74999975;0.0333336123;1.03939408;0.675000108;0.0155628728;10;49.7416645;0.666667;0;1.044444;0.994832096;0.994833294
23.277257;1.03939351;0.749999522;0.0172902659;0.72157428;0.0166362714;1.04458107;1.06036697;0.725341161;0.102531712;49.7416639;6.1711929e-07;0.0161201093;0.749999745;0.0333336314;1.03939408;0.675000111;0.0155618781;10;49.7416645;0.666667;0;1.044444;0.994832089;0.994833266
23.278257;1.03939252;0.749999533;0.0172891759;0.721574987;0.0166352191;1.04458007;1.06036595;0.725341844;0.102531773;49.7416639;5.94308156e-07;0.0161212051;0.749999741;0.0333336479;1.03939308;0.675000113;0.0155608835;10;49.7416645;0.666667;0;1.044444;0.994832083;0.994833235
23.280257;1.03939254;0.749999562;0.017288116;0.721575012;0.0166341498;1.04457908;1.06036492;0.725342531;0.102529702;49.7416639;5.48442688e-07;0.0161234022;0.749999735;0.0333336723;1.03939309;0.675000118;0.0155598946;10;49.7416644;0.666667;0;1.044444;0.994832071;0.994833164
23.281257;1.03939156;0.749999579;0.0172870349;0.721575718;0.0166330955;1.04457809;1.0603649;0.725342533;0.102528617;49.7416639;5.2527246e-07;0.0161245036;0.749999734;0.03333368;1.03939209;0.675000121;0.0155589001;10;49.7416644;0.666667;0;1.044444;0.994832065;0.994833124
23.283257;1.03939158;0.749999621;0.0172848802;0.72157574;0.0166309534;1.0445771;1.06036387;0.725343212;0.10252654;49.741664;4.77915957e-07;0.0161256001;0.749999737;0.0333336879;1.0393921;0.675000127;0.0155569112;10;49.7416643;0.666667;0;1.044444;0.994832054;0.994833037
23.284257;1.03939059;0.749999645;0.0172838061;0.721576444;0.0166298981;1.04457711;1.06036385;0.72534321;0.102525452;49.741664;4.53841429e-07;0.0161267057;0.749999741;0.0333336886;1.03939111;0.675000131;0.0155559172;10;49.7416643;0.666667;0;1.044444;0.994832049;0.994832991
23.286257;1.03939061;0.749999701;0.0172816627;0.721576457;0.0166277562;1.04457514;1.06036281;0.725343882;0.102524417;49.741664;4.05654418e-07;0.01612892;0.749999754;0.0333336848;1.03939113;0.675000138;0.0155539305;10;49.7416642;0.666667;0;1.044444;0.994832039;0.994832896
23.287257;1.03938963;0.749999732;0.0172805922;0.721577155;0.0166267022;1.04457515;1.06036181;0.725344557;0.102523423;49.741664;3.81784331e-07;0.0161300285;0.749999763;0.0333336806;1.03939014;0.675000142;0.0155529379;10;49.7416642;0.666667;0;1.044444;0.994832034;0.994832848
23.289257;1.03938966;0.749999803;0.0172784523;0.72157716;0.0166245646;1.04457419;1.06036077;0.725345228;0.102521338;49.741665;3.34785594e-07;0.0161322479;0.749999786;0.0333336676;1.03939016;0.675000148;0.0155509535;10;49.7416652;0.666667;0;1.044444;0.994832022;0.994832755
23.290257;1.03938867;0.749999841;0.0172784934;0.721577855;0.0166245823;1.04457321;1.06036076;0.725345225;0.102520248;49.7416651;3.11736778e-07;0.0161333584;0.7499998;0.0333336584;1.03938917;0.67500015;0.0155509614;10;49.7416651;0.666667;0;1.044444;0.994832017;0.994832712
23.293257;1.03938874;0.749999961;0.0172752792;0.721577854;0.0166213855;1.04457127;1.06035874;0.725346581;0.102518228;49.7416651;2.45393896e-07;0.0161355776;0.749999851;0.0333336194;1.0393892;0.675000152;0.0155479817;10;49.7416651;0.666667;0;1.044444;0.994832;0.994832599
23.294257;1.03938776;0.750000001;0.0172742055;0.721578547;0.0166203363;1.04457129;1.06035884;0.725346506;0.102517136;49.7416651;2.24504349e-07;0.0161366864;0.74999987;0.0333336036;1.03938821;0.675000153;0.0155469869;10;49.741665;0.666667;0;1.044444;0.994831995;0.994832569
23.295257;1.03938779;0.75000004;0.0172731304;0.721578547;0.0166192705;1.0445703;1.06035883;0.725346508;0.102516058;49.7416651;2.0443949e-07;0.0161377945;0.749999889;0.0333335873;1.03938822;0.675000152;0.0155459912;10;49.741665;0.666667;0;1.044444;0.994831991;0.994832543
23.296257;1.03938782;0.750000077;0.0172720539;0.721578547;0.0166182034;1.04456932;1.06035782;0.725347192;0.10251508;49.7416651;1.85433e-07;0.0161389018;0.749999908;0.0333335711;1.03938823;0.675000152;0.0155449944;10;49.741665;0.666667;0;1.044444;0.994831987;0.994832519
23.297257;1.03938685;0.750000113;0.0172709756;0.721579242;0.0166171506;1.04456934;1.0603578;0.725347196;0.102514008;49.7416651;1.67816733e-07;0.0161400082;0.749999926;0.0333335554;1.03938724;0.675000151;0.0155439964;10;49.741665;0.666667;0;1.044444;0.994831985;0.9948325
23.298257;1.03938688;0.750000147;0.0172698957;0.721579243;0.01661608;1.04456835;1.0603568;0.725347882;0.102513037;49.741665;1.52002534e-07;0.0161411133;0.749999943;0.0333335407;1.03938725;0.675000149;0.0155429972;10;49.741665;0.666667;0;1.044444;0.994831983;0.994832483
23.299257;1.03938691;0.750000178;0.0172699252;0.721579245;0.0166160763;1.04456836;1.0603568;0.725347888;0.102513021;49.741665;1.38419981e-07;0.0161422167;0.749999959;0.0333335272;1.03938726;0.675000145;0.0155429966;10;49.741665;0.666667;0;1.044444;0.994831982;0.994832471
23.300257;1.03938594;0.750000207;0.0172688421;0.721579941;0.0166150173;1.04456736;1.06035579;0.725348576;0.102512058;49.741665;1.27424516e-07;0.0161433183;0.749999973;0.0333335151;1.03938627;0.67500014;0.0155419949;10;49.7416649;0.666667;0;1.044444;0.994831982;0.994832463
23.301257;1.03938597;0.750000234;0.0172677578;0.721579943;0.0166139404;1.04456637;1.06035578;0.725348584;0.102511003;49.741665;1.19258285e-07;0.0161444179;0.749999988;0.0333335043;1.03938628;0.675000133;0.0155409918;10;49.7416649;0.666667;0;1.044444;0.994831984;0.994832459
23.302257;1.03938599;0.75000026;0.0172666723;0.721579944;0.0166128617;1.04456637;1.06035479;0.725349273;0.10251005;49.741665;1.14081966e-07;0.0161444044;0.750000001;0.0333334945;1.03938629;0.675000123;0.0155399877;10;49.7416649;0.666667;0;1.044444;0.994831988;0.994832459
23.303257;1.03938502;0.750000283;0.0172655859;0.721580639;0.0166117977;1.04456537;1.06035478;0.725349282;0.102509006;49.741665;1.11960406e-07;0.0161455003;0.750000014;0.0333334856;1.0393853;0.675000111;0.0155389823;10;49.7416649;0.666667;0;1.044444;0.994831992;0.994832462
23.304257;1.03938504;0.750000305;0.0172644982;0.721580638;0.0166107169;1.04456436;1.06035379;0.725349971;0.102508062;49.741665;1.12819909e-07;0.0161465942;0.750000026;0.0333334773;1.03938531;0.675000095;0.0155379759;10;49.7416649;0.666667;0;1.044444;0.994831999;0.994832469
23.305257;1.03938506;0.750000325;0.0172634094;0.721580636;0.0166096355;1.04456436;1.06035379;0.725349978;0.102508074;49.7416649;1.16494597e-07;0.0161476866;0.750000037;0.0333334696;1.03938532;0.675000077;0.0155369686;10;49.7416649;0.666667;0;1.044444;0.994832007;0.99483248
23.306257;1.03938408;0.750000342;0.0172623192;0.721581327;0.0166085697;1.04456335;1.06035379;0.725349984;0.102507043;49.7416649;1.2280049e-07;0.0161487779;0.750000047;0.0333334622;1.03938433;0.675000055;0.0155359604;10;49.7416648;0.666667;0;1.044444;0.994832016;0.994832493
23.307257;1.0393841;0.750000358;0.0172623386;0.721581323;0.0166085563;1.04456335;1.06035279;0.725350668;0.102506112;49.7416649;1.31536837e-07;0.0161498687;0.750000055;0.0333334552;1.03938434;0.675000032;0.0155359516;10;49.7416648;0.666667;0;1.044444;0.994832026;0.994832508
23.309257;1.03938412;0.750000382;0.0172601501;0.721581311;0.0166063883;1.04456133;1.06035181;0.725351352;0.102504166;49.7416649;1.5537125e-07;0.0161520515;0.750000067;0.0333334415;1.03938437;0.67499998;0.0155339315;10;49.7416648;0.666667;0;1.044444;0.994832049;0.994832547
23.310257;1.03938313;0.750000391;0.0172590531;0.721581998;0.0166053179;1.04456132;1.06035182;0.725351353;0.102503148;49.7416648;1.70098711e-07;0.0161520337;0.750000072;0.0333334348;1.03938338;0.674999952;0.01553292;10;49.7416648;0.666667;0;1.044444;0.99483206;0.994832569
23.312257;1.03938315;0.750000399;0.017256853;0.721581978;0.0166031392;1.0445603;1.06035085;0.725352032;0.102502264;49.7416648;2.04680484e-07;0.0161542255;0.750000077;0.0333334223;1.0393834;0.674999894;0.0155308941;10;49.7416647;0.666667;0;1.044444;0.994832085;0.994832619
23.313257;1.03938216;0.750000399;0.0172557498;0.721582661;0.0166020627;1.04455929;1.06034988;0.72535271;0.102501347;49.7416648;2.24215541e-07;0.0161553241;0.750000078;0.0333334166;1.03938241;0.674999866;0.01552988;10;49.7416647;0.666667;0;1.044444;0.994832099;0.994832646
23.314257;1.03938216;0.750000395;0.0172546444;0.72158265;0.0166009684;1.04455928;1.0603499;0.725352708;0.102500334;49.7416647;2.44888439e-07;0.0161564241;0.750000078;0.0333334113;1.03938242;0.674999837;0.0155288655;10;49.7416647;0.666667;0;1.044444;0.994832113;0.994832675
23.315257;1.03938217;0.750000388;0.0172546481;0.721582639;0.0166009413;1.04455827;1.06034905;0.72535331;0.102499408;49.7416647;2.66418187e-07;0.0161575253;0.750000076;0.0333334065;1.03938243;0.67499981;0.0155288509;10;49.7416647;0.666667;0;1.044444;0.994832129;0.994832704
23.316257;1.03938118;0.750000377;0.0172535386;0.721583323;0.0165998599;1.04455727;1.06034907;0.725353307;0.102498395;49.7416647;2.88564604e-07;0.0161586274;0.750000073;0.0333334023;1.03938144;0.674999783;0.015527837;10;49.7416647;0.666667;0;1.044444;0.994832146;0.994832735
23.317257;1.03938119;0.750000364;0.0172524274;0.721583314;0.0165987615;1.04455726;1.0603491;0.725353303;0.10249843;49.7416647;3.11085148e-07;0.0161597304;0.75000007;0.0333333987;1.03938145;0.674999757;0.0155268243;10;49.7416647;0.666667;0;1.044444;0.994832165;0.994832766
23.319257;1.0393812;0.750000331;0.017250201;0.721583297;0.0165965631;1.04455624;1.06034817;0.725353976;0.1024965;49.7416647;3.56051945e-07;0.016160827;0.750000059;0.0333333934;1.03938145;0.674999708;0.0155248052;10;49.7416647;0.666667;0;1.044444;0.994832209;0.994832831
23.320257;1.03938022;0.750000313;0.0172490859;0.721583982;0.0165954795;1.04455524;1.06034721;0.725354652;0.102495581;49.7416647;3.77812381e-07;0.0161619316;0.750000053;0.0333333918;1.03938045;0.674999684;0.0155237999;10;49.7416647;0.666667;0;1.044444;0.994832235;0.994832863
23.321257;1.03938023;0.750000293;0.0172479698;0.721583973;0.0165943796;1.04455423;1.06034724;0.725354649;0.102494566;49.7416647;3.98666086e-07;0.0161630369;0.750000046;0.0333333908;1.03938045;0.674999661;0.0155227977;10;49.7416648;0.666667;0;1.044444;0.994832263;0.994832895
23.322257;1.03938024;0.750000273;0.0172479638;0.721583962;0.0165943482;1.04455422;1.06034628;0.725355327;0.102493644;49.7416647;4.18393684e-07;0.0161641433;0.750000039;0.0333333904;1.03938045;0.674999639;0.0155227986;10;49.7416648;0.666667;0;1.044444;0.994832294;0.994832926
23.323257;1.03937925;0.750000253;0.017246846;0.721584645;0.0165932634;1.04455321;1.06034632;0.725355326;0.102493674;49.7416647;4.36880538e-07;0.0161652514;0.750000032;0.0333333904;1.03937944;0.674999618;0.0155218024;10;49.7416648;0.666667;0;1.044444;0.994832326;0.994832956
23.324257;1.03937927;0.750000233;0.0172457276;0.721584633;0.0165921624;1.0445532;1.06034535;0.725356005;0.10249275;49.7416647;4.54108531e-07;0.0161663613;0.750000024;0.0333333909;1.03937943;0.674999598;0.0155208087;10;49.7416649;0.666667;0;1.044444;0.99483236;0.994832984
23.325257;1.03937928;0.750000214;0.0172446089;0.721584621;0.0165910616;1.04455219;1.06034538;0.725356004;0.10249173;49.7416647;4.70118014e-07;0.0161674733;0.750000016;0.0333333918;1.03937942;0.674999579;0.015519817;10;49.7416649;0.666667;0;1.044444;0.994832396;0.99483301
23.326257;1.0393783;0.750000196;0.0172434903;0.721585302;0.0165899776;1.04455119;1.06034541;0.725356002;0.102490709;49.7416647;4.8496261e-07;0.0161674763;0.750000007;0.0333333933;1.03937841;0.67499956;0.0155188267;10;49.7416649;0.666667;0;1.044444;0.994832432;0.994833035
23.328257;1.03937832;0.750000161;0.0172412534;0.721585274;0.0165877831;1.04455018;1.06034449;0.725356679;0.10248981;49.7416647;5.11294363e-07;0.0161697107;0.749999988;0.0333333993;1.03937839;0.674999525;0.0155168481;10;49.741665;0.666667;0;1.044444;0.994832506;0.99483308
23.329257;1.03937734;0.750000145;0.0172412463;0.721585954;0.0165877745;1.04455018;1.06034352;0.725357357;0.102488884;49.7416647;5.2276281e-07;0.0161708307;0.749999979;0.0333334043;1.03937737;0.674999507;0.0155168588;10;49.741665;0.666667;0;1.044444;0.994832542;0.9948331
23.331257;1.03937736;0.750000116;0.0172390096;0.721585924;0.016585596;1.04454817;1.06034259;0.725358032;0.102486931;49.7416647;5.41853359e-07;0.016173076;0.74999996;0.0333334182;1.03937735;0.674999473;0.0155148788;10;49.7416651;0.666667;0;1.044444;0.994832612;0.994833135
23.332257;1.03937736;0.750000104;0.0172378906;0.72158591;0.0165845112;1.04454817;1.06034261;0.725358028;0.102485905;49.7416647;5.49069996e-07;0.0161742008;0.749999952;0.0333334269;1.03937734;0.674999456;0.0155138879;10;49.7416651;0.666667;0;1.044444;0.994832644;0.99483315
23.333257;1.03937637;0.750000093;0.0172367711;0.72158659;0.0165834452;1.04454717;1.06034165;0.725358704;0.102484972;49.7416647;5.54384701e-07;0.0161742155;0.749999944;0.0333334365;1.03937632;0.67499944;0.0155128963;10;49.7416652;0.666667;0;1.044444;0.994832675;0.994833162
23.335257;1.03937637;0.750000075;0.0172345307;0.721586561;0.0165812897;1.04454617;1.0603417;0.725358696;0.102483959;49.7416647;5.58629169e-07;0.0161764679;0.749999932;0.0333334574;1.0393763;0.67499941;0.0155109124;10;49.7416652;0.666667;0;1.044444;0.994832729;0.994833179
23.336257;1.03937537;0.750000067;0.0172345213;0.721587241;0.0165813009;1.04454617;1.06034084;0.725359296;0.102483011;49.7416647;5.57427574e-07;0.0161775937;0.749999927;0.0333334682;1.03937529;0.674999397;0.0155109202;10;49.7416653;0.666667;0;1.044444;0.994832753;0.994833184
23.338257;1.03937536;0.750000053;0.0172322801;0.721587211;0.016579161;1.04454417;1.06033989;0.725359968;0.102481035;49.7416647;5.48321898e-07;0.0161798437;0.749999922;0.0333334891;1.03937527;0.674999373;0.0155089354;10;49.7416654;0.666667;0;1.044444;0.994832791;0.994833188
23.339257;1.03937436;0.750000046;0.0172311593;0.721587891;0.0165781113;1.04454417;1.0603399;0.725359964;0.102481044;49.7416647;5.40404147e-07;0.0161809676;0.749999921;0.0333334987;1.03937426;0.674999364;0.0155079425;10;49.7416654;0.666667;0;1.044444;0.994832806;0.994833188
23.340257;1.03937435;0.75000004;0.0172300383;0.721587876;0.0165770484;1.04454318;1.06033891;0.725360641;0.1024801;49.7416647;5.30165073e-07;0.0161809795;0.749999923;0.0333335074;1.03937425;0.674999356;0.0155069491;10;49.7416654;0.666667;0;1.044444;0.994832819;0.994833187
23.341257;1.03937434;0.750000034;0.0172289172;0.721587862;0.0165759887;1.04454318;1.06033892;0.725360639;0.102479058;49.7416647;5.1752477e-07;0.0161821014;0.749999926;0.0333335154;1.03937425;0.67499935;0.0155059548;10;49.7416655;0.666667;0;1.044444;0.994832829;0.994833186
23.342257;1.03937433;0.750000028;0.0172289071;0.72158785;0.016576001;1.04454219;1.06033893;0.725360638;0.102478015;49.7416647;5.02480971e-07;0.016183222;0.74999993;0.0333335226;1.03937425;0.674999346;0.0155059595;10;49.7416655;0.666667;0;1.044444;0.994832837;0.994833184
23.343257;1.03937331;0.750000022;0.0172277864;0.721588534;0.0165749628;1.04454219;1.06033795;0.725361319;0.102477067;49.7416647;4.85158519e-07;0.0161843413;0.749999936;0.0333335293;1.03937325;0.674999343;0.0155049628;10;49.7416655;0.666667;0;1.044444;0.994832843;0.994833182
23.345257;1.03937328;0.750000011;0.0172255474;0.721588521;0.0165728598;1.04454021;1.06033696;0.725362003;0.102476118;49.7416647;4.44640874e-07;0.0161865763;0.749999951;0.0333335418;1.03937325;0.674999343;0.0155029649;10;49.7416656;0.666667;0;1.044444;0.994832851;0.994833179
23.346257;1.03937227;0.750000005;0.0172244298;0.721589212;0.0165718257;1.04454021;1.06033696;0.725362006;0.10247507;49.7416647;4.21923398e-07;0.0161876922;0.74999996;0.0333335481;1.03937225;0.674999346;0.0155019635;10;49.7416656;0.666667;0;1.044444;0.994832853;0.994833176
23.348257;1.03937223;0.749999997;0.0172221989;0.721589213;0.0165697269;1.04453922;1.06033596;0.725362693;0.102473067;49.7416647;3.72487796e-07;0.0161888104;0.74999998;0.0333335615;1.03937225;0.674999355;0.0154999559;10;49.7416657;0.666667;0;1.044444;0.994832857;0.99483317
23.349257;1.03937221;0.749999995;0.0172221962;0.721589216;0.0165697468;1.04453823;1.06033497;0.725363377;0.102473161;49.7416646;3.46203128e-07;0.0161899242;0.74999999;0.0333335686;1.03937225;0.674999362;0.0154999495;10;49.7416657;0.666667;0;1.044444;0.994832859;0.994833165
23.350257;1.03937118;0.749999993;0.0172210834;0.721589915;0.0165687135;1.04453823;1.06033498;0.725363381;0.102472111;49.7416646;3.19148606e-07;0.0161910383;0.75;0.0333335762;1.03937124;0.674999369;0.0154989414;10;49.7416657;0.666667;0;1.044444;0.994832862;0.99483316
23.352257;1.03937113;0.749999996;0.0172188598;0.721589929;0.0165666145;1.04453624;1.060334;0.725364072;0.102470107;49.7416646;2.63071293e-07;0.0161932697;0.750000016;0.0333335929;1.03937123;0.674999387;0.0154969202;10;49.7416658;0.666667;0;1.044444;0.994832872;0.994833149
23.353257;1.03937011;0.749999999;0.0172177489;0.721590632;0.0165655799;1.04453625;1.06033401;0.725364078;0.102469056;49.7416646;2.3414428e-07;0.0161932772;0.750000022;0.0333336016;1.03937022;0.674999398;0.0154959075;10;49.7416658;0.666667;0;1.044444;0.99483288;0.994833143
23.355257;1.03937005;0.750000011;0.0172166407;0.721590652;0.0165645451;1.04453526;1.06033303;0.725364771;0.102468096;49.7416645;1.74612286e-07;0.0161955223;0.75000003;0.0333336192;1.03937019;0.67499942;0.0154948801;10;49.7416658;0.666667;0;1.044444;0.994832899;0.99483313
23.356257;1.03936902;0.750000019;0.0172155323;0.721591358;0.0165635076;1.04453427;1.06033205;0.725365459;0.102467139;49.7416645;1.43779445e-07;0.016196649;0.750000032;0.0333336282;1.03936917;0.674999432;0.0154938662;10;49.7416658;0.666667;0;1.044444;0.99483291;0.994833125
23.357257;1.03936899;0.750000029;0.0172144247;0.721591371;0.0165624534;1.04453427;1.06033217;0.725365391;0.102466075;49.7416645;1.1191474e-07;0.0161977787;0.750000033;0.0333336375;1.03936915;0.674999445;0.0154928526;10;49.7416658;0.666667;0;1.044444;0.994832922;0.994833122
23.358257;1.03936895;0.75000004;0.0172133179;0.721591385;0.0165613988;1.04453328;1.06033218;0.7253654;0.102465019;49.7416645;7.87864221e-08;0.0161989109;0.750000032;0.0333336472;1.03936913;0.674999459;0.0154918396;10;49.7416658;0.666667;0;1.044444;0.994832935;0.99483312
23.359257;1.03936892;0.750000051;0.0172122118;0.7215914;0.0165603441;1.04453229;1.06033119;0.725366088;0.102465106;49.7416644;4.42726715e-08;0.0162000455;0.75000003;0.0333336571;1.03936911;0.674999473;0.0154908272;10;49.7416658;0.666667;0;1.044444;0.994832947;0.994833119
23.360257;1.03936788;0.750000063;0.0172122175;0.721592111;0.0165603745;1.0445323;1.06033119;0.725366096;0.102464046;49.7416644;8.37477884e-09;0.0162000708;0.750000027;0.033333667;1.03936808;0.674999488;0.0154908157;10;49.7416658;0.666667;0;1.044444;0.99483296;0.99483312
23.362257;1.03936781;0.750000086;0.0172100086;0.721592145;0.0165582677;1.04453131;1.06033022;0.725366791;0.102462018;49.7416644;-6.70255198e-08;0.0162023474;0.750000019;0.033333686;1.03936802;0.67499952;0.0154887962;10;49.7416658;0.666667;0;1.044444;0.994832985;0.994833125
23.363257;1.03936678;0.750000097;0.0172089047;0.721592856;0.0165572316;1.04453032;1.06032923;0.725367477;0.102461049;49.7416644;-1.05947314e-07;0.016203487;0.750000014;0.0333336947;1.03936699;0.674999536;0.0154877886;10;49.7416658;0.666667;0;1.044444;0.994832996;0.994833129
23.364257;1.03936674;0.750000108;0.0172078007;0.721592871;0.0165561808;1.04453033;1.06032924;0.725367483;0.102461031;49.7416644;-1.45127538e-07;0.0162046269;0.750000007;0.033333703;1.03936696;0.674999553;0.0154867823;10;49.7416658;0.666667;0;1.044444;0.994833006;0.994833133
23.365257;1.03936671;0.750000118;0.0172066963;0.721592884;0.0165551308;1.04452934;1.06032924;0.725367487;0.102459964;49.7416644;-1.84148871e-07;0.0162046557;0.75;0.033333711;1.03936693;0.674999569;0.0154857772;10;49.7416658;0.666667;0;1.044444;0.994833015;0.994833139
23.366257;1.03936667;0.750000126;0.0172067022;0.721592894;0.0165551509;1.04452835;1.06032824;0.72536817;0.102458991;49.7416644;-2.22655564e-07;0.0162057955;0.749999992;0.0333337188;1.03936689;0.674999586;0.0154857729;10;49.7416658;0.666667;0;1.044444;0.994833022;0.994833145
23.367257;1.03936564;0.750000133;0.0172055958;0.721593596;0.0165541186;1.04452836;1.06032824;0.725368172;0.102457922;49.7416644;-2.60342164e-07;0.0162069344;0.749999982;0.0333337267;1.03936586;0.674999602;0.0154847691;10;49.7416658;0.666667;0;1.044444;0.994833027;0.994833154
23.369257;1.03936559;0.750000142;0.0172033784;0.721593606;0.0165520246;1.04452737;1.06032724;0.725368851;0.102456927;49.7416644;-3.32148295e-07;0.0162092087;0.749999956;0.0333337437;1.03936579;0.674999635;0.0154827612;10;49.7416658;0.666667;0;1.044444;0.994833031;0.994833176
23.370257;1.03936456;0.750000143;0.0172022672;0.721594303;0.0165509947;1.04452638;1.06032624;0.725369527;0.102455954;49.7416654;-3.65718709e-07;0.0162103432;0.74999994;0.0333337531;1.03936475;0.674999652;0.0154817567;10;49.7416668;0.666667;0;1.044444;0.99483303;0.994833191
23.372257;1.0393645;0.750000138;0.0172011504;0.721594306;0.0165499745;1.0445254;1.06032623;0.725369516;0.102453817;49.7416654;-4.2717022e-07;0.0162114936;0.749999905;0.0333337738;1.03936469;0.674999686;0.0154807469;10;49.7416668;0.666667;0;1.044444;0.994833021;0.994833229
23.373257;1.03936448;0.750000132;0.0172000337;0.721594308;0.0165489311;1.0445254;1.06032523;0.725370189;0.102453894;49.7416654;-4.54736351e-07;0.01621262;0.749999886;0.0333337855;1.03936465;0.674999703;0.0154797422;10;49.7416667;0.666667;0;1.044444;0.994833014;0.994833252
23.374257;1.03936346;0.750000125;0.017198915;0.721595005;0.0165479044;1.04452441;1.06032522;0.725370181;0.10245283;49.7416654;-4.79935136e-07;0.0162137434;0.749999866;0.0333337982;1.03936362;0.67499972;0.0154787379;10;49.7416667;0.666667;0;1.044444;0.994833007;0.994833278
23.375257;1.03936343;0.750000115;0.0171977944;0.721595009;0.0165468625;1.04452342;1.06032423;0.725370853;0.102451863;49.7416654;-5.02597108e-07;0.0162148642;0.749999845;0.0333338121;1.0393636;0.674999736;0.0154777345;10;49.7416667;0.666667;0;1.044444;0.994832999;0.994833307
23.376257;1.03936341;0.750000104;0.0171966718;0.721595015;0.0165458211;1.04452343;1.06032422;0.725370845;0.102450803;49.7416654;-5.22621133e-07;0.0162159828;0.749999824;0.0333338274;1.03936357;0.674999753;0.0154767321;10;49.7416667;0.666667;0;1.044444;0.994832991;0.994833339
23.377257;1.0393624;0.750000092;0.0171966583;0.721595717;0.0165458653;1.04452244;1.06032421;0.725370837;0.102450795;49.7416654;-5.39961472e-07;0.016215988;0.749999801;0.0333338443;1.03936255;0.674999769;0.015476731;10;49.7416667;0.666667;0;1.044444;0.994832983;0.994833373
23.378257;1.03936238;0.750000078;0.017195532;0.721595727;0.0165448246;1.04452244;1.0603232;0.72537151;0.102449838;49.7416654;-5.54656107e-07;0.0162171026;0.749999778;0.0333338628;1.03936253;0.674999786;0.0154757314;10;49.7416667;0.666667;0;1.044444;0.994832975;0.994833408
23.379265;1.03936236;0.750000064;0.0171944039;0.721595739;0.0165437842;1.04452145;1.06032329;0.725371428;0.102448778;49.7416654;-5.66973617e-07;0.0162182155;0.749999754;0.0333338833;1.03936251;0.674999802;0.0154747337;10;49.7416667;0.666667;0;1.044444;0.994832967;0.994833445
23.380777;1.03936135;0.750000044;0.0171932655;0.721596453;0.0165427732;1.04452046;1.06032228;0.725372102;0.10244783;49.7416654;-5.81538446e-07;0.0162193268;0.749999718;0.0333339171;1.0393615;0.674999829;0.0154737404;10;49.7416667;0.666667;0;1.044444;0.994832954;0.994833501
23.381777;1.03936134;0.750000031;0.0171921358;0.721596468;0.0165417315;1.04452047;1.06032226;0.725372099;0.102446788;49.7416654;-5.89139778e-07;0.0162204365;0.749999694;0.0333339411;1.03936149;0.674999847;0.0154727472;10;49.7416667;0.666667;0;1.044444;0.994832945;0.994833537
23.383777;1.03936132;0.750000009;0.0171898768;0.721596501;0.0165396472;1.04451948;1.06032123;0.725372779;0.102444809;49.7416655;-6.00605392e-07;0.0162226531;0.749999647;0.0333339906;1.03936148;0.674999885;0.0154707669;10;49.7416667;0.666667;0;1.044444;0.994832924;0.994833605
23.384777;1.03936032;0.750000001;0.0171898591;0.721597212;0.0165396896;1.04451849;1.06032022;0.725373461;0.102444916;49.7416655;-6.04536334e-07;0.0162226493;0.749999625;0.0333340152;1.03936049;0.674999905;0.0154707801;10;49.7416667;0.666667;0;1.044444;0.994832912;0.994833635
23.386777;1.03936031;0.749999986;0.0171876045;0.721597247;0.0165376027;1.04451749;1.06032017;0.725373466;0.102442843;49.7416655;-6.07840175e-07;0.0162248622;0.749999584;0.0333340615;1.0393605;0.674999943;0.0154688127;10;49.7416666;0.666667;0;1.044444;0.994832886;0.994833688
23.387777;1.03935931;0.749999978;0.0171864792;0.721597959;0.0165365742;1.04451749;1.06031915;0.725374149;0.1024419;49.7416655;-6.06680706e-07;0.0162259676;0.749999566;0.0333340825;1.0393595;0.674999962;0.0154678316;10;49.7416666;0.666667;0;1.044444;0.994832872;0.994833709
23.389777;1.0393593;0.749999963;0.0171853435;0.721597992;0.0165355512;1.04451549;1.06031809;0.725374832;0.102440958;49.7416656;-5.9822178e-07;0.0162281757;0.749999536;0.0333341183;1.03935953;0.674999996;0.0154668726;10;49.7416666;0.666667;0;1.044444;0.994832843;0.994833741
23.390777;1.0393593;0.749999953;0.0171842216;0.721598006;0.0165345033;1.04451549;1.06031806;0.725374832;0.102439909;49.7416656;-5.91094675e-07;0.0162281672;0.749999524;0.0333341326;1.03935954;0.675000013;0.0154658938;10;49.7416666;0.666667;0;1.044444;0.994832828;0.994833752
23.391777;1.0393583;0.749999943;0.0171831007;0.721598713;0.0165334696;1.04451448;1.06031704;0.72537551;0.102438953;49.7416656;-5.82150863e-07;0.0162292687;0.749999514;0.0333341442;1.03935856;0.675000029;0.0154649151;10;49.7416666;0.666667;0;1.044444;0.994832814;0.994833759
23.393777;1.03935829;0.74999992;0.0171808629;0.72159873;0.0165313635;1.04451347;1.06031698;0.725375503;0.102437886;49.7416656;-5.58546975e-07;0.0162314685;0.749999503;0.0333341578;1.0393586;0.675000059;0.0154629574;10;49.7416665;0.666667;0;1.044444;0.994832788;0.994833763
23.394777;1.03935829;0.749999907;0.0171808577;0.721598735;0.0165313754;1.04451346;1.06031597;0.725376177;0.10243692;49.7416657;-5.43601951e-07;0.016232567;0.749999501;0.0333341592;1.03935863;0.675000074;0.0154629782;10;49.7416665;0.666667;0;1.044444;0.994832777;0.994833759
23.395777;1.03935729;0.749999894;0.0171797431;0.721599432;0.0165303309;1.04451245;1.06031594;0.725376169;0.102435857;49.7416657;-5.26406938e-07;0.016232554;0.749999501;0.0333341571;1.03935765;0.675000088;0.0154619983;10;49.7416665;0.666667;0;1.044444;0.994832767;0.994833751
23.396777;1.03935729;0.74999988;0.01717863;0.721599433;0.0165292669;1.04451244;1.06031492;0.72537684;0.102435935;49.7416657;-5.06950881e-07;0.0162336517;0.749999503;0.0333341518;1.03935767;0.675000101;0.0154610175;10;49.7416665;0.666667;0;1.044444;0.994832759;0.994833738
23.397777;1.03935729;0.749999867;0.0171775181;0.721599431;0.0165281991;1.04451143;1.06031491;0.725376829;0.102434868;49.7416657;-4.8538549e-07;0.0162347495;0.749999507;0.0333341435;1.0393577;0.675000114;0.0154600353;10;49.7416665;0.666667;0;1.044444;0.994832753;0.994833721
23.398777;1.03935629;0.749999854;0.0171764072;0.721600121;0.0165271433;1.04451142;1.06031489;0.725376817;0.1024338;49.7416657;-4.62088364e-07;0.0162358479;0.749999511;0.0333341329;1.03935672;0.675000126;0.0154590518;10;49.7416665;0.666667;0;1.044444;0.994832748;0.994833699
23.401777;1.03935631;0.749999817;0.0171741885;0.721600094;0.0165249724;1.04450938;1.06031287;0.725378136;0.102431833;49.7416658;-3.86709097e-07;0.0162380375;0.749999532;0.0333340917;1.03935679;0.675000158;0.0154570912;10;49.7416665;0.666667;0;1.044444;0.994832747;0.99483361
23.402777;1.03935533;0.749999805;0.0171730786;0.721600777;0.0165239004;1.04450837;1.06031298;0.725378046;0.102430754;49.7416658;-3.60514324e-07;0.0162391408;0.74999954;0.033334077;1.03935581;0.675000166;0.0154561002;10;49.7416665;0.666667;0;1.044444;0.99483275;0.994833574
23.403777;1.03935534;0.749999794;0.0171719684;0.721600765;0.0165228091;1.04450836;1.06031298;0.725378031;0.102429686;49.7416658;-3.33667027e-07;0.0162402459;0.74999955;0.0333340628;1.03935583;0.675000172;0.0154551066;10;49.7416665;0.666667;0;1.044444;0.994832755;0.994833537
23.404777;1.03935536;0.749999783;0.0171719687;0.721600751;0.0165227836;1.04450735;1.06031198;0.725378697;0.102428718;49.7416658;-3.06051823e-07;0.0162413526;0.74999956;0.0333340496;1.03935585;0.675000176;0.0154551103;10;49.7416665;0.666667;0;1.044444;0.994832762;0.994833498
23.405777;1.03935438;0.749999773;0.0171708569;0.721601432;0.0165217022;1.04450734;1.06031199;0.725378682;0.102428702;49.7416658;-2.77681759e-07;0.0162413495;0.74999957;0.0333340378;1.03935487;0.675000177;0.0154541114;10;49.7416665;0.666667;0;1.044444;0.99483277;0.994833458
23.407777;1.03935442;0.749999754;0.0171686297;0.721601404;0.0165195009;1.04450632;1.060311;0.725379333;0.102426677;49.7416658;-2.19427134e-07;0.0162435669;0.749999593;0.0333340187;1.03935491;0.675000169;0.015452106;10;49.7416665;0.666667;0;1.044444;0.994832789;0.99483338
23.408777;1.03935445;0.749999745;0.0171675141;0.721601391;0.0165183977;1.04450531;1.06031001;0.725379999;0.102425716;49.7416658;-1.90105329e-07;0.0162446754;0.749999604;0.0333340114;1.03935493;0.675000161;0.0154510999;10;49.7416665;0.666667;0;1.044444;0.994832801;0.994833342
23.409777;1.03935348;0.749999737;0.0171675085;0.721602072;0.0165183779;1.0445043;1.06031001;0.725379984;0.10242571;49.7416658;-1.61050518e-07;0.0162457833;0.749999616;0.0333340056;1.03935395;0.675000151;0.0154510918;10;49.7416665;0.666667;0;1.044444;0.994832814;0.994833305
23.410777;1.03935351;0.749999731;0.0171663907;0.721602059;0.0165172719;1.0445043;1.06031002;0.725379969;0.102424659;49.7416658;-1.3256551e-07;0.0162457793;0.749999628;0.0333340014;1.03935397;0.675000139;0.0154500819;10;49.7416666;0.666667;0;1.044444;0.994832829;0.99483327
23.411777;1.03935354;0.749999726;0.017165272;0.721602047;0.0165161648;1.04450329;1.06030904;0.725380634;0.102423706;49.7416658;-1.04974341e-07;0.0162468857;0.749999639;0.0333339989;1.03935399;0.675000124;0.0154490707;10;49.7416666;0.666667;0;1.044444;0.994832845;0.994833237
23.412777;1.03935258;0.749999724;0.0171641524;0.721602731;0.0165150724;1.04450329;1.06030905;0.725380619;0.10242266;49.7416658;-7.85699827e-08;0.0162479915;0.74999965;0.0333339982;1.03935301;0.675000108;0.0154480582;10;49.7416666;0.666667;0;1.044444;0.994832864;0.994833206
23.413777;1.03935261;0.749999724;0.0171630321;0.721602721;0.0165139628;1.04450228;1.06030806;0.725381284;0.102421712;49.7416658;-5.35527093e-08;0.0162490972;0.74999966;0.0333339994;1.03935303;0.67500009;0.015447045;10;49.7416666;0.666667;0;1.044444;0.994832884;0.994833177
23.415777;1.03935269;0.74999973;0.0171618997;0.721602706;0.01651281;1.04450127;1.06030807;0.725381253;0.102420679;49.7416658;-7.88538758e-09;0.0162513097;0.749999679;0.0333340072;1.03935306;0.675000051;0.0154460176;10;49.7416666;0.666667;0;1.044444;0.994832931;0.994833124
23.416777;1.03935173;0.749999737;0.0171607765;0.721603395;0.0165117135;1.04450127;1.06030709;0.725381918;0.102419736;49.7416658;1.30763658e-08;0.0162513064;0.749999688;0.0333340136;1.03935207;0.675000031;0.0154450041;10;49.7416666;0.666667;0;1.044444;0.994832957;0.994833102
23.418777;1.03935181;0.749999756;0.017158528;0.721603389;0.0165094871;1.04450027;1.06030612;0.725382571;0.102418807;49.7416657;5.27989032e-08;0.0162535276;0.749999704;0.0333340301;1.0393521;0.674999989;0.0154429789;10;49.7416666;0.666667;0;1.044444;0.994833011;0.994833063
23.419777;1.03935085;0.749999768;0.0171585142;0.721604083;0.0165094591;1.04449926;1.06030613;0.725382558;0.10241777;49.7416657;7.19334982e-08;0.0162546416;0.749999712;0.03333404;1.03935111;0.674999969;0.0154429679;10;49.7416666;0.666667;0;1.044444;0.99483304;0.994833048
23.420777;1.03935088;0.749999781;0.0171573888;0.721604084;0.016508347;1.04449826;1.06030514;0.725383228;0.10241683;49.7416657;9.05822852e-08;0.0162557578;0.74999972;0.0333340507;1.03935112;0.674999949;0.0154419585;10;49.7416666;0.666667;0;1.044444;0.994833068;0.994833035
23.421777;1.03935092;0.749999796;0.0171562626;0.721604087;0.0165072362;1.04449826;1.06030515;0.725383219;0.102415793;49.7416657;1.0864475e-07;0.0162557648;0.749999728;0.0333340619;1.03935114;0.67499993;0.0154409508;10;49.7416666;0.666667;0;1.044444;0.994833097;0.994833025
23.422777;1.03935095;0.74999981;0.0171551355;0.72160409;0.0165061272;1.04449726;1.06030516;0.725383211;0.102414756;49.7416657;1.25965032e-07;0.0162568842;0.749999736;0.0333340734;1.03935114;0.674999912;0.0154399446;10;49.7416666;0.666667;0;1.044444;0.994833126;0.994833018
23.423777;1.03934998;0.749999825;0.0171540074;0.721604788;0.0165050362;1.04449727;1.06030419;0.725383886;0.102414862;49.7416657;1.42242753e-07;0.016258004;0.749999745;0.0333340848;1.03935015;0.674999895;0.0154389397;10;49.7416666;0.666667;0;1.044444;0.994833153;0.994833013
23.424777;1.03935001;0.749999839;0.0171528787;0.721604793;0.0165039323;1.04449627;1.06030421;0.725383883;0.102413823;49.7416657;1.57006741e-07;0.0162591232;0.749999756;0.0333340959;1.03935016;0.674999879;0.0154379354;10;49.7416666;0.666667;0;1.044444;0.99483318;0.99483301
23.425777;1.03935003;0.749999853;0.0171528605;0.721604798;0.016503901;1.04449626;1.06030323;0.725384562;0.10241288;49.7416657;1.69745825e-07;0.016260241;0.749999767;0.0333341067;1.03935017;0.674999864;0.0154379313;10;49.7416666;0.666667;0;1.044444;0.994833206;0.99483301
23.426777;1.03934905;0.749999867;0.0171517306;0.721605496;0.0165028204;1.04449526;1.06030325;0.725384562;0.10241184;49.7416657;1.80041063e-07;0.0162613564;0.749999779;0.0333341171;1.03934917;0.674999849;0.0154369267;10;49.7416666;0.666667;0;1.044444;0.99483323;0.994833011
23.427777;1.03934906;0.74999988;0.0171506006;0.7216055;0.0165017286;1.04449426;1.06030239;0.725385168;0.102411932;49.7416657;1.8759022e-07;0.0162613576;0.749999791;0.0333341272;1.03934918;0.674999835;0.0154359212;10;49.7416666;0.666667;0;1.044444;0.994833253;0.994833015
23.429777;1.03934908;0.749999904;0.0171483411;0.721605508;0.0164995595;1.04449324;1.06030245;0.725385175;0.102409849;49.7416657;1.93767612e-07;0.0162635713;0.749999816;0.0333341463;1.03934919;0.67499981;0.0154339064;10;49.7416665;0.666667;0;1.044444;0.994833293;0.994833028
23.430777;1.03934809;0.749999915;0.0171472123;0.721606206;0.0164984984;1.04449322;1.06030149;0.72538586;0.102408903;49.7416657;1.92364335e-07;0.0162646727;0.749999829;0.0333341547;1.03934819;0.674999799;0.0154328968;10;49.7416665;0.666667;0;1.044444;0.994833309;0.994833037
23.432777;1.03934808;0.749999933;0.0171460698;0.721606212;0.016497429;1.04449219;1.06030055;0.725386553;0.10240796;49.7416657;1.8166689e-07;0.0162668658;0.749999856;0.0333341665;1.03934819;0.674999779;0.0154318744;10;49.7416665;0.666667;0;1.044444;0.994833335;0.994833059
23.433777;1.03934707;0.749999942;0.0171449456;0.721606908;0.0164963826;1.04449117;1.06030058;0.725386561;0.102406916;49.7416657;1.73137567e-07;0.016266847;0.749999869;0.033334169;1.03934719;0.674999772;0.0154308624;10;49.7416665;0.666667;0;1.044444;0.994833345;0.994833072
23.434777;1.03934706;0.749999949;0.0171438234;0.721606909;0.0164953244;1.04449014;1.06029962;0.725387251;0.102405968;49.7416657;1.63044114e-07;0.0162679369;0.749999882;0.0333341687;1.03934719;0.674999765;0.0154298504;10;49.7416665;0.666667;0;1.044444;0.994833352;0.994833084
23.436777;1.03934702;0.749999961;0.0171415855;0.721606912;0.0164932184;1.0444891;1.06029968;0.725387275;0.10240388;49.7416657;1.3964274e-07;0.01627011;0.749999908;0.0333341592;1.03934718;0.674999756;0.0154278288;10;49.7416664;0.666667;0;1.044444;0.99483336;0.994833112
23.437777;1.039346;0.749999966;0.0171415809;0.721607606;0.0164932545;1.04448907;1.06029872;0.725387969;0.10240398;49.7416657;1.26848669e-07;0.0162711938;0.74999992;0.0333341499;1.03934618;0.674999752;0.0154278203;10;49.7416664;0.666667;0;1.044444;0.994833361;0.994833126
23.439777;1.03934594;0.749999971;0.0171393564;0.721607603;0.016491163;1.04448802;1.06029777;0.725388685;0.102401987;49.7416657;9.98070587e-08;0.016273358;0.749999943;0.0333341239;1.03934618;0.674999745;0.0154258096;10;49.7416664;0.666667;0;1.044444;0.994833355;0.994833154
23.440777;1.03934491;0.749999972;0.0171382479;0.721608294;0.0164901353;1.044487;1.0602978;0.725388705;0.102400942;49.7416657;8.58265149e-08;0.016273328;0.749999954;0.0333341081;1.03934518;0.674999741;0.0154248076;10;49.7416663;0.666667;0;1.044444;0.994833349;0.994833168
23.441777;1.03934488;0.749999972;0.0171371418;0.72160829;0.0164890928;1.04448598;1.06029683;0.725389406;0.102399994;49.7416657;7.18146122e-08;0.0162744087;0.749999964;0.0333340915;1.03934518;0.674999738;0.0154238077;10;49.7416663;0.666667;0;1.044444;0.99483334;0.994833182
23.442777;1.03934485;0.74999997;0.017136038;0.721608285;0.016488051;1.04448596;1.06029685;0.725389428;0.102399997;49.7416657;5.80187091e-08;0.0162754894;0.749999973;0.0333340745;1.03934518;0.674999734;0.0154228096;10;49.7416663;0.666667;0;1.044444;0.99483333;0.994833196
23.443777;1.03934382;0.749999967;0.0171360475;0.721608973;0.0164880947;1.04448494;1.06029686;0.725389451;0.102398952;49.7416657;4.4644778e-08;0.0162765699;0.749999982;0.0333340578;1.03934419;0.674999731;0.0154228132;10;49.7416663;0.666667;0;1.044444;0.994833319;0.99483321
23.446777;1.03934373;0.749999947;0.0171327525;0.721608954;0.0164849717;1.0444839;1.06029491;0.725390878;0.102396009;49.7416657;8.92307343e-09;0.016278701;0.750000003;0.0333340114;1.0393442;0.674999728;0.0154198324;10;49.7416663;0.666667;0;1.044444;0.994833269;0.994833253
23.447777;1.0393427;0.749998826;0.017131656;0.721608571;0.0164839462;1.0444829;1.06029493;0.7253909;0.102394961;49.7416657;1.11023462e-06;0.0162797826;0.750000008;0.0333339972;1.03934321;0.674998729;0.0154188407;10;49.7416662;0.666667;0;1.044444;0.994833247;0.994833269
23.448777;1.03934267;0.749998813;0.0171305596;0.721608563;0.0164829041;1.04448189;1.06029395;0.7253916;0.102395056;49.7416657;1.10178115e-06;0.016280865;0.750000013;0.0333339837;1.03934322;0.674998731;0.0154178495;10;49.7416662;0.666667;0;1.044444;0.994833221;0.994833285
23.449777;1.03934265;0.749998799;0.017130574;0.721608553;0.0164829301;1.04448189;1.06029395;0.725391619;0.102394005;49.7416657;1.09490406e-06;0.0162819486;0.750000016;0.033333971;1.03934322;0.674998734;0.0154178583;10;49.7416662;0.666667;0;1.044444;0.994833192;0.994833301
23.450777;1.03934162;0.749998783;0.0171294769;0.721609237;0.0164819014;1.04448089;1.06029296;0.725392316;0.102393048;49.7416657;1.08980952e-06;0.0162830338;0.750000018;0.0333339591;1.03934222;0.674998738;0.0154168668;10;49.7416662;0.666667;0;1.044444;0.994833159;0.994833319
23.452777;1.03934159;0.749998747;0.0171272807;0.721609216;0.0164798063;1.04447991;1.06029297;0.725392343;0.102390934;49.7416657;1.08502797e-06;0.0162852094;0.750000021;0.0333339383;1.03934223;0.674998748;0.0154148817;10;49.7416663;0.666667;0;1.044444;0.994833086;0.994833355
23.453777;1.03934057;0.749998728;0.0171261818;0.7216099;0.0164787705;1.04447992;1.0602921;0.725392957;0.102391007;49.7416657;1.08509081e-06;0.016285189;0.750000022;0.0333339295;1.03934123;0.674998753;0.0154138874;10;49.7416663;0.666667;0;1.044444;0.994833046;0.994833374
23.455777;1.03934055;0.749998688;0.017123984;0.721609879;0.0164766567;1.04447794;1.0602911;0.725392601;0.102388977;49.7416656;1.08936773e-06;0.0162873771;0.750000025;0.0333339146;1.03934123;0.674998765;0.0154118952;10;49.7416663;0.666667;0;1.044444;0.994832963;0.994833413
23.456777;1.03934054;0.749998669;0.017123997;0.721609869;0.0164766632;1.04447795;1.0602911;0.725392602;0.102387911;49.7416656;1.093196e-06;0.0162884749;0.750000027;0.0333339082;1.03934124;0.674998771;0.0154118976;10;49.7416663;0.666667;0;1.044444;0.994832922;0.994833433
23.457777;1.03933954;0.749998651;0.0171228996;0.721610553;0.0164756126;1.04447696;1.06029011;0.72539328;0.102386942;49.7416656;1.09788936e-06;0.0162895754;0.75000003;0.033333902;1.03934024;0.674998777;0.0154108993;10;49.7416663;0.666667;0;1.044444;0.994832881;0.994833452
23.458777;1.03933954;0.749998634;0.0171218029;0.721610545;0.0164745427;1.04447697;1.06029011;0.725393276;0.102385876;49.7416656;1.10331691e-06;0.0162906788;0.750000032;0.0333338959;1.03934024;0.674998782;0.0154099007;10;49.7416663;0.666667;0;1.044444;0.994832842;0.99483347
23.459777;1.03933954;0.74999862;0.0171207069;0.721610538;0.0164734698;1.04447598;1.0602901;0.725393269;0.102385858;49.7416656;1.10941685e-06;0.016291785;0.750000035;0.0333338896;1.03934024;0.674998788;0.0154089023;10;49.7416663;0.666667;0;1.044444;0.994832805;0.994833487
23.460777;1.03933854;0.749998607;0.0171196116;0.721611226;0.0164724101;1.04447498;1.0602891;0.72539394;0.10238489;49.7416655;1.11619184e-06;0.0162928939;0.750000038;0.0333338831;1.03933924;0.674998794;0.0154079044;10;49.7416664;0.666667;0;1.044444;0.994832769;0.994833503
23.462777;1.03933856;0.749998592;0.0171174235;0.721611217;0.0164702514;1.044474;1.06028808;0.725394597;0.102382862;49.7416655;1.13177698e-06;0.0162940077;0.750000044;0.0333338696;1.03933923;0.674998806;0.0154059112;10;49.7416664;0.666667;0;1.044444;0.9948327;0.994833529
23.463777;1.03933757;0.749998588;0.0171174422;0.72161191;0.0164702534;1.044474;1.06028807;0.725394584;0.102381805;49.7416655;1.14029699e-06;0.0162951235;0.750000047;0.0333338627;1.03933823;0.674998812;0.0154059157;10;49.7416664;0.666667;0;1.044444;0.994832667;0.994833539
23.464777;1.03933758;0.749998588;0.0171163514;0.72161191;0.0164691683;1.04447301;1.06028706;0.725395251;0.102381894;49.7416655;1.1488155e-06;0.0162962409;0.750000049;0.0333338556;1.03933822;0.674998817;0.0154049207;10;49.7416664;0.666667;0;1.044444;0.994832636;0.994833548
23.466777;1.03933762;0.749998593;0.017114175;0.721611914;0.0164669912;1.04447201;1.06028604;0.725395902;0.102379892;49.7416655;1.16415302e-06;0.0162984795;0.750000052;0.0333338396;1.03933821;0.674998827;0.0154029319;10;49.7416664;0.666667;0;1.044444;0.994832575;0.99483356
23.467777;1.03933663;0.749998599;0.0171130895;0.721612613;0.0164659154;1.04447101;1.06028602;0.725395887;0.102378848;49.7416655;1.17035632e-06;0.0162995995;0.750000054;0.0333338302;1.0393372;0.674998832;0.0154019382;10;49.7416664;0.666667;0;1.044444;0.994832547;0.994833563
23.468777;1.03933665;0.749998606;0.0171120053;0.721612619;0.0164648222;1.04447102;1.060285;0.725396552;0.102377904;49.7416655;1.17537778e-06;0.016300719;0.750000055;0.0333338196;1.0393372;0.674998837;0.0154009448;10;49.7416664;0.666667;0;1.044444;0.994832521;0.994833563
23.469777;1.03933667;0.749998614;0.0171109223;0.721612626;0.0164637275;1.04447002;1.06028497;0.725396536;0.102376868;49.7416655;1.17924859e-06;0.0163007266;0.750000055;0.033333808;1.03933719;0.67499884;0.0153999517;10;49.7416664;0.666667;0;1.044444;0.994832496;0.994833561
23.470777;1.03933569;0.749998624;0.01710984;0.721613329;0.0164626475;1.04446902;1.06028495;0.725396521;0.102376882;49.7416655;1.18209304e-06;0.0163018441;0.750000055;0.0333337955;1.03933618;0.674998843;0.0153989586;10;49.7416664;0.666667;0;1.044444;0.994832473;0.994833557
23.472777;1.03933573;0.749998644;0.0171087871;0.721613346;0.0164615232;1.04446803;1.0602839;0.725397168;0.102374919;49.7416655;1.18512043e-06;0.0163040744;0.750000054;0.0333337694;1.03933617;0.674998847;0.0153979717;10;49.7416664;0.666667;0;1.044444;0.994832433;0.994833542
23.473777;1.03933475;0.749998655;0.0171077046;0.721614048;0.0164604422;1.04446804;1.06028287;0.725397832;0.102373989;49.7416655;1.1853976e-06;0.0163051867;0.750000052;0.0333337563;1.03933516;0.674998848;0.0153969783;10;49.7416663;0.666667;0;1.044444;0.994832416;0.994833532
23.475777;1.03933479;0.749998677;0.017105537;0.721614059;0.0164582503;1.04446705;1.06028182;0.725398479;0.102372038;49.7416656;1.18347638e-06;0.0163074043;0.750000047;0.03333373;1.03933515;0.674998851;0.0153949926;10;49.7416663;0.666667;0;1.044444;0.994832387;0.994833504
23.476777;1.03933381;0.749998689;0.0171044514;0.721614755;0.0164571716;1.04446606;1.06028179;0.725398464;0.102371017;49.7416656;1.18144617e-06;0.0163085099;0.750000044;0.0333337165;1.03933414;0.674998853;0.0153940009;10;49.7416663;0.666667;0;1.044444;0.994832375;0.994833487
23.477777;1.03933383;0.7499987;0.0171033648;0.721614756;0.0164560783;1.04446507;1.06028076;0.72539913;0.10237114;49.7416656;1.17904667e-06;0.0163085026;0.750000041;0.0333337025;1.03933414;0.674998855;0.0153930099;10;49.7416663;0.666667;0;1.044444;0.994832364;0.994833468
