time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.479777;1.03933387;0.749998722;0.0171023001;0.72161475;0.016454966;1.04446409;1.0602808;0.725399029;0.102369088;49.7416656;1.17423485e-06;0.0163107065;0.750000036;0.0333336726;1.03933413;0.674998861;0.0153920296;10;49.7416662;0.666667;0;1.044444;0.994832349;0.994833425
23.480777;1.03933289;0.749998733;0.0171012118;0.721615439;0.0164538943;1.0444641;1.06027977;0.725399697;0.102368162;49.7416656;1.17210948e-06;0.0163118074;0.750000033;0.0333336564;1.03933313;0.674998864;0.0153910401;10;49.7416662;0.666667;0;1.044444;0.994832344;0.994833401
23.482777;1.03933292;0.749998753;0.0170990368;0.721615425;0.0164517272;1.04446213;1.06027871;0.725400352;0.10236621;49.7416657;1.16817797e-06;0.016314009;0.750000026;0.033333621;1.03933312;0.674998872;0.0153890621;10;49.7416662;0.666667;0;1.044444;0.994832341;0.994833349
23.483777;1.03933194;0.749998763;0.0170979512;0.72161611;0.0164506637;1.04446214;1.06027867;0.725400339;0.102366233;49.7416657;1.1658866e-06;0.0163151107;0.750000022;0.0333336018;1.03933211;0.674998876;0.0153880734;10;49.7416662;0.666667;0;1.044444;0.994832343;0.994833321
23.485777;1.03933197;0.749998781;0.0170957846;0.721616091;0.0164485134;1.04446118;1.06027761;0.725400992;0.102364272;49.7416657;1.15936663e-06;0.016317317;0.750000013;0.0333335606;1.0393321;0.674998888;0.0153860963;10;49.7416661;0.666667;0;1.044444;0.994832351;0.994833262
23.486777;1.03933098;0.749998789;0.0170958147;0.721616774;0.0164485275;1.0444602;1.06027659;0.725401657;0.102363336;49.7416658;1.15505988e-06;0.0163173109;0.750000007;0.0333335387;1.03933109;0.674998895;0.0153861075;10;49.7416661;0.666667;0;1.044444;0.994832358;0.994833232
23.488777;1.03933101;0.749998801;0.0170936555;0.721616751;0.0164463934;1.04445924;1.06027554;0.725402307;0.102361365;49.7416658;1.14481107e-06;0.0163195252;0.749999993;0.0333334936;1.03933107;0.674998913;0.015384128;10;49.7416661;0.666667;0;1.044444;0.994832371;0.994833172
23.489777;1.03933003;0.749998805;0.0170925759;0.721617433;0.0164453458;1.04445827;1.06027551;0.725402291;0.102361377;49.7416658;1.13893027e-06;0.0163206345;0.749999985;0.0333334712;1.03933007;0.674998922;0.0153831362;10;49.7416661;0.666667;0;1.044444;0.994832378;0.994833143
23.490777;1.03933004;0.749998808;0.0170914952;0.721617422;0.0164442845;1.04445729;1.06027549;0.725402275;0.10236034;49.7416649;1.13262193e-06;0.0163217453;0.749999977;0.0333334493;1.03933006;0.674998932;0.0153821425;10;49.7416651;0.666667;0;1.044444;0.994832383;0.994833114
23.492777;1.03933008;0.749998811;0.017089328;0.721617402;0.0164421665;1.04445632;1.06027445;0.725402925;0.102358356;49.7416649;1.11958639e-06;0.0163239717;0.74999996;0.0333334068;1.03933004;0.674998953;0.0153801477;10;49.7416651;0.666667;0;1.044444;0.994832391;0.994833057
23.493777;1.0393291;0.749998812;0.0170882408;0.721618087;0.0164411248;1.04445634;1.06027344;0.725403591;0.10235741;49.7416649;1.11336152e-06;0.0163250875;0.749999953;0.033333386;1.03932904;0.674998963;0.0153791461;10;49.7416651;0.666667;0;1.044444;0.994832394;0.99483303
23.495777;1.03932914;0.74999881;0.0170871695;0.721618068;0.0164400803;1.04445436;1.06027241;0.725404247;0.102355418;49.741665;1.10264727e-06;0.0163262127;0.749999938;0.0333333443;1.03932903;0.674998982;0.0153781339;10;49.7416651;0.666667;0;1.044444;0.994832401;0.994832977
23.496777;1.03932816;0.749998807;0.017086074;0.721618753;0.01643904;1.04445437;1.0602724;0.725404236;0.102355421;49.741665;1.09861209e-06;0.0163273333;0.749999933;0.0333333235;1.03932802;0.67499899;0.0153771233;10;49.7416651;0.666667;0;1.044444;0.994832405;0.994832951
23.498777;1.03932821;0.749998797;0.017083873;0.721618733;0.0164369279;1.04445338;1.0602714;0.725404897;0.102353425;49.7416651;1.09401122e-06;0.0163295788;0.749999926;0.0333332825;1.03932802;0.674999007;0.0153750932;10;49.7416651;0.666667;0;1.044444;0.994832418;0.9948329
23.499777;1.03932723;0.74999879;0.0170827671;0.721619417;0.0164358876;1.04445239;1.06027041;0.725405569;0.102352473;49.7416651;1.09354725e-06;0.0163307038;0.749999925;0.0333332628;1.03932702;0.674999016;0.0153740739;10;49.7416652;0.666667;0;1.044444;0.994832426;0.994832874
23.500777;1.03932725;0.749998781;0.0170816575;0.721619407;0.0164348314;1.0444514;1.06027041;0.725405563;0.102351425;49.7416651;1.09435566e-06;0.0163318302;0.749999926;0.0333332437;1.03932702;0.674999026;0.0153730523;10;49.7416652;0.666667;0;1.044444;0.994832435;0.994832849
23.501777;1.03932727;0.74999877;0.0170805442;0.721619397;0.0164337753;1.0444514;1.06026942;0.725406238;0.10235047;49.7416651;1.09649909e-06;0.016332958;0.749999929;0.0333332251;1.03932702;0.674999036;0.0153720285;10;49.7416652;0.666667;0;1.044444;0.994832446;0.994832823
23.502777;1.03932629;0.749998757;0.0170794274;0.721620082;0.0164327355;1.04445041;1.06026954;0.725406159;0.102349408;49.7416652;1.10004553e-06;0.0163340869;0.749999934;0.0333332068;1.03932603;0.674999047;0.0153710032;10;49.7416652;0.666667;0;1.044444;0.994832458;0.994832798
23.503777;1.03932631;0.749998743;0.0170783074;0.721620073;0.0164316804;1.04445042;1.06026954;0.725406157;0.102349403;49.7416652;1.10504636e-06;0.0163352166;0.749999941;0.0333331887;1.03932603;0.674999059;0.0153699767;10;49.7416652;0.666667;0;1.044444;0.994832472;0.994832773
23.504777;1.03932632;0.749998727;0.0170782956;0.721620064;0.0164316954;1.04444943;1.06026856;0.725406837;0.102348444;49.7416652;1.11145153e-06;0.0163352357;0.749999951;0.033333171;1.03932604;0.674999071;0.0153699496;10;49.7416652;0.666667;0;1.044444;0.994832487;0.994832747
23.505777;1.03932534;0.749998709;0.0170771701;0.72162075;0.0164306583;1.04444844;1.06026858;0.725406838;0.102347387;49.7416652;1.11903407e-06;0.0163363662;0.749999962;0.0333331539;1.03932505;0.674999084;0.0153689224;10;49.7416652;0.666667;0;1.044444;0.994832504;0.994832722
23.508777;1.03932537;0.749998651;0.0170737803;0.721620719;0.0164275063;1.04444748;1.06026663;0.725408207;0.102344404;49.7416653;1.1462684e-06;0.0163397576;0.750000007;0.0333331088;1.03932508;0.674999126;0.015365844;10;49.7416652;0.666667;0;1.044444;0.994832566;0.994832646
23.509777;1.03932437;0.749998632;0.0170726469;0.721621403;0.0164264734;1.04444649;1.06026665;0.725408211;0.102344393;49.7416653;1.15649662e-06;0.0163408874;0.750000024;0.0333330967;1.03932409;0.674999141;0.0153648203;10;49.7416652;0.666667;0;1.044444;0.99483259;0.994832621
23.511777;1.03932437;0.749998602;0.0170703771;0.721621388;0.0164243788;1.04444551;1.0602657;0.725408898;0.102342371;49.7416654;1.17811803e-06;0.0163431437;0.750000057;0.0333330778;1.03932411;0.674999173;0.0153627775;10;49.7416652;0.666667;0;1.044444;0.99483264;0.994832572
23.512777;1.03932337;0.749998591;0.0170692417;0.721622077;0.0164233486;1.04444452;1.06026473;0.725409581;0.102341407;49.7416654;1.18914318e-06;0.0163442699;0.750000073;0.0333330704;1.03932312;0.674999189;0.0153617585;10;49.7416652;0.666667;0;1.044444;0.994832665;0.994832549
23.513777;1.03932336;0.749998585;0.0170692177;0.721622075;0.0164233722;1.04444453;1.06026475;0.725409583;0.102340349;49.7416654;1.20007809e-06;0.0163453945;0.750000088;0.0333330639;1.03932313;0.674999207;0.015361741;10;49.7416652;0.666667;0;1.044444;0.99483269;0.994832526
23.514777;1.03932335;0.749998584;0.0170680836;0.721622076;0.0164223275;1.04444354;1.06026379;0.725410265;0.102339387;49.7416654;1.21082809e-06;0.0163454061;0.750000103;0.0333330583;1.03932314;0.674999224;0.015360725;10;49.7416652;0.666667;0;1.044444;0.994832714;0.994832505
23.515777;1.03932234;0.749998587;0.0170669509;0.721622775;0.0164212992;1.04444255;1.06026381;0.725410266;0.102338329;49.7416655;1.22135903e-06;0.0163465269;0.750000116;0.0333330532;1.03932215;0.674999243;0.0153597106;10;49.7416652;0.666667;0;1.044444;0.994832738;0.994832484
23.516777;1.03932233;0.749998596;0.0170658199;0.721622783;0.0164202559;1.04444256;1.06026384;0.725410266;0.10233832;49.7416655;1.23160342e-06;0.0163476455;0.750000128;0.0333330488;1.03932216;0.674999262;0.0153586978;10;49.7416652;0.666667;0;1.044444;0.994832761;0.994832465
23.517777;1.03932232;0.74999861;0.0170646904;0.721622795;0.0164192135;1.04444156;1.06026288;0.725410945;0.10233736;49.7416655;1.24137281e-06;0.0163487618;0.75000014;0.0333330452;1.03932217;0.674999283;0.0153576867;10;49.7416652;0.666667;0;1.044444;0.994832783;0.994832447
23.518777;1.0393213;0.749998628;0.0170635624;0.721623504;0.0164181874;1.04444057;1.06026291;0.725410943;0.102336305;49.7416655;1.25035385e-06;0.0163498758;0.750000151;0.0333330426;1.03932117;0.674999304;0.0153566772;10;49.7416651;0.666667;0;1.044444;0.994832804;0.994832432
23.520777;1.03932127;0.749998678;0.0170613091;0.721623544;0.0164161043;1.04443957;1.06026196;0.725411613;0.102334295;49.7416655;1.26442591e-06;0.0163520979;0.750000169;0.0333330417;1.03932118;0.674999348;0.0153546635;10;49.7416651;0.666667;0;1.044444;0.994832841;0.994832406
23.521777;1.03932026;0.749998708;0.017060183;0.721624264;0.0164150785;1.04443956;1.06026099;0.725412285;0.102333342;49.7416655;1.26890466e-06;0.0163532071;0.750000178;0.0333330443;1.03932019;0.67499937;0.0153536589;10;49.7416651;0.666667;0;1.044444;0.994832858;0.994832397
23.524777;1.03932021;0.749998811;0.0170579149;0.721624365;0.0164130201;1.04443755;1.06026017;0.725412852;0.102331338;49.7416646;1.27172441e-06;0.0163565332;0.750000197;0.0333330666;1.03932018;0.674999437;0.0153516492;10;49.741664;0.666667;0;1.044444;0.994832903;0.994832383
23.525777;1.03931919;0.749997736;0.0170567881;0.721624032;0.0164119916;1.04443654;1.0602592;0.725413514;0.102330393;49.7416646;2.3806928e-06;0.0163565316;0.750000201;0.0333330794;1.03931918;0.674998459;0.0153506463;10;49.741664;0.666667;0;1.044444;0.994832915;0.994832384
23.526777;1.03931918;0.749997772;0.0170556614;0.721624077;0.0164109457;1.04443654;1.06025922;0.725413494;0.102329353;49.7416646;2.37731949e-06;0.016357642;0.750000204;0.0333330951;1.03931918;0.67499848;0.0153496431;10;49.741664;0.666667;0;1.044444;0.994832927;0.994832386
23.527777;1.03931916;0.749997808;0.0170545348;0.721624124;0.0164098975;1.04443553;1.06025825;0.725414153;0.102328412;49.7416646;2.37300399e-06;0.0163587533;0.750000207;0.0333331138;1.03931917;0.674998501;0.0153486399;10;49.741664;0.666667;0;1.044444;0.994832939;0.99483239
23.528777;1.03931814;0.749997842;0.0170534088;0.721624868;0.0164088622;1.04443453;1.06025827;0.725414129;0.102327376;49.7416646;2.36813944e-06;0.0163598654;0.750000208;0.0333331354;1.03931816;0.674998521;0.0153476366;10;49.741664;0.666667;0;1.044444;0.994832951;0.994832397
23.529777;1.03931813;0.749997875;0.0170522834;0.721624919;0.016407808;1.04443452;1.06025729;0.725414784;0.102326439;49.7416646;2.36318123e-06;0.0163609782;0.750000209;0.0333331599;1.03931815;0.67499854;0.0153466332;10;49.7416639;0.666667;0;1.044444;0.994832965;0.994832404
23.530777;1.03931812;0.749997906;0.0170511586;0.721624972;0.0164067503;1.04443352;1.06025731;0.725414759;0.102325408;49.7416646;2.35859292e-06;0.0163620913;0.750000208;0.033333187;1.03931814;0.674998558;0.0153456298;10;49.7416639;0.666667;0;1.044444;0.994832979;0.994832413
23.531777;1.0393171;0.749997935;0.0170500342;0.72162572;0.0164057051;1.04443252;1.06025733;0.725414733;0.102325427;49.7416646;2.3547687e-06;0.0163632044;0.750000207;0.0333332164;1.03931713;0.674998575;0.0153446265;10;49.7416639;0.666667;0;1.044444;0.994832994;0.994832424
23.533777;1.03931707;0.749997988;0.0170488967;0.721625828;0.0164046425;1.04443151;1.06025637;0.725415361;0.102323469;49.7416645;2.3503486e-06;0.0163654316;0.7500002;0.0333332803;1.03931711;0.674998606;0.0153436209;10;49.7416639;0.666667;0;1.044444;0.994833028;0.994832447
23.534777;1.03931606;0.749998011;0.0170477719;0.721626574;0.0164035881;1.04443151;1.06025538;0.725416017;0.102322539;49.7416645;2.35001473e-06;0.0163665465;0.750000195;0.0333333139;1.03931609;0.67499862;0.015342619;10;49.7416638;0.666667;0;1.044444;0.994833046;0.994832459
23.536777;1.03931603;0.74999805;0.0170455209;0.721626672;0.0164014412;1.04442951;1.06025441;0.725416653;0.102320585;49.7416645;2.35329227e-06;0.0163676709;0.750000182;0.0333333813;1.03931606;0.674998646;0.0153406176;10;49.7416638;0.666667;0;1.044444;0.994833087;0.994832484
23.537777;1.03931502;0.749998066;0.0170443945;0.721627412;0.0164003814;1.04442951;1.06025441;0.725416635;0.102319561;49.7416645;2.3566828e-06;0.0163687921;0.750000175;0.0333334142;1.03931505;0.674998658;0.0153396183;10;49.7416638;0.666667;0;1.044444;0.99483311;0.994832497
23.539777;1.03931499;0.749998089;0.0170421404;0.721627491;0.0163982279;1.04442751;1.06025343;0.725417286;0.102318654;49.7416645;2.36594374e-06;0.0163710414;0.750000158;0.0333334769;1.03931501;0.674998679;0.0153376225;10;49.7416638;0.666667;0;1.044444;0.994833159;0.994832523
23.540777;1.03931398;0.749998095;0.0170410127;0.721628219;0.0163971663;1.0444275;1.06025243;0.725417955;0.102317725;49.7416645;2.37137295e-06;0.0163721692;0.750000149;0.0333335061;1.039314;0.67499869;0.0153366261;10;49.7416638;0.666667;0;1.044444;0.994833184;0.994832537
23.542777;1.03931396;0.749998098;0.0170387571;0.721628277;0.0163950099;1.0444265;1.06025143;0.725418617;0.10231577;49.7416644;2.38313373e-06;0.0163744293;0.750000133;0.0333335591;1.03931397;0.674998712;0.0153346359;10;49.7416637;0.666667;0;1.044444;0.994833235;0.994832568
23.543777;1.03931295;0.749998094;0.0170387406;0.721628995;0.016395015;1.0444255;1.06025143;0.72541861;0.102314744;49.7416644;2.38935437e-06;0.0163755611;0.750000125;0.0333335823;1.03931296;0.674998725;0.0153346415;10;49.7416637;0.666667;0;1.044444;0.994833259;0.994832584
23.544777;1.03931294;0.749998087;0.0170376133;0.721629016;0.0163939335;1.0444245;1.06025043;0.725419285;0.102313813;49.7416644;2.39579244e-06;0.0163766932;0.750000117;0.033333603;1.03931295;0.674998738;0.0153336472;10;49.7416637;0.666667;0;1.044444;0.994833282;0.994832599
23.546777;1.03931292;0.749998066;0.0170353597;0.721629046;0.0163917639;1.0444235;1.06025051;0.725419201;0.102312796;49.7416644;2.40951549e-06;0.0163789585;0.750000103;0.0333336367;1.03931293;0.674998767;0.0153316582;10;49.7416637;0.666667;0;1.044444;0.994833323;0.99483263
23.547777;1.03931191;0.749998053;0.0170342333;0.72162975;0.0163906911;1.0444225;1.0602495;0.725419877;0.102311863;49.7416634;2.41694015e-06;0.0163800916;0.750000096;0.03333365;1.03931192;0.674998783;0.0153306636;10;49.7416627;0.666667;0;1.044444;0.994833341;0.994832645
23.548777;1.0393119;0.749998038;0.0170331077;0.721629756;0.0163895998;1.0444225;1.06024949;0.725419874;0.102310834;49.7416634;2.42484148e-06;0.016380114;0.750000089;0.0333336611;1.03931191;0.6749988;0.0153296689;10;49.7416628;0.666667;0;1.044444;0.994833357;0.994832659
23.549777;1.03931189;0.749998023;0.0170319828;0.721629759;0.0163885061;1.04442149;1.06024849;0.725420552;0.1023099;49.7416634;2.4333027e-06;0.0163812478;0.750000081;0.0333336702;1.0393119;0.674998816;0.0153286742;10;49.7416628;0.666667;0;1.044444;0.994833373;0.994832673
23.550777;1.03931088;0.749998008;0.0170308589;0.721630451;0.0163874259;1.04442149;1.06024848;0.725420551;0.102308868;49.7416634;2.44245371e-06;0.0163823817;0.750000073;0.0333336772;1.03931089;0.674998833;0.0153276797;10;49.7416628;0.666667;0;1.044444;0.994833388;0.994832687
23.552777;1.03931087;0.749997976;0.0170286148;0.721630436;0.0163852277;1.04441948;1.06024747;0.725421232;0.102306896;49.7416634;2.46362513e-06;0.0163846486;0.750000054;0.0333336841;1.03931088;0.674998864;0.015325692;10;49.7416628;0.666667;0;1.044444;0.994833419;0.994832715
23.553777;1.03930986;0.749997959;0.0170274945;0.721631117;0.0163841418;1.04441948;1.06024647;0.725421914;0.102305954;49.7416633;2.47600829e-06;0.016385781;0.750000041;0.0333336833;1.03930987;0.674998876;0.0153246989;10;49.7416628;0.666667;0;1.044444;0.994833434;0.99483273
23.555777;1.03930985;0.749997925;0.0170263683;0.721631086;0.0163830038;1.04441747;1.06024548;0.725422605;0.102305017;49.7416633;2.50437651e-06;0.0163880414;0.750000012;0.0333336713;1.03930986;0.674998893;0.0153237152;10;49.7416628;0.666667;0;1.044444;0.994833463;0.99483276
23.556777;1.03930885;0.749997908;0.0170252512;0.721631763;0.0163819148;1.04441746;1.06024548;0.725422614;0.102303971;49.7416633;2.51977811e-06;0.0163891695;0.749999994;0.0333336597;1.03930885;0.674998895;0.0153227247;10;49.7416629;0.666667;0;1.044444;0.994833477;0.994832777
23.558777;1.03930886;0.749997873;0.0170230195;0.721631724;0.0163797034;1.04441644;1.06024447;0.725423319;0.102301967;49.7416633;2.55112247e-06;0.0163914218;0.749999955;0.0333336266;1.03930884;0.674998887;0.0153207464;10;49.7416629;0.666667;0;1.044444;0.994833504;0.994832814
23.559777;1.03930787;0.749997855;0.0170219049;0.721632398;0.0163786135;1.04441544;1.06024349;0.725424014;0.102301008;49.7416633;2.56660731e-06;0.0163925469;0.749999935;0.0333336056;1.03930783;0.674998877;0.0153197576;10;49.7416629;0.666667;0;1.044444;0.994833517;0.994832835
23.561777;1.03930789;0.74999782;0.0170196778;0.721632355;0.0163764042;1.04441442;1.06024249;0.725424731;0.102298982;49.7416633;2.59692497e-06;0.016393686;0.749999892;0.0333335558;1.03930782;0.674998846;0.0153177773;10;49.7416629;0.666667;0;1.044444;0.994833545;0.994832882
23.562777;1.03930691;0.749997805;0.0170185654;0.721633027;0.0163753172;1.04441341;1.06024249;0.725424752;0.102298964;49.7416633;2.61173379e-06;0.0163948119;0.74999987;0.0333335273;1.03930682;0.674998827;0.0153167848;10;49.7416629;0.666667;0;1.044444;0.99483356;0.994832907
23.563777;1.03930692;0.749997791;0.017017454;0.721633005;0.016374216;1.0444124;1.06024151;0.725425454;0.10229799;49.7416633;2.62618677e-06;0.0163959387;0.749999848;0.0333334964;1.03930681;0.674998806;0.0153157903;10;49.7416629;0.666667;0;1.044444;0.994833575;0.994832933
23.564777;1.03930694;0.749997779;0.0170163437;0.721632982;0.0163731168;1.0444124;1.06024151;0.725425477;0.102296916;49.7416633;2.640152e-06;0.0163970662;0.749999826;0.0333334632;1.03930681;0.674998785;0.0153147939;10;49.7416629;0.666667;0;1.044444;0.994833592;0.994832959
23.565777;1.03930596;0.749997768;0.0170152343;0.721633655;0.0163720357;1.04441139;1.06024152;0.7254255;0.10229584;49.7416633;2.65351603e-06;0.0163981946;0.749999805;0.0333334276;1.0393058;0.674998763;0.0153137955;10;49.7416629;0.666667;0;1.044444;0.994833611;0.994832986
23.566777;1.03930598;0.74999776;0.017015237;0.721633633;0.0163720104;1.04441138;1.06024065;0.725426127;0.102294845;49.7416633;2.66612445e-06;0.0163993238;0.749999785;0.0333333896;1.0393058;0.674998741;0.0153137953;10;49.7416629;0.666667;0;1.044444;0.994833631;0.994833013
23.567777;1.039306;0.749997753;0.0170141291;0.721633611;0.0163709186;1.04441037;1.06024066;0.725426149;0.102293763;49.7416633;2.67771072e-06;0.0164004535;0.749999766;0.033333349;1.03930579;0.674998719;0.0153127935;10;49.7416629;0.666667;0;1.044444;0.994833652;0.994833041
23.568777;1.03930502;0.749997747;0.0170130218;0.721634284;0.0163698448;1.04440937;1.06023967;0.72542685;0.102292774;49.7416633;2.68794637e-06;0.0164015836;0.749999748;0.0333333057;1.03930479;0.674998697;0.0153117905;10;49.7416629;0.666667;0;1.044444;0.994833676;0.994833067
23.570777;1.03930506;0.749997737;0.0170108081;0.721634245;0.0163676723;1.04440835;1.06023871;0.725427573;0.102291743;49.7416633;2.70345317e-06;0.0164038449;0.74999972;0.0333332102;1.03930478;0.674998653;0.0153097817;10;49.7416629;0.666667;0;1.044444;0.994833727;0.994833116
23.571777;1.03930409;0.749997732;0.0170097015;0.721634921;0.0163666049;1.04440734;1.06023873;0.725427594;0.102290653;49.7416623;2.70866263e-06;0.0164049758;0.749999709;0.0333331581;1.03930378;0.67499863;0.0153087767;10;49.741662;0.666667;0;1.044444;0.994833754;0.994833137
23.574777;1.03930414;0.749997716;0.0170063798;0.721634873;0.0163633692;1.04440632;1.06023677;0.725429017;0.102287573;49.7416623;2.71725853e-06;0.0164083687;0.749999688;0.0333329899;1.03930376;0.674998563;0.015305762;10;49.741662;0.666667;0;1.044444;0.994833845;0.994833187
23.575777;1.03930315;0.749997709;0.0170052711;0.721635553;0.0163623105;1.04440531;1.06023678;0.725429037;0.102286483;49.7416623;2.71890893e-06;0.016408388;0.749999684;0.0333329318;1.03930276;0.67499854;0.0153047575;10;49.741662;0.666667;0;1.044444;0.994833878;0.994833199
23.577777;1.03930317;0.74999769;0.0170030506;0.721635529;0.0163601661;1.04440429;1.06023581;0.725429755;0.102284402;49.7416622;2.7216936e-06;0.0164106467;0.749999678;0.0333328156;1.03930275;0.674998494;0.0153027483;10;49.741662;0.666667;0;1.044444;0.994833945;0.994833218
23.578777;1.03930218;0.749997678;0.0170019391;0.721636213;0.0163591113;1.04440328;1.06023481;0.725430453;0.102284459;49.7416622;2.7231981e-06;0.0164117749;0.749999675;0.0333327583;1.03930175;0.674998472;0.0153017432;10;49.741662;0.666667;0;1.044444;0.994833977;0.994833224
23.579777;1.03930219;0.749997664;0.0170019382;0.721636205;0.0163591104;1.04440226;1.06023482;0.725430471;0.102283375;49.7416622;2.72506558e-06;0.0164129024;0.749999671;0.0333327018;1.03930175;0.674998449;0.0153017377;10;49.741662;0.666667;0;1.044444;0.994834008;0.994833228
23.580777;1.03930219;0.749997648;0.0170008261;0.721636197;0.0163580406;1.04440225;1.06023383;0.725431168;0.102282388;49.7416622;2.72743539e-06;0.016414029;0.749999668;0.033332646;1.03930175;0.674998427;0.0153007322;10;49.741662;0.666667;0;1.044444;0.994834037;0.994833231
23.581777;1.0393012;0.749997631;0.0169997141;0.721636885;0.0163569865;1.04440124;1.06023383;0.725431185;0.102281307;49.7416622;2.73035149e-06;0.0164151546;0.749999664;0.0333325912;1.03930076;0.674998405;0.0152997271;10;49.741662;0.666667;0;1.044444;0.994834063;0.994833232
23.582777;1.0393012;0.749997612;0.0169986025;0.72163688;0.0163559164;1.04440122;1.06023285;0.725431882;0.102280324;49.7416622;2.73377199e-06;0.0164162794;0.74999966;0.0333325377;1.03930076;0.674998384;0.0152987226;10;49.741662;0.666667;0;1.044444;0.994834087;0.994833234
23.583777;1.0393012;0.749997591;0.0169974914;0.721636876;0.0163548462;1.04440021;1.06023285;0.725431899;0.102279248;49.7416622;2.73752949e-06;0.0164174029;0.749999656;0.033332486;1.03930076;0.674998364;0.015297719;10;49.741662;0.666667;0;1.044444;0.994834109;0.994833235
23.584777;1.0393002;0.749997568;0.0169963811;0.721637566;0.0163537916;1.0443992;1.06023185;0.725432597;0.10227827;49.7416622;2.74130273e-06;0.0164185252;0.749999653;0.0333324367;1.03929977;0.674998346;0.0152967165;10;49.741662;0.666667;0;1.044444;0.994834129;0.994833236
23.586777;1.0393002;0.749997516;0.0169941637;0.721637564;0.0163516516;1.04439817;1.06023197;0.725432557;0.102276117;49.7416621;2.74713674e-06;0.0164207655;0.74999965;0.0333323469;1.03929978;0.674998313;0.0152947146;10;49.741662;0.666667;0;1.044444;0.994834163;0.994833241
23.587777;1.03929919;0.749997487;0.0169930569;0.721638259;0.0163505981;1.04439716;1.06023098;0.725433256;0.102276191;49.7416621;2.74832517e-06;0.0164218833;0.749999651;0.0333323069;1.03929878;0.674998298;0.0152937148;10;49.741662;0.666667;0;1.044444;0.994834176;0.994833246
23.588777;1.03929919;0.749997458;0.0169919511;0.721638262;0.0163495295;1.04439714;1.06023098;0.725433274;0.102275123;49.7416621;2.74792333e-06;0.0164229993;0.749999653;0.0333322705;1.03929879;0.674998284;0.0152927153;10;49.741662;0.666667;0;1.044444;0.994834188;0.994833252
23.589777;1.03929919;0.749997427;0.0169908464;0.721638267;0.0163484617;1.04439613;1.06022998;0.725433973;0.102274152;49.7416621;2.74571645e-06;0.0164230023;0.749999656;0.0333322377;1.03929879;0.674998271;0.0152917159;10;49.741662;0.666667;0;1.044444;0.994834198;0.994833259
23.590777;1.03929818;0.749997397;0.0169897425;0.721638968;0.0163474106;1.04439511;1.06022998;0.725433991;0.102273087;49.7416621;2.74153162e-06;0.0164241143;0.749999661;0.0333322086;1.0392978;0.674998257;0.0152907165;10;49.7416619;0.666667;0;1.044444;0.994834206;0.994833268
23.592777;1.03929818;0.749997339;0.0169886477;0.721638982;0.0163463495;1.04439407;1.060229;0.725434704;0.102271052;49.7416621;2.7270257e-06;0.016426332;0.749999671;0.0333321608;1.03929781;0.674998227;0.0152897175;10;49.7416619;0.666667;0;1.044444;0.994834211;0.994833286
23.593777;1.03929717;0.749997312;0.0169875453;0.721639685;0.016345302;1.04439405;1.06022801;0.7254354;0.102270085;49.7416621;2.71701548e-06;0.0164274372;0.749999677;0.0333321417;1.03929681;0.674998211;0.015288718;10;49.7416619;0.666667;0;1.044444;0.994834209;0.994833295
23.595777;1.03929717;0.749997264;0.0169853407;0.721639704;0.016343179;1.044392;1.06022701;0.72543611;0.102269105;49.7416611;2.69328959e-06;0.0164296399;0.749999691;0.0333321123;1.03929682;0.674998176;0.0152867193;10;49.7416609;0.666667;0;1.044444;0.994834192;0.994833313
23.596777;1.03929617;0.749997245;0.0169842379;0.721640408;0.0163421348;1.04439198;1.06022701;0.725436124;0.102268045;49.7416611;2.68065977e-06;0.0164307376;0.749999699;0.0333321014;1.03929582;0.674998158;0.0152857203;10;49.7416609;0.666667;0;1.044444;0.994834177;0.994833321
23.598777;1.03929616;0.749997214;0.0169820316;0.721640428;0.0163400175;1.04438993;1.06022602;0.725436833;0.102266026;49.7416611;2.65642172e-06;0.016432927;0.749999715;0.0333320857;1.03929582;0.674998118;0.0152837233;10;49.7416609;0.666667;0;1.044444;0.994834138;0.994833337
23.599777;1.03929516;0.749997203;0.0169809282;0.721641134;0.0163389754;1.0443899;1.06022502;0.725437527;0.102265067;49.7416611;2.64512121e-06;0.0164340195;0.749999722;0.0333320804;1.03929482;0.674998097;0.0152827254;10;49.7416609;0.666667;0;1.044444;0.994834114;0.994833346
23.601777;1.03929516;0.749997189;0.0169787229;0.721641155;0.0163368604;1.04438786;1.06022402;0.725438234;0.102263059;49.741661;2.62344247e-06;0.0164362014;0.749999734;0.0333320754;1.03929482;0.67499805;0.015280731;10;49.7416609;0.666667;0;1.044444;0.994834061;0.994833365
23.602777;1.03929416;0.749997186;0.0169776213;0.721641859;0.0163358186;1.04438783;1.06022402;0.725438247;0.102262008;49.741661;2.61258993e-06;0.0164372907;0.749999738;0.0333320759;1.03929382;0.674998026;0.0152797342;10;49.7416609;0.666667;0;1.044444;0.994834032;0.994833375
23.604777;1.03929418;0.749997189;0.0169754203;0.721641878;0.0163337035;1.0443868;1.06022312;0.725438878;0.10226104;49.741661;2.58984596e-06;0.0164394655;0.749999743;0.0333320838;1.03929381;0.674997978;0.01527774;10;49.7416609;0.666667;0;1.044444;0.994833973;0.994833396
23.605777;1.03929318;0.749997194;0.0169754318;0.721642581;0.0163337311;1.04438578;1.06022211;0.725439572;0.102260085;49.741661;2.57766587e-06;0.0164394394;0.749999744;0.0333320913;1.0392928;0.674997955;0.0152777421;10;49.7416609;0.666667;0;1.044444;0.994833943;0.994833406
23.607777;1.03929321;0.749997212;0.0169732338;0.721642598;0.0163316176;1.04438475;1.0602211;0.725440277;0.102258079;49.741661;2.5509751e-06;0.016441605;0.749999745;0.0333321143;1.03929278;0.674997913;0.0152757446;10;49.7416609;0.666667;0;1.044444;0.994833889;0.994833426
23.608777;1.03929222;0.749997224;0.0169721347;0.721643301;0.0163305773;1.04438374;1.06022108;0.725440289;0.102257029;49.741661;2.53615767e-06;0.0164426857;0.749999745;0.0333321298;1.03929178;0.674997894;0.0152747454;10;49.7416609;0.666667;0;1.044444;0.994833864;0.994833436
23.610777;1.03929225;0.749997253;0.0169699352;0.721643316;0.016328468;1.04438272;1.06022005;0.72544099;0.102255025;49.7416609;2.5033741e-06;0.0164448426;0.749999749;0.0333321683;1.03929176;0.67499786;0.0152727468;10;49.7416609;0.666667;0;1.044444;0.994833821;0.994833455
23.611777;1.03929127;0.74999727;0.0169688347;0.721644017;0.0163274304;1.04438171;1.06021903;0.72544168;0.102254072;49.7416609;2.48556423e-06;0.0164459189;0.749999752;0.0333321911;1.03929075;0.674997845;0.0152717476;10;49.7416609;0.666667;0;1.044444;0.994833802;0.994833465
23.612777;1.03929129;0.749997288;0.0169677337;0.721644024;0.016326378;1.04438071;1.06021901;0.725441688;0.102253024;49.7416609;2.4669174e-06;0.0164469939;0.749999756;0.0333322158;1.03929074;0.67499783;0.0152707481;10;49.7416609;0.666667;0;1.044444;0.994833784;0.994833474
23.613777;1.03929131;0.749997307;0.0169666324;0.72164403;0.0163253264;1.0443807;1.06021899;0.725441694;0.102253023;49.7416609;2.44745567e-06;0.0164480678;0.749999762;0.0333322423;1.03929073;0.674997816;0.015269748;10;49.7416609;0.666667;0;1.044444;0.994833767;0.994833484
23.614777;1.03929033;0.749997327;0.0169655305;0.72164473;0.016324291;1.0443797;1.06021798;0.725442379;0.102252071;49.7416609;2.42715638e-06;0.016449141;0.74999977;0.0333322705;1.03928972;0.674997801;0.0152687471;10;49.7416609;0.666667;0;1.044444;0.994833751;0.994833495
23.615777;1.03929035;0.749998459;0.016964428;0.721645806;0.0163232401;1.0443797;1.06021796;0.725442382;0.102251024;49.7416609;1.29487982e-06;0.0164502138;0.749999779;0.0333323004;1.03928972;0.674998787;0.0152677455;10;49.7416608;0.666667;0;1.044444;0.994833735;0.994833505
23.617777;1.03929038;0.749998506;0.0169622215;0.721645816;0.0163211386;1.0443777;1.06021691;0.725443066;0.102249026;49.7416608;1.249929e-06;0.0164523591;0.749999799;0.0333323645;1.03928972;0.674998759;0.0152657402;10;49.7416608;0.666667;0;1.044444;0.994833704;0.994833525
23.618777;1.03928939;0.749998532;0.016961117;0.721646515;0.0163201031;1.0443777;1.0602159;0.725443746;0.102248075;49.7416608;1.2261587e-06;0.0164534317;0.749999809;0.0333323984;1.03928873;0.674998745;0.0152647369;10;49.7416608;0.666667;0;1.044444;0.994833688;0.994833536
23.620777;1.03928941;0.749998587;0.0169600159;0.721646524;0.0163190672;1.0443757;1.06021487;0.725444425;0.102246077;49.7416608;1.17625263e-06;0.0164555772;0.74999983;0.0333324686;1.03928875;0.674998717;0.0152637303;10;49.7416607;0.666667;0;1.044444;0.994833653;0.994833559
23.621777;1.03928841;0.749998618;0.0169589083;0.721647222;0.0163180282;1.0443757;1.06021485;0.725444424;0.102245029;49.7416598;1.15020534e-06;0.016455539;0.749999839;0.0333325049;1.03928777;0.674998703;0.0152627279;10;49.7416597;0.666667;0;1.044444;0.994833634;0.994833572
23.623777;1.03928841;0.749998682;0.0169566903;0.721647231;0.0163159132;1.04437372;1.06021391;0.725445023;0.102244067;49.7416598;1.09518876e-06;0.016457686;0.749999855;0.0333325803;1.03928782;0.674998681;0.0152607263;10;49.7416596;0.666667;0;1.044444;0.994833597;0.9948336
23.624777;1.0392874;0.749998717;0.0169555802;0.721647932;0.0163148681;1.04437373;1.0602129;0.725445699;0.102243116;49.7416599;1.06593608e-06;0.0164587608;0.749999861;0.0333326194;1.03928685;0.674998671;0.0152597275;10;49.7416596;0.666667;0;1.044444;0.994833578;0.994833615
23.626777;1.03928738;0.74999879;0.0169533567;0.721647942;0.0163127395;1.04437276;1.06021186;0.725446367;0.10224112;49.7416599;1.00526061e-06;0.0164609152;0.74999987;0.0333327004;1.03928692;0.674998656;0.0152577335;10;49.7416596;0.666667;0;1.044444;0.99483354;0.994833647
23.627777;1.03928636;0.749998829;0.016952243;0.721648641;0.0163116876;1.04437177;1.06021185;0.725446361;0.102240076;49.7416599;9.74915487e-07;0.0164619953;0.749999873;0.0333327417;1.03928596;0.674998651;0.015256738;10;49.7416596;0.666667;0;1.044444;0.994833519;0.994833662
23.629777;1.03928632;0.74999891;0.0169500115;0.721648649;0.0163095465;1.04437081;1.06021082;0.725447027;0.102238089;49.7416599;9.16633611e-07;0.0164641621;0.749999879;0.033332824;1.03928604;0.674998647;0.0152547491;10;49.7416595;0.666667;0;1.044444;0.994833478;0.994833692
23.630777;1.0392853;0.749998952;0.016948894;0.721649345;0.016308489;1.04436983;1.06020982;0.725447701;0.102237144;49.7416599;8.89301993e-07;0.0164652494;0.749999882;0.0333328647;1.03928509;0.674998647;0.0152537555;10;49.7416595;0.666667;0;1.044444;0.994833457;0.994833706
23.632777;1.03928525;0.749999038;0.0169466561;0.721649346;0.0163063386;1.04436887;1.06020879;0.725448371;0.102236215;49.7416599;8.39082826e-07;0.0164674328;0.749999888;0.0333329445;1.03928517;0.674998656;0.0152517696;10;49.7416595;0.666667;0;1.044444;0.994833413;0.994833728
23.633777;1.03928422;0.749999082;0.0169455359;0.721650039;0.016305278;1.0443679;1.06020878;0.725448367;0.10223518;49.7416599;8.16450794e-07;0.0164685296;0.74999989;0.0333329841;1.03928421;0.674998663;0.0152507771;10;49.7416595;0.666667;0;1.044444;0.99483339;0.994833737
23.635777;1.03928417;0.749999167;0.0169444045;0.721650032;0.0163041951;1.04436694;1.06020778;0.725449038;0.10223321;49.7416599;7.77151968e-07;0.0164707344;0.749999895;0.0333330642;1.03928428;0.674998681;0.0152497921;10;49.7416595;0.666667;0;1.044444;0.994833344;0.994833749
23.636777;1.03928314;0.749999208;0.0169432821;0.721650722;0.0163031358;1.04436597;1.06020679;0.725449713;0.102232274;49.7416599;7.60909254e-07;0.0164718425;0.749999896;0.0333331052;1.03928332;0.674998692;0.0152487988;10;49.7416595;0.666667;0;1.044444;0.99483332;0.994833752
23.637777;1.03928312;0.749999248;0.016942159;0.721650717;0.0163020615;1.04436499;1.06020678;0.725449707;0.102231244;49.74166;7.47185085e-07;0.0164729542;0.749999896;0.0333331469;1.03928335;0.674998702;0.0152478045;10;49.7416595;0.666667;0;1.044444;0.994833296;0.994833753
23.638777;1.03928309;0.749999286;0.0169410351;0.721650712;0.0163009878;1.04436501;1.06020578;0.72545038;0.102230309;49.74166;7.36165045e-07;0.0164740692;0.749999896;0.0333331893;1.03928338;0.674998713;0.0152468091;10;49.7416595;0.666667;0;1.044444;0.99483327;0.994833752
23.639777;1.03928207;0.749999321;0.0169399103;0.721651403;0.0162999302;1.04436402;1.06020578;0.725450373;0.102229279;49.74166;7.2796463e-07;0.016474076;0.749999894;0.033333232;1.0392824;0.674998724;0.0152458125;10;49.7416595;0.666667;0;1.044444;0.994833244;0.99483375
23.640777;1.03928205;0.749999353;0.0169387849;0.721651401;0.0162988568;1.04436404;1.0602048;0.725451045;0.102228346;49.74166;7.22525202e-07;0.0164751964;0.749999891;0.0333332748;1.03928243;0.674998733;0.0152448147;10;49.7416595;0.666667;0;1.044444;0.994833217;0.994833745
23.641777;1.03928203;0.749999383;0.0169376592;0.721651399;0.016297783;1.04436305;1.06020491;0.725450962;0.102228353;49.74166;7.19584601e-07;0.0164763185;0.749999887;0.0333333172;1.03928245;0.674998742;0.015243816;10;49.7416595;0.666667;0;1.044444;0.994833189;0.994833739
23.642777;1.03928101;0.74999941;0.0169365333;0.721652094;0.0162967243;1.04436207;1.06020392;0.725451634;0.102227419;49.74166;7.18755339e-07;0.0164774419;0.749999882;0.0333333587;1.03928147;0.67499875;0.0152428165;10;49.7416595;0.666667;0;1.044444;0.994833161;0.994833732
23.644777;1.03928097;0.749999455;0.0169342825;0.721652099;0.016294574;1.04436109;1.06020394;0.725451618;0.102225358;49.74166;7.21881697e-07;0.0164796918;0.749999869;0.0333334375;1.03928151;0.674998761;0.015240815;10;49.7416595;0.666667;0;1.044444;0.994833106;0.994833713
23.645777;1.03927995;0.749999474;0.0169331583;0.721652798;0.0162935139;1.04436009;1.06020296;0.725452291;0.102224421;49.74166;7.25250828e-07;0.0164808181;0.74999986;0.0333334743;1.03928053;0.674998764;0.0152398129;10;49.7416595;0.666667;0;1.044444;0.99483308;0.994833701
23.647777;1.03927992;0.7499995;0.0169309137;0.721652814;0.0162913621;1.0443591;1.06020201;0.725452957;0.102222447;49.74166;7.34929392e-07;0.0164830733;0.749999841;0.0333335419;1.03928056;0.674998768;0.0152378065;10;49.7416595;0.666667;0;1.044444;0.994833035;0.994833674
23.648777;1.0392789;0.749999508;0.0169297934;0.72165352;0.0162903026;1.04435811;1.06020203;0.725452949;0.102221409;49.74166;7.41161318e-07;0.0164842018;0.749999831;0.0333335722;1.03927957;0.674998768;0.0152368029;10;49.7416595;0.666667;0;1.044444;0.994833015;0.994833659
23.650777;1.03927886;0.749999513;0.0169275572;0.721653546;0.0162881542;1.0443571;1.06020107;0.725453612;0.102220469;49.74166;7.5590921e-07;0.0164864602;0.749999811;0.033333624;1.03927959;0.674998769;0.0152347967;10;49.7416595;0.666667;0;1.044444;0.994832984;0.994833626
23.651777;1.03927785;0.749999509;0.0169275522;0.721654254;0.0162881656;1.0443571;1.06020011;0.725454283;0.10221952;49.741659;7.64031357e-07;0.0164875899;0.749999801;0.0333336451;1.0392786;0.67499877;0.0152347944;10;49.7416585;0.666667;0;1.044444;0.994832972;0.994833608
23.653777;1.03927782;0.749999493;0.0169253232;0.721654286;0.0162860206;1.04435508;1.06019915;0.725454941;0.102217521;49.741659;7.80387093e-07;0.0164898505;0.749999785;0.0333336775;1.03927862;0.674998774;0.0152327912;10;49.7416585;0.666667;0;1.044444;0.994832953;0.994833572
23.654777;1.03927681;0.74999948;0.0169242098;0.721654997;0.0162849645;1.04435507;1.06019917;0.725454929;0.102216471;49.741659;7.87902003e-07;0.0164909814;0.749999778;0.033333689;1.03927762;0.674998777;0.01523179;10;49.7416585;0.666667;0;1.044444;0.994832947;0.994833552
23.656777;1.03927679;0.749999445;0.0169219844;0.721655032;0.0162828217;1.04435303;1.06019822;0.725455585;0.102214462;49.7416591;8.0009555e-07;0.0164932438;0.749999768;0.0333337028;1.03927762;0.674998786;0.0152297878;10;49.7416585;0.666667;0;1.044444;0.994832938;0.994833511
23.657777;1.03927578;0.749999423;0.0169208719;0.721655746;0.0162817658;1.04435301;1.06019724;0.725456254;0.102213505;49.7416591;8.04539921e-07;0.0164943751;0.749999764;0.0333337047;1.03927661;0.674998791;0.0152287868;10;49.7416585;0.666667;0;1.044444;0.994832936;0.994833488
23.659777;1.03927577;0.749999371;0.0169186464;0.721655786;0.0162796219;1.04435097;1.06019638;0.725456835;0.102211483;49.7416591;8.10311491e-07;0.0164955259;0.749999758;0.0333336988;1.03927659;0.674998804;0.0152267848;10;49.7416586;0.666667;0;1.044444;0.994832936;0.99483344
23.660777;1.03927476;0.749999341;0.0169175335;0.721656502;0.0162785656;1.04435094;1.06019639;0.725456825;0.102211477;49.7416591;8.11600657e-07;0.0164966563;0.749999755;0.0333336913;1.03927558;0.67499881;0.015225784;10;49.7416586;0.666667;0;1.044444;0.994832937;0.994833414
23.662777;1.03927475;0.749999274;0.0169153083;0.721656548;0.0162764234;1.0443489;1.06019541;0.725457489;0.102209468;49.7416591;8.10329617e-07;0.0164989148;0.749999751;0.0333336689;1.03927555;0.674998821;0.0152237856;10;49.7416586;0.666667;0;1.044444;0.994832944;0.994833355
23.663777;1.03927374;0.749999238;0.0169141962;0.721657268;0.0162753694;1.04434887;1.06019441;0.725458164;0.102208513;49.7416591;8.07601646e-07;0.0165000425;0.74999975;0.0333336545;1.03927453;0.674998825;0.015222789;10;49.7416586;0.666667;0;1.044444;0.994832949;0.994833323
23.665777;1.03927373;0.749999159;0.0169119745;0.721657317;0.0162732332;1.04434684;1.06019342;0.725458841;0.102206505;49.741659;7.97621908e-07;0.0165022943;0.749999753;0.033333621;1.03927449;0.67499883;0.0152208031;10;49.7416586;0.666667;0;1.044444;0.994832965;0.994833249
23.666777;1.03927273;0.749999118;0.0169108656;0.721658036;0.0162721825;1.04434683;1.06019341;0.725458844;0.102205453;49.741659;7.90016153e-07;0.0165034181;0.749999757;0.0333336025;1.03927347;0.67499883;0.0152198138;10;49.7416586;0.666667;0;1.044444;0.994832976;0.994833207
23.668777;1.03927272;0.749999031;0.0169097643;0.721658083;0.0162711213;1.04434581;1.0601924;0.725459537;0.102203445;49.7416589;7.68708257e-07;0.0165056618;0.749999768;0.0333335636;1.03927343;0.674998829;0.0152188418;10;49.7416586;0.666667;0;1.044444;0.994833005;0.994833115
23.669777;1.03927172;0.749998986;0.0169086613;0.721658799;0.0162700728;1.04434481;1.06019139;0.725460225;0.10220249;49.7416589;7.54935443e-07;0.0165067819;0.749999774;0.033333544;1.0392724;0.674998828;0.0152178584;10;49.7416586;0.666667;0;1.044444;0.994833022;0.994833067
23.671777;1.03927172;0.749998896;0.0169064635;0.721658839;0.0162679444;1.04434381;1.06019037;0.725460925;0.102201533;49.7416589;7.22037433e-07;0.0165090187;0.749999788;0.0333335058;1.03927236;0.674998827;0.0152158948;10;49.7416587;0.666667;0;1.044444;0.994833061;0.994832967
23.672777;1.03927072;0.749998851;0.0169053691;0.721659552;0.0162668955;1.04434282;1.06019035;0.725460936;0.102200485;49.7416589;7.03654562e-07;0.0165101352;0.749999795;0.0333334877;1.03927134;0.674998828;0.0152149137;10;49.7416587;0.666667;0;1.044444;0.994833083;0.994832917
23.674777;1.03927073;0.749998765;0.0169031893;0.721659584;0.0162647644;1.04434184;1.06018932;0.725461639;0.102198487;49.7416588;6.645873e-07;0.0165123645;0.749999807;0.0333334547;1.03927129;0.674998835;0.0152129505;10;49.7416586;0.666667;0;1.044444;0.994833129;0.994832819
23.675777;1.03926974;0.749998724;0.0169021036;0.72166029;0.0162637132;1.04434085;1.06018829;0.725462332;0.102197538;49.7416588;6.44182193e-07;0.0165134772;0.749999812;0.0333334398;1.03927027;0.67499884;0.0152119678;10;49.7416586;0.666667;0;1.044444;0.994833152;0.994832771
23.676777;1.03926974;0.749998685;0.0169010204;0.721660301;0.0162626459;1.04433987;1.06018838;0.725462269;0.102196485;49.7416588;6.23290433e-07;0.0165145886;0.749999816;0.0333334257;1.03927025;0.674998847;0.0152109843;10;49.7416586;0.666667;0;1.044444;0.994833176;0.994832725
23.677777;1.03926975;0.749998649;0.0168999391;0.721660308;0.0162615784;1.04433989;1.06018737;0.725462964;0.10219554;49.7416588;6.01906315e-07;0.0165156987;0.749999818;0.0333334121;1.03927023;0.674998854;0.01521;10;49.7416586;0.666667;0;1.044444;0.994833199;0.99483268
23.678777;1.03926875;0.749998614;0.0168988595;0.721661008;0.0162605269;1.04433892;1.06018734;0.725462978;0.102194501;49.7416588;5.80003283e-07;0.0165168076;0.749999819;0.0333333987;1.03926921;0.674998862;0.0152090151;10;49.7416586;0.666667;0;1.044444;0.994833221;0.994832636
23.679777;1.03926876;0.749998581;0.0168977813;0.721661009;0.0162594608;1.04433794;1.06018632;0.725463672;0.102193558;49.7416587;5.57643358e-07;0.0165168043;0.749999818;0.0333333853;1.0392692;0.674998871;0.0152080298;10;49.7416586;0.666667;0;1.044444;0.994833242;0.994832593
23.680777;1.03926877;0.749998551;0.0168967043;0.721661007;0.0162583961;1.04433797;1.06018629;0.725463686;0.10219357;49.7416587;5.35060995e-07;0.0165179114;0.749999816;0.0333333719;1.03926918;0.67499888;0.0152070443;10;49.7416586;0.666667;0;1.044444;0.994833262;0.994832552
23.681777;1.03926778;0.749998523;0.0168956284;0.721661695;0.0162573489;1.044337;1.06018527;0.72546438;0.10219263;49.7416587;5.12656361e-07;0.0165190179;0.749999814;0.0333333583;1.03926817;0.67499889;0.0152060585;10;49.7416586;0.666667;0;1.044444;0.994833281;0.994832513
23.682777;1.03926779;0.749998497;0.0168945534;0.721661686;0.0162562881;1.04433703;1.06018525;0.725464393;0.102191597;49.7416587;4.90855987e-07;0.0165201242;0.749999811;0.0333333446;1.03926816;0.674998901;0.0152050726;10;49.7416586;0.666667;0;1.044444;0.994833299;0.994832475
23.683777;1.0392678;0.749998474;0.0168934794;0.721661675;0.0162552293;1.04433606;1.06018522;0.725464405;0.102190564;49.7416587;4.69923081e-07;0.0165212303;0.749999808;0.0333333309;1.03926815;0.674998912;0.0152040867;10;49.7416586;0.666667;0;1.044444;0.994833315;0.99483244
23.684777;1.03926681;0.749998454;0.0168924061;0.721662354;0.016254188;1.04433509;1.06018421;0.725465096;0.102189629;49.7416587;4.49905075e-07;0.0165223363;0.749999805;0.0333333173;1.03926714;0.674998924;0.0152031007;10;49.7416586;0.666667;0;1.044444;0.994833329;0.994832407
23.686777;1.03926683;0.749998421;0.0168913722;0.721662318;0.0162531489;1.04433415;1.06018317;0.725465795;0.102187664;49.7416587;4.1243634e-07;0.0165245476;0.749999799;0.0333332902;1.03926713;0.674998951;0.015202128;10;49.7416586;0.666667;0;1.044444;0.994833354;0.99483235
23.687777;1.03926584;0.749998408;0.0168903003;0.721662991;0.016252113;1.04433318;1.06018315;0.725465802;0.102186634;49.7416587;3.9499304e-07;0.0165256529;0.749999795;0.0333332763;1.03926612;0.674998965;0.0152011409;10;49.7416586;0.666667;0;1.044444;0.994833365;0.994832325
23.689777;1.03926586;0.749998391;0.0168881567;0.721662944;0.0162500144;1.04433222;1.06018213;0.725466492;0.102184673;49.7416587;3.63309125e-07;0.0165278631;0.749999789;0.033333247;1.03926611;0.674998994;0.0151991647;10;49.7416586;0.666667;0;1.044444;0.994833387;0.994832285
23.690777;1.03926487;0.749998386;0.0168870842;0.721663613;0.0162489825;1.04433124;1.06018112;0.725467174;0.102184789;49.7416587;3.49623008e-07;0.0165289686;0.749999785;0.033333232;1.03926511;0.674999009;0.0151981755;10;49.7416586;0.666667;0;1.044444;0.994833398;0.994832269
23.692777;1.03926489;0.749998384;0.0168849358;0.721663563;0.0162468902;1.04433028;1.06018011;0.725467853;0.102182828;49.7416587;3.27808227e-07;0.0165311813;0.749999778;0.0333332032;1.0392651;0.674999039;0.0151961947;10;49.7416586;0.666667;0;1.044444;0.994833422;0.994832243
23.693777;1.03926389;0.749998387;0.0168838589;0.721664233;0.0162458603;1.04432929;1.06018011;0.725467849;0.102181799;49.7416588;3.20149233e-07;0.0165322884;0.749999775;0.0333331903;1.0392641;0.674999054;0.0151952028;10;49.7416586;0.666667;0;1.044444;0.994833434;0.994832233
23.695777;1.03926391;0.749998398;0.0168816978;0.721664188;0.0162437696;1.04432832;1.06017922;0.725468441;0.102179824;49.7416588;3.130857e-07;0.0165345044;0.749999772;0.0333331697;1.0392641;0.674999086;0.0151932163;10;49.7416587;0.666667;0;1.044444;0.99483346;0.99483222
23.696777;1.03926291;0.749998405;0.016880613;0.721664863;0.0162427399;1.04432733;1.06017823;0.725470159;0.102178888;49.7416588;3.14419519e-07;0.0165356139;0.749999773;0.0333331629;1.0392631;0.674999103;0.0151922219;10;49.7416587;0.666667;0;1.044444;0.994833473;0.994832217
23.698777;1.03926292;0.749998422;0.0168784336;0.721664827;0.0162406482;1.04432635;1.06017724;0.725470813;0.102176915;49.7416588;3.28150498e-07;0.0165378367;0.749999781;0.033333158;1.0392631;0.674999137;0.0151902307;10;49.7416587;0.666667;0;1.044444;0.994833499;0.994832218
23.699777;1.03926192;0.749998431;0.0168773386;0.721665506;0.0162396168;1.04432635;1.06017725;0.725470798;0.10217588;49.7416579;3.40501543e-07;0.0165389502;0.749999788;0.0333331599;1.03926211;0.674999154;0.0151892333;10;49.7416577;0.666667;0;1.044444;0.994833512;0.994832222
23.701777;1.03926193;0.74999845;0.0168751381;0.721665481;0.0162375192;1.04432435;1.06017628;0.725471444;0.102174947;49.7416579;3.73835771e-07;0.0165400689;0.749999807;0.0333331712;1.03926211;0.674999186;0.0151872342;10;49.7416578;0.666667;0;1.044444;0.994833536;0.994832235
23.702777;1.03926093;0.749998461;0.0168740329;0.721666165;0.016236484;1.04432435;1.06017529;0.725472108;0.102174002;49.7416579;3.9334537e-07;0.0165411846;0.749999817;0.03333318;1.03926111;0.674999201;0.0151862322;10;49.7416578;0.666667;0;1.044444;0.994833547;0.994832244
23.704777;1.03926094;0.749998484;0.0168729253;0.721666146;0.0162354469;1.04432233;1.06017433;0.725472751;0.102172008;49.741658;4.34402358e-07;0.0165434167;0.749999838;0.0333332024;1.03926111;0.674999227;0.0151852228;10;49.7416579;0.666667;0;1.044444;0.994833566;0.994832266
23.705777;1.03925994;0.749998496;0.016871812;0.721666832;0.0162344067;1.04432232;1.06017435;0.725472732;0.102170961;49.741658;4.54777346e-07;0.0165445326;0.749999847;0.0333332159;1.03926011;0.674999238;0.0151842155;10;49.7416579;0.666667;0;1.044444;0.994833573;0.994832279
23.707777;1.03925994;0.749998521;0.0168695777;0.721666815;0.016232289;1.04432028;1.06017339;0.725473373;0.102168956;49.7416581;4.93101531e-07;0.0165467635;0.749999861;0.0333332488;1.03926011;0.674999255;0.0151821965;10;49.7416579;0.666667;0;1.044444;0.994833581;0.994832307
23.708777;1.03925894;0.749998533;0.0168684565;0.7216675;0.0162312429;1.04432026;1.06017242;0.725474033;0.102167998;49.7416581;5.10430135e-07;0.0165478778;0.749999866;0.0333332683;1.03925911;0.67499926;0.0151811855;10;49.7416579;0.666667;0;1.044444;0.994833582;0.994832323
23.710658;1.03925894;0.749998551;0.0168662079;0.721667481;0.0162291136;1.04431822;1.06017146;0.725474678;0.102167032;49.7416581;5.39086655e-07;0.0165501028;0.749999873;0.0333333109;1.0392591;0.674999265;0.0151791639;10;49.741658;0.666667;0;1.044444;0.994833575;0.994832354
23.711170;1.03925894;0.749998554;0.0168661991;0.721667475;0.0162291153;1.04431821;1.06017147;0.725474669;0.10216598;49.7416581;5.46091329e-07;0.0165501027;0.749999874;0.0333333236;1.0392591;0.674999264;0.015179158;10;49.741658;0.666667;0;1.044444;0.994833571;0.994832362
23.713682;1.03925794;0.749998566;0.0168628117;0.721668142;0.0162259266;1.04431714;1.06017063;0.725475231;0.10216395;49.7416582;5.74706803e-07;0.0165534294;0.749999877;0.0333333934;1.03925808;0.674999255;0.0151761284;10;49.741658;0.666667;0;1.044444;0.994833532;0.994832405
23.714682;1.03925694;0.749998569;0.0168616745;0.721668825;0.016224872;1.04431612;1.06016965;0.725475896;0.102162992;49.7416582;5.8328846e-07;0.0165545343;0.749999878;0.0333334233;1.03925707;0.674999248;0.0151751161;10;49.741658;0.666667;0;1.044444;0.994833509;0.994832421
