time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.716682;1.03925694;0.749998572;0.0168593943;0.721668805;0.0162227267;1.04431507;1.06016868;0.725476553;0.102160985;49.7416583;5.95034359e-07;0.0165567365;0.749999875;0.033333484;1.03925705;0.674999229;0.0151730893;10;49.7416581;0.666667;0;1.044444;0.994833449;0.994832449
23.717682;1.03925594;0.749998572;0.0168582526;0.721669491;0.0162216673;1.04431405;1.06016869;0.725476544;0.102159937;49.7416583;5.98460114e-07;0.0165578338;0.749999872;0.0333335136;1.03925603;0.674999218;0.0151720749;10;49.7416581;0.666667;0;1.044444;0.994833413;0.99483246
23.719682;1.03925594;0.749998571;0.016855969;0.721669477;0.016219513;1.04431301;1.06016771;0.725477211;0.102157943;49.7416583;6.02001076e-07;0.0165600221;0.74999986;0.0333335694;1.039256;0.674999194;0.0151700453;10;49.7416581;0.666667;0;1.044444;0.994833331;0.99483248
23.720682;1.03925494;0.74999857;0.0168559394;0.721670165;0.0162195185;1.04431199;1.06016672;0.725477887;0.102158045;49.7416584;6.02695374e-07;0.0165611136;0.749999851;0.0333335947;1.03925498;0.674999181;0.0151700306;10;49.7416581;0.666667;0;1.044444;0.994833287;0.994832488
23.722682;1.03925495;0.749998565;0.0168536617;0.721670156;0.0162173557;1.04431096;1.06016573;0.725478562;0.102156063;49.7416584;6.02834935e-07;0.0165621824;0.74999983;0.033333638;1.03925494;0.674999154;0.0151680021;10;49.7416581;0.666667;0;1.044444;0.994833193;0.994832503
23.723682;1.03925395;0.749998561;0.0168525251;0.721670849;0.0162162878;1.04430995;1.06016573;0.725478562;0.102155026;49.7416584;6.02611457e-07;0.0165632716;0.749999818;0.0333336554;1.03925392;0.674999139;0.0151669887;10;49.7416581;0.666667;0;1.044444;0.994833145;0.99483251
23.725682;1.03925396;0.749998551;0.0168502566;0.721670848;0.0162141175;1.04430894;1.06016474;0.725479245;0.10215305;49.7416584;6.02764618e-07;0.01656545;0.749999791;0.0333336812;1.03925388;0.674999106;0.0151649647;10;49.7416582;0.666667;0;1.044444;0.994833048;0.994832525
23.726682;1.03925296;0.749998544;0.0168491249;0.721671545;0.0162130469;1.04430793;1.06016374;0.725479929;0.102152109;49.7416585;6.03692119e-07;0.0165665393;0.749999778;0.0333336902;1.03925286;0.674999087;0.0151639546;10;49.7416582;0.666667;0;1.044444;0.994833;0.994832533
23.727682;1.03925295;0.749998535;0.0168479949;0.721671549;0.0162119608;1.04430692;1.06016374;0.725479933;0.102151073;49.7416585;6.0550167e-07;0.0165676286;0.749999764;0.0333336967;1.03925284;0.674999068;0.0151629458;10;49.7416582;0.666667;0;1.044444;0.994832954;0.994832543
23.728682;1.03925295;0.749998525;0.0168468665;0.721671556;0.0162108751;1.04430692;1.06016374;0.725479937;0.102150038;49.7416585;6.08405519e-07;0.016568718;0.749999752;0.0333337011;1.03925282;0.674999047;0.0151619386;10;49.7416582;0.666667;0;1.044444;0.99483291;0.994832554
23.729682;1.03925194;0.749998514;0.0168457395;0.721672258;0.016209806;1.04430592;1.06016287;0.725480546;0.102149087;49.7416585;6.12672103e-07;0.0165698074;0.749999739;0.0333337036;1.0392518;0.674999026;0.015160933;10;49.7416582;0.666667;0;1.044444;0.994832868;0.994832566
23.730682;1.03925194;0.7499985;0.0168446137;0.721672267;0.0162087226;1.04430591;1.06016287;0.725480551;0.102149099;49.7416585;6.18595091e-07;0.0165708971;0.749999728;0.0333337045;1.03925177;0.674999003;0.0151599289;10;49.7416582;0.666667;0;1.044444;0.99483283;0.994832581
23.731682;1.03925193;0.749999597;0.0168434892;0.721673347;0.0162076408;1.04430491;1.06016189;0.725481236;0.102148159;49.7416585;-4.84720278e-07;0.0165719873;0.749999719;0.0333337041;1.03925175;0.674999978;0.0151589265;10;49.7416582;0.666667;0;1.044444;0.994832796;0.994832596
23.732682;1.03925092;0.749999581;0.0168423657;0.721674051;0.0162065766;1.04430391;1.0601619;0.72548124;0.102147122;49.7416585;-4.74965673e-07;0.0165730785;0.749999711;0.0333337026;1.03925073;0.674999954;0.0151579257;10;49.7416582;0.666667;0;1.044444;0.994832766;0.994832613
23.735682;1.03925088;0.749999532;0.0168390015;0.721674081;0.016203352;1.04430189;1.06015994;0.725482613;0.102144199;49.7416585;-4.3380647e-07;0.0165763628;0.749999693;0.0333336949;1.03925066;0.674999877;0.0151549309;10;49.7416582;0.666667;0;1.044444;0.994832701;0.994832665
23.736682;1.03924987;0.749999517;0.0168389936;0.721674785;0.0162033675;1.04430189;1.06015994;0.725482617;0.102143158;49.7416585;-4.15934328e-07;0.0165774621;0.749999689;0.0333336922;1.03924964;0.674999852;0.0151549345;10;49.7416582;0.666667;0;1.044444;0.994832688;0.994832683
23.738682;1.03924985;0.749999493;0.0168367595;0.721674806;0.0162012372;1.04429988;1.06015897;0.725483306;0.102141169;49.7416585;-3.74362405e-07;0.0165796683;0.749999684;0.0333336881;1.03924961;0.674999803;0.0151529426;10;49.7416582;0.666667;0;1.044444;0.994832674;0.994832717
23.739682;1.03924884;0.749999485;0.0168356448;0.721675511;0.0162001912;1.04429988;1.06015798;0.725483992;0.102141268;49.7416585;-3.51238664e-07;0.0165796638;0.749999682;0.0333336868;1.03924859;0.674999779;0.0151519466;10;49.7416582;0.666667;0;1.044444;0.994832673;0.994832735
23.741682;1.03924881;0.749999476;0.0168334205;0.721675531;0.016198073;1.04429888;1.06015701;0.725484688;0.10213927;49.7416585;-3.01878176e-07;0.0165818845;0.749999681;0.0333336852;1.03924857;0.674999734;0.0151499546;10;49.7416582;0.666667;0;1.044444;0.994832684;0.994832771
23.742682;1.0392478;0.749999477;0.0168323112;0.721676236;0.0161970307;1.04429788;1.06015701;0.725484698;0.102138224;49.7416585;-2.76003501e-07;0.016582999;0.749999681;0.0333336844;1.03924756;0.674999712;0.0151489587;10;49.7416582;0.666667;0;1.044444;0.994832695;0.99483279
23.744682;1.03924778;0.749999486;0.0168300975;0.721676255;0.0161949145;1.04429688;1.06015603;0.725485401;0.102136229;49.7416585;-2.21969579e-07;0.0165852382;0.749999683;0.0333336818;1.03924755;0.674999674;0.0151469671;10;49.7416582;0.666667;0;1.044444;0.994832725;0.994832829
23.745682;1.03924677;0.749999495;0.0168289931;0.721676959;0.0161938705;1.04429588;1.06015505;0.725486095;0.102135279;49.7416585;-1.93993244e-07;0.0165863631;0.749999684;0.0333336793;1.03924654;0.674999657;0.0151459707;10;49.7416582;0.666667;0;1.044444;0.994832743;0.99483285
23.746682;1.03924676;0.749999507;0.0168278906;0.721676967;0.0161928096;1.04429488;1.06015517;0.725486036;0.102134226;49.7416584;-1.65654124e-07;0.0165874916;0.749999685;0.033333676;1.03924654;0.674999641;0.0151449733;10;49.7416582;0.666667;0;1.044444;0.994832764;0.994832871
23.747682;1.03924675;0.749999521;0.0168267898;0.721676974;0.0161917469;1.04429488;1.06015419;0.725486732;0.102134329;49.7416584;-1.37192938e-07;0.0165886231;0.749999687;0.0333336717;1.03924654;0.674999627;0.0151439746;10;49.7416582;0.666667;0;1.044444;0.994832787;0.994832892
23.748682;1.03924574;0.749999537;0.0168268019;0.721677674;0.0161917672;1.04429389;1.06015419;0.72548675;0.102133288;49.7416584;-1.08839465e-07;0.0165897569;0.749999689;0.0333336665;1.03924554;0.674999614;0.0151439742;10;49.7416582;0.666667;0;1.044444;0.994832812;0.994832913
23.749682;1.03924573;0.749999556;0.0168257043;0.721677679;0.0161907008;1.04429389;1.0601532;0.725487448;0.102132345;49.7416584;-8.07891818e-08;0.0165908928;0.749999692;0.0333336605;1.03924555;0.674999602;0.0151429724;10;49.7416582;0.666667;0;1.044444;0.994832838;0.994832933
23.750682;1.03924572;0.749999576;0.0168246075;0.721677683;0.016189632;1.04429289;1.06015321;0.725487468;0.102131308;49.7416584;-5.32156225e-08;0.0165920305;0.749999694;0.0333336538;1.03924555;0.674999593;0.0151419692;10;49.7416582;0.666667;0;1.044444;0.994832867;0.994832954
23.751682;1.0392447;0.749999597;0.0168235115;0.721678381;0.0161885764;1.0442919;1.06015322;0.72548749;0.102130273;49.7416584;-2.63396322e-08;0.0165931698;0.749999696;0.0333336464;1.03924456;0.674999585;0.0151409648;10;49.7416582;0.666667;0;1.044444;0.994832896;0.994832974
23.753682;1.03924468;0.749999643;0.0168213199;0.721678389;0.0161864262;1.04429091;1.06015224;0.725488216;0.102128303;49.7416584;2.41848897e-08;0.0165943424;0.749999699;0.0333336301;1.03924458;0.674999577;0.015138953;10;49.7416582;0.666667;0;1.044444;0.994832957;0.994833011
23.754682;1.03924367;0.749999666;0.0168202239;0.721679088;0.0161853627;1.04428991;1.06015125;0.725488922;0.102128414;49.7416583;4.74248854e-08;0.0165954868;0.749999701;0.0333336216;1.03924359;0.674999576;0.0151379459;10;49.7416583;0.666667;0;1.044444;0.994832987;0.99483303
23.756682;1.03924366;0.749999711;0.01681803;0.721679099;0.0161831967;1.04428892;1.06015028;0.725489652;0.102126448;49.7416583;8.96937259e-08;0.0165977803;0.749999704;0.0333336043;1.03924363;0.674999578;0.0151359287;10;49.7416583;0.666667;0;1.044444;0.994833046;0.994833065
23.757682;1.03924265;0.749999733;0.016816932;0.721679799;0.0161821255;1.04428893;1.06015029;0.725489676;0.102125417;49.7416583;1.08815939e-07;0.0165989292;0.749999706;0.0333335955;1.03924265;0.674999581;0.0151349187;10;49.7416583;0.666667;0;1.044444;0.994833074;0.994833082
23.758682;1.03924264;0.749999754;0.0168169442;0.721679807;0.0161821057;1.04428794;1.0601493;0.72549038;0.102124481;49.7416583;1.26615883e-07;0.0166000793;0.749999707;0.0333335866;1.03924267;0.674999585;0.0151349077;10;49.7416583;0.666667;0;1.044444;0.994833101;0.9948331
23.760682;1.03924262;0.749999796;0.0168147438;0.721679824;0.0161799233;1.04428695;1.06014832;0.725491104;0.102123559;49.7416583;1.58105257e-07;0.016602382;0.74999971;0.0333335672;1.03924271;0.674999597;0.0151328833;10;49.7416583;0.666667;0;1.044444;0.99483315;0.994833134
23.761682;1.03924161;0.749999817;0.0168136427;0.721680529;0.0161788461;1.04428596;1.06014833;0.725491122;0.102122524;49.7416583;1.71943789e-07;0.016602423;0.749999711;0.0333335566;1.03924174;0.674999606;0.0151318702;10;49.7416583;0.666667;0;1.044444;0.994833173;0.994833151
23.762682;1.0392416;0.749999839;0.0168125412;0.72168054;0.0161777526;1.04428597;1.06014735;0.725491818;0.102121585;49.7416583;1.84870827e-07;0.016603575;0.749999711;0.0333335453;1.03924177;0.674999617;0.0151308567;10;49.7416583;0.666667;0;1.044444;0.994833195;0.994833166
23.763682;1.03924159;0.74999986;0.0168114397;0.721680552;0.0161766585;1.04428498;1.06014746;0.725491755;0.102120538;49.7416583;1.97266369e-07;0.0166047263;0.749999711;0.0333335335;1.0392418;0.67499963;0.015129843;10;49.7416583;0.666667;0;1.044444;0.994833215;0.994833181
23.764682;1.03924058;0.749999883;0.0168103384;0.721681258;0.0161755791;1.044284;1.06014747;0.725491765;0.102119501;49.7416583;2.09504581e-07;0.0166058764;0.74999971;0.0333335213;1.03924083;0.674999645;0.0151288295;10;49.7416583;0.666667;0;1.044444;0.994833234;0.994833194
23.765682;1.03924057;0.749999906;0.0168092375;0.72168127;0.0161744833;1.04428401;1.06014649;0.725492452;0.102118559;49.7416583;2.21892925e-07;0.0166070248;0.749999709;0.0333335088;1.03924086;0.674999661;0.0151278162;10;49.7416583;0.666667;0;1.044444;0.99483325;0.994833205
23.766682;1.03924056;0.74999993;0.0168092485;0.721681282;0.0161744558;1.04428302;1.0601465;0.725493504;0.102118568;49.7416583;2.34603689e-07;0.0166081711;0.749999708;0.0333334963;1.0392409;0.67499968;0.0151278033;10;49.7416582;0.666667;0;1.044444;0.994833265;0.994833214
23.767682;1.03923955;0.749999955;0.0168081495;0.721681989;0.0161733738;1.04428303;1.06014551;0.725494185;0.102117624;49.7416583;2.47688532e-07;0.0166093152;0.749999706;0.033333484;1.03923994;0.6749997;0.0151267909;10;49.7416582;0.666667;0;1.044444;0.994833278;0.994833222
23.769682;1.03923953;0.750000008;0.0168059546;0.72168201;0.0161711768;1.04428204;1.06014454;0.725494858;0.10211564;49.7416584;2.75324853e-07;0.016610484;0.749999704;0.0333334608;1.03924001;0.674999745;0.0151247679;10;49.7416582;0.666667;0;1.044444;0.994833298;0.994833233
23.770682;1.03923953;0.750000036;0.0168048585;0.721682018;0.0161700775;1.04428105;1.06014455;0.725494851;0.102114599;49.7416584;2.90318216e-07;0.0166116197;0.749999704;0.03333345;1.03924005;0.674999769;0.0151237575;10;49.7416582;0.666667;0;1.044444;0.994833305;0.994833238
23.771682;1.03923852;0.750000065;0.016803763;0.721682718;0.0161689941;1.04428006;1.06014356;0.725495522;0.102114701;49.7416584;3.06472671e-07;0.0166127523;0.749999705;0.0333334397;1.0392391;0.674999795;0.0151227481;10;49.7416581;0.666667;0;1.044444;0.994833309;0.994833243
23.773682;1.03923851;0.750000128;0.0168026827;0.721682721;0.0161678666;1.04427907;1.06014357;0.725495499;0.102112615;49.7416594;3.43011599e-07;0.0166150092;0.74999971;0.0333334209;1.03923918;0.674999848;0.0151217339;10;49.7416591;0.666667;0;1.044444;0.994833313;0.994833253
23.774682;1.0392375;0.750000162;0.0168015861;0.721683412;0.016166785;1.04427908;1.06014259;0.725496168;0.102111667;49.7416594;3.63354898e-07;0.0166161338;0.749999714;0.0333334123;1.03923822;0.674999875;0.0151207299;10;49.7416591;0.666667;0;1.044444;0.994833312;0.994833258
23.776682;1.0392375;0.750000235;0.0167993904;0.721683399;0.0161645936;1.0442771;1.06014161;0.72549682;0.102110717;49.7416594;4.06609901e-07;0.0166172647;0.749999722;0.0333333962;1.03923831;0.674999928;0.0151187283;10;49.741659;0.666667;0;1.044444;0.994833305;0.994833271
23.777682;1.03923651;0.750000274;0.0167982911;0.721684084;0.016163515;1.04427711;1.06014161;0.725496806;0.102109667;49.7416594;4.28573497e-07;0.0166183822;0.749999727;0.0333333882;1.03923735;0.674999954;0.0151177302;10;49.741659;0.666667;0;1.044444;0.9948333;0.994833277
23.778682;1.03923651;0.750000313;0.0167971903;0.721684071;0.0161624219;1.04427612;1.06014061;0.725497471;0.102108709;49.7416594;4.50178236e-07;0.0166194973;0.749999732;0.0333333801;1.03923739;0.67499998;0.0151167334;10;49.741659;0.666667;0;1.044444;0.994833294;0.994833283
23.780682;1.03923653;0.750000391;0.0167960942;0.721684039;0.0161613084;1.04427515;1.06014073;0.725497368;0.102106585;49.7416594;4.90649605e-07;0.0166217214;0.749999742;0.0333333636;1.03923746;0.67500003;0.0151157421;10;49.7416589;0.666667;0;1.044444;0.994833281;0.994833292
23.781682;1.03923554;0.750000428;0.016794987;0.721684715;0.0161602346;1.04427516;1.06013974;0.725498036;0.102106667;49.7416594;5.08521098e-07;0.0166228306;0.749999747;0.0333333552;1.03923649;0.675000055;0.015114747;10;49.7416589;0.666667;0;1.044444;0.994833275;0.994833294
23.783682;1.03923556;0.750001604;0.0167927642;0.721685743;0.0161580601;1.04427319;1.06013874;0.725498693;0.102104633;49.7416594;-5.74103778e-07;0.0166239332;0.749999758;0.0333333377;1.03923654;0.675001106;0.0151127568;10;49.7416588;0.666667;0;1.044444;0.994833263;0.994833292
23.784682;1.03923457;0.750001631;0.0167927589;0.721686416;0.0161580595;1.0442732;1.06013874;0.725498682;0.102103565;49.7416594;-5.64048318e-07;0.0166250379;0.749999764;0.0333333288;1.03923556;0.675001131;0.0151127614;10;49.7416588;0.666667;0;1.044444;0.994833257;0.994833287
23.787682;1.03923461;0.750001687;0.0167893879;0.72168635;0.0161548094;1.04427124;1.06013774;0.72549933;0.102101497;49.7416594;-5.51047322e-07;0.016628347;0.74999978;0.0333333037;1.03923559;0.675001201;0.0151097739;10;49.7416588;0.666667;0;1.044444;0.994833237;0.994833257
23.788682;1.03923362;0.750001697;0.0167882574;0.721687023;0.0161537436;1.04427125;1.06013675;0.725499998;0.10210052;49.7416594;-5.52394246e-07;0.0166283379;0.749999785;0.0333332963;1.0392346;0.675001221;0.0151087777;10;49.7416588;0.666667;0;1.044444;0.99483323;0.994833241
23.789682;1.03923364;0.750001703;0.0167871242;0.721687003;0.0161526634;1.04427026;1.06013674;0.725499986;0.102099447;49.7416594;-5.56551761e-07;0.0166294401;0.749999788;0.0333332895;1.03923459;0.675001238;0.0151077816;10;49.7416588;0.666667;0;1.044444;0.994833221;0.994833222
23.790682;1.03923365;0.750001706;0.0167870998;0.721686984;0.0161526536;1.04427026;1.06013573;0.725500653;0.102099517;49.7416594;-5.63380096e-07;0.0166305426;0.749999791;0.0333332832;1.03923458;0.675001253;0.0151077856;10;49.7416588;0.666667;0;1.044444;0.994833213;0.994833201
23.791682;1.03923267;0.750001704;0.0167859627;0.721687661;0.0161515914;1.04426927;1.06013572;0.725500641;0.102098442;49.7416594;-5.72609562e-07;0.0166316459;0.749999793;0.0333332771;1.03923357;0.675001264;0.0151067898;10;49.7416588;0.666667;0;1.044444;0.994833203;0.994833176
23.792682;1.03923269;0.750001699;0.0167848241;0.721687644;0.0161505147;1.04426828;1.06013472;0.725501308;0.102097463;49.7416594;-5.83879771e-07;0.0166327503;0.749999793;0.033333271;1.03923356;0.675001273;0.0151057945;10;49.7416588;0.666667;0;1.044444;0.994833193;0.994833149
23.794682;1.03923272;0.75000168;0.0167825446;0.721687616;0.0161483639;1.0442673;1.0601347;0.725501285;0.102096363;49.7416594;-6.11028534e-07;0.0166338518;0.749999793;0.0333332575;1.03923354;0.67500128;0.0151038055;10;49.7416589;0.666667;0;1.044444;0.994833173;0.99483309
23.795682;1.03923174;0.750001666;0.0167825156;0.721688299;0.0161483737;1.04426731;1.0601337;0.725501955;0.102095386;49.7416594;-6.26442208e-07;0.0166349603;0.749999792;0.03333325;1.03923252;0.67500128;0.0151038118;10;49.7416589;0.666667;0;1.044444;0.994833163;0.994833059
23.797682;1.03923177;0.750001632;0.0167802378;0.72168828;0.0161462231;1.04426633;1.06013269;0.725502614;0.102093336;49.7416593;-6.61146129e-07;0.0166371818;0.74999979;0.0333332338;1.0392325;0.675001273;0.0151018259;10;49.7416589;0.666667;0;1.044444;0.994833143;0.994832998
23.798682;1.03923079;0.750001613;0.0167791012;0.721688967;0.0161451625;1.04426534;1.06013279;0.725502529;0.102093303;49.7416593;-6.80669291e-07;0.0166371832;0.74999979;0.0333332253;1.03923149;0.675001267;0.015100834;10;49.7416589;0.666667;0;1.044444;0.994833134;0.994832969
23.799682;1.0392308;0.750001592;0.0167779669;0.721688959;0.0161440856;1.04426536;1.06013279;0.725502521;0.102092233;49.7416593;-7.01678528e-07;0.0166382963;0.74999979;0.0333332165;1.03923148;0.67500126;0.0150998431;10;49.741659;0.666667;0;1.044444;0.994833125;0.994832941
23.801682;1.03923084;0.750001548;0.0167768177;0.721688944;0.0161429993;1.04426439;1.06013181;0.725503186;0.102090192;49.7416593;-7.4755707e-07;0.0166405217;0.749999796;0.0333331976;1.03923146;0.675001242;0.0150988647;10;49.741659;0.666667;0;1.044444;0.994833108;0.994832889
23.802682;1.03922985;0.750001524;0.0167756923;0.72168963;0.0161419367;1.0442634;1.06013082;0.72550386;0.102090269;49.7416593;-7.7184044e-07;0.0166416327;0.749999802;0.0333331875;1.03923045;0.675001232;0.0150978775;10;49.741659;0.666667;0;1.044444;0.994833101;0.994832865
23.803682;1.03922987;0.7500015;0.0167745701;0.721689621;0.0161408583;1.04426342;1.06013083;0.725503854;0.102089203;49.7416603;-7.96532045e-07;0.0166416307;0.749999809;0.0333331772;1.03923045;0.675001223;0.0150968916;10;49.74166;0.666667;0;1.044444;0.994833094;0.994832841
23.804682;1.03922989;0.750001476;0.0167745622;0.721689611;0.0161408493;1.04426244;1.06013084;0.725503848;0.102088138;49.7416603;-8.21299464e-07;0.0166427373;0.749999818;0.0333331669;1.03923044;0.675001213;0.015096907;10;49.74166;0.666667;0;1.044444;0.994833089;0.994832819
23.805682;1.0392299;0.750001452;0.0167734463;0.7216896;0.0161397714;1.04426145;1.06012986;0.725504523;0.102087168;49.7416602;-8.45881001e-07;0.0166438412;0.749999828;0.0333331569;1.03923044;0.675001204;0.0150959233;10;49.7416601;0.666667;0;1.044444;0.994833086;0.994832797
23.806682;1.03922892;0.750001427;0.0167723332;0.721690283;0.0161387092;1.04426147;1.06012987;0.725504518;0.102087152;49.7416602;-8.700623e-07;0.016644942;0.74999984;0.0333331473;1.03922944;0.675001196;0.0150949404;10;49.7416601;0.666667;0;1.044444;0.994833084;0.994832776
23.807682;1.03922893;0.750001403;0.0167712228;0.72169027;0.0161376318;1.04426049;1.06012889;0.725505194;0.102086185;49.7416602;-8.93647205e-07;0.0166460397;0.749999852;0.033333138;1.03922944;0.675001188;0.0150939578;10;49.7416601;0.666667;0;1.044444;0.994833085;0.994832756
23.808682;1.03922895;0.75000138;0.016770115;0.721690256;0.0161365548;1.04426051;1.0601289;0.725506238;0.102085123;49.7416602;-9.16427826e-07;0.0166460231;0.749999866;0.0333331291;1.03922944;0.67500118;0.0150929752;10;49.7416601;0.666667;0;1.044444;0.994833089;0.994832736
23.809682;1.03922796;0.750001356;0.0167701209;0.721690936;0.0161365626;1.04425953;1.06012892;0.725506236;0.102084063;49.7416602;-9.38149277e-07;0.0166471146;0.74999988;0.0333331207;1.03922844;0.675001173;0.0150929923;10;49.7416601;0.666667;0;1.044444;0.994833095;0.994832718
23.812682;1.03922799;0.750001291;0.0167668187;0.721690891;0.0161333296;1.04425859;1.06012695;0.72550759;0.102082133;49.7416601;-9.941727e-07;0.0166492622;0.749999924;0.0333330977;1.03922844;0.675001159;0.0150900409;10;49.7416601;0.666667;0;1.044444;0.994833127;0.994832669
23.813682;1.039227;0.750001272;0.0167668321;0.721691569;0.0161333353;1.04425761;1.06012696;0.725507589;0.102082129;49.7416601;-1.0093352e-06;0.016650344;0.749999938;0.0333330906;1.03922744;0.675001157;0.0150900563;10;49.7416601;0.666667;0;1.044444;0.994833141;0.994832655
23.816682;1.03922703;0.750001227;0.0167635391;0.721691512;0.0161300935;1.04425666;1.06012597;0.725508264;0.102079075;49.74166;-1.0450549e-06;0.01665247;0.749999973;0.033333071;1.03922745;0.67500116;0.0150870998;10;49.7416601;0.666667;0;1.044444;0.994833184;0.994832622
23.817682;1.03922604;0.750001218;0.0167635509;0.721692185;0.0161300957;1.04425568;1.06012509;0.725508867;0.102079161;49.74166;-1.0539561e-06;0.0166535478;0.749999984;0.0333330664;1.03922645;0.675001164;0.0150871142;10;49.7416601;0.666667;0;1.044444;0.994833197;0.994832615
23.819682;1.03922606;0.750001207;0.0167613486;0.721692139;0.0161279281;1.0442547;1.06012508;0.725508864;0.102077068;49.74166;-1.06701767e-06;0.0166557037;0.750000007;0.0333330629;1.03922645;0.675001175;0.0150851444;10;49.7416601;0.666667;0;1.044444;0.994833215;0.994832608
23.820682;1.03922606;0.750001205;0.0167602454;0.721692115;0.0161268431;1.04425471;1.06012408;0.725509545;0.102076119;49.74166;-1.07099681e-06;0.0166567816;0.75000002;0.0333330644;1.03922646;0.675001183;0.0150841601;10;49.7416601;0.666667;0;1.044444;0.994833221;0.994832608
23.821682;1.03922507;0.750001205;0.0167602518;0.721692785;0.0161268424;1.04425372;1.06012408;0.725509547;0.102076121;49.7416599;-1.07321673e-06;0.0166567482;0.750000035;0.033333068;1.03922546;0.675001191;0.0150841763;10;49.7416601;0.666667;0;1.044444;0.994833225;0.994832611
23.822682;1.03922508;0.750001206;0.0167591456;0.721692761;0.0161257571;1.04425373;1.06012307;0.725510231;0.10207517;49.7416609;-1.07360738e-06;0.0166578255;0.750000051;0.033333074;1.03922547;0.675001199;0.0150831929;10;49.7416611;0.666667;0;1.044444;0.994833227;0.994832617
23.823682;1.03922508;0.75000121;0.0167580376;0.721692737;0.016124672;1.04425274;1.06012306;0.725510237;0.102074123;49.741661;-1.07207438e-06;0.0166589024;0.750000068;0.0333330823;1.03922548;0.675001208;0.01508221;10;49.7416611;0.666667;0;1.044444;0.994833227;0.994832625
23.824682;1.03922409;0.750001215;0.016756928;0.721693408;0.0161236031;1.04425275;1.06012305;0.725510246;0.102074123;49.741661;-1.06857052e-06;0.016659979;0.750000087;0.0333330932;1.03922448;0.675001215;0.0150812276;10;49.7416611;0.666667;0;1.044444;0.994833227;0.994832637
23.827682;1.0392241;0.750001235;0.016754702;0.721693346;0.0161214256;1.04425076;1.06012203;0.725510964;0.102072115;49.741661;-1.04725965e-06;0.0166620989;0.750000149;0.0333331424;1.03922451;0.675001234;0.0150792824;10;49.7416611;0.666667;0;1.044444;0.994833218;0.994832687
23.828682;1.0392231;0.750001244;0.016753588;0.721694023;0.0161203613;1.04425076;1.06012103;0.72551166;0.102071157;49.741661;-1.03757715e-06;0.0166631775;0.750000169;0.0333331644;1.03922352;0.675001238;0.0150783008;10;49.7416611;0.666667;0;1.044444;0.994833213;0.994832709
23.830682;1.03922311;0.750001261;0.0167524701;0.721693999;0.0161192743;1.04424976;1.06012;0.725512376;0.10206914;49.741661;-1.01757322e-06;0.016664228;0.750000208;0.0333332158;1.03922353;0.675001241;0.0150773377;10;49.741661;0.666667;0;1.044444;0.994833198;0.994832755
23.831682;1.03922312;0.750001269;0.0167513553;0.721693992;0.0161181979;1.04424875;1.06011998;0.725512397;0.102069129;49.741661;-1.00829395e-06;0.0166653118;0.750000224;0.0333332446;1.03922354;0.675001241;0.0150763559;10;49.741661;0.666667;0;1.044444;0.994833188;0.99483278
23.832682;1.03922213;0.750001276;0.0167513516;0.721694685;0.0161182073;1.04424874;1.06011996;0.725512418;0.102068069;49.741661;-1.00006301e-06;0.0166652868;0.750000238;0.0333332749;1.03922255;0.675001238;0.0150763737;10;49.741661;0.666667;0;1.044444;0.994833176;0.994832804
23.835682;1.03922215;0.750002402;0.016748008;0.721695773;0.0161149899;1.04424671;1.06011891;0.725513167;0.102066026;49.7416611;-2.09729233e-06;0.0166685632;0.750000264;0.0333333707;1.03922257;0.675002221;0.0150734206;10;49.741661;0.666667;0;1.044444;0.994833133;0.994832872
23.836682;1.03922115;0.750002405;0.0167480046;0.721696482;0.0161150052;1.0442467;1.06011789;0.725513871;0.102065059;49.7416611;-2.09773002e-06;0.0166685511;0.750000266;0.0333334029;1.03922158;0.675002212;0.0150734323;10;49.741661;0.666667;0;1.044444;0.994833116;0.994832893
23.838682;1.03922116;0.750002406;0.0167457749;0.721696523;0.0161128717;1.04424568;1.06011697;0.725514522;0.102064065;49.7416611;-2.10763592e-06;0.0166707602;0.750000261;0.033333465;1.03922159;0.675002191;0.0150714469;10;49.7416609;0.666667;0;1.044444;0.994833077;0.994832932
23.839682;1.03922117;0.750002406;0.0167446594;0.721696549;0.0161118076;1.04424466;1.06011695;0.725514545;0.102063001;49.7416621;-2.11716715e-06;0.01667187;0.750000255;0.033333494;1.0392216;0.675002178;0.0150704496;10;49.7416619;0.666667;0;1.044444;0.994833057;0.99483295
23.840682;1.03922017;0.750002405;0.0167446544;0.721697272;0.0161118298;1.04424465;1.06011692;0.725514567;0.102062984;49.7416621;-2.12953402e-06;0.0166718721;0.750000245;0.0333335212;1.0392206;0.675002165;0.0150704493;10;49.7416619;0.666667;0;1.044444;0.994833036;0.994832967
23.843682;1.03922017;0.750002406;0.0167424115;0.721697368;0.016109721;1.04424262;1.06011587;0.725515308;0.102060934;49.7416621;-2.17911118e-06;0.016674117;0.750000202;0.0333335903;1.03922062;0.675002119;0.0150684318;10;49.7416619;0.666667;0;1.044444;0.994832973;0.994833012
23.844682;1.03921917;0.750002407;0.0167412911;0.721698096;0.01610868;1.04424261;1.06011485;0.725516005;0.102059966;49.7416621;-2.19782215e-06;0.0166752398;0.750000184;0.033333609;1.03921962;0.675002104;0.0150674209;10;49.7416619;0.666667;0;1.044444;0.994832951;0.994833025
23.846682;1.03921916;0.750002407;0.0167390476;0.721698163;0.0161065702;1.04424159;1.06011382;0.725516713;0.102058983;49.7416621;-2.23540891e-06;0.016677489;0.750000143;0.0333336398;1.03921963;0.675002078;0.0150653937;10;49.7416619;0.666667;0;1.044444;0.994832906;0.994833051
23.847682;1.03921916;0.750002406;0.0167390361;0.721698196;0.0161065858;1.04424058;1.0601138;0.725516725;0.102057921;49.741662;-2.25362773e-06;0.0166775036;0.750000121;0.0333336518;1.03921963;0.675002069;0.015065378;10;49.7416619;0.666667;0;1.044444;0.994832883;0.994833063
23.848682;1.03921815;0.750002405;0.0167379134;0.721698924;0.0161055486;1.04424057;1.06011377;0.725516734;0.10205686;49.741662;-2.27118582e-06;0.01667863;0.7500001;0.0333336618;1.03921863;0.675002063;0.0150643616;10;49.7416619;0.666667;0;1.044444;0.994832859;0.994833075
23.851682;1.03921813;0.750002396;0.0167356558;0.721699016;0.0161034615;1.04423854;1.0601127;0.725517432;0.102054826;49.741662;-2.31974311e-06;0.0166809039;0.750000035;0.0333336785;1.03921863;0.675002067;0.0150623125;10;49.7416619;0.666667;0;1.044444;0.994832787;0.994833105
23.852682;1.03921713;0.750002391;0.0167345327;0.721699739;0.0161024246;1.04423853;1.06011169;0.725518114;0.10205491;49.741662;-2.33484295e-06;0.0166820351;0.750000014;0.0333336794;1.03921763;0.675002075;0.0150612975;10;49.7416619;0.666667;0;1.044444;0.994832763;0.994833113
23.854682;1.03921711;0.750002379;0.0167333966;0.721699795;0.0161013871;1.04423751;1.06011165;0.725518111;0.102052793;49.741663;-2.36369718e-06;0.016683191;0.749999977;0.0333336748;1.03921762;0.6750021;0.0150602713;10;49.741663;0.666667;0;1.044444;0.994832716;0.994833125
23.855682;1.03921711;0.750002371;0.0167322722;0.721699823;0.0161003325;1.04423649;1.06011065;0.725518786;0.102052878;49.7416629;-2.37761784e-06;0.0166843269;0.749999959;0.0333336698;1.03921762;0.675002116;0.0150592605;10;49.741663;0.666667;0;1.044444;0.994832692;0.994833129
23.856682;1.0392161;0.750002363;0.016732258;0.721700545;0.0161003613;1.04423648;1.06011063;0.725518777;0.102051819;49.7416629;-2.39144821e-06;0.0166854647;0.749999943;0.0333336636;1.03921661;0.675002133;0.0150592512;10;49.741663;0.666667;0;1.044444;0.994832667;0.994833132
23.857682;1.03921609;0.750002354;0.0167311319;0.721700573;0.0160993042;1.04423546;1.06010962;0.725519446;0.102050854;49.7416629;-2.40535526e-06;0.016685493;0.749999928;0.0333336565;1.0392166;0.675002152;0.0150582433;10;49.741663;0.666667;0;1.044444;0.994832643;0.994833134
23.859682;1.03921608;0.750002334;0.0167288763;0.721700625;0.0160971857;1.04423543;1.06010959;0.725519415;0.102049781;49.7416629;-2.43321238e-06;0.0166877761;0.749999901;0.0333336417;1.03921658;0.675002191;0.0150562316;10;49.7416631;0.666667;0;1.044444;0.994832594;0.994833138
23.860682;1.03921507;0.750002325;0.0167288585;0.721701345;0.0160972095;1.04423441;1.06010859;0.725520076;0.102048817;49.7416629;-2.44673236e-06;0.0166878082;0.749999889;0.0333336346;1.03921556;0.67500221;0.0150562275;10;49.7416631;0.666667;0;1.044444;0.994832571;0.994833139
23.862682;1.03921506;0.750002309;0.0167266004;0.72170139;0.0160950853;1.04423337;1.06010868;0.725519957;0.102047737;49.7416629;-2.47193966e-06;0.0166900957;0.749999867;0.0333336224;1.03921553;0.675002248;0.0150542219;10;49.7416632;0.666667;0;1.044444;0.994832532;0.994833141
23.863682;1.03921506;0.750002302;0.0167265836;0.721701409;0.0160950912;1.04423335;1.06010767;0.725520612;0.102046776;49.7416629;-2.48344243e-06;0.0166901278;0.749999856;0.0333336178;1.03921551;0.675002265;0.0150542203;10;49.7416632;0.666667;0;1.044444;0.994832517;0.994833141
23.864682;1.03921506;0.750002294;0.0167254569;0.721701425;0.0160940271;1.04423233;1.06010766;0.725520587;0.102046769;49.7416629;-2.4942217e-06;0.0166912699;0.749999846;0.0333336143;1.0392155;0.675002279;0.0150532191;10;49.7416633;0.666667;0;1.044444;0.994832504;0.994833141
23.865682;1.03921406;0.750002287;0.0167243315;0.721702133;0.0160929779;1.0442323;1.06010765;0.725520562;0.102045714;49.7416629;-2.50435443e-06;0.0166924102;0.749999835;0.0333336121;1.03921448;0.675002291;0.0150522181;10;49.7416633;0.666667;0;1.044444;0.994832495;0.99483314
23.866682;1.03921406;0.750002281;0.0167243187;0.721702143;0.0160929818;1.04423128;1.06010666;0.725521216;0.102044758;49.7416629;-2.51393205e-06;0.0166935481;0.749999824;0.0333336113;1.03921446;0.675002301;0.0150522173;10;49.7416634;0.666667;0;1.044444;0.994832488;0.994833138
23.868682;1.03921406;0.750002268;0.0167220753;0.721702152;0.0160908502;1.04423024;1.06010665;0.725521166;0.102043706;49.7416639;-2.5316317e-06;0.0166947036;0.7499998;0.0333336135;1.03921442;0.675002315;0.0150502151;10;49.7416644;0.666667;0;1.044444;0.994832486;0.994833134
23.869682;1.03921306;0.750002263;0.0167220671;0.721702846;0.016090869;1.04423022;1.06010566;0.725521822;0.102042754;49.7416639;-2.53970316e-06;0.0166958319;0.749999788;0.0333336165;1.0392134;0.675002319;0.0150502135;10;49.7416645;0.666667;0;1.044444;0.994832489;0.99483313
23.870682;1.03921307;0.750002257;0.0167209495;0.721702842;0.0160898033;1.0442292;1.06010565;0.725521799;0.102042757;49.7416639;-2.54712304e-06;0.0166958457;0.749999776;0.0333336204;1.03921338;0.67500232;0.0150492113;10;49.7416645;0.666667;0;1.044444;0.994832494;0.994833126
23.871682;1.03921307;0.750002252;0.0167198333;0.721702835;0.016088738;1.04422918;1.06010565;0.725521777;0.102041715;49.7416639;-2.55374846e-06;0.0166969673;0.749999765;0.033333625;1.03921336;0.67500232;0.0150482087;10;49.7416646;0.666667;0;1.044444;0.994832501;0.994833122
23.872682;1.03921308;0.750002247;0.0167198295;0.721702824;0.0160887423;1.04422916;1.06010466;0.725522436;0.102041819;49.7416639;-2.5594625e-06;0.0166980857;0.749999754;0.0333336302;1.03921334;0.675002317;0.0150482056;10;49.7416646;0.666667;0;1.044444;0.994832511;0.994833117
23.873682;1.03921209;0.750002242;0.0167187156;0.721703504;0.0160876936;1.04422814;1.06010466;0.725522417;0.102040782;49.7416639;-2.56425823e-06;0.0166980902;0.749999744;0.0333336358;1.03921232;0.675002313;0.0150472022;10;49.7416646;0.666667;0;1.044444;0.994832522;0.99483311
23.874682;1.0392121;0.750002236;0.0167176027;0.721703486;0.01608663;1.04422813;1.06010466;0.725522398;0.102039749;49.7416639;-2.56825263e-06;0.0166992028;0.749999735;0.0333336417;1.0392123;0.675002305;0.0150461985;10;49.7416647;0.666667;0;1.044444;0.994832534;0.994833102
23.876682;1.03921212;0.750002225;0.0167164897;0.72170344;0.0160855748;1.0442271;1.06010368;0.725523043;0.102038833;49.7416639;-2.57448414e-06;0.0167003083;0.749999721;0.0333336546;1.03921227;0.675002284;0.0150451911;10;49.7416647;0.666667;0;1.044444;0.994832562;0.994833079
23.877682;1.03921114;0.750002218;0.0167153779;0.721704108;0.0160845295;1.04422609;1.0601027;0.725523705;0.102037903;49.7416639;-2.57701063e-06;0.0167014126;0.749999714;0.0333336617;1.03921125;0.675002269;0.0150441876;10;49.7416647;0.666667;0;1.044444;0.994832577;0.994833065
23.881682;1.03921121;0.750002184;0.0167131472;0.721703991;0.0160824293;1.04422406;1.06010173;0.725524313;0.102036002;49.741664;-2.58385219e-06;0.0167047;0.749999694;0.0333336932;1.0392112;0.675002194;0.0150421739;10;49.7416648;0.666667;0;1.044444;0.994832646;0.994833002
23.882682;1.03921023;0.750002173;0.0167120319;0.721704654;0.0160813856;1.04422406;1.06010174;0.725524295;0.102034979;49.741665;-2.58399489e-06;0.0167046858;0.749999689;0.0333337022;1.03921019;0.675002174;0.0150411701;10;49.7416658;0.666667;0;1.044444;0.994832665;0.994832988
23.885682;1.03921029;0.750002136;0.016709792;0.721704552;0.0160792771;1.04422306;1.06010079;0.725524922;0.102033052;49.741665;-2.57789284e-06;0.0167068653;0.749999677;0.0333337366;1.03921016;0.675002117;0.0150391596;10;49.7416658;0.666667;0;1.044444;0.994832728;0.994832953
23.886682;1.03920931;0.750002123;0.0167097842;0.72170521;0.0160793023;1.04422207;1.0600998;0.725525585;0.10203317;49.741665;-2.57392816e-06;0.0167079629;0.749999675;0.0333337514;1.03920915;0.675002101;0.0150391571;10;49.7416658;0.666667;0;1.044444;0.994832752;0.994832943
23.888682;1.03920934;0.750002095;0.0167075427;0.721705136;0.016077182;1.04422108;1.06009994;0.72552548;0.102032156;49.7416651;-2.564487e-06;0.016709049;0.749999673;0.0333337864;1.03920914;0.675002074;0.015037154;10;49.7416658;0.666667;0;1.044444;0.994832805;0.994832926
23.889682;1.03920936;0.750002082;0.0167075315;0.7217051;0.0160771899;1.04422109;1.06009896;0.725526147;0.102031223;49.7416651;-2.55938548e-06;0.0167101486;0.749999674;0.0333338063;1.03920913;0.675002063;0.0150371533;10;49.7416658;0.666667;0;1.044444;0.994832835;0.994832919
23.890682;1.03920837;0.75000207;0.0167064084;0.721705758;0.016076143;1.04422009;1.06009898;0.725526137;0.102030193;49.7416651;-2.55410851e-06;0.0167101377;0.749999676;0.0333338272;1.03920813;0.675002053;0.0150361531;10;49.7416657;0.666667;0;1.044444;0.994832866;0.994832912
23.892682;1.0392084;0.75000205;0.0167052719;0.721705689;0.0160750843;1.0442201;1.06009802;0.725526805;0.102029275;49.7416651;-2.54284419e-06;0.0167123392;0.749999684;0.0333338695;1.03920812;0.675002035;0.0150351538;10;49.7416657;0.666667;0;1.044444;0.994832932;0.9948329
23.894682;1.03920841;0.750002034;0.0167030238;0.721705625;0.016072954;1.04421911;1.06009805;0.725526803;0.102028254;49.7416651;-2.53004537e-06;0.0167134304;0.749999697;0.033333909;1.03920812;0.675002019;0.0150331544;10;49.7416657;0.666667;0;1.044444;0.994832998;0.994832891
23.895682;1.03920742;0.750002028;0.0167030109;0.72170629;0.0160729735;1.04421811;1.06009706;0.725527486;0.102027314;49.7416651;-2.52282586e-06;0.0167145317;0.749999706;0.0333339269;1.03920712;0.675002011;0.015033154;10;49.7416656;0.666667;0;1.044444;0.994833029;0.994832889
23.897682;1.03920742;0.750002018;0.0167018744;0.721706235;0.016071913;1.04421712;1.06009709;0.725527499;0.102026286;49.7416662;-2.50614525e-06;0.0167156238;0.749999727;0.0333339586;1.03920713;0.675001992;0.0150321495;10;49.7416666;0.666667;0;1.044444;0.994833087;0.994832889
23.898682;1.03920742;0.750002015;0.0167007506;0.721706212;0.0160708486;1.04421713;1.06009611;0.72552819;0.102025341;49.7416662;-2.49644437e-06;0.0167167258;0.749999738;0.0333339725;1.03920713;0.675001981;0.0150311449;10;49.7416666;0.666667;0;1.044444;0.994833113;0.994832891
23.899682;1.03920641;0.750002013;0.0166996267;0.721706885;0.0160698;1.04421714;1.06009613;0.725528203;0.102025348;49.7416662;-2.48582373e-06;0.0167167168;0.74999975;0.033333985;1.03920613;0.675001967;0.0150301389;10;49.7416665;0.666667;0;1.044444;0.994833137;0.994832895
23.901682;1.0392064;0.75000201;0.0166984892;0.721706853;0.0160687414;1.04421615;1.06009615;0.725528235;0.102024311;49.7416662;-2.46242342e-06;0.0167178101;0.749999774;0.0333340062;1.03920614;0.675001936;0.0150291227;10;49.7416665;0.666667;0;1.044444;0.99483318;0.994832909
23.902682;1.03920639;0.75000201;0.0166973643;0.72170684;0.0160676774;1.04421516;1.06009516;0.725528934;0.102023364;49.7416662;-2.44998529e-06;0.0167189124;0.749999786;0.0333340148;1.03920614;0.675001917;0.015028113;10;49.7416664;0.666667;0;1.044444;0.994833197;0.994832918
23.903682;1.03920638;0.75000201;0.01669735;0.72170683;0.0160676823;1.04421517;1.06009517;0.725528954;0.10202232;49.7416662;-2.43728425e-06;0.016720015;0.749999798;0.0333340223;1.03920614;0.675001897;0.0150281024;10;49.7416664;0.666667;0;1.044444;0.994833213;0.99483293
23.904682;1.03920537;0.75000201;0.0166962241;0.721707518;0.0160666334;1.04421418;1.06009517;0.725528975;0.102022323;49.7416662;-2.42455935e-06;0.0167200069;0.749999809;0.033334029;1.03920514;0.675001876;0.0150270913;10;49.7416664;0.666667;0;1.044444;0.994833225;0.994832943
23.906682;1.03920534;0.750002012;0.0166950818;0.72170751;0.0160655734;1.0442142;1.06009419;0.725529694;0.102021376;49.7416662;-2.40043386e-06;0.0167222136;0.749999831;0.0333340407;1.03920514;0.675001833;0.0150260686;10;49.7416663;0.666667;0;1.044444;0.994833245;0.994832974
23.908682;1.03920531;0.750002016;0.0166939372;0.721707507;0.0160645143;1.04421322;1.06009321;0.725530409;0.102019382;49.7416662;-2.38041228e-06;0.0167233093;0.749999851;0.0333340512;1.03920512;0.675001793;0.0150250456;10;49.7416663;0.666667;0;1.044444;0.994833257;0.994833011
23.909682;1.03920429;0.750002019;0.0166928081;0.721708199;0.0160634663;1.04421223;1.06009321;0.725530423;0.102019385;49.7416662;-2.37255313e-06;0.0167233016;0.749999859;0.0333340561;1.03920411;0.675001776;0.0150240337;10;49.7416663;0.666667;0;1.044444;0.994833261;0.994833032
23.910682;1.03920428;0.750002021;0.016691678;0.721708197;0.0160624034;1.04421224;1.06009322;0.725530436;0.10201834;49.7416672;-2.366332e-06;0.016724405;0.749999867;0.0333340609;1.0392041;0.675001761;0.0150230211;10;49.7416673;0.666667;0;1.044444;0.994833263;0.994833054
23.911682;1.03920426;0.750002023;0.0166916575;0.721708194;0.0160624105;1.04421125;1.06009222;0.725531127;0.102018439;49.7416672;-2.36183772e-06;0.0167255085;0.749999875;0.0333340656;1.03920409;0.675001748;0.0150230077;10;49.7416672;0.666667;0;1.044444;0.994833264;0.994833077
23.912682;1.03920425;0.750002026;0.0166905245;0.721708189;0.0160613494;1.04421125;1.06009222;0.725531135;0.102017395;49.7416672;-2.35910791e-06;0.0167255008;0.749999882;0.0333340703;1.03920407;0.675001737;0.0150219935;10;49.7416672;0.666667;0;1.044444;0.994833262;0.994833101
23.913682;1.03920323;0.750002027;0.0166905009;0.721708879;0.016061374;1.04421126;1.06009222;0.72553114;0.102017399;49.7416672;-2.35813913e-06;0.0167266041;0.749999888;0.0333340754;1.03920306;0.675001728;0.0150219789;10;49.7416672;0.666667;0;1.044444;0.994833259;0.994833124
23.916682;1.03920319;0.750002031;0.0166881988;0.721708854;0.0160592686;1.04420928;1.06009123;0.725531816;0.102015405;49.7416672;-2.36488277e-06;0.0167288035;0.749999903;0.0333340914;1.03920301;0.67500172;0.0150199353;10;49.7416672;0.666667;0;1.044444;0.99483324;0.994833191
23.917682;1.03920317;0.750002033;0.0166870578;0.721708844;0.016058212;1.04420928;1.06009024;0.725532489;0.102014453;49.7416672;-2.36996201e-06;0.0167287965;0.749999907;0.0333340956;1.039203;0.675001723;0.0150189217;10;49.7416671;0.666667;0;1.044444;0.994833232;0.994833211
23.918682;1.03920215;0.750002035;0.0166870261;0.721709527;0.0160582406;1.04420928;1.06009035;0.725532404;0.10201444;49.7416672;-2.37646457e-06;0.0167299012;0.74999991;0.0333340984;1.03920198;0.675001729;0.015018909;10;49.7416671;0.666667;0;1.044444;0.994833224;0.99483323
23.920682;1.03920212;0.750002042;0.0166847352;0.721709505;0.0160561288;1.04420828;1.06008935;0.725533056;0.102012434;49.7416671;-2.39381048e-06;0.0167310024;0.749999912;0.033334099;1.03920195;0.67500175;0.0150168864;10;49.7416671;0.666667;0;1.044444;0.994833207;0.994833261
23.922682;1.03920208;0.750002049;0.0166835485;0.721709482;0.0160550852;1.04420727;1.06008934;0.725533021;0.102011379;49.7416671;-2.41597405e-06;0.0167321074;0.74999991;0.033334091;1.03920193;0.675001781;0.0150158697;10;49.7416671;0.666667;0;1.044444;0.99483319;0.994833286
23.923682;1.03920106;0.750002053;0.0166835084;0.721710166;0.0160551127;1.04420727;1.06008934;0.725533002;0.102011375;49.7416671;-2.42831918e-06;0.0167332166;0.749999908;0.0333340832;1.03920092;0.6750018;0.0150158642;10;49.7416671;0.666667;0;1.044444;0.994833183;0.994833295
23.924682;1.03920104;0.750002057;0.0166823559;0.721710155;0.0160540547;1.04420626;1.06008834;0.725533661;0.102010419;49.7416681;-2.44110445e-06;0.0167343266;0.749999904;0.0333340726;1.03920091;0.675001822;0.0150148608;10;49.741668;0.666667;0;1.044444;0.994833175;0.994833303
23.926682;1.039201;0.750002067;0.0166811603;0.721710135;0.0160530052;1.04420525;1.06008833;0.725533616;0.102009365;49.741668;-2.46564183e-06;0.0167354378;0.749999892;0.0333340435;1.03920089;0.675001871;0.0150138606;10;49.741668;0.666667;0;1.044444;0.994833163;0.994833313
23.927682;1.03919998;0.750002072;0.0166800071;0.72171082;0.0160519599;1.04420525;1.06008732;0.725534271;0.102009459;49.741668;-2.47586147e-06;0.0167354391;0.749999883;0.0333340254;1.03919988;0.675001899;0.0150128633;10;49.741668;0.666667;0;1.044444;0.994833158;0.994833316
23.930682;1.03919992;0.750002093;0.0166776655;0.721710805;0.0160498433;1.04420424;1.06008632;0.725534871;0.102007444;49.741668;-2.48947429e-06;0.0167376701;0.749999844;0.0333339605;1.03919986;0.675001986;0.0150108793;10;49.741668;0.666667;0;1.044444;0.994833148;0.994833322
23.931682;1.0391999;0.7500021;0.0166776295;0.721710805;0.0160498502;1.04420323;1.06008631;0.725534843;0.102006389;49.7416679;-2.48683483e-06;0.0167387858;0.749999827;0.0333339363;1.03919985;0.675002015;0.0150108862;10;49.7416679;0.666667;0;1.044444;0.994833146;0.994833324
23.932682;1.03919888;0.750002108;0.016676485;0.721711502;0.0160488037;1.04420323;1.06008631;0.725534816;0.102006378;49.7416679;-2.48037281e-06;0.0167387912;0.74999981;0.033333911;1.03919884;0.675002043;0.0150098934;10;49.7416679;0.666667;0;1.044444;0.994833144;0.994833327
23.933682;1.03919886;0.750002116;0.016676455;0.721711506;0.0160488117;1.04420222;1.0600863;0.72553479;0.102005317;49.7416679;-2.470076e-06;0.0167399083;0.749999791;0.0333338845;1.03919883;0.675002069;0.0150099008;10;49.7416679;0.666667;0;1.044444;0.994833142;0.99483333
23.936682;1.03919881;0.750002142;0.0166741673;0.72171153;0.0160467067;1.04420121;1.06008531;0.725535405;0.102003258;49.7416679;-2.41598745e-06;0.0167421517;0.749999736;0.0333337973;1.0391988;0.675002135;0.0150079256;10;49.7416679;0.666667;0;1.044444;0.994833132;0.994833342
23.937682;1.03919779;0.75000104;0.0166730435;0.721711167;0.0160456687;1.0442012;1.0600843;0.725536069;0.102003328;49.7416679;-1.27935038e-06;0.016742159;0.749999719;0.0333337656;1.03919779;0.675001151;0.0150069351;10;49.7416678;0.666667;0;1.044444;0.994833128;0.994833347
23.938682;1.03919777;0.75000105;0.0166730357;0.721711179;0.0160456873;1.04420119;1.0600843;0.725536056;0.102002252;49.7416679;-1.25051242e-06;0.0167432769;0.749999703;0.0333337326;1.03919778;0.675001163;0.0150069453;10;49.7416678;0.666667;0;1.044444;0.994833124;0.994833352
23.939682;1.03919776;0.750001059;0.0166719214;0.721711192;0.0160446393;1.04420018;1.0600843;0.725536045;0.102002222;49.7416679;-1.2188718e-06;0.0167432826;0.749999687;0.0333336986;1.03919777;0.675001172;0.0150059561;10;49.7416678;0.666667;0;1.044444;0.994833119;0.994833357
23.940682;1.03919774;0.750001069;0.0166719229;0.721711206;0.016044663;1.04420017;1.0600833;0.725536718;0.102001238;49.7416688;-1.18506186e-06;0.0167443981;0.749999674;0.0333336639;1.03919777;0.675001177;0.0150059673;10;49.7416688;0.666667;0;1.044444;0.994833113;0.994833362
23.941682;1.03919772;0.750001079;0.0166708176;0.721711221;0.0160436196;1.04419916;1.06008329;0.725536712;0.102001207;49.7416688;-1.14975943e-06;0.0167455119;0.749999661;0.0333336291;1.03919776;0.675001179;0.0150049786;10;49.7416688;0.666667;0;1.044444;0.994833108;0.994833367
23.942682;1.03919671;0.75000109;0.0166708275;0.721711931;0.0160436625;1.04419915;1.06008328;0.725536709;0.102000129;49.7416688;-1.11360901e-06;0.0167455126;0.749999649;0.033333595;1.03919675;0.675001178;0.0150049898;10;49.7416687;0.666667;0;1.044444;0.994833103;0.994833372
23.943682;1.03919669;0.7500011;0.0166697301;0.721711946;0.0160426224;1.04419914;1.06008327;0.725536706;0.102000098;49.7416688;-1.07715233e-06;0.0167466226;0.749999637;0.0333335624;1.03919675;0.675001175;0.0150040004;10;49.7416687;0.666667;0;1.044444;0.994833098;0.994833378
23.944682;1.03919668;0.750001111;0.0166686361;0.721711961;0.0160415834;1.04419813;1.06008226;0.725537385;0.101999116;49.7416688;-1.04078515e-06;0.0167466199;0.749999626;0.0333335318;1.03919674;0.675001169;0.0150030104;10;49.7416687;0.666667;0;1.044444;0.994833093;0.994833384
23.946682;1.03919665;0.750001134;0.0166675683;0.72171199;0.0160405772;1.04419711;1.06008222;0.725537382;0.101998014;49.7416688;-9.69334581e-07;0.0167488327;0.749999605;0.0333334785;1.03919674;0.675001149;0.0150020279;10;49.7416687;0.666667;0;1.044444;0.994833083;0.994833401
23.947682;1.03919563;0.750001146;0.016667594;0.721712698;0.0160406246;1.0441971;1.06008121;0.725538061;0.101997038;49.7416688;-9.34761254e-07;0.0167488265;0.749999596;0.0333334562;1.03919574;0.675001137;0.0150020351;10;49.7416687;0.666667;0;1.044444;0.994833079;0.994833412
23.948682;1.03919562;0.750001158;0.0166665109;0.721712713;0.0160395872;1.04419709;1.06008118;0.725538061;0.101997017;49.7416688;-9.01448494e-07;0.0167499306;0.749999586;0.0333334371;1.03919574;0.675001122;0.0150010413;10;49.7416686;0.666667;0;1.044444;0.994833075;0.994833425
23.949682;1.03919561;0.75000117;0.016666541;0.721712727;0.0160396186;1.04419608;1.06008116;0.725538061;0.10199595;49.7416688;-8.69842099e-07;0.0167499232;0.749999578;0.0333334208;1.03919574;0.675001105;0.0150010461;10;49.7416686;0.666667;0;1.044444;0.994833072;0.994833441
23.950682;1.0391956;0.750001182;0.016665462;0.721712741;0.0160385804;1.04419607;1.06008014;0.725538742;0.10199603;49.7416688;-8.4034343e-07;0.0167510266;0.749999571;0.033333407;1.03919574;0.675001086;0.0150000497;10;49.7416686;0.666667;0;1.044444;0.99483307;0.994833459
23.951682;1.0391956;0.750001193;0.0166643848;0.721712756;0.0160375416;1.04419507;1.06008011;0.725538743;0.10199497;49.7416687;-8.13189703e-07;0.0167510192;0.749999566;0.0333333951;1.03919574;0.675001066;0.0149990519;10;49.7416686;0.666667;0;1.044444;0.994833069;0.994833478
23.952682;1.03919459;0.750001202;0.0166644204;0.721713467;0.0160375867;1.04419506;1.06008008;0.725538744;0.101994961;49.7416687;-7.88375954e-07;0.0167521236;0.749999562;0.0333333845;1.03919474;0.675001044;0.0149990529;10;49.7416686;0.666667;0;1.044444;0.99483307;0.994833498
23.953682;1.03919459;0.75000121;0.0166633463;0.721713483;0.0160365465;1.04419505;1.06008005;0.725538746;0.101993906;49.7416687;-7.65731976e-07;0.016752118;0.749999561;0.0333333747;1.03919474;0.675001021;0.0149980525;10;49.7416686;0.666667;0;1.044444;0.994833072;0.994833519
23.956682;1.03919458;0.750001223;0.0166623534;0.721713536;0.0160355582;1.04419404;1.06007908;0.725539353;0.101992936;49.7416687;-7.0931266e-07;0.0167543352;0.74999957;0.0333333494;1.03919476;0.675000951;0.0149970425;10;49.7416686;0.666667;0;1.044444;0.994833083;0.99483358
