time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.957682;1.03919358;0.750001223;0.0166612837;0.721714249;0.016034529;1.04419304;1.06007806;0.725540031;0.101991985;49.7416697;-6.94108506e-07;0.0167554493;0.749999578;0.0333333425;1.03919376;0.675000929;0.0149960368;10;49.7416696;0.666667;0;1.044444;0.994833088;0.994833597
23.959682;1.03919358;0.750001218;0.0166602573;0.721714286;0.016033505;1.04419203;1.060078;0.725540026;0.101990945;49.7416697;-6.69224961e-07;0.016756572;0.749999599;0.0333333309;1.03919378;0.67500089;0.0149950225;10;49.7416695;0.666667;0;1.044444;0.994833101;0.994833625
23.960682;1.03919358;0.750001212;0.016659189;0.721714304;0.0160324566;1.04419203;1.06007797;0.725540022;0.101989902;49.7416697;-6.59826576e-07;0.0167565799;0.749999611;0.0333333263;1.03919379;0.675000874;0.0149940141;10;49.7416695;0.666667;0;1.044444;0.994833108;0.994833635
23.961682;1.03919358;0.750001206;0.0166592318;0.72171432;0.0160324762;1.04419203;1.06007695;0.725540697;0.101990005;49.7416697;-6.52614647e-07;0.0167576996;0.749999624;0.0333333228;1.0391938;0.67500086;0.014994005;10;49.7416695;0.666667;0;1.044444;0.994833115;0.994833642
23.962682;1.03919258;0.750001198;0.0166581634;0.721715031;0.016031441;1.04419103;1.06007692;0.725540692;0.101988966;49.7416697;-6.47624515e-07;0.0167588198;0.749999639;0.0333333206;1.03919281;0.675000848;0.0149929949;10;49.7416695;0.666667;0;1.044444;0.994833122;0.994833647
23.964682;1.03919257;0.75000118;0.0166571374;0.721715059;0.0160304072;1.04419104;1.06007587;0.725541362;0.101988033;49.7416697;-6.44774566e-07;0.0167599489;0.749999672;0.0333333211;1.03919284;0.675000831;0.0149919716;10;49.7416695;0.666667;0;1.044444;0.994833136;0.994833648
23.967682;1.03919256;0.750001143;0.0166561509;0.721715091;0.0160293888;1.04418906;1.06007578;0.725541346;0.101987024;49.7416698;-6.61258269e-07;0.0167610847;0.749999732;0.0333333355;1.0391929;0.675000822;0.0149909263;10;49.7416695;0.666667;0;1.044444;0.994833153;0.994833641
23.968682;1.03919155;0.750001127;0.0166550797;0.721715794;0.0160283513;1.04418907;1.06007476;0.72554202;0.101986085;49.7416698;-6.72855485e-07;0.0167622035;0.749999754;0.0333333439;1.03919193;0.675000822;0.0149899084;10;49.7416695;0.666667;0;1.044444;0.994833157;0.994833639
23.969682;1.03919155;0.750001109;0.0166540074;0.7217158;0.0160272977;1.04418907;1.06007473;0.725542016;0.101986101;49.7416698;-6.87370687e-07;0.0167622114;0.749999778;0.0333333541;1.03919195;0.675000823;0.0149888891;10;49.7416695;0.666667;0;1.044444;0.994833159;0.994833637
23.970682;1.03919154;0.750001089;0.0166540452;0.721715806;0.0160273123;1.04418808;1.06007471;0.725542011;0.101985069;49.7416698;-7.04492498e-07;0.0167633307;0.749999803;0.0333333661;1.03919198;0.675000826;0.014988869;10;49.7416695;0.666667;0;1.044444;0.994833161;0.994833637
23.971682;1.03919154;0.750001068;0.0166529709;0.72171581;0.0160262566;1.04418809;1.06007368;0.725542687;0.101985182;49.7416698;-7.23799657e-07;0.0167633395;0.749999829;0.0333333797;1.03919201;0.675000828;0.0149878484;10;49.7416695;0.666667;0;1.044444;0.994833161;0.994833638
23.972682;1.03919154;0.750001044;0.0166530069;0.721715813;0.0160262685;1.04418809;1.06007366;0.725542683;0.10198415;49.7416698;-7.44768267e-07;0.0167644602;0.749999857;0.0333333949;1.03919204;0.675000832;0.0149878275;10;49.7416695;0.666667;0;1.044444;0.99483316;0.994833639
23.973682;1.03919053;0.75000102;0.0166519311;0.72171651;0.0160252249;1.0441871;1.06007363;0.725542681;0.101984166;49.7416698;-7.66839534e-07;0.0167655817;0.749999886;0.0333334113;1.03919107;0.675000834;0.0149868066;10;49.7416695;0.666667;0;1.044444;0.994833158;0.994833641
23.975682;1.03919053;0.75000097;0.0166508893;0.721716511;0.01602417;1.04418611;1.0600726;0.725543359;0.101983241;49.7416698;-8.12452707e-07;0.0167667153;0.749999947;0.0333334472;1.03919112;0.675000838;0.0149857657;10;49.7416694;0.666667;0;1.044444;0.994833149;0.994833644
23.977682;1.03919052;0.750000919;0.0166498453;0.72171651;0.0160231057;1.04418612;1.06007257;0.725543365;0.101982214;49.7416709;-8.58493296e-07;0.0167678513;0.750000011;0.0333334862;1.03919116;0.675000836;0.0149847279;10;49.7416704;0.666667;0;1.044444;0.994833135;0.994833643
23.978682;1.03918952;0.750000895;0.0166498775;0.721717201;0.01602312;1.04418512;1.06007255;0.72554337;0.101981174;49.7416709;-8.81896604e-07;0.0167678644;0.750000043;0.0333335063;1.03919018;0.675000833;0.0149847106;10;49.7416704;0.666667;0;1.044444;0.994833126;0.99483364
23.982682;1.03918951;0.750000809;0.0166477698;0.721717183;0.0160209561;1.04418412;1.06007051;0.725543722;0.101979279;49.741671;-9.86411195e-07;0.0167701399;0.750000169;0.0333335817;1.03919024;0.675000806;0.0149826534;10;49.7416704;0.666667;0;1.044444;0.994833082;0.994833618
23.983682;1.03918951;0.750000792;0.016646683;0.721717175;0.0160198762;1.04418412;1.06007049;0.725543736;0.101979277;49.741671;-1.01655354e-06;0.0167712639;0.7500002;0.0333335977;1.03919026;0.675000798;0.0149816419;10;49.7416704;0.666667;0;1.044444;0.994833071;0.994833609
23.984682;1.03918851;0.750000777;0.0166467054;0.721717862;0.0160198794;1.04418312;1.06007048;0.725543749;0.101978227;49.741671;-1.04861447e-06;0.016771277;0.750000229;0.0333336121;1.03918927;0.675000791;0.0149816311;10;49.7416703;0.666667;0;1.044444;0.994833059;0.994833598
23.986682;1.03918851;0.750000751;0.0166445224;0.721717842;0.0160177133;1.0441821;1.06006947;0.725544457;0.101977267;49.741671;-1.1180216e-06;0.0167724151;0.750000283;0.0333336359;1.03918929;0.67500078;0.0149796114;10;49.7416703;0.666667;0;1.044444;0.994833037;0.994833569
23.988682;1.03918851;0.750000731;0.0166434444;0.721717817;0.0160166115;1.04418208;1.06006945;0.725544486;0.101976215;49.7416711;-1.19231387e-06;0.0167746645;0.750000331;0.0333336533;1.03918931;0.675000774;0.0149785937;10;49.7416703;0.666667;0;1.044444;0.994833016;0.994833528
23.989682;1.03918751;0.750000723;0.016643459;0.721718499;0.0160166081;1.04418107;1.06006944;0.7255445;0.101976214;49.7416711;-1.23028698e-06;0.0167746776;0.750000352;0.0333336598;1.03918832;0.675000774;0.0149785855;10;49.7416702;0.666667;0;1.044444;0.994833006;0.994833502
23.993682;1.03918753;0.750000712;0.0166412839;0.721718458;0.0160143776;1.04418001;1.06006842;0.725545239;0.101974226;49.7416712;-1.38410882e-06;0.0167769478;0.750000422;0.0333336727;1.03918835;0.675000787;0.0149765511;10;49.7416702;0.666667;0;1.044444;0.994832965;0.994833376
23.994682;1.03918753;0.750000713;0.0166401831;0.721718451;0.0160132832;1.04417999;1.06006744;0.725545933;0.101973282;49.7416712;-1.42365653e-06;0.0167780702;0.750000436;0.0333336725;1.03918836;0.675000793;0.0149755408;10;49.7416702;0.666667;0;1.044444;0.994832957;0.994833339
23.995682;1.03918654;0.750000715;0.0166401938;0.721719141;0.0160132739;1.04417897;1.06006744;0.725545947;0.101973293;49.7416712;-1.46397532e-06;0.0167780816;0.75000045;0.0333336706;1.03918736;0.6750008;0.0149755294;10;49.7416701;0.666667;0;1.044444;0.99483295;0.994833302
23.997682;1.03918655;0.750000723;0.0166391076;0.721719137;0.0160121592;1.04417893;1.06006646;0.725546658;0.101972367;49.7416713;-1.54735428e-06;0.0167792164;0.750000476;0.0333336598;1.03918737;0.675000813;0.0149745041;10;49.7416701;0.666667;0;1.044444;0.994832944;0.994833224
23.999682;1.03918658;0.750000734;0.0166380272;0.72171914;0.0160110516;1.0441779;1.06006648;0.725546692;0.101971353;49.7416713;-1.63501252e-06;0.0167803519;0.750000502;0.033333636;1.03918736;0.675000826;0.014973477;10;49.7416701;0.666667;0;1.044444;0.994832949;0.994833143
24.000682;1.03918559;0.750000739;0.0166369337;0.721719838;0.0160099814;1.04417788;1.06006649;0.72554671;0.101970325;49.7416713;-1.68055059e-06;0.016781475;0.750000516;0.0333336183;1.03918635;0.675000831;0.0149724635;10;49.7416701;0.666667;0;1.044444;0.994832957;0.994833101
24.001682;1.0391856;0.750000744;0.016636953;0.721719843;0.0160099668;1.04417686;1.06006551;0.72554741;0.101970441;49.7416723;-1.72708015e-06;0.0167814863;0.750000529;0.0333335964;1.03918634;0.675000835;0.0149724501;10;49.7416711;0.666667;0;1.044444;0.994832967;0.994833059
24.003682;1.03918563;0.75000075;0.0166358845;0.721719857;0.0160088719;1.04417683;1.06006565;0.725547375;0.101969432;49.7416723;-1.82188227e-06;0.0167826155;0.750000559;0.0333335405;1.03918631;0.675000842;0.014971425;10;49.7416711;0.666667;0;1.044444;0.994832993;0.994832973
24.004682;1.03918564;0.750000752;0.0166347962;0.721719864;0.0160077906;1.04417582;1.06006567;0.725547395;0.101968411;49.7416723;-1.86923113e-06;0.0167837325;0.750000575;0.0333335072;1.0391863;0.675000845;0.0149704138;10;49.741671;0.666667;0;1.044444;0.994833009;0.994832929
24.005682;1.03918565;0.750000752;0.0166348195;0.72171987;0.0160077781;1.04417581;1.0600647;0.725548096;0.101968533;49.7416723;-1.91579145e-06;0.0167837357;0.750000591;0.0333334707;1.03918628;0.675000847;0.0149704039;10;49.741671;0.666667;0;1.044444;0.994833025;0.994832886
24.006682;1.03918466;0.750000751;0.0166337319;0.721720572;0.0160067111;1.0441748;1.06006473;0.725548115;0.101967513;49.7416723;-1.96102286e-06;0.0167848471;0.750000608;0.0333334316;1.03918526;0.675000848;0.0149693957;10;49.741671;0.666667;0;1.044444;0.994833042;0.994832843
24.008682;1.03918468;0.750000745;0.0166326663;0.721720581;0.0160056128;1.0441748;1.06006478;0.725548153;0.10196652;49.7416723;-2.04561417e-06;0.0167859497;0.750000643;0.0333333479;1.03918522;0.675000848;0.0149683851;10;49.741671;0.666667;0;1.044444;0.994833074;0.994832762
24.009682;1.03918469;0.75000074;0.0166326882;0.721720584;0.0160055971;1.04417379;1.06006381;0.725548851;0.101966641;49.7416723;-2.08410311e-06;0.0167859412;0.75000066;0.0333333051;1.0391852;0.675000846;0.0149683827;10;49.741671;0.666667;0;1.044444;0.994833089;0.994832726
24.011682;1.0391847;0.750000725;0.0166316194;0.721720587;0.0160044947;1.04417379;1.06006388;0.725548885;0.101965642;49.7416723;-2.15161317e-06;0.0167870286;0.75000069;0.033333222;1.03918516;0.675000835;0.0149673824;10;49.7416711;0.666667;0;1.044444;0.994833116;0.994832663
24.012682;1.03918371;0.749999605;0.0166305293;0.721720213;0.016003423;1.0441728;1.06006392;0.725548901;0.101964616;49.7416723;-1.06904799e-06;0.0167881254;0.750000704;0.0333331836;1.03918413;0.674999827;0.0149663835;10;49.7416711;0.666667;0;1.044444;0.994833126;0.994832638
24.013682;1.03918372;0.749999595;0.0166305505;0.721720214;0.0160034038;1.0441728;1.06006297;0.725549596;0.101964732;49.7416723;-1.09396632e-06;0.0167881099;0.750000715;0.033333148;1.03918411;0.674999816;0.0149663852;10;49.7416711;0.666667;0;1.044444;0.994833134;0.994832616
24.016682;1.03918374;0.749999563;0.0166283936;0.721720216;0.0160011987;1.0441718;1.06006309;0.725549633;0.101962683;49.7416723;-1.14608639e-06;0.0167902807;0.750000735;0.033333061;1.03918406;0.67499977;0.0149643911;10;49.7416711;0.666667;0;1.044444;0.994833141;0.994832572
24.017682;1.03918274;0.749999551;0.0166284157;0.721720911;0.0160011895;1.0441718;1.06006214;0.725550322;0.101962792;49.7416723;-1.15544172e-06;0.0167902624;0.750000737;0.0333330388;1.03918304;0.674999751;0.0149643931;10;49.7416711;0.666667;0;1.044444;0.994833138;0.994832564
24.020682;1.03918277;0.74999951;0.0166262575;0.721720918;0.015998976;1.0441708;1.06006225;0.72555033;0.101961768;49.7416723;-1.15617759e-06;0.0167924286;0.750000728;0.0333329937;1.039183;0.674999683;0.0149623983;10;49.7416711;0.666667;0;1.044444;0.994833118;0.994832558
24.021682;1.03918278;0.749999495;0.016626277;0.721720921;0.0159989518;1.0441698;1.06006128;0.725551008;0.101960819;49.7416722;-1.14682612e-06;0.0167924099;0.75000072;0.0333329855;1.03918299;0.674999658;0.0149623999;10;49.7416712;0.666667;0;1.044444;0.994833109;0.994832561
24.022682;1.0391828;0.749999479;0.0166251842;0.721720924;0.0159978588;1.0441698;1.06006131;0.725551002;0.101960821;49.7416722;-1.13288456e-06;0.0167935025;0.750000709;0.0333329804;1.03918298;0.674999633;0.0149614014;10;49.7416712;0.666667;0;1.044444;0.994833099;0.994832568
24.023682;1.03918181;0.749999462;0.0166252014;0.721721622;0.015997851;1.0441698;1.06006134;0.725550992;0.101959774;49.7416722;-1.11462466e-06;0.0167934838;0.750000695;0.0333329782;1.03918197;0.674999608;0.0149614026;10;49.7416712;0.666667;0;1.044444;0.994833089;0.994832576
24.024682;1.03918183;0.749999444;0.0166241066;0.721721625;0.015996759;1.04416881;1.06006137;0.725550979;0.101959773;49.7416721;-1.09229321e-06;0.016794576;0.750000678;0.0333329783;1.03918196;0.674999583;0.0149604037;10;49.7416712;0.666667;0;1.044444;0.994833079;0.994832587
24.028682;1.03918189;0.749999368;0.0166230561;0.721721644;0.0159956053;1.04416783;1.06006048;0.725551576;0.101957763;49.741672;-9.67816359e-07;0.0167967148;0.750000585;0.033332993;1.03918194;0.674999497;0.0149594097;10;49.7416713;0.666667;0;1.044444;0.994833031;0.99483264
24.029682;1.03918091;0.749999348;0.0166219591;0.721722345;0.0159945323;1.04416784;1.06005951;0.72555223;0.101956806;49.741672;-9.291264e-07;0.0167966916;0.750000557;0.0333329977;1.03918094;0.67499948;0.0149584127;10;49.7416714;0.666667;0;1.044444;0.994833017;0.994832654
24.030682;1.03918093;0.749999329;0.0166219719;0.721722353;0.0159945141;1.04416785;1.06005952;0.725552203;0.101956801;49.7416719;-8.87722074e-07;0.0167977788;0.750000528;0.0333330023;1.03918093;0.674999464;0.0149584166;10;49.7416714;0.666667;0;1.044444;0.994833001;0.994832666
24.032682;1.03918096;0.749999295;0.0166208801;0.721722369;0.0159934119;1.04416687;1.06005953;0.725552149;0.10195574;49.7416719;-7.98341285e-07;0.0167988409;0.750000467;0.0333330112;1.03918092;0.674999438;0.0149574262;10;49.7416715;0.666667;0;1.044444;0.994832968;0.994832688
24.033682;1.03918097;0.749999279;0.0166197745;0.721722378;0.0159923284;1.04416689;1.06005854;0.725552804;0.101955828;49.7416718;-7.51725748e-07;0.0167988159;0.750000436;0.0333330152;1.03918091;0.674999427;0.0149564314;10;49.7416715;0.666667;0;1.044444;0.994832949;0.994832696
24.034682;1.03918098;0.749999265;0.0166197765;0.721722386;0.0159923158;1.0441659;1.06005854;0.725552779;0.101954773;49.7416718;-7.04913993e-07;0.0167987909;0.750000406;0.0333330187;1.03918091;0.674999417;0.0149564368;10;49.7416715;0.666667;0;1.044444;0.994832929;0.994832702
24.035682;1.03917998;0.749999254;0.0166186637;0.721723089;0.0159912512;1.04416592;1.06005854;0.725552755;0.101954765;49.7416718;-6.58727624e-07;0.0167998771;0.750000376;0.0333330215;1.03917991;0.674999407;0.0149554423;10;49.7416716;0.666667;0;1.044444;0.994832908;0.994832705
24.039682;1.03917999;0.749999236;0.0166163975;0.721723121;0.0159890845;1.044165;1.06005754;0.725553354;0.101952735;49.7416717;-4.92970283e-07;0.0168020034;0.750000265;0.0333330244;1.03917989;0.674999366;0.0149534679;10;49.7416717;0.666667;0;1.044444;0.994832812;0.994832695
24.040682;1.03917999;0.74999924;0.0166163788;0.721723131;0.01598908;1.04416402;1.06005754;0.725553338;0.10195168;49.7416717;-4.58062059e-07;0.0168019813;0.75000024;0.0333330226;1.03917988;0.674999354;0.0149534759;10;49.7416717;0.666667;0;1.044444;0.994833786;0.994833688
24.041682;1.03917898;0.749999248;0.0166152471;0.721723835;0.0159880223;1.04416404;1.06005655;0.725554003;0.101951768;49.7416727;-4.25954687e-07;0.0168030714;0.750000218;0.0333330198;1.03917887;0.674999342;0.0149524847;10;49.7416728;0.666667;0;1.044444;0.994833759;0.994833681
24.043682;1.03917897;0.749999276;0.0166152028;0.721723858;0.0159880153;1.04416307;1.06005656;0.725553976;0.101950705;49.7416727;-3.69488222e-07;0.0168041444;0.750000181;0.0333330099;1.03917885;0.674999315;0.0149525046;10;49.7416728;0.666667;0;1.044444;0.994833703;0.994833665
24.044682;1.03917897;0.749999296;0.0166140685;0.721723869;0.0159869421;1.04416309;1.06005657;0.725553964;0.101950698;49.7416727;-3.44620034e-07;0.0168041275;0.750000168;0.0333330025;1.03917884;0.674999301;0.0149515156;10;49.7416728;0.666667;0;1.044444;0.994833674;0.994833658
24.045682;1.03917896;0.749999319;0.0166140447;0.721723881;0.0159869374;1.04416311;1.06005559;0.725554634;0.101949738;49.7416727;-3.21418918e-07;0.0168052229;0.750000157;0.0333329935;1.03917883;0.674999286;0.0149515274;10;49.7416728;0.666667;0;1.044444;0.994833646;0.994833652
24.047682;1.03917894;0.749999375;0.016612885;0.721723904;0.0159858551;1.04416214;1.06005562;0.725554617;0.101948679;49.7416727;-2.77652866e-07;0.016806306;0.750000144;0.0333329718;1.03917881;0.674999257;0.0149505543;10;49.7416729;0.666667;0;1.044444;0.994833589;0.994833641
24.048682;1.03917794;0.749999408;0.0166117493;0.721724609;0.0159847928;1.04416215;1.06005564;0.725554612;0.101948675;49.7416727;-2.56078853e-07;0.0168062935;0.750000141;0.03333296;1.03917779;0.674999244;0.0149495698;10;49.7416729;0.666667;0;1.044444;0.994833561;0.994833636
24.049682;1.03917793;0.749999444;0.0166117247;0.721724619;0.0159847829;1.04416116;1.06005566;0.725554608;0.101947624;49.7416727;-2.34230491e-07;0.0168062821;0.75000014;0.0333329484;1.03917778;0.67499923;0.0149495867;10;49.7416729;0.666667;0;1.044444;0.994833533;0.994833633
24.050682;1.03917792;0.749999483;0.0166105888;0.721724627;0.0159837028;1.04416117;1.06005469;0.725555286;0.101947717;49.7416727;-2.11787046e-07;0.0168073827;0.750000142;0.0333329375;1.03917776;0.674999218;0.0149486048;10;49.7416729;0.666667;0;1.044444;0.994833505;0.994833631
24.052682;1.0391779;0.749999567;0.016609428;0.721724638;0.0159826098;1.04416118;1.06005473;0.725554237;0.101946667;49.7416728;-1.64113904e-07;0.0168084761;0.750000149;0.0333329184;1.03917773;0.674999197;0.0149476433;10;49.741673;0.666667;0;1.044444;0.994833448;0.99483363
24.053682;1.03917789;0.749999611;0.0166094029;0.721724641;0.0159825977;1.04416017;1.06005475;0.725554239;0.101946667;49.7416728;-1.3873693e-07;0.0168084688;0.750000155;0.0333329106;1.03917772;0.674999189;0.014947663;10;49.741673;0.666667;0;1.044444;0.99483342;0.994833631
24.054682;1.03917689;0.749999657;0.0166093774;0.721725337;0.0159826012;1.04416017;1.06005388;0.725554846;0.101945703;49.7416728;-1.1235565e-07;0.0168095735;0.750000162;0.0333329041;1.0391767;0.674999182;0.0149476828;10;49.741673;0.666667;0;1.044444;0.994833392;0.994833632
24.057682;1.03917686;0.749999799;0.0166070743;0.721725333;0.0159804306;1.04415914;1.06005395;0.725554854;0.101944651;49.7416728;-2.75441623e-08;0.0168106717;0.750000183;0.0333328937;1.03917666;0.674999166;0.0149457418;10;49.741673;0.666667;0;1.044444;0.994833316;0.994833636
24.058682;1.03917686;0.749999848;0.0166070451;0.72172533;0.0159804213;1.04415913;1.06005299;0.725555539;0.101944744;49.7416728;2.13589939e-09;0.0168117809;0.75000019;0.0333328929;1.03917664;0.674999163;0.0149457617;10;49.741673;0.666667;0;1.044444;0.994833294;0.994833636
24.059682;1.03917685;0.749999897;0.0166059037;0.721725327;0.0159793438;1.04415812;1.06005301;0.725555542;0.101943695;49.7416728;3.20430281e-08;0.0168117804;0.750000197;0.0333328932;1.03917663;0.674999163;0.0149447821;10;49.741673;0.666667;0;1.044444;0.994833274;0.994833635
24.060682;1.03917585;0.749999945;0.0166058725;0.721726019;0.015979352;1.0441581;1.06005303;0.725555545;0.101943693;49.7416728;6.18000455e-08;0.0168117813;0.750000204;0.0333328944;1.03917562;0.674999164;0.014944803;10;49.741673;0.666667;0;1.044444;0.994833256;0.994833633
24.061682;1.03917584;0.749999992;0.0166047291;0.721726016;0.0159782765;1.04415809;1.06005306;0.725555549;0.101942644;49.7416728;9.10424844e-08;0.0168128946;0.75000021;0.0333328963;1.03917561;0.674999168;0.0149438244;10;49.741673;0.666667;0;1.044444;0.994833242;0.994833631
24.062682;1.03917584;0.750000039;0.0166046959;0.721726013;0.0159782713;1.04415707;1.06005308;0.725555552;0.101942644;49.7416728;1.19476031e-07;0.016812898;0.750000216;0.0333328986;1.0391756;0.674999176;0.0149438464;10;49.741673;0.666667;0;1.044444;0.994833231;0.994833629
24.063682;1.03917584;0.750000085;0.0166046617;0.721726011;0.0159782669;1.04415705;1.0600521;0.725556236;0.101941691;49.7416728;1.46878479e-07;0.0168140134;0.750000222;0.0333329014;1.03917559;0.674999186;0.0149438687;10;49.741673;0.666667;0;1.044444;0.994833223;0.994833627
24.065682;1.03917585;0.750000175;0.0166034794;0.72172601;0.0159771901;1.04415702;1.06005214;0.725556242;0.101941691;49.7416728;1.97740093e-07;0.0168151355;0.750000232;0.0333329088;1.03917559;0.674999216;0.0149429135;10;49.741673;0.666667;0;1.044444;0.994833217;0.994833623
24.066682;1.03917585;0.750000218;0.0166023317;0.721726011;0.0159761168;1.044156;1.06005216;0.725556246;0.101940642;49.7416728;2.20797665e-07;0.0168151419;0.750000237;0.0333329139;1.03917559;0.674999235;0.0149419362;10;49.741673;0.666667;0;1.044444;0.994833218;0.994833622
24.067682;1.03917486;0.75000026;0.0166022948;0.721726708;0.0159761276;1.04415598;1.06005119;0.725556929;0.101940738;49.7416728;2.42176254e-07;0.0168162601;0.750000241;0.03333292;1.03917459;0.674999257;0.0149419593;10;49.7416729;0.666667;0;1.044444;0.994833221;0.994833622
24.069682;1.03917488;0.750000339;0.0166011092;0.721726716;0.0159750469;1.04415495;1.06005122;0.725556939;0.101939692;49.7416728;2.80440757e-07;0.0168162775;0.750000248;0.0333329342;1.0391746;0.67499931;0.0149410069;10;49.7416729;0.666667;0;1.044444;0.99483323;0.994833621
24.070682;1.0391749;0.750000375;0.0166010722;0.721726721;0.0159750398;1.04415493;1.06005124;0.725556946;0.101939694;49.7416728;2.97573619e-07;0.0168173989;0.750000251;0.0333329416;1.0391746;0.674999341;0.0149410314;10;49.7416729;0.666667;0;1.044444;0.994833236;0.994833621
24.071682;1.03917491;0.750000407;0.0165999247;0.721726727;0.0159739624;1.04415491;1.06005026;0.725557635;0.101938744;49.7416728;3.13386672e-07;0.0168174103;0.750000253;0.0333329488;1.03917461;0.674999374;0.014940056;10;49.7416729;0.666667;0;1.044444;0.994833243;0.994833622
24.072682;1.03917493;0.750000436;0.0165998889;0.721726734;0.0159739529;1.04415489;1.06005027;0.725557644;0.101938748;49.7416728;3.27825996e-07;0.0168185338;0.750000255;0.0333329555;1.03917461;0.674999411;0.0149400804;10;49.7416729;0.666667;0;1.044444;0.994833251;0.994833623
24.073682;1.03917394;0.750000459;0.0165987429;0.721727436;0.0159728886;1.04415387;1.06005028;0.725557656;0.101937705;49.7416728;3.40808715e-07;0.0168185472;0.750000258;0.0333329612;1.03917362;0.674999449;0.0149391043;10;49.7416729;0.666667;0;1.044444;0.994833259;0.994833624
24.075682;1.03917398;0.750000493;0.016597566;0.721727448;0.0159717955;1.04415383;1.0600503;0.725557684;0.101936668;49.7416729;3.61980914e-07;0.0168196876;0.750000266;0.0333329694;1.03917363;0.674999534;0.01493815;10;49.7416729;0.666667;0;1.044444;0.994833278;0.994833629
24.076682;1.039174;0.750000503;0.0165975362;0.721727453;0.0159717826;1.04415281;1.06004931;0.725558382;0.10193677;49.7416729;3.69933398e-07;0.0168197029;0.750000272;0.0333329717;1.03917364;0.67499958;0.0149381717;10;49.7416728;0.666667;0;1.044444;0.994833288;0.994833634
24.079682;1.03917407;0.750000508;0.0165963527;0.721727461;0.0159706715;1.04415175;1.06004932;0.725558441;0.101935748;49.7416729;3.81289097e-07;0.0168219681;0.750000301;0.0333329736;1.03917365;0.674999733;0.0149372297;10;49.7416728;0.666667;0;1.044444;0.994833324;0.994833658
24.080682;1.03917309;0.750000503;0.0165952234;0.721728156;0.0159696031;1.04415174;1.06004833;0.725559143;0.101934807;49.7416729;3.80514612e-07;0.0168219808;0.750000315;0.0333329727;1.03917265;0.67499979;0.0149362462;10;49.7416728;0.666667;0;1.044444;0.994833338;0.994833669
24.082682;1.03917313;0.750000483;0.0165940843;0.721728151;0.0159685058;1.04415171;1.06004833;0.72555919;0.101934832;49.7416729;3.72325776e-07;0.0168231143;0.75000035;0.0333329683;1.03917265;0.67499991;0.0149352744;10;49.7416728;0.666667;0;1.044444;0.994833368;0.994833691
24.084682;1.03917316;0.750000452;0.0165940666;0.721728139;0.0159684791;1.0441507;1.06004832;0.725559242;0.10193381;49.7416729;3.56495781e-07;0.0168242436;0.750000391;0.0333329608;1.03917265;0.675000038;0.0149352962;10;49.7416728;0.666667;0;1.044444;0.994833398;0.994833711
24.085682;1.03917318;0.750000433;0.0165929498;0.72172813;0.0159673964;1.0441507;1.06004731;0.725559949;0.101932871;49.7416729;3.46260029e-07;0.0168242514;0.750000414;0.033332956;1.03917264;0.675000105;0.0149343046;10;49.7416728;0.666667;0;1.044444;0.994833412;0.994833719
24.086682;1.03917319;0.750000413;0.0165929457;0.72172812;0.0159673828;1.0441497;1.0600473;0.725559976;0.101932884;49.7416729;3.34712498e-07;0.0168253697;0.750000436;0.0333329506;1.03917264;0.675000173;0.0149343115;10;49.7416727;0.666667;0;1.044444;0.994833426;0.994833725
24.087682;1.0391722;0.750000392;0.016591832;0.721728803;0.0159663151;1.0441497;1.06004729;0.725560002;0.101932895;49.7416729;3.22012704e-07;0.0168253761;0.750000457;0.0333329446;1.03917164;0.67500024;0.0149333167;10;49.7416727;0.666667;0;1.044444;0.994833439;0.99483373
24.088682;1.03917221;0.75000037;0.0165918308;0.721728791;0.0159663013;1.04414971;1.06004727;0.725560028;0.101931858;49.7416729;3.08292914e-07;0.0168264927;0.750000478;0.033332938;1.03917163;0.675000308;0.0149333202;10;49.7416727;0.666667;0;1.044444;0.994833453;0.994833734
24.089682;1.03917222;0.750000348;0.01659072;0.721728779;0.0159652187;1.04414973;1.06004726;0.725560053;0.101931868;49.741673;2.93615968e-07;0.016826497;0.750000497;0.0333329308;1.03917163;0.675000374;0.0149323217;10;49.7416727;0.666667;0;1.044444;0.994833466;0.994833737
24.090682;1.03917222;0.750000326;0.0165907215;0.721728767;0.015965206;1.04414874;1.06004626;0.725560757;0.101930923;49.741673;2.77960742e-07;0.0168265;0.750000514;0.0333329231;1.03917163;0.675000438;0.0149323211;10;49.7416727;0.666667;0;1.044444;0.994833479;0.994833739
24.093682;1.03917223;0.750000262;0.0165896219;0.721728736;0.0159641076;1.0441478;1.06004622;0.725560821;0.10192989;49.741673;2.24572096e-07;0.0168287244;0.750000551;0.0333328966;1.03917163;0.675000613;0.0149313077;10;49.7416727;0.666667;0;1.044444;0.994833518;0.994833745
24.094682;1.03917123;0.750000242;0.0165885163;0.721729424;0.0159630481;1.04414782;1.06004521;0.725561521;0.101929988;49.741673;2.04624388e-07;0.0168287232;0.750000558;0.0333328871;1.03917063;0.675000664;0.0149302998;10;49.7416727;0.666667;0;1.044444;0.994833532;0.994833748
24.095682;1.03917123;0.750000223;0.0165885222;0.721729419;0.0159630448;1.04414785;1.06004519;0.725561537;0.101928939;49.741673;1.83638505e-07;0.0168287214;0.750000563;0.0333328776;1.03917063;0.67500071;0.0149302905;10;49.7416727;0.666667;0;1.044444;0.994833545;0.994833751
24.096682;1.03917123;0.750000205;0.0165885287;0.721729416;0.0159630439;1.04414787;1.06004518;0.725561551;0.101928938;49.741673;1.61656847e-07;0.0168298299;0.750000566;0.0333328683;1.03917064;0.675000753;0.0149302802;10;49.7416727;0.666667;0;1.044444;0.994833559;0.994833755
24.097682;1.03917122;0.750000188;0.0165874245;0.721729415;0.0159619761;1.04414689;1.06004516;0.725561562;0.101928935;49.741673;1.38808691e-07;0.0168298266;0.750000568;0.0333328594;1.03917064;0.675000792;0.0149292692;10;49.7416727;0.666667;0;1.044444;0.994833574;0.99483376
24.098682;1.03917122;0.750000172;0.016587432;0.721729415;0.0159619796;1.0441469;1.06004515;0.725561572;0.101927884;49.7416731;1.15354586e-07;0.0168309333;0.750000569;0.0333328509;1.03917064;0.675000827;0.0149292577;10;49.7416727;0.666667;0;1.044444;0.994833589;0.994833766
24.099682;1.03917121;0.749999047;0.0165863289;0.721728347;0.0159609158;1.04414692;1.06004413;0.725562259;0.101927976;49.7416731;1.20276962e-06;0.0168309273;0.75000057;0.0333328431;1.03917064;0.674999858;0.0149282461;10;49.7416727;0.666667;0;1.044444;0.994833605;0.994833772
24.100682;1.0391712;0.749999034;0.0165863374;0.72172835;0.0159609226;1.04414694;1.06004411;0.725562265;0.10192797;49.7416731;1.17923948e-06;0.0168309192;0.75000057;0.0333328359;1.03917065;0.674999885;0.0149282346;10;49.7416727;0.666667;0;1.044444;0.994833622;0.994833779
24.101682;1.03917019;0.749999022;0.016586346;0.721729048;0.0159609457;1.04414595;1.0600441;0.725562269;0.101926917;49.7416731;1.15628693e-06;0.0168320198;0.750000572;0.0333328295;1.03916965;0.674999909;0.0149282234;10;49.7416727;0.666667;0;1.044444;0.994833639;0.994833787
24.103682;1.03917017;0.749999;0.0165852521;0.721729057;0.0159598931;1.04414599;1.06004407;0.725562272;0.101925855;49.7416731;1.11358392e-06;0.0168331035;0.750000578;0.0333328203;1.03916966;0.674999946;0.0149272021;10;49.7416728;0.666667;0;1.044444;0.994833677;0.994833802
24.104682;1.03917016;0.74999899;0.016584149;0.721729063;0.0159588316;1.044145;1.06004307;0.725562953;0.101925944;49.7416731;1.09442101e-06;0.0168330875;0.750000583;0.0333328183;1.03916967;0.67499996;0.0149261922;10;49.7416728;0.666667;0;1.044444;0.994833697;0.99483381
24.107682;1.03917013;0.749998965;0.016583059;0.721729086;0.015957777;1.04414505;1.06004305;0.725562955;0.101924875;49.7416731;1.0488787e-06;0.0168341465;0.750000603;0.0333328271;1.0391697;0.674999988;0.0149251656;10;49.7416728;0.666667;0;1.044444;0.99483376;0.994833828
24.108682;1.03916912;0.749998959;0.0165830642;0.72172979;0.0159577935;1.04414407;1.06004315;0.725562882;0.10192381;49.7416731;1.03891337e-06;0.0168352403;0.75000061;0.0333328352;1.03916871;0.674999992;0.014925158;10;49.7416728;0.666667;0;1.044444;0.994833781;0.994833833
24.109682;1.03916911;0.749998954;0.0165819572;0.7217298;0.0159567236;1.04414409;1.06004215;0.725563563;0.101923899;49.7416732;1.03233873e-06;0.016835224;0.750000617;0.0333328459;1.03916872;0.674999995;0.0149241511;10;49.7416728;0.666667;0;1.044444;0.994833802;0.994833838
24.111682;1.03916911;0.749998948;0.0165819609;0.721729822;0.0159567179;1.04414412;1.06004213;0.725563563;0.101922836;49.7416732;1.03101988e-06;0.0168363074;0.750000631;0.0333328752;1.03916875;0.674999994;0.0149241393;10;49.7416729;0.666667;0;1.044444;0.994833841;0.994833844
24.113682;1.0391691;0.749998943;0.0165808483;0.721729845;0.0159556389;1.04414316;1.06004211;0.725563558;0.101922821;49.7416732;1.04634114e-06;0.0168373987;0.750000644;0.0333329139;1.03916877;0.674999986;0.0149231291;10;49.7416729;0.666667;0;1.044444;0.994833877;0.994833846
24.114682;1.0391691;0.749998941;0.0165797352;0.721729858;0.0159545645;1.04414317;1.0600411;0.725564233;0.101921859;49.7416732;1.059658e-06;0.0168373917;0.750000649;0.0333329363;1.03916878;0.67499998;0.0149221241;10;49.7416729;0.666667;0;1.044444;0.994833894;0.994833845
24.115682;1.0391681;0.74999894;0.0165797333;0.721730565;0.0159545749;1.04414219;1.06004109;0.725564226;0.101921849;49.7416732;1.07611924e-06;0.0168373865;0.750000654;0.0333329604;1.0391678;0.674999973;0.0149221187;10;49.7416729;0.666667;0;1.044444;0.994833909;0.994833844
24.119682;1.03916812;0.749998938;0.0165786301;0.721730614;0.0159535005;1.04414125;1.06004005;0.725564864;0.101919798;49.7416732;1.16520945e-06;0.0168396016;0.750000662;0.0333330677;1.03916785;0.674999941;0.0149210911;10;49.741673;0.666667;0;1.044444;0.994833959;0.994833838
24.121682;1.03916813;0.749998938;0.0165775375;0.721730631;0.0159524418;1.04414129;1.06004004;0.725564835;0.10191977;49.7416732;1.21869731e-06;0.0168407144;0.750000658;0.0333331232;1.03916787;0.674999925;0.0149200742;10;49.741673;0.666667;0;1.044444;0.994833977;0.994833835
24.122682;1.03916714;0.749998938;0.016576439;0.721731331;0.0159513964;1.0441413;1.06004003;0.72556482;0.101918706;49.7416732;1.24625119e-06;0.0168407158;0.750000653;0.0333331501;1.03916689;0.674999918;0.0149190655;10;49.741673;0.666667;0;1.044444;0.994833984;0.994833834
24.123682;1.03916715;0.749998938;0.0165764534;0.721731336;0.0159514069;1.04414031;1.06004003;0.725564804;0.10191869;49.7416732;1.27380978e-06;0.0168418289;0.750000648;0.0333331756;1.0391669;0.674999911;0.0149190569;10;49.741673;0.666667;0;1.044444;0.994833991;0.994833833
24.124682;1.03916716;0.749998937;0.016576469;0.721731339;0.015951419;1.04414033;1.06003903;0.725565468;0.101917721;49.7416731;1.30107456e-06;0.0168418312;0.750000642;0.0333331994;1.03916691;0.674999906;0.0149190488;10;49.741673;0.666667;0;1.044444;0.994833996;0.994833833
24.126682;1.03916718;0.749998934;0.0165753921;0.721731339;0.0159503776;1.04414035;1.06003903;0.725565434;0.101917685;49.7416731;1.3543839e-06;0.0168429483;0.750000631;0.0333332416;1.03916694;0.674999897;0.0149180354;10;49.741673;0.666667;0;1.044444;0.994834002;0.994833834
24.127682;1.03916719;0.749998932;0.0165742986;0.721731336;0.0159493233;1.04413936;1.06003904;0.725565416;0.101916619;49.7416731;1.38063261e-06;0.0168429518;0.750000626;0.0333332602;1.03916695;0.674999894;0.0149170307;10;49.741673;0.666667;0;1.044444;0.994834003;0.994833835
24.128682;1.0391672;0.749998929;0.0165743166;0.721731332;0.0159493388;1.04413936;1.06003904;0.725565398;0.101916599;49.7416731;1.40680889e-06;0.0168429555;0.750000621;0.0333332774;1.03916697;0.674999892;0.0149170276;10;49.7416729;0.666667;0;1.044444;0.994834002;0.994833837
24.129682;1.0391672;0.749998927;0.0165743347;0.721731327;0.0159493548;1.04413937;1.06003805;0.725566058;0.101916675;49.7416731;1.4329752e-06;0.0168440705;0.750000616;0.0333332932;1.03916698;0.67499989;0.0149170262;10;49.7416729;0.666667;0;1.044444;0.994833999;0.99483384
24.130682;1.03916621;0.749998925;0.0165732419;0.721732017;0.0159483176;1.04413937;1.06003806;0.725566037;0.101915604;49.7416731;1.45910219e-06;0.0168440747;0.750000612;0.0333333077;1.03916599;0.67499989;0.0149160264;10;49.7416729;0.666667;0;1.044444;0.994833993;0.994833845
24.132682;1.03916623;0.749998921;0.0165732789;0.721732006;0.0159483518;1.04413837;1.06003806;0.725565992;0.101915556;49.741673;1.5106729e-06;0.0168451954;0.750000599;0.0333333321;1.03916602;0.674999893;0.0149160311;10;49.7416728;0.666667;0;1.044444;0.994833976;0.994833859
24.133682;1.03916623;0.74999892;0.0165721863;0.721732002;0.0159473001;1.04413837;1.06003805;0.725565967;0.101914481;49.741673;1.53564431e-06;0.0168452007;0.750000591;0.033333342;1.03916603;0.674999897;0.0149150355;10;49.7416728;0.666667;0;1.044444;0.994832965;0.994832869
24.134682;1.03916624;0.749998918;0.0165722045;0.721731999;0.0159473177;1.04413837;1.06003706;0.725566623;0.10191455;49.741673;1.55975153e-06;0.0168463176;0.750000581;0.0333333504;1.03916604;0.674999903;0.0149150412;10;49.7416728;0.666667;0;1.044444;0.994832952;0.994832879
24.135682;1.03916624;0.749998917;0.0165711113;0.721731998;0.0159462663;1.04413736;1.06003705;0.725566596;0.101914522;49.741673;1.58288135e-06;0.0168463241;0.750000568;0.0333333574;1.03916606;0.67499991;0.0149140481;10;49.7416727;0.666667;0;1.044444;0.994832939;0.99483289
24.136682;1.03916624;0.749998915;0.0165711288;0.721731999;0.015946284;1.04413736;1.06003704;0.725566569;0.101913445;49.741673;1.60500819e-06;0.0168474424;0.750000554;0.0333333631;1.03916607;0.674999918;0.014914056;10;49.7416727;0.666667;0;1.044444;0.994832925;0.994832902
24.137682;1.03916624;0.749998912;0.0165711462;0.721732002;0.0159463016;1.04413735;1.06003702;0.725566541;0.101913417;49.7416729;1.62607419e-06;0.0168474503;0.750000538;0.0333333675;1.03916608;0.674999928;0.0149140647;10;49.7416727;0.666667;0;1.044444;0.994832912;0.994832914
24.138682;1.03916524;0.74999891;0.0165700524;0.7217327;0.0159452653;1.04413733;1.06003701;0.725566513;0.10191234;49.7416719;1.64596301e-06;0.0168474587;0.750000519;0.0333333704;1.03916509;0.674999938;0.0149130737;10;49.7416716;0.666667;0;1.044444;0.994832899;0.994832926
24.139682;1.03916524;0.749998908;0.0165700695;0.721732707;0.0159452826;1.04413632;1.06003599;0.725567165;0.101912408;49.7416719;1.66458391e-06;0.0168485785;0.750000499;0.0333333719;1.03916509;0.67499995;0.014913083;10;49.7416716;0.666667;0;1.044444;0.994832887;0.994832937
24.144682;1.03916525;0.749998902;0.0165679254;0.721732763;0.01594322;1.04413522;1.06003586;0.725567036;0.101910183;49.7416718;1.73673332e-06;0.0168497299;0.750000373;0.0333333569;1.03916511;0.675000017;0.0149111247;10;49.7416715;0.666667;0;1.044444;0.994832843;0.994832971
24.145682;1.03916426;0.749998901;0.0165679382;0.721733471;0.0159432483;1.04413519;1.06003484;0.725567694;0.101910254;49.7416717;1.74559537e-06;0.0168508481;0.750000343;0.03333335;1.03916411;0.675000032;0.0149111315;10;49.7416715;0.666667;0;1.044444;0.994832841;0.994832972
24.146682;1.03916427;0.749998901;0.0165668388;0.721733484;0.0159421916;1.04413516;1.06003481;0.725567672;0.10191023;49.7416717;1.75185444e-06;0.0168508553;0.750000311;0.0333333414;1.03916411;0.675000046;0.0149101373;10;49.7416715;0.666667;0;1.044444;0.994832841;0.994832973
24.147682;1.03916428;0.7499989;0.0165668497;0.721733497;0.015942204;1.04413413;1.06003478;0.725567652;0.10190916;49.7416717;1.75522576e-06;0.0168519741;0.750000278;0.0333333312;1.0391641;0.675000059;0.0149101414;10;49.7416714;0.666667;0;1.044444;0.994832845;0.994832974
24.149682;1.0391643;0.749998898;0.0165657588;0.721733521;0.0159411593;1.04413407;1.06003472;0.725567617;0.101909117;49.7416717;1.75234314e-06;0.016851992;0.750000206;0.0333333053;1.0391641;0.675000079;0.0149091433;10;49.7416714;0.666667;0;1.044444;0.994832861;0.994832977
24.150682;1.03916431;0.749998897;0.0165657685;0.721733531;0.0159411708;1.04413404;1.06003369;0.725568282;0.101908144;49.7416716;1.74559709e-06;0.0168531137;0.750000167;0.0333332894;1.03916409;0.675000085;0.0149091403;10;49.7416714;0.666667;0;1.044444;0.994832872;0.99483298
24.152682;1.03916434;0.749998893;0.0165646776;0.721733548;0.0159401217;1.04413298;1.06003364;0.725568257;0.101908108;49.7416716;1.72068154e-06;0.0168531392;0.750000086;0.0333332518;1.03916409;0.675000088;0.014908126;10;49.7416714;0.666667;0;1.044444;0.994832899;0.99483299
24.153682;1.03916335;0.749998891;0.0165646884;0.721734249;0.0159401452;1.04413295;1.06003363;0.725568247;0.101907043;49.7416716;1.70247744e-06;0.0168542653;0.750000045;0.0333332302;1.03916309;0.675000085;0.0149081151;10;49.7416714;0.666667;0;1.044444;0.994832914;0.994832996
24.154682;1.03916337;0.74999889;0.0165646997;0.721734253;0.0159401521;1.04413292;1.06003361;0.72556824;0.101907027;49.7416716;1.68054143e-06;0.0168542817;0.750000004;0.0333332073;1.03916309;0.675000079;0.0149081024;10;49.7416714;0.666667;0;1.044444;0.99483293;0.994833004
24.155682;1.03916338;0.749998889;0.0165636002;0.721734255;0.0159390885;1.04413189;1.06003261;0.725568916;0.101907106;49.7416716;1.65507501e-06;0.0168542992;0.749999963;0.0333331835;1.0391631;0.675000069;0.0149070885;10;49.7416714;0.666667;0;1.044444;0.994832946;0.994833014
24.158682;1.03916343;0.749998891;0.0165625235;0.721734248;0.0159380299;1.04413181;1.06003258;0.725568915;0.101906011;49.7416715;1.56067461e-06;0.0168554679;0.749999847;0.0333331103;1.03916311;0.675000022;0.0149060442;10;49.7416714;0.666667;0;1.044444;0.994832994;0.994833051
24.159682;1.03916344;0.749998893;0.0165625344;0.721734243;0.0159380319;1.04413079;1.06003258;0.725568919;0.101904947;49.7416715;1.52467812e-06;0.0168565993;0.749999812;0.0333330856;1.03916311;0.674999999;0.01490603;10;49.7416714;0.666667;0;1.044444;0.994833009;0.994833066
24.161682;1.03916348;0.749998898;0.016561443;0.721734227;0.0159369643;1.04413074;1.06003159;0.725569613;0.101905014;49.7416715;1.44970727e-06;0.0168577516;0.74999975;0.0333330356;1.03916311;0.674999947;0.0149050049;10;49.7416714;0.666667;0;1.044444;0.994833036;0.994833098
24.162682;1.03916249;0.749998903;0.0165614515;0.721734912;0.015936979;1.04413071;1.0600317;0.725569548;0.10190394;49.7416715;1.41206638e-06;0.0168577724;0.749999723;0.0333330099;1.03916212;0.674999917;0.0149049943;10;49.7416714;0.666667;0;1.044444;0.994833048;0.994833114
24.163682;1.03916251;0.749998908;0.016561459;0.721734903;0.0159369775;1.04412969;1.0600317;0.725569558;0.101903927;49.7416715;1.37494261e-06;0.0168577932;0.749999698;0.0333329837;1.03916212;0.674999886;0.0149049851;10;49.7416714;0.666667;0;1.044444;0.994833058;0.994833132
24.166682;1.03916256;0.749998932;0.0165592524;0.721734874;0.0159348298;1.04412963;1.06003171;0.725569597;0.101902844;49.7416715;1.26750942e-06;0.0168589688;0.749999631;0.0333328991;1.03916212;0.674999783;0.0149029643;10;49.7416715;0.666667;0;1.044444;0.994833077;0.994833181
24.167682;1.03916257;0.749998944;0.0165592548;0.721734864;0.0159348249;1.04412961;1.06003072;0.725570291;0.10190293;49.7416716;1.23287441e-06;0.0168601019;0.749999612;0.0333328683;1.03916212;0.674999746;0.014902959;10;49.7416715;0.666667;0;1.044444;0.994833078;0.994833197
24.168682;1.03916259;0.749998957;0.0165592557;0.721734854;0.0159348193;1.04412859;1.06003073;0.725570305;0.101901876;49.7416716;1.19886501e-06;0.0168601238;0.749999593;0.0333328362;1.03916213;0.674999709;0.0149029541;10;49.7416716;0.666667;0;1.044444;0.994833078;0.994833212
24.169682;1.0391626;0.749998973;0.0165581438;0.721734844;0.0159337437;1.04412858;1.06003073;0.72557032;0.10190187;49.7416716;1.16559327e-06;0.0168601455;0.749999575;0.0333328032;1.03916213;0.674999671;0.0149019492;10;49.7416716;0.666667;0;1.044444;0.994833077;0.994833226
24.170682;1.03916162;0.749998991;0.0165581412;0.721735529;0.0159337525;1.04412857;1.06003074;0.725570335;0.101901867;49.7416716;1.13317809e-06;0.0168612776;0.749999558;0.0333327696;1.03916114;0.674999632;0.0149019443;10;49.7416716;0.666667;0;1.044444;0.994833074;0.994833239
24.171682;1.03916164;0.749999011;0.0165581368;0.721735518;0.0159337454;1.04412856;1.06003075;0.72557035;0.101900817;49.7416716;1.10170393e-06;0.0168612977;0.749999542;0.033332736;1.03916114;0.674999594;0.0149019395;10;49.7416716;0.666667;0;1.044444;0.994833071;0.994833251
24.172682;1.03916165;0.749999033;0.0165570191;0.721735507;0.0159326685;1.04412755;1.06002977;0.725571045;0.101900913;49.7416716;1.0711924e-06;0.0168613163;0.749999526;0.0333327028;1.03916115;0.674999555;0.0149009351;10;49.7416716;0.666667;0;1.044444;0.994833067;0.994833263
24.175682;1.03916169;0.749999109;0.0165558736;0.721735472;0.0159315723;1.04412755;1.06002979;0.72557109;0.101899871;49.7416716;9.85830648e-07;0.0168624714;0.749999481;0.0333326086;1.03916116;0.674999443;0.0148999281;10;49.7416717;0.666667;0;1.044444;0.99483306;0.994833289
24.176682;1.03916169;0.749999136;0.0165558571;0.721735459;0.0159315622;1.04412655;1.0600298;0.725571105;0.101899875;49.7416717;9.60211754e-07;0.0168635927;0.749999466;0.0333325801;1.03916116;0.674999408;0.0148999286;10;49.7416717;0.666667;0;1.044444;0.994833059;0.994833294
24.177682;1.0391617;0.749999165;0.0165558382;0.721735447;0.0159315518;1.04412655;1.06002981;0.725571121;0.101898831;49.7416717;9.36573358e-07;0.0168636007;0.749999453;0.0333325537;1.03916116;0.674999375;0.0148999305;10;49.7416717;0.666667;0;1.044444;0.994833059;0.994833297
24.178682;1.03916071;0.749999194;0.0165547058;0.721736128;0.0159304878;1.04412655;1.06002882;0.725571817;0.101898931;49.7416717;9.1512437e-07;0.0168636068;0.749999441;0.0333325295;1.03916017;0.674999343;0.0148989339;10;49.7416717;0.666667;0;1.044444;0.99483306;0.994833297
24.180682;1.03916072;0.74999925;0.0165546583;0.721736103;0.0159304692;1.04412655;1.06002884;0.725571849;0.10189894;49.7416717;8.78925963e-07;0.0168647263;0.749999422;0.0333324878;1.03916017;0.674999286;0.0148989447;10;49.7416717;0.666667;0;1.044444;0.994833064;0.99483329
24.181682;1.03916072;0.749999277;0.0165535221;0.721736091;0.015929392;1.04412556;1.06002884;0.725571866;0.101897897;49.7416717;8.6393204e-07;0.0168647297;0.749999415;0.0333324701;1.03916017;0.674999261;0.0148979518;10;49.7416717;0.666667;0;1.044444;0.994833068;0.994833284
24.183682;1.03916072;0.749999327;0.0165534716;0.721736067;0.0159293794;1.04412556;1.06002885;0.725571901;0.101897909;49.7416718;8.39224754e-07;0.0168658483;0.749999409;0.0333324404;1.03916018;0.674999215;0.0148979679;10;49.7416717;0.666667;0;1.044444;0.99483308;0.994833267
24.184682;1.03916071;0.749999351;0.0165534467;0.721736056;0.0159293747;1.04412557;1.06002785;0.725572602;0.101896962;49.7416718;8.29315905e-07;0.0168658527;0.749999409;0.0333324278;1.03916018;0.674999195;0.0148979762;10;49.7416717;0.666667;0;1.044444;0.994833087;0.994833257
24.185682;1.03916071;0.749999373;0.0165523115;0.721736046;0.0159283017;1.04412457;1.06002786;0.725572622;0.101896969;49.7416718;8.20996948e-07;0.0168669684;0.749999413;0.0333324165;1.03916018;0.674999176;0.0148969844;10;49.7416717;0.666667;0;1.044444;0.994833096;0.994833246
24.186682;1.03916071;0.749999395;0.0165522886;0.721736036;0.0159282989;1.04412457;1.06002786;0.725572643;0.101896975;49.7416718;8.14269112e-07;0.0168669732;0.74999942;0.0333324062;1.03916019;0.674999159;0.0148969924;10;49.7416717;0.666667;0;1.044444;0.994833105;0.994833236
24.187682;1.0391597;0.749999415;0.0165522672;0.721736721;0.0159283124;1.04412457;1.06002787;0.725572666;0.101895933;49.7416718;8.09161706e-07;0.0168669778;0.74999943;0.0333323965;1.03915919;0.674999142;0.0148969998;10;49.7416718;0.666667;0;1.044444;0.994833116;0.994833225
24.193682;1.03915965;0.749999517;0.0165499598;0.721736706;0.0159261797;1.04412354;1.06002693;0.725573498;0.101895018;49.7416719;8.19064833e-07;0.0168691992;0.749999543;0.0333323595;1.03915918;0.674999068;0.0148950138;10;49.7416718;0.666667;0;1.044444;0.99483318;0.994833169
24.194682;1.03915964;0.749999529;0.01654884;0.721736712;0.0159251137;1.04412253;1.06002694;0.725573526;0.101893976;49.7416719;8.29342357e-07;0.016870303;0.749999567;0.0333323578;1.03915917;0.67499906;0.0148940081;10;49.7416718;0.666667;0;1.044444;0.99483319;0.99483316
24.195682;1.03915962;0.74999954;0.0165488317;0.72173672;0.0159251175;1.04412252;1.06002695;0.725573554;0.101893983;49.7416719;8.42259902e-07;0.0168702935;0.74999959;0.0333323574;1.03915916;0.674999054;0.0148939996;10;49.7416718;0.666667;0;1.044444;0.994833199;0.994833151
24.196682;1.0391586;0.749999549;0.0165488236;0.721737425;0.0159251369;1.0441225;1.06002596;0.725574261;0.101894084;49.7416719;8.57474914e-07;0.0168702819;0.749999613;0.0333323586;1.03915815;0.67499905;0.0148939883;10;49.7416718;0.666667;0;1.044444;0.994833207;0.994833143
24.200682;1.03915851;0.749999557;0.0165465625;0.721737486;0.0159230151;1.04412144;1.060026;0.725574367;0.101892019;49.7416719;9.31330512e-07;0.0168713274;0.749999698;0.0333323812;1.03915812;0.674999055;0.0148919188;10;49.7416719;0.666667;0;1.044444;0.994833233;0.994833113
24.201682;1.03915849;0.749999553;0.0165465502;0.721737504;0.0159230196;1.04412143;1.06002601;0.72557439;0.101892029;49.7416719;9.51282414e-07;0.0168724175;0.749999716;0.0333323919;1.03915811;0.674999061;0.0148918969;10;49.7416719;0.666667;0;1.044444;0.994833237;0.994833108
24.202682;1.03915846;0.749999547;0.016546537;0.721737522;0.0159230242;1.04412142;1.06002503;0.725575094;0.101892136;49.7416718;9.71531286e-07;0.0168723949;0.749999733;0.0333324043;1.03915811;0.674999069;0.014891874;10;49.7416719;0.666667;0;1.044444;0.99483324;0.994833104
24.203682;1.03915843;0.749999539;0.0165465235;0.721737539;0.0159230288;1.04412141;1.06002504;0.725575114;0.101892147;49.7416718;9.91899469e-07;0.0168723705;0.749999748;0.0333324181;1.03915811;0.674999079;0.0148918502;10;49.741672;0.666667;0;1.044444;0.994833243;0.994833101
24.204682;1.0391584;0.74999953;0.0165453987;0.721737556;0.0159219638;1.0441204;1.06002505;0.725575134;0.101891109;49.7416718;1.01214729e-06;0.0168734554;0.749999761;0.033332433;1.03915811;0.674999092;0.0148908259;10;49.741672;0.666667;0;1.044444;0.994833244;0.994833099
24.205682;1.03915737;0.749999521;0.016545385;0.721738267;0.0159219825;1.04412039;1.06002506;0.725575153;0.101891121;49.7416718;1.03197666e-06;0.0168734272;0.749999771;0.0333324487;1.03915711;0.674999106;0.0148908012;10;49.741672;0.666667;0;1.044444;0.994833246;0.994833099
24.207682;1.03915729;0.749999502;0.0165442468;0.721738295;0.0159209173;1.04412037;1.06002508;0.725575187;0.101890098;49.7416718;1.06867661e-06;0.016874477;0.749999783;0.0333324823;1.03915713;0.674999143;0.0148897509;10;49.741672;0.666667;0;1.044444;0.994833248;0.994833102
24.208682;1.03915726;0.749999493;0.0165442342;0.721738307;0.0159209174;1.04411936;1.06002509;0.725575204;0.101890111;49.7416717;1.08447403e-06;0.0168744444;0.749999784;0.0333325;1.03915714;0.674999165;0.0148897252;10;49.7416721;0.666667;0;1.044444;0.994833249;0.994833105
24.209682;1.03915722;0.749999485;0.0165442225;0.721738319;0.015920916;1.04411935;1.06002412;0.725575899;0.10189022;49.7416717;1.09779964e-06;0.0168744109;0.749999782;0.0333325183;1.03915715;0.674999189;0.0148896989;10;49.7416721;0.666667;0;1.044444;0.99483325;0.99483311
24.213682;1.03915707;0.749999462;0.0165419643;0.721738354;0.0159187607;1.04411831;1.06002418;0.725575944;0.101889231;49.7416716;1.11746101e-06;0.016875388;0.749999752;0.0333325975;1.03915721;0.674999299;0.0148875903;10;49.7416721;0.666667;0;1.044444;0.994833255;0.994833139
