time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.214682;1.03915704;0.749999458;0.0165419579;0.721738359;0.0159187551;1.0441183;1.06002419;0.725575948;0.101888198;49.7416716;1.11301862e-06;0.0168764673;0.749999741;0.0333326193;1.03915723;0.67499933;0.014887563;10;49.7416722;0.666667;0;1.044444;0.994833256;0.99483315
24.215682;1.03915601;0.749999455;0.0165419529;0.721739057;0.015918765;1.04411828;1.06002321;0.725576629;0.101888309;49.7416716;1.10509752e-06;0.0168764365;0.749999731;0.033332642;1.03915625;0.674999362;0.0148875361;10;49.7416722;0.666667;0;1.044444;0.994833259;0.99483316
24.216682;1.03915598;0.749999451;0.0165419493;0.721739058;0.0159187597;1.04411827;1.06002323;0.725576626;0.101888324;49.7416716;1.09414937e-06;0.0168764067;0.749999721;0.0333326656;1.03915627;0.674999394;0.0148875098;10;49.7416722;0.666667;0;1.044444;0.994833262;0.994833172
24.221682;1.03915589;0.74999942;0.0165397331;0.721739035;0.0159166083;1.04411716;1.06002342;0.725576501;0.101886271;49.7416714;1.01182763e-06;0.0168784909;0.749999698;0.0333327912;1.03915639;0.674999551;0.0148853986;10;49.7416723;0.666667;0;1.044444;0.994833287;0.994833234
24.222682;1.03915588;0.74999941;0.0165397386;0.721739024;0.0159166099;1.04411714;1.06002245;0.725577166;0.101886372;49.7416714;9.9349156e-07;0.0168784657;0.7499997;0.0333328173;1.03915642;0.674999577;0.0148853833;10;49.7416723;0.666667;0;1.044444;0.994833293;0.994833245
24.223682;1.03915588;0.749999398;0.0165397447;0.72173901;0.0159166132;1.04411611;1.06002246;0.725577151;0.101886377;49.7416714;9.75710761e-07;0.0168784414;0.749999704;0.0333328439;1.03915644;0.6749996;0.0148853716;10;49.7416723;0.666667;0;1.044444;0.994833298;0.994833256
24.224682;1.03915488;0.749999385;0.0165386401;0.72173969;0.0159155643;1.04411608;1.06002248;0.725577134;0.101886381;49.7416714;9.58914725e-07;0.0168795292;0.749999709;0.0333328709;1.03915546;0.674999621;0.0148843639;10;49.7416723;0.666667;0;1.044444;0.994833303;0.994833266
24.227682;1.0391549;0.74999934;0.016537546;0.721739642;0.0159145233;1.044116;1.06002251;0.725577085;0.101885338;49.7416704;9.17374724e-07;0.0168805739;0.749999729;0.0333329529;1.03915552;0.674999672;0.0148833674;10;49.7416713;0.666667;0;1.044444;0.99483331;0.994833286
24.228682;1.03915491;0.749999324;0.0165375491;0.721739626;0.0159145375;1.04411498;1.06002152;0.725577749;0.101884386;49.7416704;9.06601208e-07;0.0168805526;0.749999737;0.0333329802;1.03915554;0.674999684;0.0148833777;10;49.7416713;0.666667;0;1.044444;0.99483331;0.994833289
24.232682;1.03915499;0.749999268;0.0165364331;0.721739568;0.015913544;1.0441149;1.06002154;0.725577693;0.101883319;49.7416704;8.73813987e-07;0.0168815835;0.749999776;0.0333330863;1.03915562;0.674999714;0.0148824687;10;49.7416713;0.666667;0;1.044444;0.994833298;0.994833276
24.233682;1.03915501;0.749999257;0.016536428;0.721739555;0.015913566;1.04411388;1.06002154;0.725577682;0.10188331;49.7416704;8.67135629e-07;0.0168815645;0.749999786;0.0333331117;1.03915564;0.674999716;0.0148825036;10;49.7416713;0.666667;0;1.044444;0.994833293;0.994833267
24.234682;1.03915404;0.749999248;0.0165353104;0.721740236;0.0159125347;1.04411387;1.06002154;0.725577672;0.1018833;49.7416704;8.60604505e-07;0.0168826566;0.749999795;0.0333331364;1.03915466;0.674999716;0.014881543;10;49.7416713;0.666667;0;1.044444;0.994833288;0.994833255
24.235682;1.03915407;0.74999924;0.0165353027;0.721740224;0.0159125578;1.04411386;1.06002056;0.725578344;0.101883386;49.7416704;8.54138804e-07;0.0168826376;0.749999803;0.0333331598;1.03915468;0.674999715;0.0148815868;10;49.7416713;0.666667;0;1.044444;0.994833282;0.994833242
24.237682;1.03915413;0.749999226;0.0165352838;0.721740198;0.0159126049;1.04411385;1.06002056;0.725578329;0.101882315;49.7416704;8.42015989e-07;0.0168826001;0.749999815;0.0333332019;1.03915471;0.674999705;0.014881686;10;49.7416713;0.666667;0;1.044444;0.994833271;0.994833207
24.238682;1.03915416;0.74999922;0.0165341618;0.721740186;0.0159115592;1.04411384;1.06002056;0.725578323;0.101882303;49.7416704;8.3690517e-07;0.0168836938;0.749999819;0.0333332198;1.03915473;0.674999697;0.0148807408;10;49.7416713;0.666667;0;1.044444;0.994833265;0.994833186
24.239682;1.03915419;0.749999214;0.0165341502;0.721740173;0.0159115824;1.04411285;1.06002056;0.725578317;0.101882291;49.7416705;8.32792321e-07;0.0168836779;0.749999822;0.0333332352;1.03915475;0.674999688;0.0148807982;10;49.7416713;0.666667;0;1.044444;0.994833259;0.994833163
24.241682;1.03915425;0.7499992;0.0165330135;0.721740148;0.0159105569;1.04411286;1.06002057;0.725578309;0.101881217;49.7416705;8.27996487e-07;0.0168847648;0.749999824;0.033333258;1.03915478;0.674999661;0.0148799178;10;49.7416712;0.666667;0;1.044444;0.994833248;0.994833115
24.242682;1.03915428;0.749999192;0.0165329994;0.721740135;0.0159105766;1.04411287;1.06001958;0.725578987;0.101881302;49.7416705;8.26975003e-07;0.0168847573;0.749999825;0.0333332649;1.0391548;0.674999645;0.0148799785;10;49.7416712;0.666667;0;1.044444;0.994833243;0.994833091
24.244682;1.03915432;0.749999173;0.0165329687;0.721740109;0.0159106106;1.04411191;1.06001958;0.725578987;0.101880231;49.7416705;8.25529508e-07;0.016884754;0.749999822;0.0333332694;1.03915482;0.674999605;0.0148800982;10;49.7416711;0.666667;0;1.044444;0.994833233;0.994833042
24.245682;1.03915334;0.749999161;0.0165318412;0.72174079;0.0159095702;1.04411194;1.06001957;0.725578989;0.101880221;49.7416705;8.24256611e-07;0.0168858695;0.749999819;0.0333332668;1.03915383;0.674999582;0.0148791561;10;49.7416711;0.666667;0;1.044444;0.994833228;0.994833019
24.248682;1.0391534;0.749999119;0.0165317916;0.721740746;0.0159095933;1.04411206;1.06001956;0.725579004;0.101879145;49.7416706;8.15160632e-07;0.016885905;0.749999806;0.0333332424;1.03915386;0.6749995;0.0148793139;10;49.741671;0.666667;0;1.044444;0.994833209;0.994832952
24.249682;1.03915341;0.749999102;0.0165306649;0.721740729;0.0159085252;1.0441111;1.06001855;0.725579692;0.101879233;49.7416706;8.09701572e-07;0.0168870339;0.7499998;0.0333332302;1.03915387;0.674999469;0.0148783599;10;49.741671;0.666667;0;1.044444;0.994833201;0.994832932
24.254682;1.03915348;0.749999003;0.016529498;0.721740638;0.015907423;1.04411141;1.06001853;0.725579759;0.101878178;49.7416706;7.64930375e-07;0.0168882679;0.749999753;0.0333331582;1.0391539;0.674999295;0.0148775405;10;49.7416709;0.666667;0;1.044444;0.994833151;0.994832865
24.255682;1.03915249;0.749998982;0.016529493;0.721741315;0.0159074271;1.04411047;1.06001852;0.725579776;0.101877133;49.7416706;7.54548538e-07;0.0168882976;0.74999974;0.0333331452;1.0391529;0.674999259;0.014877568;10;49.7416709;0.666667;0;1.044444;0.99483314;0.994832861
24.256682;1.0391525;0.749998962;0.0165283792;0.721741296;0.015906346;1.04411054;1.06001753;0.725580474;0.101877234;49.7416706;7.44687414e-07;0.0168894394;0.749999725;0.0333331336;1.03915291;0.674999223;0.0148765927;10;49.7416709;0.666667;0;1.044444;0.99483313;0.994832861
24.259682;1.03915252;0.749998907;0.0165283844;0.721741242;0.0159063112;1.04411075;1.06001751;0.72558053;0.10187621;49.7416706;7.21553903e-07;0.0168895329;0.749999673;0.0333331058;1.03915292;0.67499912;0.0148766477;10;49.7416709;0.666667;0;1.044444;0.994833101;0.994832871
24.260682;1.03915253;0.749998891;0.0165272787;0.721741223;0.0159052316;1.04410982;1.06001751;0.725580548;0.101876221;49.7416706;7.1641035e-07;0.0168906738;0.749999654;0.0333330979;1.03915293;0.674999089;0.014875659;10;49.7416709;0.666667;0;1.044444;0.994833091;0.994832876
24.263682;1.03915255;0.749998848;0.0165273026;0.721741172;0.0159052049;1.04411002;1.06001749;0.725580602;0.101875209;49.7416706;7.09908799e-07;0.0168907564;0.749999592;0.0333330757;1.03915293;0.674999006;0.0148756733;10;49.7416709;0.666667;0;1.044444;0.994833059;0.994832896
24.264682;1.03915256;0.749998835;0.016526202;0.721741155;0.015904128;1.04411008;1.06001648;0.7255813;0.101875316;49.7416706;7.11005694e-07;0.0168918929;0.74999957;0.0333330687;1.03915292;0.674998982;0.0148746723;10;49.7416709;0.666667;0;1.044444;0.994833046;0.994832903
24.265682;1.03915257;0.749998824;0.0165262137;0.721741138;0.015904121;1.04411014;1.06001647;0.725581318;0.101875328;49.7416706;7.13834838e-07;0.0168919175;0.749999546;0.0333330621;1.03915292;0.674998959;0.0148746691;10;49.7416709;0.666667;0;1.044444;0.994833032;0.994832911
24.266682;1.03915158;0.749998814;0.0165262265;0.721741814;0.0159041301;1.0441092;1.06001646;0.725581335;0.101875339;49.7416706;7.18436895e-07;0.0168919414;0.749999522;0.0333330559;1.03915191;0.674998937;0.0148746642;10;49.7416709;0.666667;0;1.044444;0.994833016;0.994832918
24.271682;1.03915164;0.749999878;0.0165251906;0.721742777;0.0159030401;1.04410943;1.06001636;0.725581409;0.101874336;49.7416707;-3.49820915e-07;0.0168931623;0.749999401;0.0333330392;1.03915186;0.674999855;0.0148736211;10;49.741671;0.666667;0;1.044444;0.994832913;0.994832967
24.272682;1.03915165;0.74999987;0.0165240945;0.721742756;0.0159019691;1.04410846;1.06001534;0.725582101;0.10187339;49.7416707;-3.39122894e-07;0.0168942943;0.749999378;0.0333330399;1.03915184;0.674999845;0.0148726094;10;49.741671;0.666667;0;1.044444;0.99483289;0.994832979
24.277682;1.03915164;0.74999984;0.0165230455;0.721742673;0.0159009085;1.04410856;1.06001529;0.725582071;0.101872356;49.7416707;-2.74006938e-07;0.016895515;0.749999279;0.0333330708;1.03915172;0.674999836;0.014871541;10;49.741671;0.666667;0;1.044444;0.994832775;0.994833052
24.278682;1.03915063;0.749999836;0.0165230547;0.721743361;0.0159009286;1.04410757;1.06001526;0.725582078;0.101872361;49.7416707;-2.58609392e-07;0.0168955388;0.749999263;0.0333330828;1.0391507;0.674999842;0.0148715269;10;49.7416711;0.666667;0;1.044444;0.994832751;0.994833068
24.279682;1.03915062;0.749999833;0.0165230632;0.721743357;0.0159009345;1.04410757;1.06001423;0.725582765;0.101872462;49.7416708;-2.42926836e-07;0.0168955629;0.749999248;0.0333330964;1.03915066;0.674999849;0.0148715131;10;49.7416711;0.666667;0;1.044444;0.994832727;0.994833084
24.283682;1.03915055;0.749999831;0.016521985;0.721743377;0.0158999028;1.04410757;1.06001412;0.725582789;0.10187145;49.7416708;-1.85615457e-07;0.0168967613;0.749999202;0.0333331595;1.03915053;0.674999882;0.0148704588;10;49.7416711;0.666667;0;1.044444;0.994832633;0.994833152
24.284682;1.03915053;0.749999833;0.0165208826;0.72174339;0.0158988471;1.04410657;1.0600141;0.725582793;0.101871462;49.7416708;-1.74845121e-07;0.01689789;0.749999195;0.0333331756;1.03915049;0.674999892;0.0148694444;10;49.7416711;0.666667;0;1.044444;0.99483261;0.994833168
24.287682;1.03915047;0.749999853;0.0165209106;0.721743445;0.0158988944;1.04410654;1.06001405;0.725582797;0.101870452;49.7416709;-1.53837037e-07;0.016897929;0.749999187;0.0333332217;1.03915038;0.674999927;0.0148693975;10;49.7416711;0.666667;0;1.044444;0.99483255;0.994833215
24.288682;1.03915045;0.749999863;0.0165209209;0.721743469;0.0158989121;1.04410653;1.06001304;0.725583477;0.10187056;49.7416709;-1.5025459e-07;0.0168990487;0.749999188;0.0333332368;1.03915035;0.674999942;0.0148693814;10;49.7416711;0.666667;0;1.044444;0.994832533;0.994833229
24.289682;1.03915043;0.749999874;0.0165198206;0.721743494;0.0158978614;1.04410652;1.06001303;0.725583474;0.101869524;49.7416709;-1.48263893e-07;0.0168990552;0.74999919;0.033333252;1.03915031;0.674999959;0.0148683659;10;49.7416711;0.666667;0;1.044444;0.994832519;0.994833242
24.290682;1.03914941;0.749999888;0.0165198322;0.721744216;0.0158978962;1.04410551;1.06001303;0.725583469;0.101869537;49.741671;-1.47764271e-07;0.0168990597;0.749999194;0.0333332678;1.03914928;0.674999977;0.0148683514;10;49.7416711;0.666667;0;1.044444;0.994832507;0.994833254
24.292682;1.03914936;0.749999917;0.0165198575;0.721744277;0.0158979374;1.04410549;1.06001303;0.725583456;0.10186956;49.741671;-1.5031946e-07;0.0169001741;0.749999207;0.033333301;1.03914923;0.675000018;0.0148683274;10;49.7416711;0.666667;0;1.044444;0.994832491;0.994833275
24.295682;1.03914929;0.749999961;0.0165187887;0.721744375;0.0158969312;1.04410545;1.06001306;0.725583425;0.10186854;49.7416711;-1.56612165e-07;0.0169001675;0.749999241;0.033333354;1.03914917;0.675000084;0.0148673061;10;49.7416711;0.666667;0;1.044444;0.99483249;0.994833298
24.296682;1.03914927;0.749999974;0.016518804;0.721744409;0.0158969516;1.04410543;1.06001208;0.725584092;0.101868642;49.7416711;-1.57759394e-07;0.0169001622;0.749999256;0.0333333719;1.03914915;0.675000105;0.0148673028;10;49.7416711;0.666667;0;1.044444;0.994832495;0.994833304
24.297682;1.03914925;0.749999986;0.0165177091;0.721744444;0.0158959018;1.04410442;1.0600121;0.725584076;0.101868649;49.7416711;-1.58047776e-07;0.016901266;0.749999273;0.0333333894;1.03914913;0.675000127;0.0148663012;10;49.7416711;0.666667;0;1.044444;0.994832501;0.994833309
24.301682;1.03914917;0.750000022;0.0165177791;0.721744588;0.0158959663;1.04410435;1.06001219;0.725583999;0.101867619;49.7416711;-1.47395136e-07;0.0169023256;0.749999362;0.0333334472;1.03914909;0.675000207;0.0148663084;10;49.7416711;0.666667;0;1.044444;0.994832543;0.994833324
24.302682;1.03914816;0.750000029;0.016516685;0.721745319;0.0158949237;1.04410433;1.06001222;0.725583977;0.101867622;49.7416711;-1.41361734e-07;0.0169023072;0.749999389;0.0333334574;1.03914808;0.675000226;0.0148653126;10;49.7416711;0.666667;0;1.044444;0.994832555;0.994833328
24.303682;1.03914814;0.750000034;0.0165167012;0.721745355;0.0158949329;1.04410331;1.06001225;0.725583954;0.101866577;49.7416711;-1.34079641e-07;0.0169022872;0.749999417;0.0333334656;1.03914807;0.675000244;0.0148653171;10;49.7416711;0.666667;0;1.044444;0.994832569;0.994833334
24.304682;1.03914813;0.750000039;0.0165167164;0.72174539;0.0158949399;1.04410329;1.06001129;0.725584611;0.101866676;49.7416711;-1.25700008e-07;0.0169022658;0.749999447;0.0333334717;1.03914806;0.675000262;0.0148653215;10;49.7416712;0.666667;0;1.044444;0.994832584;0.99483334
24.309682;1.03914807;0.750000043;0.0165156633;0.721745551;0.0158938665;1.04410321;1.06001143;0.725584498;0.101865657;49.7416712;-7.363591e-08;0.0169032647;0.749999619;0.0333334717;1.03914805;0.675000341;0.014864329;10;49.7416712;0.666667;0;1.044444;0.994832677;0.994833385
24.310682;1.03914806;0.750000039;0.0165156706;0.721745577;0.0158938559;1.04410219;1.06001146;0.725584475;0.101865668;49.7416712;-6.29100956e-08;0.0169043551;0.749999659;0.033333467;1.03914805;0.675000352;0.014864326;10;49.7416712;0.666667;0;1.044444;0.994832699;0.994833396
24.312682;1.03914805;0.750000028;0.0165145679;0.721745621;0.0158927552;1.04410216;1.06001151;0.725584431;0.101864647;49.7416712;-4.35894949e-08;0.0169043185;0.749999743;0.0333334555;1.03914805;0.67500037;0.0148633159;10;49.7416712;0.666667;0;1.044444;0.994832745;0.994833417
24.313682;1.03914805;0.750000021;0.016514569;0.72174564;0.015892735;1.04410214;1.06001053;0.72558509;0.101864759;49.7416712;-3.54484793e-08;0.0169043028;0.749999787;0.0333334492;1.03914806;0.675000376;0.0148633097;10;49.7416712;0.666667;0;1.044444;0.994832768;0.994833426
24.314682;1.03914804;0.750000013;0.0165145678;0.721745656;0.0158927124;1.04410212;1.06001055;0.725585069;0.101864776;49.7416712;-2.83785224e-08;0.0169042891;0.749999833;0.0333334428;1.03914806;0.67500038;0.0148633032;10;49.7416712;0.666667;0;1.044444;0.994832791;0.994833433
24.315682;1.03914704;0.750000004;0.0165134532;0.721746365;0.015891634;1.0441021;1.06001057;0.72558505;0.101864794;49.7416712;-2.22290432e-08;0.0169053884;0.749999881;0.0333334365;1.03914707;0.675000381;0.0148622968;10;49.7416712;0.666667;0;1.044444;0.994832813;0.994833439
24.316682;1.03914703;0.749999996;0.0165134477;0.721746377;0.0158916082;1.04410109;1.06001059;0.725585033;0.101864813;49.7416712;-1.67783783e-08;0.0169053783;0.74999993;0.0333334303;1.03914708;0.675000381;0.0148622905;10;49.7416712;0.666667;0;1.044444;0.994832833;0.994833442
24.321682;1.03914702;0.749999958;0.0165122893;0.721746396;0.0158904123;1.04410097;1.06001064;0.725584975;0.101863856;49.7416713;8.45229876e-09;0.0169064597;0.750000193;0.0333334019;1.03914716;0.675000348;0.0148612541;10;49.7416711;0.666667;0;1.044444;0.994832911;0.994833444
24.322682;1.03914701;0.749999952;0.0165122789;0.721746391;0.0158903903;1.04410095;1.06000965;0.725585652;0.10186292;49.7416713;1.41057008e-08;0.016906457;0.750000246;0.0333333969;1.03914717;0.675000335;0.0148612444;10;49.7416711;0.666667;0;1.044444;0.994832922;0.994833443
24.323682;1.03914701;0.749999947;0.0165122693;0.721746383;0.0158903703;1.04409992;1.06000965;0.725585649;0.101862935;49.7416713;1.99266627e-08;0.0169064549;0.750000297;0.0333333924;1.0391472;0.67500032;0.0148612336;10;49.7416712;0.666667;0;1.044444;0.994832933;0.994833441
24.328682;1.03914696;0.749999932;0.0165111225;0.721746312;0.0158892328;1.04409979;1.06000961;0.725585662;0.101861963;49.7416713;4.77468358e-08;0.0169075553;0.750000515;0.0333333809;1.03914731;0.675000218;0.0148601619;10;49.7416712;0.666667;0;1.044444;0.994832975;0.994833449
24.329682;1.03914595;0.749999931;0.0165111173;0.721746987;0.0158892397;1.04409976;1.06000959;0.725585669;0.101861979;49.7416712;5.29308257e-08;0.0169086625;0.750000549;0.0333333814;1.03914634;0.675000195;0.0148601447;10;49.7416712;0.666667;0;1.044444;0.99483298;0.994833455
24.330682;1.03914594;0.749999932;0.0165100017;0.721746966;0.0158881633;1.04409973;1.06000958;0.725585677;0.101861997;49.7416712;5.80371953e-08;0.016908658;0.750000578;0.033333383;1.03914636;0.675000172;0.014859127;10;49.7416712;0.666667;0;1.044444;0.994832982;0.994833463
24.331682;1.03914593;0.749999934;0.016509998;0.721746945;0.0158881571;1.0440987;1.06000956;0.725585686;0.101862014;49.7416712;6.29398488e-08;0.0169086529;0.750000604;0.0333333855;1.03914639;0.67500015;0.0148591088;10;49.7416712;0.666667;0;1.044444;0.994832982;0.994833472
24.337682;1.03914585;0.749999958;0.0165088885;0.721746814;0.01588706;1.0440985;1.06000848;0.725586407;0.101861172;49.7416712;7.79345809e-08;0.0169097362;0.75000068;0.0333334251;1.03914657;0.675000036;0.0148580185;10;49.7416713;0.666667;0;1.044444;0.994832965;0.994833536
24.338682;1.03914584;0.749999963;0.0165088951;0.721746794;0.0158870539;1.04409746;1.06000847;0.725586411;0.101860144;49.7416712;7.86161995e-08;0.0169097362;0.750000681;0.0333334359;1.0391466;0.675000023;0.0148580113;10;49.7416713;0.666667;0;1.044444;0.994832961;0.994833545
24.341682;1.03914582;0.749999973;0.0165078156;0.721746745;0.0158859588;1.04409736;1.06000844;0.725586418;0.101860206;49.7416711;8.27547204e-08;0.0169108618;0.750000678;0.0333334717;1.0391467;0.674999995;0.0148570044;10;49.7416713;0.666667;0;1.044444;0.994832949;0.994833566
24.342682;1.03914581;0.749999976;0.0165078288;0.721746734;0.0158859477;1.04409733;1.06000745;0.7255871;0.101860323;49.7416711;8.55177018e-08;0.0169108715;0.750000676;0.0333334835;1.03914673;0.674999988;0.0148570054;10;49.7416713;0.666667;0;1.044444;0.994832946;0.994833571
24.343682;1.0391448;0.749999977;0.0165078427;0.721747421;0.0158859507;1.0440973;1.06000744;0.725587101;0.101859297;49.7416711;8.92514611e-08;0.0169108833;0.750000675;0.0333334944;1.03914577;0.674999982;0.0148570072;10;49.7416713;0.666667;0;1.044444;0.994832944;0.994833574
24.349682;1.03914481;0.749999947;0.016506812;0.721747435;0.015884791;1.04409615;1.06000747;0.725587096;0.10185839;49.741671;1.43245315e-07;0.0169132095;0.750000715;0.0333335421;1.039146;0.674999966;0.0148560153;10;49.7416714;0.666667;0;1.044444;0.994832948;0.994833576
24.352682;1.03914483;0.749999901;0.0165057285;0.721747469;0.0158836734;1.04409611;1.06000664;0.725587688;0.101858553;49.741671;1.95091193e-07;0.0169132738;0.750000766;0.033333561;1.0391461;0.674999959;0.0148550094;10;49.7416714;0.666667;0;1.044444;0.994832964;0.994833564
24.353682;1.03914484;0.749999881;0.0165057358;0.721747482;0.015883659;1.0440951;1.06000666;0.725587681;0.10185858;49.741671;2.14818662e-07;0.0169132948;0.750000784;0.0333335669;1.03914614;0.674999955;0.0148550062;10;49.7416714;0.666667;0;1.044444;0.99483297;0.994833558
24.358682;1.03914487;0.749999757;0.0165046485;0.721747549;0.0158825484;1.04409506;1.06000679;0.725587623;0.101857668;49.741671;3.14835264e-07;0.0169145035;0.750000847;0.0333335835;1.03914626;0.674999915;0.0148539915;10;49.7416714;0.666667;0;1.044444;0.994833002;0.994833497
24.359682;1.03914388;0.74999973;0.0165046501;0.721748253;0.0158825624;1.04409506;1.06000681;0.725587606;0.101857694;49.741671;3.3244856e-07;0.0169145217;0.750000852;0.0333335823;1.03914528;0.674999903;0.0148539899;10;49.7416715;0.666667;0;1.044444;0.994833009;0.994833477
24.360682;1.03914388;0.749999704;0.0165046502;0.721748261;0.0158825632;1.04409506;1.06000684;0.725587588;0.101856669;49.741671;3.48668176e-07;0.0169156506;0.750000854;0.0333335787;1.03914529;0.674999891;0.0148539886;10;49.7416715;0.666667;0;1.044444;0.994833016;0.994833455
24.361682;1.03914389;0.74999968;0.0165046485;0.721748266;0.0158825662;1.04409505;1.06000687;0.725587567;0.10185669;49.741671;3.63401086e-07;0.0169156679;0.750000852;0.0333335728;1.0391453;0.674999879;0.0148539877;10;49.7416715;0.666667;0;1.044444;0.994833024;0.994833432
24.362682;1.03914389;0.749999657;0.0165035335;0.721748268;0.0158815022;1.04409405;1.0600069;0.725587545;0.101856708;49.741671;3.76625526e-07;0.0169156848;0.750000848;0.0333335646;1.03914532;0.674999867;0.014852987;10;49.7416715;0.666667;0;1.044444;0.994833032;0.994833406
24.363682;1.0391439;0.749999636;0.0165035273;0.721748267;0.0158815095;1.04409404;1.06000593;0.725588201;0.10185682;49.741671;3.88385487e-07;0.0169157014;0.75000084;0.0333335543;1.03914532;0.674999856;0.0148529864;10;49.7416715;0.666667;0;1.044444;0.99483304;0.994833379
24.369682;1.03914393;0.74999957;0.0165023195;0.721748176;0.0158805157;1.044094;1.06000607;0.725588035;0.101855809;49.7416709;4.20444756e-07;0.0169169093;0.750000749;0.0333334706;1.03914534;0.674999815;0.0148519878;10;49.7416715;0.666667;0;1.044444;0.994833081;0.994833209
24.370682;1.03914394;0.74999957;0.0165022949;0.721748149;0.0158805302;1.044093;1.06000609;0.72558801;0.101855807;49.7416709;4.17372998e-07;0.0169169263;0.750000729;0.0333334563;1.03914534;0.674999815;0.0148519882;10;49.7416714;0.666667;0;1.044444;0.994833087;0.994833184
24.373682;1.03914394;0.749999591;0.0165011032;0.721748053;0.0158795029;1.04409297;1.06000612;0.725587946;0.101854739;49.7416709;3.95803703e-07;0.0169180886;0.75000066;0.0333334162;1.03914532;0.674999831;0.0148509847;10;49.7416714;0.666667;0;1.044444;0.9948331;0.994833117
24.374682;1.03914394;0.749999605;0.0165010755;0.721748019;0.0158795159;1.04409296;1.06000514;0.725588608;0.101854825;49.7416709;3.85909871e-07;0.0169181049;0.750000636;0.0333334045;1.03914531;0.67499984;0.0148509808;10;49.7416714;0.666667;0;1.044444;0.994833103;0.994833098
24.375682;1.03914294;0.749999621;0.016501048;0.721748679;0.0158795436;1.04409296;1.06000514;0.725588592;0.101854814;49.7416709;3.75379966e-07;0.0169181206;0.750000611;0.0333333942;1.0391443;0.67499985;0.014850975;10;49.7416714;0.666667;0;1.044444;0.994833106;0.99483308
24.378682;1.03914292;0.749999682;0.0165009691;0.721748575;0.015879577;1.04409295;1.06000514;0.725588554;0.101854774;49.7416709;3.43954279e-07;0.0169192757;0.750000532;0.0333333703;1.03914425;0.674999887;0.014850945;10;49.7416713;0.666667;0;1.044444;0.994833117;0.994833032
24.379682;1.0391429;0.749999706;0.0164998331;0.721748542;0.0158785173;1.04409196;1.06000513;0.725588545;0.101853712;49.7416709;3.34798394e-07;0.0169192903;0.750000505;0.0333333638;1.03914423;0.674999901;0.0148499303;10;49.7416713;0.666667;0;1.044444;0.994833122;0.994833017
24.385682;1.03914279;0.749999855;0.0164997023;0.72174838;0.0158785627;1.04409202;1.06000502;0.725588523;0.101852569;49.7416709;3.1007069e-07;0.0169205115;0.750000351;0.033333313;1.03914408;0.674999971;0.0148497901;10;49.7416712;0.666667;0;1.044444;0.994833168;0.994832919
24.386682;1.03914277;0.749999878;0.0164985741;0.721748357;0.0158775011;1.04409204;1.06000399;0.725589203;0.101852649;49.7416719;3.10895775e-07;0.0169205328;0.750000328;0.0333332996;1.03914405;0.674999979;0.0148487614;10;49.7416722;0.666667;0;1.044444;0.994833178;0.9948329
24.392682;1.03914259;0.749999959;0.0164973963;0.721748223;0.0158764821;1.04409117;1.0600038;0.725589209;0.101851491;49.741672;3.2439378e-07;0.0169217695;0.750000202;0.0333331712;1.03914389;0.675;0.0148476074;10;49.7416722;0.666667;0;1.044444;0.99483324;0.994832784
24.393682;1.03914156;0.749999961;0.0164973904;0.721748899;0.0158765028;1.0440912;1.06000377;0.725589212;0.101851472;49.741672;3.28070833e-07;0.0169217864;0.750000182;0.0333331417;1.03914287;0.675000001;0.0148475889;10;49.7416722;0.666667;0;1.044444;0.994833249;0.994832762
24.396682;1.03914146;0.749999954;0.0164973774;0.721748861;0.0158765098;1.04409129;1.06000369;0.725589229;0.101851414;49.741672;3.42562857e-07;0.0169229327;0.750000121;0.033333044;1.03914283;0.675000008;0.014847554;10;49.7416722;0.666667;0;1.044444;0.994833271;0.994832684
24.397682;1.03914143;0.749999949;0.0164973745;0.721748854;0.0158765098;1.04409033;1.06000367;0.725589238;0.101851396;49.7416721;3.48432788e-07;0.0169229383;0.7500001;0.0333330099;1.03914281;0.675000011;0.0148475506;10;49.7416722;0.666667;0;1.044444;0.994833277;0.994832655
24.398682;1.03914141;0.749999944;0.0164973725;0.721748849;0.0158765089;1.04409036;1.06000266;0.725589931;0.101851473;49.7416721;3.54640308e-07;0.0169229406;0.750000079;0.0333329758;1.03914281;0.675000015;0.0148475517;10;49.7416722;0.666667;0;1.044444;0.994833282;0.994832625
24.405682;1.03914128;0.749999896;0.0164951567;0.721748857;0.0158743564;1.0440906;1.06000263;0.725590053;0.101850345;49.7416722;3.86338723e-07;0.016924007;0.749999912;0.0333327559;1.03914277;0.675000033;0.0148456742;10;49.7416722;0.666667;0;1.044444;0.994833299;0.994832443
24.406682;1.03914127;0.749999889;0.0164951602;0.721748859;0.0158743551;1.04409063;1.06000263;0.725590071;0.101849295;49.7416722;3.86226644e-07;0.0169239955;0.749999888;0.0333327288;1.03914276;0.675000033;0.0148457032;10;49.7416722;0.666667;0;1.044444;0.994833299;0.994832429
24.407682;1.03914126;0.749999882;0.016495165;0.721748861;0.0158743535;1.04408966;1.06000264;0.72559009;0.101849296;49.7416722;3.84933328e-07;0.0169239832;0.749999865;0.0333327031;1.03914275;0.675000031;0.0148457334;10;49.7416722;0.666667;0;1.044444;0.994833297;0.994832419
24.411682;1.03914126;0.749999861;0.0164952009;0.721748867;0.0158743447;1.04408976;1.06000269;0.72559016;0.101849309;49.7416722;3.671226e-07;0.0169250365;0.749999778;0.0333326108;1.03914271;0.675000012;0.0148458543;10;49.7416721;0.666667;0;1.044444;0.994833273;0.994832406
24.412682;1.03914126;0.749999859;0.0164941033;0.721748869;0.0158732729;1.04408978;1.06000172;0.725590857;0.101849409;49.7416722;3.59310171e-07;0.0169250197;0.749999757;0.0333325899;1.0391427;0.675000005;0.0148448826;10;49.7416721;0.666667;0;1.044444;0.994833263;0.994832409
24.413682;1.03914027;0.749999857;0.0164941186;0.721749566;0.0158732855;1.04408979;1.06000173;0.725590875;0.101849413;49.7416722;3.50163837e-07;0.0169250021;0.749999736;0.0333325696;1.03914169;0.674999998;0.0148449101;10;49.7416721;0.666667;0;1.044444;0.99483325;0.994832414
24.425682;1.03914035;0.749999942;0.0164932056;0.72174964;0.0158722193;1.04408871;1.06000196;0.725591133;0.101847358;49.7416719;1.47788694e-07;0.0169269224;0.749999501;0.0333324559;1.03914152;0.674999887;0.014844182;10;49.7416719;0.666667;0;1.044444;0.994832956;0.994832574
24.426682;1.03914036;0.749999954;0.0164932152;0.721749646;0.0158722222;1.04408869;1.06000097;0.725591831;0.101847455;49.7416719;1.26747007e-07;0.0169268893;0.749999482;0.033332462;1.0391415;0.674999876;0.0148441939;10;49.7416719;0.666667;0;1.044444;0.994832929;0.994832591
24.427682;1.03914037;0.749999966;0.0164921131;0.721749652;0.0158711561;1.04408866;1.06000099;0.725591847;0.101847456;49.7416719;1.06145852e-07;0.0169268555;0.749999463;0.0333324704;1.03914149;0.674999863;0.0148432035;10;49.7416719;0.666667;0;1.044444;0.994832903;0.994832607
24.428682;1.03914038;0.749999977;0.0164921222;0.721749657;0.0158711596;1.04408864;1.06000101;0.725591862;0.101847456;49.7416718;8.62334868e-08;0.0169268213;0.749999444;0.0333324811;1.03914147;0.67499985;0.0148432111;10;49.7416719;0.666667;0;1.044444;0.994832877;0.994832624
24.429682;1.03914039;0.749999988;0.0164921314;0.721749662;0.0158711636;1.04408762;1.06000102;0.725591875;0.101846408;49.7416718;6.72063356e-08;0.0169267868;0.749999426;0.0333324942;1.03914145;0.674999836;0.0148432169;10;49.7416718;0.666667;0;1.044444;0.994832852;0.99483264
24.433682;1.03914044;0.750000032;0.0164921732;0.721749674;0.0158711874;1.04408755;1.06000109;0.725591913;0.101846388;49.7416717;3.37875728e-09;0.0169277581;0.749999364;0.0333325722;1.03914137;0.674999784;0.0148432282;10;49.7416718;0.666667;0;1.044444;0.994832761;0.994832699
24.434682;1.03913946;0.750000042;0.0164921842;0.721750369;0.0158712113;1.04408754;1.0600011;0.725591921;0.101846378;49.7416717;-8.62562859e-09;0.0169277232;0.749999352;0.0333325971;1.03914035;0.674999774;0.0148432293;10;49.7416718;0.666667;0;1.044444;0.99483274;0.994832712
24.449682;1.03913965;0.750000329;0.0164899868;0.721750348;0.0158692848;1.04408655;1.06000027;0.725592703;0.101844049;49.7416718;-1.22276576e-08;0.0169294902;0.749999199;0.0333330598;1.03914009;0.674999804;0.0148412464;10;49.7416717;0.666667;0;1.044444;0.994832514;0.994832722
24.453682;1.03913969;0.750000409;0.0164888066;0.721750366;0.0158682994;1.04408659;1.06000026;0.725592678;0.101843885;49.7416719;2.83102288e-08;0.0169294187;0.749999146;0.0333331771;1.03914002;0.674999843;0.0148402354;10;49.7416716;0.666667;0;1.044444;0.994832476;0.994832661
24.454682;1.0391397;0.750000424;0.0164887856;0.721750373;0.0158683212;1.04408561;1.06000026;0.725592666;0.10184384;49.7416719;3.94672533e-08;0.0169294036;0.749999133;0.0333332038;1.03914;0.674999854;0.0148402337;10;49.7416716;0.666667;0;1.044444;0.994832468;0.994832646
24.456682;1.03913972;0.750000447;0.0164887421;0.721750388;0.0158683635;1.04408565;1.06000025;0.725592637;0.101842706;49.7416719;6.16908623e-08;0.0169293756;0.749999109;0.033333252;1.03913995;0.674999875;0.0148402319;10;49.7416716;0.666667;0;1.044444;0.994832453;0.994832619
24.458682;1.03913974;0.750000461;0.0164886982;0.721750407;0.0158684014;1.04408569;1.06000024;0.725592601;0.101842624;49.741672;8.20404281e-08;0.0169304611;0.749999089;0.0333332916;1.0391399;0.674999893;0.0148402327;10;49.7416717;0.666667;0;1.044444;0.994832443;0.994832596
24.459682;1.03913875;0.750000464;0.0164886769;0.721751114;0.0158684335;1.04408571;1.05999925;0.725593261;0.101842681;49.741672;9.08728075e-08;0.0169304495;0.74999908;0.0333333078;1.03913887;0.6749999;0.0148402342;10;49.7416717;0.666667;0;1.044444;0.99483244;0.994832588
24.461682;1.03913877;0.750000462;0.016488638;0.721751139;0.0158684621;1.04408576;1.05999924;0.725593218;0.101842611;49.741672;1.05213173e-07;0.0169304298;0.749999068;0.0333333323;1.03913882;0.674999907;0.0148402385;10;49.7416717;0.666667;0;1.044444;0.99483244;0.994832577
24.462682;1.03913878;0.750000457;0.0164875101;0.721751153;0.0158674046;1.04408578;1.05999924;0.725593195;0.10184258;49.741672;1.10793584e-07;0.0169304221;0.749999064;0.0333333407;1.03913879;0.674999907;0.0148392408;10;49.7416717;0.666667;0;1.044444;0.994832443;0.994832576
24.467682;1.03913882;0.750000397;0.0164874598;0.721751226;0.0158674361;1.04408589;1.0599992;0.725593075;0.101841417;49.7416719;1.26093741e-07;0.0169304159;0.749999074;0.0333333534;1.03913867;0.67499988;0.0148392535;10;49.7416717;0.666667;0;1.044444;0.99483249;0.994832594
24.468682;1.03913882;0.750000379;0.0164874559;0.72175124;0.0158674345;1.04408491;1.05999918;0.725593052;0.101841405;49.7416719;1.26110825e-07;0.0169315325;0.749999082;0.0333333535;1.03913865;0.674999871;0.0148392566;10;49.7416717;0.666667;0;1.044444;0.994832507;0.994832602
24.471682;1.03913884;0.750000315;0.0164874541;0.721751279;0.0158674116;1.04408496;1.05999913;0.725592985;0.10184139;49.7416719;1.15704636e-07;0.0169315578;0.749999117;0.0333333559;1.03913862;0.674999839;0.0148392686;10;49.7416718;0.666667;0;1.044444;0.994832569;0.99483263
24.472682;1.03913885;0.750000292;0.0164863448;0.721751291;0.015866329;1.04408498;1.05999911;0.725592965;0.101841392;49.7416719;1.0846028e-07;0.0169315686;0.749999132;0.033333357;1.03913861;0.674999826;0.0148382735;10;49.7416718;0.666667;0;1.044444;0.994832594;0.99483264
24.477682;1.0391389;0.750000179;0.0164863599;0.721751339;0.0158662203;1.04408506;1.05999898;0.725592889;0.101840398;49.7416718;5.45235248e-08;0.0169316365;0.749999227;0.033333357;1.03913859;0.674999759;0.0148383004;10;49.7416718;0.666667;0;1.044444;0.99483273;0.994832688
24.478682;1.03913891;0.750000158;0.0164863633;0.721751349;0.0158661905;1.04408507;1.05999796;0.725593561;0.101840509;49.7416718;4.18145488e-08;0.0169327638;0.749999246;0.0333333551;1.03913859;0.674999745;0.0148383048;10;49.7416718;0.666667;0;1.044444;0.994832757;0.994832697
24.481682;1.03913896;0.750000098;0.0164863747;0.721751386;0.015866089;1.0440851;1.05999788;0.725593549;0.101840566;49.7416717;1.57322729e-09;0.0169328188;0.749999297;0.033333346;1.03913858;0.674999706;0.0148383137;10;49.7416718;0.666667;0;1.044444;0.99483283;0.994832725
24.482682;1.03913898;0.750000079;0.0164852688;0.7217514;0.0158649839;1.0440851;1.05999786;0.725593547;0.101840586;49.7416717;-1.21027299e-08;0.0169328391;0.749999311;0.0333333426;1.03913858;0.674999696;0.0148373159;10;49.7416718;0.666667;0;1.044444;0.994832852;0.994832734
24.488682;1.03913909;0.749999992;0.0164853287;0.721751498;0.0158647845;1.04408409;1.05999789;0.725593446;0.101839665;49.7416716;-8.60951718e-08;0.0169329874;0.749999375;0.0333333339;1.03913858;0.674999693;0.0148373317;10;49.7416718;0.666667;0;1.044444;0.994832945;0.994832784
24.489682;1.03913811;0.749999985;0.0164853442;0.721752211;0.015864772;1.04408408;1.05999789;0.725593436;0.10183969;49.7416716;-9.79573095e-08;0.0169341274;0.749999383;0.0333333351;1.03913758;0.674999702;0.0148373347;10;49.7416718;0.666667;0;1.044444;0.994832954;0.994832792
24.499682;1.03913823;0.750000074;0.0164844244;0.721752341;0.0158635635;1.04408386;1.05999797;0.725593272;0.101839935;49.7416716;-2.49132621e-07;0.0169344066;0.749999436;0.0333333682;1.03913759;0.674999878;0.0148364034;10;49.7416717;0.666667;0;1.044444;0.994832938;0.994832914
24.500682;1.03913823;0.750000094;0.016484443;0.721752352;0.0158635616;1.04408284;1.05999799;0.725593257;0.101839951;49.7416716;-2.67317429e-07;0.0169344313;0.749999438;0.0333333709;1.03913759;0.674999901;0.0148364114;10;49.7416717;0.666667;0;1.044444;0.994832926;0.994832932
24.501682;1.03913823;0.750000114;0.0164844612;0.721752364;0.0158635609;1.04408281;1.05999701;0.725593924;0.101839011;49.7416716;-2.85419789e-07;0.0169355665;0.749999439;0.0333333731;1.03913758;0.674999923;0.0148364182;10;49.7416717;0.666667;0;1.044444;0.994832914;0.994832951
24.519682;1.03913783;0.750000255;0.0164835128;0.721752476;0.0158626529;1.04408272;1.05999726;0.725593659;0.101837606;49.7416715;-2.63206668e-07;0.0169368607;0.749999362;0.0333334596;1.03913761;0.674999952;0.0148352705;10;49.7416717;0.666667;0;1.044444;0.994832563;0.994833447
24.520682;1.03913781;0.750000243;0.0164835185;0.721752463;0.0158626616;1.04408172;1.05999727;0.725593652;0.101837581;49.7416715;-2.36216479e-07;0.0169368544;0.749999367;0.0333334652;1.03913763;0.674999929;0.014835254;10;49.7416717;0.666667;0;1.044444;0.994832542;0.994833478
24.521682;1.0391378;0.75000023;0.0164824138;0.721752449;0.0158616;1.04408172;1.05999727;0.725593649;0.101837558;49.7416715;-2.07301775e-07;0.0169368464;0.749999372;0.0333334696;1.03913765;0.674999905;0.0148342387;10;49.7416717;0.666667;0;1.044444;0.994832522;0.994833509
24.526682;1.03913773;0.750000149;0.0164824511;0.721752342;0.015861626;1.04408173;1.05999727;0.725593696;0.101837477;49.7416716;-4.30898865e-08;0.0169367838;0.7499994;0.0333334713;1.03913777;0.674999765;0.0148341854;10;49.7416717;0.666667;0;1.044444;0.99483244;0.994833661
24.527682;1.03913673;0.750000131;0.0164824585;0.72175301;0.0158616451;1.04408173;1.05999727;0.725593718;0.101837468;49.7416716;-7.65393166e-09;0.016936767;0.749999404;0.033333468;1.03913679;0.674999735;0.0148341797;10;49.7416717;0.666667;0;1.044444;0.994832427;0.994833688
24.528682;1.03913672;0.750000113;0.0164824657;0.721752983;0.0158616487;1.04408173;1.05999627;0.725594425;0.101837557;49.7416716;2.81371932e-08;0.0169367489;0.74999941;0.033333464;1.03913682;0.674999705;0.0148341754;10;49.7416718;0.666667;0;1.044444;0.994832416;0.994833713
24.536682;1.03913668;0.749999973;0.0164825222;0.72175274;0.0158616776;1.04408176;1.05999626;0.725594731;0.101836524;49.7416716;2.7952237e-07;0.0169376763;0.749999474;0.0333334321;1.03913704;0.67499948;0.014834181;10;49.7416718;0.666667;0;1.044444;0.994832362;0.994833867
24.537682;1.03913667;0.749999958;0.0164814172;0.721752706;0.0158606111;1.04408177;1.05999626;0.725594777;0.10183653;49.7416716;3.01314381e-07;0.0169376485;0.749999487;0.0333334298;1.03913707;0.67499946;0.0148331856;10;49.7416718;0.666667;0;1.044444;0.99483236;0.994833882
24.544682;1.03913656;0.749999889;0.0164814601;0.721752458;0.0158606148;1.04408182;1.05999623;0.72559511;0.10183659;49.7416717;3.75688394e-07;0.0169374386;0.749999581;0.0333334331;1.03913726;0.674999406;0.0148332341;10;49.7416718;0.666667;0;1.044444;0.994832395;0.994833944
24.545682;1.03913654;0.749999885;0.0164814669;0.721752422;0.0158606138;1.04408082;1.05999622;0.725595153;0.1018366;49.7416717;3.75867776e-07;0.0169374097;0.749999594;0.0333334375;1.03913728;0.67499941;0.0148332447;10;49.7416718;0.666667;0;1.044444;0.994832407;0.994833944
24.546682;1.03913653;0.749999883;0.016481474;0.721752386;0.0158606131;1.04408083;1.05999622;0.725595194;0.10183661;49.7416717;3.74007246e-07;0.0169373818;0.749999608;0.0333334433;1.0391373;0.674999416;0.0148332559;10;49.7416718;0.666667;0;1.044444;0.994832422;0.994833943
24.547682;1.03913651;0.749999883;0.0164814816;0.721752351;0.0158606125;1.04408084;1.05999621;0.725595232;0.101836619;49.7416717;3.70283215e-07;0.0169384663;0.749999621;0.0333334506;1.03913732;0.674999423;0.0148332676;10;49.7416718;0.666667;0;1.044444;0.99483244;0.994833939
24.556682;1.03913639;0.749999951;0.0164815841;0.721752127;0.0158606238;1.04408091;1.05999613;0.725595431;0.101835603;49.7416719;2.74492287e-07;0.0169383199;0.749999703;0.0333335576;1.03913734;0.674999523;0.0148333862;10;49.7416718;0.666667;0;1.044444;0.994832663;0.994833784
24.557682;1.03913638;0.749999969;0.0164804867;0.721752115;0.0158595598;1.04408092;1.05999613;0.725595437;0.101835601;49.7416719;2.59931448e-07;0.0169383179;0.74999971;0.033333572;1.03913732;0.674999534;0.0148324008;10;49.7416718;0.666667;0;1.044444;0.994832691;0.994833752
24.566682;1.03913647;0.750000209;0.0164805498;0.721752138;0.0158596379;1.04408105;1.05999603;0.725595433;0.101835587;49.7416721;1.29319904e-07;0.0169384148;0.749999759;0.0333337284;1.03913716;0.674999592;0.0148325877;10;49.7416719;0.666667;0;1.044444;0.994832897;0.99483338
24.567682;1.03913649;0.750000237;0.0164805471;0.721752153;0.0158596419;1.04408106;1.05999503;0.725596107;0.101835683;49.7416721;1.16119318e-07;0.0169384345;0.749999767;0.0333337485;1.03913715;0.674999597;0.0148326133;10;49.7416719;0.666667;0;1.044444;0.994832913;0.994833335
24.570682;1.03913654;0.75000031;0.0164805307;0.721752205;0.0158596343;1.04408108;1.05999501;0.725596078;0.101835692;49.7416721;8.47695954e-08;0.0169384981;0.749999801;0.0333338065;1.03913712;0.67499961;0.0148326872;10;49.7416719;0.666667;0;1.044444;0.994832946;0.994833202
24.571682;1.03913656;0.75000033;0.0164805244;0.721752224;0.0158596249;1.04408109;1.05999502;0.725596064;0.101835697;49.7416721;7.77483874e-08;0.0169396311;0.749999816;0.0333338235;1.03913712;0.674999614;0.0148327099;10;49.7416719;0.666667;0;1.044444;0.994832951;0.994833159
24.576682;1.03913667;0.750000397;0.0164805067;0.721752325;0.0158595324;1.04408111;1.0599951;0.725595974;0.101834685;49.7416721;6.65250893e-08;0.0169397423;0.749999906;0.0333338763;1.03913715;0.674999625;0.0148327959;10;49.7416719;0.666667;0;1.044444;0.994832921;0.994832953
24.581682;1.03913676;0.750000406;0.0164804975;0.721752423;0.015859386;1.0440811;1.05999523;0.725595862;0.101834719;49.7416721;7.44270612e-08;0.0169398494;0.750000001;0.0333338559;1.0391372;0.674999617;0.0148328109;10;49.7416718;0.666667;0;1.044444;0.994832813;0.994832752
24.582682;1.03913677;0.7500004;0.016480493;0.721752442;0.015859354;1.04408009;1.05999526;0.725595838;0.101834724;49.7416721;7.53459067e-08;0.0169398685;0.75000002;0.0333338418;1.03913721;0.674999612;0.0148328042;10;49.7416718;0.666667;0;1.044444;0.994832788;0.994832712
24.585682;1.03913681;0.750000366;0.0164804693;0.721752499;0.0158592595;1.04408007;1.05999536;0.725595766;0.101834736;49.741672;7.38956798e-08;0.0169399202;0.750000071;0.033333783;1.03913725;0.674999584;0.0148327724;10;49.7416718;0.666667;0;1.044444;0.994832721;0.994832594
24.586682;1.03913682;0.75000035;0.0164793463;0.721752519;0.0158581602;1.04408006;1.05999539;0.725595743;0.10183474;49.741672;7.14861622e-08;0.0169399362;0.750000083;0.0333337591;1.03913726;0.674999571;0.0148317601;10;49.7416718;0.666667;0;1.044444;0.994832701;0.994832558
24.595682;1.03913686;0.750000148;0.0164791459;0.721752694;0.0158579667;1.04407994;1.05999562;0.725595583;0.101834742;49.7416721;8.23485543e-09;0.0169400568;0.750000042;0.033333505;1.03913735;0.674999417;0.014831679;10;49.7416718;0.666667;0;1.044444;0.994832628;0.994832337
24.596682;1.03913585;0.750000126;0.0164791171;0.721753407;0.0158579727;1.04407993;1.05999564;0.725595567;0.101834738;49.7416721;-3.26331779e-09;0.0169400685;0.750000023;0.0333334771;1.03913635;0.6749994;0.0148316764;10;49.7416718;0.666667;0;1.044444;0.994832633;0.994832325
24.612682;1.03913573;0.749999739;0.0164786847;0.721753564;0.0158579806;1.04407977;1.05999577;0.725595434;0.101834676;49.7416723;-2.53978391e-07;0.0169400303;0.749999658;0.0333331931;1.03913618;0.674999388;0.0148317866;10;49.7416719;0.666667;0;1.044444;0.994832817;0.994832293
24.613682;1.03913573;0.749999711;0.0164786706;0.721753563;0.0158579857;1.04407977;1.05999577;0.725595441;0.101834681;49.7416723;-2.70981132e-07;0.0169411291;0.749999641;0.0333331901;1.03913615;0.6749994;0.0148317971;10;49.741672;0.666667;0;1.044444;0.994832836;0.994832299
24.672682;1.03913634;0.750000008;0.0164797018;0.721753574;0.0158584467;1.04407937;1.05999512;0.725595299;0.101834671;49.7416716;2.57450521e-07;0.016939375;0.750000484;0.0333330372;1.03913616;0.675000067;0.0148312876;10;49.7416719;0.666667;0;1.044444;0.994832567;0.994833754
24.673682;1.03913733;0.750000014;0.0164796707;0.721752876;0.0158584061;1.04407939;1.05999511;0.725595289;0.101834641;49.7416717;2.49810513e-07;0.0169393457;0.750000486;0.033333045;1.03913718;0.675000086;0.0148312816;10;49.7416719;0.666667;0;1.044444;0.994832556;0.994833765
24.682682;1.03913722;0.750000017;0.0164793038;0.721752876;0.0158581392;1.04407963;1.05999497;0.725595286;0.101834472;49.7416718;1.03014033e-07;0.0169391709;0.750000489;0.0333331618;1.03913722;0.675000232;0.014831191;10;49.741672;0.666667;0;1.044444;0.994832554;0.994833786
24.683682;1.03913721;0.750000016;0.0164803745;0.721752874;0.0158591771;1.04407965;1.05999496;0.725595294;0.101834464;49.7416718;8.35196129e-08;0.0169391614;0.750000494;0.033333174;1.03913722;0.67500024;0.014832179;10;49.7416721;0.666667;0;1.044444;0.994832566;0.994833777
24.687682;1.03913715;0.750000019;0.0164802403;0.721752853;0.01585906;1.04407973;1.05999492;0.725595346;0.101834451;49.7416719;1.19754801e-08;0.016939141;0.750000519;0.0333332072;1.03913721;0.675000245;0.0148321236;10;49.7416721;0.666667;0;1.044444;0.994832637;0.994833717
24.688682;1.03913713;0.750000023;0.0164802139;0.721752845;0.0158590336;1.04408074;1.05999491;0.725595363;0.101834451;49.7416719;-2.91466685e-09;0.0169391398;0.750000525;0.0333332124;1.03913721;0.67500024;0.0148321071;10;49.7416722;0.666667;0;1.044444;0.994832658;0.994833698
24.694682;1.03913702;0.750000076;0.0164801051;0.721752787;0.0158589125;1.04408083;1.05999489;0.725595475;0.101834489;49.7416719;-6.7482381e-08;0.0169391679;0.750000548;0.0333332331;1.03913719;0.675000178;0.014831987;10;49.7416723;0.666667;0;1.044444;0.994832785;0.994833582
24.699682;1.03913693;0.750000135;0.0164800747;0.72175276;0.0158588467;1.04408088;1.05999489;0.725595562;0.1018356;49.7416719;-1.03584662e-07;0.0169392408;0.750000558;0.0333332288;1.03913717;0.675000119;0.0148318817;10;49.7416723;0.666667;0;1.044444;0.994832878;0.994833494
24.700682;1.03913692;0.750000145;0.016480075;0.72175276;0.0158588342;1.04408089;1.0599949;0.725595578;0.101835614;49.7416719;-1.06582682e-07;0.0169381491;0.750000559;0.0333332242;1.03913717;0.675000107;0.0148318634;10;49.7416724;0.666667;0;1.044444;0.994832894;0.994833478
24.702682;1.03913691;0.750000164;0.016480081;0.721752763;0.0158588087;1.0440809;1.0599949;0.725595606;0.101835643;49.7416719;-1.07103655e-07;0.0169381919;0.750000561;0.0333332099;1.03913716;0.675000082;0.0148318301;10;49.7416724;0.666667;0;1.044444;0.99483292;0.99483345
24.703682;1.0391369;0.750000173;0.0164800861;0.721752768;0.0158587959;1.0440809;1.0599959;0.725594938;0.101835564;49.7416719;-1.04835998e-07;0.0169382152;0.750000563;0.0333332001;1.03913716;0.675000067;0.0148318151;10;49.7416724;0.666667;0;1.044444;0.994832931;0.994833438
24.713682;1.03913692;0.750000217;0.0164801713;0.721752847;0.0158587023;1.04408094;1.05999595;0.72559497;0.101835809;49.7416718;-4.15227325e-08;0.0169384727;0.750000596;0.0333330257;1.03913716;0.674999884;0.0148317668;10;49.7416725;0.666667;0;1.044444;0.994833024;0.994833341
24.714682;1.03913692;0.750000214;0.0164812978;0.721752857;0.0158597696;1.04408095;1.05999596;0.725594966;0.101835842;49.7416718;-3.3851985e-08;0.0169384981;0.750000603;0.0333330015;1.03913716;0.674999868;0.0148327736;10;49.7416725;0.666667;0;1.044444;0.994833037;0.994833333
24.726682;1.03913686;0.750000114;0.016481609;0.72175289;0.0158598062;1.04408104;1.05999605;0.725595009;0.101837275;49.7416718;1.06435547e-07;0.0169375862;0.750000698;0.0333328197;1.0391372;0.674999808;0.0148329895;10;49.7416724;0.666667;0;1.044444;0.994833308;0.994833214
24.727682;1.03913685;0.750000096;0.0164816381;0.721752884;0.0158598104;1.04408203;1.05999605;0.725595025;0.101837295;49.7416718;1.22763926e-07;0.0169375903;0.750000705;0.0333328197;1.03913721;0.674999808;0.0148330116;10;49.7416724;0.666667;0;1.044444;0.994833333;0.994833201
24.735682;1.03913675;0.749999896;0.0164818356;0.721752849;0.0158598156;1.04408195;1.05999598;0.725595141;0.101837397;49.7416719;1.9343434e-07;0.0169376003;0.750000752;0.0333328829;1.03913731;0.674999796;0.0148331705;10;49.7416723;0.666667;0;1.044444;0.994833489;0.99483306
24.736682;1.03913673;0.749999868;0.0164829615;0.721752847;0.0158608808;1.04408194;1.05999597;0.725595144;0.101837405;49.7416719;1.90368033e-07;0.0169376014;0.750000755;0.0333328942;1.03913732;0.674999792;0.0148341885;10;49.7416723;0.666667;0;1.044444;0.994833505;0.994833036
24.744682;1.03913657;0.749999643;0.0164829894;0.721752861;0.015860839;1.04408188;1.05999595;0.725595021;0.101838533;49.7416722;7.96025951e-08;0.0169376117;0.750000706;0.033332944;1.03913741;0.674999756;0.0148342748;10;49.7416723;0.666667;0;1.044444;0.994833616;0.994832804
24.745682;1.03913654;0.749999616;0.0164829837;0.721752865;0.0158608376;1.04408187;1.05999596;0.725594992;0.101838545;49.7416722;5.9344995e-08;0.0169365017;0.750000694;0.033332946;1.03913741;0.67499975;0.0148342755;10;49.7416723;0.666667;0;1.044444;0.994833624;0.994832774
24.746682;1.03913652;0.749999589;0.0164829752;0.721752868;0.0158608379;1.04408187;1.05999697;0.72559428;0.101838461;49.7416722;3.94135664e-08;0.0169365029;0.75000068;0.0333329479;1.03913741;0.674999743;0.0148342738;10;49.7416723;0.666667;0;1.044444;0.994833629;0.994832746
24.747682;1.03913749;0.749999564;0.0164829638;0.721752177;0.0158608246;1.04408187;1.05999698;0.725594248;0.101838471;49.7416722;2.0442404e-08;0.0169365042;0.750000664;0.0333329498;1.03913841;0.674999736;0.0148342696;10;49.7416723;0.666667;0;1.044444;0.994833632;0.99483272
24.754682;1.03913733;0.749999424;0.0164838973;0.72175217;0.0158619418;1.04408189;1.05999711;0.725594045;0.101838506;49.7416725;-4.8145797e-08;0.0169365025;0.750000494;0.0333329682;1.03913834;0.67499968;0.0148351604;10;49.7416723;0.666667;0;1.044444;0.994833553;0.994832631
