time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.755682;1.03913731;0.749999414;0.0164838607;0.721752165;0.0158619527;1.0440829;1.05999713;0.725594027;0.101838507;49.7416725;-4.64804681e-08;0.0169364992;0.750000463;0.0333329709;1.03913832;0.674999672;0.0148351325;10;49.7416723;0.666667;0;1.044444;0.994833528;0.994832635
24.761682;1.03913727;0.749999423;0.0164836151;0.721752122;0.0158620566;1.04408296;1.0599972;0.725594005;0.10183851;49.7416727;9.33475004e-09;0.0169364705;0.750000264;0.0333329869;1.03913823;0.674999622;0.0148349301;10;49.7416724;0.666667;0;1.044444;0.994833334;0.994832743
24.762682;1.03913727;0.749999437;0.0164835712;0.721752116;0.0158620801;1.04408297;1.0599971;0.72559409;0.101839568;49.7416728;2.44832347e-08;0.0169353554;0.750000231;0.0333329889;1.03913821;0.674999615;0.0148348955;10;49.7416724;0.666667;0;1.044444;0.9948333;0.994832769
24.776682;1.03913759;0.749999861;0.0164842505;0.721752193;0.0158635174;1.04408308;1.05999713;0.725594301;0.101839414;49.7416728;3.50762771e-07;0.0169354514;0.749999813;0.0333329789;1.03913798;0.674999648;0.0148355186;10;49.7416723;0.666667;0;1.044444;0.994833091;0.99483296
24.777682;1.03913762;0.749999896;0.0164842419;0.721752211;0.0158635368;1.04408308;1.05999812;0.725593639;0.101839289;49.7416728;3.75904671e-07;0.0169343523;0.749999792;0.0333329799;1.03913799;0.674999656;0.0148355079;10;49.7416723;0.666667;0;1.044444;0.994833095;0.994832953
24.784682;1.0391378;0.750000128;0.0164842265;0.721752364;0.0158636292;1.04408408;1.05999811;0.725593834;0.101840082;49.7416727;4.96476445e-07;0.0169344268;0.749999694;0.0333329951;1.03913811;0.674999749;0.0148355336;10;49.7416722;0.666667;0;1.044444;0.994833172;0.994832863
24.785682;1.03913782;0.750000155;0.0164853375;0.721752387;0.0158647055;1.04408408;1.0599981;0.725593867;0.10184004;49.7416727;4.97673068e-07;0.0169344348;0.749999686;0.0333329963;1.03913814;0.674999764;0.0148365473;10;49.7416722;0.666667;0;1.044444;0.994833188;0.994832845
24.790682;1.03913789;0.750000249;0.0164853291;0.721752494;0.0158647185;1.04408401;1.0599981;0.725594021;0.101839833;49.7416726;4.26096067e-07;0.0169344649;0.74999965;0.0333329969;1.0391383;0.67499983;0.0148366357;10;49.7416721;0.666667;0;1.044444;0.994833272;0.994832745
24.791682;1.0391389;0.750000259;0.0164853262;0.721751818;0.0158647023;1.044084;1.0599981;0.725594046;0.101839795;49.7416726;3.98877691e-07;0.0169333574;0.749999644;0.0333329958;1.03913934;0.674999839;0.0148366557;10;49.7416721;0.666667;0;1.044444;0.994833289;0.994832723
24.797682;1.03913895;0.750000258;0.0164853079;0.721751908;0.0158646732;1.04408391;1.0599981;0.725594143;0.101840676;49.7416725;1.93535891e-07;0.0169333763;0.749999641;0.0333329812;1.03913951;0.674999892;0.0148367829;10;49.7416719;0.666667;0;1.044444;0.99483337;0.994832583
24.798682;1.03913896;0.75000025;0.0164864185;0.721751917;0.0158657347;1.0440849;1.0599981;0.72559415;0.101840661;49.7416725;1.55992784e-07;0.0169333791;0.749999649;0.0333329779;1.03913953;0.674999903;0.0148378054;10;49.7416719;0.666667;0;1.044444;0.994833381;0.994832562
24.802682;1.03913898;0.750000202;0.0164864345;0.721751941;0.0158657023;1.04408487;1.05999812;0.72559415;0.101840631;49.7416725;4.58969051e-09;0.0169333842;0.749999711;0.0333329684;1.03913956;0.674999951;0.0148379014;10;49.7416719;0.666667;0;1.044444;0.994833424;0.994832491
24.803682;1.03913899;0.750000188;0.0164864431;0.721751942;0.0158656948;1.04408486;1.05999912;0.725593464;0.101840535;49.7416725;-3.28139627e-08;0.0169333835;0.749999733;0.0333329674;1.03913956;0.674999962;0.0148379272;10;49.7416718;0.666667;0;1.044444;0.994833433;0.994832479
24.805682;1.03913899;0.750000163;0.0164864642;0.721751939;0.0158656826;1.04408485;1.05999913;0.725593448;0.101840539;49.7416724;-1.06187768e-07;0.0169322687;0.749999783;0.0333329671;1.03913955;0.674999982;0.0148379802;10;49.7416718;0.666667;0;1.044444;0.994833451;0.994832461
24.815682;1.03913896;0.750000167;0.0164876633;0.721751878;0.0158667275;1.04408487;1.05999909;0.725593409;0.101841648;49.7416724;-4.05798169e-07;0.0169322608;0.750000058;0.0333329942;1.03913933;0.675;0.014839215;10;49.7416718;0.666667;0;1.044444;0.994833496;0.994832499
24.816682;1.03913896;0.750000183;0.0164876654;0.721751873;0.0158667253;1.04408587;1.05999908;0.725593418;0.101841652;49.7416724;-4.24375647e-07;0.0169311551;0.750000081;0.0333329956;1.0391393;0.675;0.0148392302;10;49.7416718;0.666667;0;1.044444;0.99483349;0.994832506
24.822682;1.03913893;0.750000332;0.0164876394;0.721751839;0.0158667232;1.0440859;1.05999897;0.725593534;0.101842751;49.7416724;-4.96195331e-07;0.0169311843;0.750000179;0.0333329655;1.03913912;0.675000034;0.0148392611;10;49.7416719;0.666667;0;1.044444;0.994833404;0.994832523
24.823682;1.03913893;0.750000363;0.0164887397;0.721751831;0.0158677958;1.04408591;1.05999895;0.725593561;0.101842763;49.7416724;-5.03991656e-07;0.0169311851;0.750000188;0.0333329551;1.0391391;0.675000046;0.0148402562;10;49.7416719;0.666667;0;1.044444;0.994833384;0.99483252
24.825682;1.03913894;0.750000425;0.0164887131;0.72175181;0.0158678053;1.04408592;1.05999889;0.725593616;0.101842788;49.7416724;-5.16212953e-07;0.0169311824;0.750000201;0.0333329324;1.03913905;0.675000072;0.014840239;10;49.7416719;0.666667;0;1.044444;0.994833342;0.994832514
24.826682;1.03913995;0.750000455;0.0164886974;0.721751102;0.0158677959;1.04408593;1.05999985;0.725592963;0.101842705;49.7416724;-5.20750575e-07;0.0169311794;0.750000204;0.0333329208;1.03914003;0.675000084;0.0148402272;10;49.7416719;0.666667;0;1.044444;0.994833321;0.994832509
24.831682;1.03914001;0.750000578;0.0164886049;0.721751018;0.0158678264;1.04408596;1.0599997;0.725593078;0.101843814;49.7416724;-5.30940356e-07;0.0169300507;0.750000201;0.0333328634;1.03913996;0.675000125;0.014840149;10;49.7416719;0.666667;0;1.044444;0.99483322;0.99483249
24.832682;1.03914002;0.750000595;0.0164885862;0.721750997;0.0158678322;1.04408696;1.05999968;0.725593095;0.101843827;49.7416724;-5.2970983e-07;0.0169300493;0.750000198;0.0333328526;1.03913996;0.675000128;0.0148401323;10;49.7416719;0.666667;0;1.044444;0.994833201;0.994832487
24.844682;1.03914016;0.750000573;0.0164894847;0.721750621;0.0158690572;1.04408688;1.05999951;0.72559315;0.101845057;49.7416726;-4.17174262e-07;0.0169289652;0.75000008;0.0333327887;1.0391399;0.675000093;0.0148410883;10;49.741672;0.666667;0;1.044444;0.994833022;0.994832439
24.845682;1.03914017;0.750000558;0.0164905782;0.721750588;0.0158701465;1.04408687;1.05999952;0.725593153;0.101845073;49.7416726;-3.99705198e-07;0.0169289643;0.750000066;0.0333327906;1.03913989;0.675000092;0.014842105;10;49.741672;0.666667;0;1.044444;0.994833012;0.994832434
24.846682;1.03914018;0.750000543;0.016490562;0.721750557;0.0158701671;1.04408686;1.05999952;0.725593159;0.10184509;49.7416726;-3.80599086e-07;0.016928962;0.750000053;0.0333327946;1.03913988;0.67500009;0.0148421245;10;49.741672;0.666667;0;1.044444;0.994833002;0.99483243
24.847682;1.03914019;0.750000528;0.0164905474;0.721750528;0.0158701877;1.04408684;1.06000052;0.725592486;0.101845011;49.7416726;-3.59851879e-07;0.0169289583;0.75000004;0.0333328008;1.03913986;0.675000089;0.0148421464;10;49.741672;0.666667;0;1.044444;0.994832994;0.994832427
24.848682;1.03914019;0.750000512;0.0164905348;0.721750502;0.0158702082;1.04408783;1.06000052;0.725592496;0.101845027;49.7416726;-3.37482332e-07;0.0169278419;0.750000028;0.0333328092;1.03913985;0.675000088;0.0148421699;10;49.741672;0.666667;0;1.044444;0.994832988;0.994832425
24.854682;1.03914023;0.750000418;0.0164905021;0.721750388;0.0158703117;1.04408778;1.06000058;0.725592606;0.101846169;49.7416727;-1.74580619e-07;0.0169277798;0.74999998;0.0333328859;1.03913972;0.675000074;0.0148423162;10;49.741672;0.666667;0;1.044444;0.994832983;0.994832432
24.855682;1.03914024;0.750000403;0.0164916144;0.721750375;0.015871392;1.04408778;1.06000058;0.725592628;0.101846181;49.7416727;-1.44716061e-07;0.0169277661;0.749999976;0.0333329018;1.03913969;0.675000068;0.014843339;10;49.741672;0.666667;0;1.044444;0.994832989;0.994832437
24.856682;1.03914126;0.750000388;0.0164916171;0.72174967;0.0158713854;1.04408778;1.06000059;0.72559265;0.101846193;49.7416727;-1.14781254e-07;0.0169277522;0.749999973;0.0333329183;1.03914067;0.675000062;0.0148433609;10;49.741672;0.666667;0;1.044444;0.994832996;0.994832442
24.862682;1.03914135;0.750000312;0.0164916659;0.721749619;0.0158713912;1.04408781;1.06000061;0.72559275;0.101846229;49.7416727;4.02381873e-08;0.0169265515;0.749999958;0.0333330231;1.03914053;0.674999985;0.0148434647;10;49.7416719;0.666667;0;1.044444;0.994833041;0.994832502
24.863682;1.03914137;0.750000302;0.0164916797;0.721749611;0.015871385;1.04408881;1.06000061;0.725592759;0.101847278;49.7416727;5.88376089e-08;0.0169265365;0.749999955;0.0333330398;1.03914051;0.674999964;0.0148434762;10;49.7416719;0.666667;0;1.044444;0.994833046;0.994832517
24.864682;1.03914138;0.750000294;0.0164916954;0.721749602;0.0158713767;1.04408882;1.0600006;0.725592766;0.101847278;49.7416727;7.51744067e-08;0.0169265222;0.749999951;0.033333056;1.03914049;0.674999942;0.0148434862;10;49.7416719;0.666667;0;1.044444;0.99483305;0.994832534
24.865682;1.0391414;0.750000286;0.0164928239;0.721749592;0.0158724356;1.04408882;1.0600006;0.725592769;0.101847277;49.7416727;8.9353594e-08;0.0169265089;0.749999947;0.0333330717;1.03914047;0.674999918;0.0148444948;10;49.7416719;0.666667;0;1.044444;0.994833053;0.994832553
24.866682;1.03914141;0.750000278;0.0164928431;0.721749582;0.0158724231;1.04408883;1.0600016;0.725592089;0.101847179;49.7416727;1.01524403e-07;0.0169264967;0.749999943;0.0333330868;1.03914045;0.674999892;0.0148445023;10;49.7416719;0.666667;0;1.044444;0.994833054;0.994832574
24.874682;1.03914152;0.750000244;0.0164941499;0.721749507;0.0158733443;1.04408888;1.0600016;0.725591999;0.101848141;49.7416727;1.54959576e-07;0.0169253283;0.749999931;0.0333331939;1.03914035;0.674999715;0.0148455222;10;49.7416719;0.666667;0;1.044444;0.994833052;0.994832791
24.876682;1.03914155;0.750000241;0.0164942041;0.721749502;0.0158733034;1.0440889;1.06000162;0.725591953;0.101848107;49.7416726;1.63641623e-07;0.016925324;0.749999928;0.0333332113;1.03914035;0.674999688;0.0148455107;10;49.741672;0.666667;0;1.044444;0.994833047;0.99483285
24.877682;1.03914156;0.750000239;0.0164942318;0.721749503;0.0158732844;1.04408991;1.06000163;0.725591927;0.101848088;49.7416726;1.67783229e-07;0.0169242121;0.749999925;0.033333218;1.03914035;0.674999678;0.0148455023;10;49.741672;0.666667;0;1.044444;0.994833045;0.994832881
24.882682;1.03914164;0.75000021;0.0164943843;0.721749549;0.015873215;1.04408999;1.0600017;0.725591774;0.101847977;49.7416726;1.85667597e-07;0.0169242212;0.749999906;0.0333332337;1.03914038;0.674999656;0.014845436;10;49.741672;0.666667;0;1.044444;0.994833041;0.994833035
24.883682;1.03914265;0.750000198;0.0164955297;0.721748869;0.0158742601;1.04409001;1.06000171;0.72559174;0.101848998;49.7416725;1.88258132e-07;0.0169242253;0.749999902;0.0333332343;1.03914139;0.674999657;0.0148464181;10;49.741672;0.666667;0;1.044444;0.994833044;0.994833066
24.884682;1.03914266;0.750000185;0.0164955649;0.721748886;0.0158742527;1.04409004;1.06000272;0.725591027;0.101848874;49.7416725;1.9014055e-07;0.0169242301;0.749999898;0.0333332345;1.0391414;0.674999659;0.0148463991;10;49.741672;0.666667;0;1.044444;0.994833047;0.994833096
24.889682;1.03914266;0.750000099;0.0164957319;0.721748982;0.0158742374;1.04409019;1.06000279;0.725590862;0.101848711;49.7416724;1.97649404e-07;0.0169231544;0.749999876;0.0333332275;1.03914146;0.674999688;0.0148462994;10;49.741672;0.666667;0;1.044444;0.994833077;0.994833211
24.890682;1.03914265;0.750000079;0.016495759;0.721749002;0.0158742402;1.04409122;1.0600028;0.725590832;0.101848678;49.7416724;2.02250452e-07;0.0169231644;0.749999872;0.0333332254;1.03914147;0.674999696;0.0148462811;10;49.741672;0.666667;0;1.044444;0.994833086;0.994833224
24.891682;1.03914264;0.750000058;0.0164957826;0.721749022;0.0158742457;1.04409126;1.06000281;0.725590804;0.101848644;49.7416724;2.08718973e-07;0.0169231752;0.749999868;0.0333332235;1.03914148;0.674999705;0.0148462643;10;49.741672;0.666667;0;1.044444;0.994833096;0.994833234
24.892682;1.03914263;0.750000038;0.0164969133;0.721749042;0.0158753234;1.04409129;1.06000282;0.725590778;0.101849659;49.7416723;2.17215413e-07;0.0169231867;0.749999864;0.033333222;1.03914149;0.674999715;0.0148472495;10;49.741672;0.666667;0;1.044444;0.994833106;0.99483324
24.900682;1.0391425;0.749999896;0.0164968908;0.721749186;0.0158754733;1.04409155;1.06000283;0.72559061;0.101849431;49.7416721;3.6403128e-07;0.0169221696;0.749999791;0.0333332467;1.03914156;0.674999799;0.0148472235;10;49.7416719;0.666667;0;1.044444;0.994833178;0.994833186
24.901682;1.03914248;0.749999882;0.0164979771;0.721749199;0.0158765651;1.04409159;1.06000382;0.725589911;0.101850365;49.7416721;3.90400503e-07;0.0169221812;0.749999775;0.0333332566;1.03914156;0.67499981;0.0148482305;10;49.7416719;0.666667;0;1.044444;0.994833183;0.99483317
24.902682;1.03914247;0.749999868;0.0164979482;0.721749209;0.015876587;1.04409162;1.06000381;0.725589895;0.101850349;49.741672;4.17625846e-07;0.0169221926;0.749999758;0.0333332679;1.03914157;0.674999821;0.0148482385;10;49.7416719;0.666667;0;1.044444;0.994833187;0.994833152
24.903682;1.03914245;0.749999854;0.016497916;0.721749219;0.0158766077;1.04409266;1.06000381;0.72558988;0.101850337;49.741672;4.45399266e-07;0.0169222038;0.749999741;0.0333332804;1.03914158;0.674999832;0.0148482471;10;49.7416719;0.666667;0;1.044444;0.994833189;0.994833134
24.907682;1.03914237;0.749999812;0.0164977681;0.721749238;0.0158766767;1.0440928;1.06000382;0.725589831;0.10185032;49.7416719;5.5767453e-07;0.0169211301;0.749999679;0.0333333381;1.0391416;0.67499987;0.0148482795;10;49.7416719;0.666667;0;1.044444;0.994833181;0.994833063
24.908682;1.03914335;0.749999804;0.0164977305;0.721748545;0.0158766758;1.04409283;1.06000382;0.725589821;0.101850323;49.7416719;5.85159381e-07;0.0169211373;0.749999667;0.0333333532;1.03914261;0.674999879;0.0148482863;10;49.7416719;0.666667;0;1.044444;0.994833176;0.994833049
24.909682;1.03914334;0.749999796;0.0164976942;0.721748545;0.0158766896;1.04409287;1.06000383;0.725589813;0.101850329;49.7416719;6.11937316e-07;0.0169211436;0.749999657;0.033333368;1.03914261;0.674999889;0.0148482924;10;49.7416718;0.666667;0;1.044444;0.994833169;0.994833036
24.910682;1.03914332;0.749999789;0.0164987709;0.721748544;0.0158777727;1.0440929;1.06000383;0.725589805;0.101851384;49.7416719;6.37645901e-07;0.0169211491;0.749999649;0.033333382;1.03914261;0.674999899;0.0148492977;10;49.7416718;0.666667;0;1.044444;0.994833162;0.994833027
24.914682;1.03914326;0.749999751;0.0164986622;0.721748538;0.0158778326;1.04409303;1.06000387;0.725589775;0.101851426;49.7416718;7.23978318e-07;0.0169200512;0.74999963;0.0333334229;1.0391426;0.674999949;0.0148493113;10;49.7416718;0.666667;0;1.044444;0.994833129;0.994833017
24.915682;1.03914325;0.74999974;0.0164986435;0.721748537;0.0158778486;1.04409406;1.06000388;0.725589768;0.101851438;49.7416718;7.40270654e-07;0.0169200533;0.749999627;0.0333334287;1.0391426;0.674999962;0.0148493126;10;49.7416718;0.666667;0;1.044444;0.994833121;0.994833022
24.917682;1.03914323;0.749999713;0.0164986167;0.721748536;0.0158778801;1.04409412;1.06000391;0.725589754;0.101851463;49.7416718;7.64115544e-07;0.016920058;0.749999624;0.0333334356;1.03914259;0.674999988;0.0148493131;10;49.7416717;0.666667;0;1.044444;0.994833104;0.994833036
24.918682;1.03914322;0.749999698;0.0164997193;0.721748536;0.0158789643;1.04409414;1.06000492;0.725589068;0.101851379;49.7416718;7.71025213e-07;0.016920061;0.749999623;0.0333334367;1.03914259;0.675;0.0148503124;10;49.7416717;0.666667;0;1.044444;0.994833095;0.994833046
24.926682;1.03914314;0.749999576;0.0165008528;0.721748569;0.0158800875;1.04409429;1.06000504;0.725589077;0.101852522;49.7416717;7.18344184e-07;0.0169189866;0.749999643;0.033333387;1.03914255;0.675000105;0.0148512639;10;49.7416718;0.666667;0;1.044444;0.994833008;0.994833124
24.927682;1.03914312;0.749999565;0.0165008658;0.721748577;0.0158800804;1.0440953;1.06000505;0.725589083;0.101853583;49.7416717;7.0428119e-07;0.0169189911;0.749999652;0.0333333741;1.03914256;0.675000115;0.0148512502;10;49.7416718;0.666667;0;1.044444;0.994832996;0.994833129
24.928682;1.03914311;0.749999557;0.016500881;0.721748586;0.0158800699;1.04409531;1.06000506;0.725589089;0.101853597;49.7416717;6.90074135e-07;0.016918995;0.749999662;0.0333333601;1.03914256;0.675000124;0.0148512345;10;49.7416718;0.666667;0;1.044444;0.994832983;0.994833133
24.931682;1.03914307;0.749999553;0.0165009408;0.721748618;0.0158800211;1.04409534;1.06000508;0.725589106;0.101853637;49.7416717;6.48891232e-07;0.0169178919;0.749999697;0.033333312;1.03914258;0.675000143;0.0148511738;10;49.7416719;0.666667;0;1.044444;0.994832942;0.994833136
24.932682;1.03914406;0.749999558;0.0165009653;0.721747934;0.0158799841;1.04409534;1.06000509;0.725589111;0.10185365;49.7416717;6.35878037e-07;0.0169178934;0.74999971;0.0333332938;1.03914359;0.675000147;0.0148511492;10;49.7416719;0.666667;0;1.044444;0.994832927;0.994833134
24.933682;1.03914405;0.749999565;0.0165009917;0.721747946;0.0158799598;1.04409534;1.06000608;0.725588435;0.101853565;49.7416717;6.23234387e-07;0.0169178945;0.749999723;0.0333332744;1.0391436;0.675000151;0.0148511232;10;49.7416719;0.666667;0;1.044444;0.994832912;0.994833131
24.938682;1.03914401;0.749999643;0.0165022529;0.721747992;0.0158808781;1.04409533;1.06000612;0.725588452;0.101854667;49.7416718;5.73057107e-07;0.0169167799;0.749999779;0.0333331644;1.03914365;0.67500016;0.0148519947;10;49.7416721;0.666667;0;1.044444;0.994832839;0.994833109
24.939682;1.039144;0.749999666;0.0165022846;0.721747997;0.0158808462;1.04409632;1.06000612;0.725588457;0.101854677;49.7416718;5.66720908e-07;0.0169167773;0.749999789;0.0333331405;1.03914366;0.675000162;0.0148519736;10;49.7416721;0.666667;0;1.044444;0.994832824;0.994833106
24.949682;1.03914396;0.74999986;0.0165037113;0.721747944;0.015881708;1.04409615;1.06000712;0.725587883;0.101855697;49.7416719;5.20611582e-07;0.016915588;0.749999878;0.0333329154;1.03914364;0.675000173;0.0148528943;10;49.7416723;0.666667;0;1.044444;0.994832638;0.994833132
24.950682;1.03914396;0.749999869;0.0165048529;0.721747928;0.0158827682;1.04409712;1.060007;0.725587968;0.101855716;49.7416719;5.14311986e-07;0.0169155761;0.749999887;0.033332897;1.03914363;0.675000174;0.0148538965;10;49.7416723;0.666667;0;1.044444;0.994832614;0.994833143
24.953682;1.03914397;0.749999892;0.0165049371;0.72174787;0.0158827487;1.04409704;1.06000697;0.725587987;0.10185679;49.7416719;4.95638272e-07;0.0169144326;0.749999917;0.0333328463;1.03914358;0.675000172;0.0148539097;10;49.7416723;0.666667;0;1.044444;0.994832537;0.99483318
24.954682;1.03914497;0.749999897;0.0165049607;0.721747156;0.0158827281;1.04409701;1.06000696;0.72558799;0.101856801;49.7416719;4.90612067e-07;0.0169144245;0.749999927;0.0333328312;1.03914455;0.675000171;0.0148539159;10;49.7416724;0.666667;0;1.044444;0.994832509;0.994833193
24.957682;1.03914499;0.749999904;0.016506125;0.721747095;0.0158837791;1.04409691;1.06000692;0.725587988;0.101856835;49.7416718;4.81952999e-07;0.0169144097;0.749999954;0.033332794;1.03914449;0.67500016;0.0148549366;10;49.7416724;0.666667;0;1.044444;0.994832429;0.994833236
24.960682;1.03914501;0.749999901;0.0165061529;0.721747048;0.0158837537;1.04409681;1.06000686;0.725587968;0.101857914;49.7416718;4.8445532e-07;0.0169132945;0.749999976;0.0333327745;1.03914443;0.675000143;0.0148549529;10;49.7416724;0.666667;0;1.044444;0.994832368;0.994833282
24.961682;1.03914501;0.749999898;0.0165061576;0.721747037;0.0158837445;1.04409778;1.06000684;0.725587957;0.101857924;49.7416718;4.8756717e-07;0.0169132955;0.749999983;0.0333327734;1.03914441;0.675000137;0.0148549566;10;49.7416724;0.666667;0;1.044444;0.994832354;0.994833299
24.962682;1.03914502;0.749999896;0.0165061603;0.721747029;0.0158837353;1.04409775;1.06000682;0.725587944;0.101857932;49.7416718;4.91634699e-07;0.0169132978;0.749999988;0.0333327754;1.0391444;0.675000132;0.0148549592;10;49.7416724;0.666667;0;1.044444;0.994832345;0.994833318
24.963682;1.03914504;0.749999892;0.0165061615;0.721747023;0.0158837261;1.04409772;1.06000778;0.725587249;0.101857846;49.7416718;4.96594713e-07;0.0169133013;0.749999994;0.0333327806;1.03914439;0.675000127;0.014854961;10;49.7416723;0.666667;0;1.044444;0.99483234;0.994833337
24.964682;1.03914505;0.749999889;0.0165061612;0.72174702;0.0158837171;1.04409769;1.06000776;0.725587232;0.101857854;49.7416718;5.02397581e-07;0.0169133058;0.75;0.0333327891;1.03914438;0.675000123;0.0148549619;10;49.7416723;0.666667;0;1.044444;0.994832338;0.994833358
24.971682;1.03914519;0.749999846;0.0165072434;0.721747047;0.0158847528;1.04409749;1.06000762;0.725587073;0.101858949;49.7416717;5.59426977e-07;0.0169122356;0.750000036;0.0333329248;1.03914439;0.675000127;0.0148559556;10;49.7416723;0.666667;0;1.044444;0.994832388;0.994833514
24.972682;1.03914522;0.749999838;0.0165083483;0.721747054;0.0158858248;1.04409846;1.0600076;0.725587044;0.101858953;49.7416716;5.69435889e-07;0.0169122411;0.750000043;0.0333329521;1.0391444;0.675000133;0.014856957;10;49.7416723;0.666667;0;1.044444;0.994832399;0.994833532
24.974682;1.03914527;0.749999822;0.0165083342;0.721747072;0.0158858372;1.0440984;1.06000758;0.725586983;0.101858958;49.7416716;5.90344413e-07;0.0169111414;0.75000006;0.033333011;1.03914443;0.675000146;0.014856964;10;49.7416723;0.666667;0;1.044444;0.994832419;0.994833559
24.975682;1.03914629;0.749999815;0.0165083259;0.721746386;0.0158858311;1.04409837;1.06000757;0.725586952;0.101860007;49.7416716;6.00700372e-07;0.0169111482;0.750000069;0.0333330418;1.03914545;0.675000153;0.0148569697;10;49.7416723;0.666667;0;1.044444;0.994832429;0.994833568
24.976682;1.03914632;0.749999808;0.0165083167;0.721746395;0.0158858424;1.04409833;1.06000756;0.725586921;0.101860008;49.7416716;6.10599936e-07;0.0169111561;0.750000078;0.033333073;1.03914546;0.67500016;0.0148569766;10;49.7416723;0.666667;0;1.044444;0.994832438;0.994833576
24.977682;1.03914634;0.7499998;0.0165083067;0.721746404;0.0158858554;1.0440983;1.06000855;0.725586209;0.101859914;49.7416716;6.1985715e-07;0.016911165;0.750000087;0.0333331041;1.03914548;0.675000168;0.0148569846;10;49.7416723;0.666667;0;1.044444;0.994832447;0.99483358
24.981682;1.03914641;0.749999769;0.0165093728;0.72174643;0.0158869899;1.04409818;1.06000854;0.72558609;0.10185992;49.7416716;6.51062043e-07;0.0169100969;0.750000111;0.0333332162;1.03914553;0.675000191;0.0148580254;10;49.7416723;0.666667;0;1.044444;0.99483247;0.994833575
24.982682;1.03914642;0.74999976;0.0165093613;0.721746434;0.0158870078;1.04409916;1.06000854;0.725586062;0.10186097;49.7416715;6.57325874e-07;0.0169101084;0.750000113;0.0333332389;1.03914553;0.675000195;0.0148580363;10;49.7416723;0.666667;0;1.044444;0.994832473;0.994833569
24.985682;1.03914645;0.749999731;0.0165093267;0.721746442;0.0158870648;1.04409909;1.06000856;0.725585987;0.101860973;49.7416715;6.68326649e-07;0.016910142;0.75000011;0.0333332926;1.03914553;0.675000201;0.0148580674;10;49.7416723;0.666667;0;1.044444;0.994832475;0.994833538
24.986682;1.03914646;0.749999721;0.0165104253;0.721746443;0.0158881545;1.04409906;1.06000857;0.725585965;0.101860972;49.7416716;6.68452503e-07;0.0169101532;0.750000106;0.0333333065;1.03914553;0.675000202;0.0148590766;10;49.7416723;0.666667;0;1.044444;0.994832473;0.994833524
24.990682;1.03914646;0.74999968;0.0165103693;0.721746446;0.0158882434;1.04409898;1.06000861;0.725585892;0.101862011;49.7416716;6.4882455e-07;0.0169090909;0.750000081;0.0333333471;1.03914551;0.675000197;0.0148590996;10;49.7416723;0.666667;0;1.044444;0.994832461;0.994833458
24.991682;1.03914646;0.749999671;0.0165103538;0.721746448;0.0158882661;1.04409895;1.06000962;0.725585198;0.101861913;49.7416716;6.40762198e-07;0.0169091039;0.750000073;0.033333354;1.03914551;0.675000194;0.0148591006;10;49.7416723;0.666667;0;1.044444;0.994832457;0.994833441
24.992682;1.03914646;0.749999662;0.0165103375;0.721746452;0.0158882886;1.04409993;1.06000963;0.725585185;0.101861911;49.7416716;6.32551837e-07;0.0169091171;0.750000065;0.0333333594;1.0391455;0.675000191;0.0148590998;10;49.7416723;0.666667;0;1.044444;0.994832452;0.994833424
24.994682;1.03914646;0.749999648;0.0165114137;0.721746464;0.0158894025;1.04409988;1.06000965;0.725585163;0.101861908;49.7416716;6.17372604e-07;0.0169091443;0.75000005;0.0333333652;1.03914549;0.675000185;0.0148600937;10;49.7416723;0.666667;0;1.044444;0.994832443;0.994833394
24.995682;1.03914745;0.749999642;0.0165113952;0.721745777;0.0158894095;1.04409985;1.06000966;0.725585154;0.101861909;49.7416716;6.11140329e-07;0.0169080475;0.750000043;0.0333333656;1.03914649;0.675000182;0.0148600896;10;49.7416723;0.666667;0;1.044444;0.994832439;0.99483338
25.003682;1.03914739;0.749999635;0.0165123426;0.721745871;0.015890638;1.04410064;1.06000971;0.725585112;0.101863025;49.7416716;5.98002697e-07;0.0169070656;0.750000006;0.0333333264;1.03914647;0.675000187;0.0148610651;10;49.7416724;0.666667;0;1.044444;0.994832439;0.994833273
25.004682;1.03914738;0.749999637;0.0165123206;0.721745885;0.0158906528;1.04410061;1.0600107;0.72558443;0.101863992;49.7416716;5.96542084e-07;0.0169070826;0.750000002;0.0333333192;1.03914647;0.675000193;0.0148610622;10;49.7416724;0.666667;0;1.044444;0.994832443;0.99483326
25.011682;1.03914727;0.749999667;0.0165132844;0.721745958;0.0158917505;1.04410041;1.06001082;0.725584468;0.101865142;49.7416715;5.48194414e-07;0.0169060829;0.749999942;0.0333332655;1.03914645;0.675000249;0.0148620375;10;49.7416723;0.666667;0;1.044444;0.994832453;0.994833139
25.012682;1.03914725;0.749999673;0.0165132666;0.72174596;0.0158917426;1.04410137;1.06001084;0.725584478;0.101865151;49.7416715;5.37390073e-07;0.0169060977;0.749999928;0.0333332547;1.03914644;0.675000258;0.0148620361;10;49.7416723;0.666667;0;1.044444;0.994832452;0.994833117
25.013682;1.03914724;0.74999968;0.0165132501;0.721745959;0.015891732;1.04410134;1.06001087;0.725584489;0.101865159;49.7416715;5.26109801e-07;0.0169061119;0.749999914;0.0333332428;1.03914643;0.675000267;0.0148620357;10;49.7416723;0.666667;0;1.044444;0.99483245;0.994833094
25.014682;1.03914822;0.749999687;0.0165143461;0.721745261;0.0158927729;1.0441013;1.06001089;0.7255845;0.101865164;49.7416715;5.14213875e-07;0.0169061253;0.7499999;0.0333332297;1.03914741;0.675000276;0.0148630364;10;49.7416723;0.666667;0;1.044444;0.994832448;0.99483307
25.016682;1.03914818;0.749999705;0.0165143198;0.721745248;0.015892741;1.04410124;1.06001094;0.725584522;0.101865166;49.7416715;4.8766401e-07;0.0169050366;0.74999987;0.0333332009;1.03914739;0.675000294;0.0148630401;10;49.7416723;0.666667;0;1.044444;0.994832444;0.994833022
25.017682;1.03914816;0.749999716;0.0165143085;0.721745239;0.0158927232;1.04410121;1.06001196;0.725583853;0.101865066;49.7416715;4.72737525e-07;0.0169050452;0.749999855;0.0333331859;1.03914737;0.675000302;0.0148630431;10;49.7416723;0.666667;0;1.044444;0.994832442;0.994832997
25.020682;1.0391481;0.749999756;0.0165153957;0.721745203;0.0158937381;1.04410113;1.06001201;0.725583895;0.101866081;49.7416716;4.22797863e-07;0.0169050593;0.749999814;0.0333331444;1.03914733;0.67500033;0.0148640569;10;49.7416722;0.666667;0;1.044444;0.994832438;0.994832925
25.021682;1.03914808;0.749999771;0.0165153914;0.72174519;0.0158937211;1.04410111;1.06001202;0.725583914;0.101866063;49.7416716;4.05258893e-07;0.0169039492;0.749999802;0.0333331333;1.03914731;0.67500034;0.0148640631;10;49.7416722;0.666667;0;1.044444;0.994832437;0.994832902
25.022682;1.03914806;0.749999786;0.016515389;0.721745177;0.0158937053;1.04410209;1.06001203;0.725583936;0.101866042;49.7416716;3.87484151e-07;0.0169039484;0.749999791;0.033333124;1.03914729;0.675000349;0.0148640696;10;49.7416721;0.666667;0;1.044444;0.994832437;0.994832879
25.026682;1.039148;0.74999985;0.0165154025;0.72174513;0.0158936585;1.04410206;1.06001204;0.72558405;0.101866979;49.7416707;3.12292367e-07;0.016903931;0.749999763;0.0333331024;1.03914723;0.675000379;0.0148640892;10;49.741671;0.666667;0;1.044444;0.994832436;0.994832794
25.027682;1.03914798;0.749999865;0.0165165235;0.721745119;0.0158947202;1.04410206;1.06001203;0.725584084;0.101866944;49.7416707;2.92437492e-07;0.0169039236;0.749999761;0.0333331003;1.03914721;0.675000384;0.0148650901;10;49.741671;0.666667;0;1.044444;0.994832435;0.994832777
25.029682;1.03914795;0.749999893;0.01651655;0.721745099;0.015894709;1.04410207;1.060012;0.72558416;0.10186687;49.7416708;2.52132561e-07;0.0169027946;0.749999763;0.033333101;1.03914719;0.67500039;0.0148650845;10;49.7416709;0.666667;0;1.044444;0.994832436;0.994832747
25.030682;1.03914794;0.749999905;0.0165165657;0.721745091;0.0158947053;1.04410208;1.06001297;0.72558352;0.101866736;49.7416708;2.31999025e-07;0.0169027846;0.749999768;0.0333331042;1.03914718;0.675000391;0.0148650779;10;49.7416709;0.666667;0;1.044444;0.994832436;0.994832735
25.031682;1.03914793;0.749999916;0.0165165823;0.721745083;0.0158947028;1.0441021;1.06001295;0.72558356;0.101866697;49.7416708;2.12022048e-07;0.0169027741;0.749999774;0.0333331097;1.03914717;0.675000392;0.0148650689;10;49.7416708;0.666667;0;1.044444;0.994832437;0.994832726
25.032682;1.03914791;0.749999927;0.0165165994;0.721745076;0.0158947015;1.04410312;1.06001292;0.725583602;0.101867706;49.7416708;1.92193696e-07;0.0169027634;0.749999782;0.0333331174;1.03914716;0.675000393;0.0148650575;10;49.7416708;0.666667;0;1.044444;0.994832438;0.994832718
25.033682;1.0391489;0.749999936;0.0165166165;0.721744374;0.0158946861;1.04410314;1.06001289;0.725583644;0.101867667;49.7416708;1.72388701e-07;0.0169027528;0.749999791;0.0333331272;1.03914815;0.675000395;0.0148650441;10;49.7416707;0.666667;0;1.044444;0.99483244;0.994832712
25.034682;1.03914889;0.749999945;0.0165177439;0.721744367;0.0158957562;1.04410316;1.06001286;0.725583685;0.101867629;49.7416709;1.52428652e-07;0.0169016313;0.749999801;0.0333331389;1.03914814;0.675000398;0.0148660292;10;49.7416707;0.666667;0;1.044444;0.994832443;0.994832708
25.040682;1.03914885;0.749999995;0.0165189168;0.721744332;0.0158968483;1.04410332;1.06001265;0.725583909;0.101868455;49.741671;3.12893235e-08;0.0169015922;0.749999868;0.0333332341;1.03914814;0.675000456;0.0148669327;10;49.7416705;0.666667;0;1.044444;0.994832463;0.994832733
25.041682;1.03914885;0.750000005;0.016518919;0.721744326;0.0158968548;1.04410436;1.06001262;0.72558394;0.101868417;49.741671;1.22965734e-08;0.0169004817;0.74999988;0.0333332516;1.03914814;0.67500047;0.0148669181;10;49.7416705;0.666667;0;1.044444;0.994832465;0.994832746
25.042682;1.03914885;0.750000016;0.0165189182;0.72174432;0.015896862;1.04410439;1.06001357;0.725583288;0.101868284;49.741671;-5.88858917e-09;0.0169004845;0.749999893;0.0333332688;1.03914815;0.675000483;0.0148669045;10;49.7416704;0.666667;0;1.044444;0.994832467;0.99483276
25.045682;1.03914885;0.750000055;0.0165188972;0.721744298;0.0158968851;1.0441045;1.06001346;0.725583358;0.101868165;49.7416711;-5.51703777e-08;0.0169005022;0.749999945;0.033333318;1.03914818;0.675000518;0.0148668724;10;49.7416704;0.666667;0;1.044444;0.99483247;0.994832809
25.046682;1.03914885;0.750000071;0.0165199955;0.721744289;0.0158979613;1.04410454;1.06001342;0.725583377;0.101869173;49.7416711;-7.00793577e-08;0.0169005101;0.749999967;0.0333333341;1.0391482;0.675000525;0.0148678651;10;49.7416704;0.666667;0;1.044444;0.994832472;0.994832825
25.050682;1.03914886;0.750000153;0.0165199258;0.721744259;0.0158979748;1.04410571;1.06001331;0.725583434;0.101869025;49.7416711;-1.230089e-07;0.0168994336;0.750000082;0.0333334071;1.03914828;0.675000532;0.0148678518;10;49.7416704;0.666667;0;1.044444;0.994832503;0.994832883
25.051682;1.03914987;0.75000018;0.0165199058;0.72174356;0.0158979573;1.04410575;1.06001328;0.725583445;0.101868992;49.7416711;-1.33549982e-07;0.016899442;0.750000115;0.0333334291;1.0391493;0.675000527;0.0148678521;10;49.7416704;0.666667;0;1.044444;0.994832518;0.994832894
25.052682;1.03914988;0.750000208;0.0165198852;0.721743556;0.0158979522;1.04410579;1.06001326;0.725583454;0.10187001;49.7416711;-1.42236252e-07;0.0168994499;0.750000149;0.0333334529;1.03914933;0.675000521;0.0148678539;10;49.7416704;0.666667;0;1.044444;0.994832536;0.994832904
25.053682;1.03914989;0.75000024;0.0165209754;0.721743553;0.0158990135;1.04410583;1.06001324;0.725583461;0.101869982;49.7416711;-1.48643482e-07;0.0168983461;0.750000182;0.0333334784;1.03914935;0.675000512;0.014868857;10;49.7416704;0.666667;0;1.044444;0.994832555;0.994832912
25.054682;1.0391499;0.750000273;0.0165209539;0.721743552;0.0158990027;1.04410586;1.06001422;0.725582786;0.101869861;49.7416711;-1.52370921e-07;0.0168983529;0.750000214;0.0333335055;1.03914938;0.675000502;0.0148688615;10;49.7416704;0.666667;0;1.044444;0.994832577;0.994832917
25.058682;1.03914997;0.750000416;0.0165208577;0.721743565;0.0158989385;1.04410599;1.06001415;0.725582794;0.101869783;49.7416711;-1.35593782e-07;0.016898374;0.750000312;0.0333336233;1.03914949;0.675000449;0.0148688917;10;49.7416703;0.666667;0;1.044444;0.994832671;0.99483292
25.059682;1.03915;0.750000451;0.016521942;0.72174357;0.0158999882;1.04410701;1.06001413;0.725582793;0.101870818;49.7416711;-1.23531974e-07;0.016898378;0.750000326;0.0333336534;1.03914952;0.675000434;0.0148699018;10;49.7416703;0.666667;0;1.044444;0.994832695;0.994832916
25.065682;1.03915013;0.750000631;0.0165228887;0.721743604;0.0159009327;1.04410713;1.06001397;0.725582747;0.101871871;49.7416711;-1.23651485e-08;0.0168972714;0.750000327;0.0333338043;1.03914971;0.675000345;0.0148709879;10;49.7416704;0.666667;0;1.044444;0.994832804;0.994832859
25.066682;1.03915015;0.750000655;0.0165228644;0.721743608;0.0159009145;1.04410715;1.06001493;0.725582052;0.101871791;49.7416711;8.12835844e-09;0.0168961573;0.750000314;0.033333819;1.03914974;0.675000328;0.0148710047;10;49.7416704;0.666667;0;1.044444;0.994832816;0.994832847
25.067682;1.03915017;0.750000677;0.016522842;0.72174361;0.0159008979;1.04410717;1.0600149;0.725582035;0.101871809;49.7416711;2.80248817e-08;0.0168961531;0.750000299;0.0333338297;1.03914977;0.67500031;0.0148710208;10;49.7416704;0.666667;0;1.044444;0.994832826;0.994832835
25.068682;1.03915019;0.750000696;0.0165228218;0.721743612;0.0159008829;1.04410818;1.06001487;0.725582017;0.10187183;49.7416711;4.72005913e-08;0.0168961479;0.750000282;0.0333338365;1.0391498;0.675000292;0.0148710359;10;49.7416704;0.666667;0;1.044444;0.994832833;0.994832822
25.069682;1.03915121;0.750000714;0.0165228042;0.721742918;0.0159008542;1.0441082;1.06001484;0.725581999;0.101871854;49.7416711;6.56705504e-08;0.0168961419;0.750000264;0.0333338395;1.03915082;0.675000274;0.0148710496;10;49.7416705;0.666667;0;1.044444;0.994832839;0.994832809
25.077682;1.03915138;0.750000773;0.0165249958;0.721742922;0.0159029135;1.04410927;1.06001459;0.725581906;0.101873178;49.7416711;2.06687824e-07;0.0168949924;0.75000009;0.0333337527;1.03915097;0.675000165;0.0148730856;10;49.7416706;0.666667;0;1.044444;0.994832848;0.994832702
25.078682;1.0391514;0.75000077;0.0165250075;0.721742925;0.0159029054;1.04410927;1.06001558;0.7255812;0.10187417;49.7416711;2.24173103e-07;0.0168938809;0.750000067;0.0333337317;1.03915097;0.675000157;0.0148730803;10;49.7416706;0.666667;0;1.044444;0.994832847;0.994832691
25.085682;1.03915154;0.750000704;0.0165263041;0.721742967;0.0159039225;1.04410923;1.06001562;0.725580955;0.101875453;49.7416711;3.46922477e-07;0.0168928039;0.749999917;0.0333335656;1.03915099;0.675000149;0.0148740017;10;49.7416707;0.666667;0;1.044444;0.994832888;0.99483266
25.086682;1.03915256;0.750000689;0.0165263431;0.72174228;0.0159039001;1.04411022;1.06001564;0.725580914;0.10187548;49.7416711;3.63316955e-07;0.0168928131;0.749999896;0.0333335439;1.039152;0.675000155;0.0148739866;10;49.7416707;0.666667;0;1.044444;0.9948329;0.994832663
25.089682;1.03915261;0.750000641;0.0165275807;0.721742299;0.0159049501;1.04411019;1.0600157;0.725580793;0.101875551;49.741671;4.04348367e-07;0.0168928428;0.749999832;0.0333334899;1.03915202;0.675000185;0.0148749377;10;49.7416707;0.666667;0;1.044444;0.99483294;0.994832681
25.090682;1.03915262;0.750000624;0.0165276247;0.721742305;0.0159049451;1.04411017;1.06001673;0.725580074;0.101875479;49.741671;4.14373807e-07;0.0168917418;0.749999811;0.0333334763;1.03915202;0.675000199;0.0148749204;10;49.7416707;0.666667;0;1.044444;0.994832953;0.994832688
25.102682;1.03915276;0.750000446;0.0165301789;0.721742247;0.0159070765;1.04411103;1.0600181;0.725579019;0.101877763;49.7416708;4.11897987e-07;0.0168896217;0.749999615;0.0333334321;1.03915225;0.675000366;0.0148767572;10;49.7416706;0.666667;0;1.044444;0.99483306;0.994832832
25.103682;1.03915377;0.75000044;0.0165301775;0.721741537;0.0159070613;1.04411102;1.06001813;0.725578997;0.101878835;49.7416708;4.02205027e-07;0.0168896262;0.749999611;0.0333334344;1.03915327;0.675000365;0.0148767541;10;49.7416706;0.666667;0;1.044444;0.994833066;0.994832846
25.104682;1.03915378;0.750000435;0.0165301718;0.721741521;0.015907061;1.04411201;1.06001816;0.725578975;0.10187886;49.7416709;3.9139977e-07;0.0168896307;0.749999611;0.033333436;1.03915329;0.675000361;0.0148767533;10;49.7416707;0.666667;0;1.044444;0.994833072;0.994832861
25.111682;1.03915384;0.750000398;0.0165311676;0.72174141;0.0159080917;1.04411192;1.06001836;0.725578853;0.101880079;49.741671;2.92689428e-07;0.0168885563;0.749999633;0.0333334099;1.03915335;0.675000214;0.0148777962;10;49.7416708;0.666667;0;1.044444;0.99483311;0.994832957
25.112682;1.03915386;0.750000389;0.0165311465;0.721741393;0.0159080784;1.0441129;1.06001938;0.725578162;0.10188001;49.741671;2.74938959e-07;0.0168885609;0.749999636;0.0333334028;1.03915336;0.675000179;0.0148778074;10;49.7416708;0.666667;0;1.044444;0.994833117;0.994832967
25.118682;1.03915396;0.750000307;0.0165321252;0.721741299;0.0159090299;1.04411286;1.06001948;0.725578155;0.101881216;49.7416712;1.58037071e-07;0.0168874774;0.74999966;0.0333333672;1.0391534;0.674999942;0.0148788878;10;49.741671;0.666667;0;1.044444;0.994833164;0.994833009
25.119682;1.03915498;0.75000029;0.0165332139;0.721740592;0.015910061;1.04411286;1.06001949;0.725578163;0.101881241;49.7416713;1.38901575e-07;0.0168863719;0.749999666;0.0333333618;1.03915441;0.674999903;0.0148799021;10;49.7416711;0.666667;0;1.044444;0.994833173;0.994833015
25.120682;1.039155;0.750000271;0.0165331919;0.721740579;0.0159100379;1.04411285;1.0600195;0.725578174;0.101881266;49.7416713;1.20320239e-07;0.0168863778;0.749999674;0.0333333563;1.03915442;0.674999865;0.0148799161;10;49.7416711;0.666667;0;1.044444;0.994833182;0.99483302
25.121682;1.03915502;0.750000253;0.0165331706;0.721740566;0.0159100148;1.04411385;1.06001951;0.725578187;0.101882337;49.7416713;1.02503233e-07;0.0168863842;0.749999684;0.0333333507;1.03915443;0.674999829;0.0148799295;10;49.7416711;0.666667;0;1.044444;0.994833191;0.994833026
25.123682;1.03915506;0.750000216;0.0165331302;0.72174054;0.0159099697;1.04411384;1.06001952;0.725578218;0.101882381;49.7416714;7.03466421e-08;0.0168863985;0.749999706;0.0333333403;1.03915446;0.674999766;0.0148799539;10;49.7416712;0.666667;0;1.044444;0.994833211;0.994833036
25.124682;1.03915508;0.750000199;0.0165331108;0.721740526;0.0159099483;1.04411384;1.06002052;0.725577555;0.101882305;49.7416714;5.66083148e-08;0.0168852949;0.74999972;0.033333336;1.03915447;0.67499974;0.0148799647;10;49.7416712;0.666667;0;1.044444;0.994833221;0.994833041
25.128682;1.03915514;0.750000138;0.0165341383;0.721740457;0.0159109415;1.04411382;1.06002056;0.725577629;0.101883412;49.7416715;2.11322759e-08;0.016885318;0.749999789;0.0333333302;1.03915451;0.674999681;0.0148809978;10;49.7416714;0.666667;0;1.044444;0.994833267;0.994833063
25.129682;1.03915515;0.750000124;0.0165341141;0.721740436;0.0159109248;1.04411482;1.06002057;0.725577647;0.10188342;49.7416715;1.67377469e-08;0.0168853197;0.749999809;0.0333333316;1.03915451;0.674999677;0.0148810037;10;49.7416714;0.666667;0;1.044444;0.99483328;0.994833071
25.130682;1.03915516;0.750000111;0.0165351997;0.721740414;0.0159119785;1.04411482;1.06002058;0.725577664;0.101883424;49.7416715;1.36370004e-08;0.0168842083;0.749999832;0.0333333338;1.03915452;0.674999677;0.0148820085;10;49.7416714;0.666667;0;1.044444;0.994833293;0.99483308
25.134682;1.03915516;0.750000068;0.0165350876;0.721740313;0.0159119261;1.04411481;1.0600206;0.725577731;0.101884449;49.7416715;6.76034022e-09;0.0168841876;0.749999934;0.0333333459;1.03915452;0.674999711;0.0148820204;10;49.7416715;0.666667;0;1.044444;0.99483335;0.99483313
25.135682;1.03915515;0.750000058;0.0165350584;0.721740287;0.0159119159;1.04411481;1.0600216;0.725577066;0.101884336;49.7416715;4.83080858e-09;0.0168841789;0.749999961;0.0333333486;1.03915452;0.674999726;0.0148820226;10;49.7416715;0.666667;0;1.044444;0.994833367;0.994833145
25.136682;1.03915613;0.750000048;0.0165361403;0.721739567;0.0159129607;1.0441148;1.0600216;0.725577082;0.101884317;49.7416715;2.41554533e-09;0.0168830583;0.74999999;0.0333333507;1.03915552;0.674999742;0.0148830244;10;49.7416715;0.666667;0;1.044444;0.994833384;0.99483316
25.137682;1.03915612;0.750000039;0.0165361111;0.721739543;0.0159129529;1.0441158;1.0600216;0.725577097;0.101884295;49.7416715;-5.6416917e-10;0.0168830483;0.750000018;0.0333333519;1.03915551;0.674999758;0.0148830257;10;49.7416715;0.666667;0;1.044444;0.994833403;0.994833177
25.141682;1.03915602;0.749999996;0.0165359971;0.721739468;0.0159129365;1.04411581;1.0600216;0.725577141;0.101885244;49.7416715;-1.79300866e-08;0.0168818954;0.750000126;0.0333333495;1.03915548;0.674999823;0.0148830239;10;49.7416715;0.666667;0;1.044444;0.994833487;0.994833245
25.144682;1.03915592;0.749999967;0.0165370303;0.721739436;0.0159140085;1.04411581;1.0600216;0.725577159;0.101885157;49.7416715;-4.08709249e-08;0.0168818659;0.750000198;0.0333333419;1.03915546;0.674999859;0.0148840166;10;49.7416714;0.666667;0;1.044444;0.994833568;0.994833296
25.145682;1.03915589;0.749999961;0.0165370074;0.72173943;0.0159140105;1.04411682;1.0600226;0.725576483;0.101886078;49.7416715;-5.16004367e-08;0.0168818558;0.750000219;0.0333333384;1.03915544;0.674999868;0.0148840133;10;49.7416714;0.666667;0;1.044444;0.994833599;0.994833313
25.151682;1.03915565;0.749999968;0.0165380276;0.721739433;0.0159150715;1.04411684;1.06002263;0.725576492;0.1018869;49.7416714;-1.43127581e-07;0.0168806537;0.75000033;0.0333333129;1.03915535;0.674999874;0.0148849772;10;49.7416712;0.666667;0;1.044444;0.994833791;0.9948334
25.152682;1.03915661;0.749999976;0.0165380202;0.721738746;0.0159150481;1.04411685;1.06002263;0.725576492;0.101886858;49.7416714;-1.59158183e-07;0.0168795208;0.750000347;0.0333333093;1.03915634;0.674999869;0.0148849689;10;49.7416711;0.666667;0;1.044444;0.994833821;0.994833412
25.153682;1.03915657;0.749999985;0.0165391258;0.721738755;0.0159161069;1.04411685;1.06002264;0.725576492;0.101886815;49.7416713;-1.74118835e-07;0.016879497;0.750000364;0.0333333063;1.03915632;0.674999864;0.0148859604;10;49.7416711;0.666667;0;1.044444;0.994833849;0.994833423
25.154682;1.03915653;0.749999993;0.0165391222;0.721738765;0.0159160943;1.04411786;1.06002265;0.725576492;0.101886772;49.7416713;-1.87592564e-07;0.0168794714;0.750000381;0.0333333039;1.0391563;0.674999858;0.0148859521;10;49.7416711;0.666667;0;1.044444;0.994833875;0.994833434
25.155682;1.0391565;0.750000001;0.0165391203;0.721738776;0.0159160795;1.04411786;1.06002266;0.725576492;0.101886729;49.7416713;-1.99238017e-07;0.0168794438;0.750000397;0.0333333022;1.03915628;0.674999853;0.0148859442;10;49.741671;0.666667;0;1.044444;0.994833899;0.994833445
25.156682;1.03915646;0.750000009;0.0165391201;0.721738788;0.0159160625;1.04411786;1.06002366;0.725575811;0.101886592;49.7416713;-2.08823835e-07;0.0168794142;0.750000413;0.0333333012;1.03915626;0.674999849;0.0148859369;10;49.741671;0.666667;0;1.044444;0.99483392;0.994833454
25.166682;1.03915614;0.750000059;0.0165414538;0.721738914;0.0159180017;1.04411885;1.06002381;0.725575767;0.101888346;49.7416712;-1.99551237e-07;0.0168768176;0.750000478;0.0333333004;1.03915603;0.674999868;0.0148879183;10;49.7416706;0.666667;0;1.044444;0.994833955;0.994833477
25.167682;1.03915711;0.750000068;0.0165414783;0.721738232;0.0159179724;1.04411885;1.06002483;0.725575079;0.101888228;49.7416712;-1.90780679e-07;0.0168767787;0.750000474;0.033333299;1.039157;0.674999873;0.0148879228;10;49.7416706;0.666667;0;1.044444;0.994833943;0.994833467
25.169682;1.03915706;0.750000094;0.0165426445;0.721738257;0.0159190186;1.04411885;1.06002487;0.725575062;0.101889235;49.7416711;-1.7253888e-07;0.0168755909;0.750000457;0.0333332968;1.03915695;0.674999882;0.0148889349;10;49.7416705;0.666667;0;1.044444;0.994833915;0.994833439
25.170682;1.03915703;0.75000011;0.0165426745;0.721738271;0.0159190097;1.04411985;1.06002489;0.725575054;0.101889218;49.7416711;-1.6387021e-07;0.0168755534;0.750000445;0.0333332966;1.03915693;0.674999884;0.0148889422;10;49.7416705;0.666667;0;1.044444;0.9948339;0.99483342
25.176682;1.03915688;0.750000239;0.016543972;0.721738353;0.0159200577;1.04411987;1.0600249;0.725575088;0.101890201;49.7416711;-1.42239672e-07;0.0168742367;0.750000329;0.0333333214;1.03915679;0.674999877;0.0148899903;10;49.7416704;0.666667;0;1.044444;0.994833806;0.994833277
25.177682;1.03915685;0.750000264;0.0165440021;0.721738365;0.0159200597;1.04411988;1.06002591;0.725574405;0.101890098;49.7416711;-1.4713483e-07;0.0168742068;0.750000304;0.0333333311;1.03915677;0.674999873;0.0148899968;10;49.7416703;0.666667;0;1.044444;0.994833791;0.99483325
25.178682;1.03915683;0.750000288;0.0165440317;0.721738375;0.0159200634;1.04412089;1.06002593;0.725574402;0.101890094;49.7416711;-1.54968938e-07;0.0168741785;0.750000277;0.0333333421;1.03915675;0.674999869;0.0148900025;10;49.7416703;0.666667;0;1.044444;0.994833776;0.994833223
25.179682;1.0391568;0.750000313;0.0165440608;0.721738383;0.0159200685;1.04412089;1.06002594;0.725574401;0.101890092;49.7416711;-1.65722258e-07;0.0168741522;0.75000025;0.0333333539;1.03915673;0.674999864;0.0148900075;10;49.7416703;0.666667;0;1.044444;0.994833761;0.994833196
25.182682;1.03915674;0.750000387;0.0165452565;0.721738401;0.0159211595;1.04412092;1.06002597;0.725574405;0.101891148;49.7416711;-2.15088157e-07;0.0168729745;0.75000017;0.0333333887;1.03915667;0.674999845;0.0148910186;10;49.7416703;0.666667;0;1.044444;0.994833715;0.994833113
25.183682;1.03915772;0.750000411;0.0165452839;0.721737708;0.0159211528;1.04412093;1.06002598;0.72557441;0.101891155;49.7416711;-2.36699705e-07;0.0168729565;0.750000145;0.0333333989;1.03915766;0.674999838;0.0148910213;10;49.7416702;0.666667;0;1.044444;0.994833698;0.994833086
25.185682;1.03915769;0.750000457;0.0165453371;0.72173771;0.0159211713;1.04412096;1.06002598;0.725574426;0.101892219;49.7416711;-2.85398968e-07;0.016871816;0.750000103;0.0333334151;1.03915763;0.674999822;0.0148910245;10;49.7416702;0.666667;0;1.044444;0.994833661;0.994833035
25.186682;1.03915768;0.750000479;0.0165464736;0.721737708;0.0159222505;1.04412197;1.06002599;0.725574437;0.101892227;49.7416711;-3.11575082e-07;0.0168718045;0.750000086;0.0333334207;1.03915762;0.674999814;0.0148920248;10;49.7416702;0.666667;0;1.044444;0.994833641;0.994833012
25.187682;1.03915767;0.7500005;0.0165464978;0.721737705;0.0159222612;1.04412199;1.06002599;0.725574451;0.101892234;49.7416711;-3.38365464e-07;0.016871795;0.750000072;0.0333334244;1.03915761;0.674999806;0.0148920239;10;49.7416702;0.666667;0;1.044444;0.99483362;0.994832989
25.188682;1.03915766;0.750000521;0.0165465206;0.721737701;0.0159222722;1.044122;1.06002697;0.725573787;0.101892145;49.7416711;-3.65311062e-07;0.0168717876;0.750000061;0.0333334261;1.03915759;0.674999798;0.0148920219;10;49.7416702;0.666667;0;1.044444;0.994833598;0.994832968
25.192682;1.03915763;0.750000588;0.0165477045;0.721737664;0.0159233888;1.04412207;1.06002696;0.725573875;0.101893207;49.7416711;-4.65553753e-07;0.0168706659;0.750000043;0.0333334156;1.03915754;0.674999783;0.0148930039;10;49.7416702;0.666667;0;1.044444;0.994833509;0.994832893
25.193682;1.03915762;0.750000599;0.0165477172;0.721737651;0.0159234023;1.04412309;1.06002695;0.725573902;0.101893206;49.7416711;-4.86614923e-07;0.0168706668;0.750000044;0.0333334105;1.03915752;0.674999783;0.0148929965;10;49.7416703;0.666667;0;1.044444;0.994833488;0.994832876
