time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.196682;1.03915762;0.750000613;0.0165488523;0.721737608;0.0159245189;1.04412314;1.06002693;0.725573987;0.101894241;49.7416711;-5.35397832e-07;0.0168695597;0.750000055;0.0333333963;1.03915749;0.674999792;0.0148939662;10;49.7416703;0.666667;0;1.044444;0.994833422;0.994832831
25.197682;1.03915762;0.75000061;0.0165488557;0.721737593;0.0159245375;1.04412315;1.06002693;0.725574016;0.101894234;49.741671;-5.45769003e-07;0.0168695602;0.750000061;0.0333333929;1.03915748;0.674999797;0.0148939536;10;49.7416703;0.666667;0;1.044444;0.9948334;0.994832817
25.198682;1.03915862;0.750000605;0.0165488568;0.721736885;0.0159245421;1.04412316;1.06002792;0.725573364;0.10189413;49.741671;-5.52830972e-07;0.0168695598;0.750000068;0.0333333906;1.03915847;0.674999802;0.0148939401;10;49.7416703;0.666667;0;1.044444;0.994833378;0.994832803
25.200682;1.03915863;0.750000588;0.0165488527;0.721736859;0.0159245856;1.04412319;1.0600279;0.725573418;0.10189411;49.741671;-5.57387343e-07;0.0168695556;0.750000084;0.0333333899;1.03915846;0.674999812;0.014893911;10;49.7416704;0.666667;0;1.044444;0.994833337;0.994832775
25.201682;1.03915864;0.750000578;0.0165488472;0.721736848;0.0159246095;1.0441242;1.06002789;0.725573444;0.101894099;49.741671;-5.55421176e-07;0.0168684406;0.750000094;0.033333392;1.03915846;0.674999817;0.0148938958;10;49.7416704;0.666667;0;1.044444;0.994833318;0.994832759
25.207682;1.0391587;0.750000522;0.0165509928;0.721736805;0.0159269246;1.04412423;1.06002779;0.725573561;0.101895106;49.741671;-4.93679467e-07;0.0168673014;0.750000167;0.0333334258;1.03915846;0.674999817;0.0148958019;10;49.7416705;0.666667;0;1.044444;0.994833243;0.994832653
25.208682;1.03915871;0.750000516;0.0165509761;0.721736801;0.0159269585;1.04412423;1.06002876;0.725572894;0.101896056;49.741671;-4.76093166e-07;0.0168672973;0.750000178;0.0333334315;1.03915847;0.674999812;0.014895787;10;49.7416706;0.666667;0;1.044444;0.994833238;0.994832637
25.212682;1.03915874;0.750000502;0.0165520229;0.72173679;0.0159281658;1.04412523;1.06002865;0.725572919;0.101896057;49.7416709;-3.88867635e-07;0.0168661672;0.750000207;0.0333334441;1.03915849;0.67499979;0.0148967306;10;49.7416706;0.666667;0;1.044444;0.994833234;0.994832581
25.213682;1.03915975;0.750000502;0.0165520082;0.721736094;0.0159281837;1.04412523;1.06002861;0.725572919;0.101897109;49.7416709;-3.63127789e-07;0.0168661621;0.750000212;0.0333334442;1.03915949;0.674999785;0.0148967173;10;49.7416706;0.666667;0;1.044444;0.994833236;0.99483257
25.216682;1.03915979;0.750000502;0.0165519713;0.721736091;0.0159282773;1.04412522;1.0600285;0.725572908;0.101897128;49.7416709;-2.77552649e-07;0.0168661455;0.750000215;0.0333334363;1.03915952;0.674999774;0.0148966775;10;49.7416707;0.666667;0;1.044444;0.994833243;0.994832542
25.217682;1.0391598;0.750000503;0.0165519619;0.72173609;0.0159283068;1.04412621;1.06002846;0.7255729;0.101897137;49.7416709;-2.46565619e-07;0.016865028;0.750000212;0.0333334308;1.03915953;0.674999771;0.0148966641;10;49.7416707;0.666667;0;1.044444;0.994833245;0.994832536
25.218682;1.03915981;0.750000504;0.0165530654;0.72173609;0.0159294048;1.04412621;1.06002842;0.725572892;0.101897147;49.7416709;-2.14652096e-07;0.0168650209;0.750000206;0.0333334238;1.03915954;0.674999768;0.0148976506;10;49.7416707;0.666667;0;1.044444;0.994833245;0.994832531
25.219682;1.03915982;0.750000505;0.0165530595;0.721736091;0.0159294327;1.0441262;1.06002938;0.725572202;0.101898111;49.7416709;-1.82137101e-07;0.016865013;0.750000199;0.0333334152;1.03915955;0.674999766;0.0148976369;10;49.7416707;0.666667;0;1.044444;0.994833245;0.994832528
25.223682;1.03915986;0.750000511;0.0165541616;0.721736102;0.0159305986;1.04412617;1.06002924;0.725572163;0.101898157;49.7416708;-5.5238266e-08;0.0168638603;0.750000154;0.0333333655;1.0391596;0.674999761;0.0148985794;10;49.7416707;0.666667;0;1.044444;0.994833242;0.994832525
25.224682;1.03915986;0.750000511;0.0165541615;0.721736106;0.0159306181;1.04412716;1.06002921;0.725572153;0.101899215;49.7416708;-2.63386889e-08;0.0168638474;0.750000142;0.0333333499;1.03915961;0.674999761;0.0148985653;10;49.7416707;0.666667;0;1.044444;0.994833243;0.994832526
25.227682;1.03915986;0.750000504;0.0165541616;0.721736121;0.015930665;1.04412714;1.06002912;0.725572121;0.10189923;49.7416708;5.01915238e-08;0.0168626915;0.750000106;0.0333332982;1.03915966;0.674999766;0.0148985305;10;49.7416707;0.666667;0;1.044444;0.994833247;0.994832535
25.228682;1.03916086;0.750000498;0.0165552724;0.721735433;0.0159317309;1.04412713;1.0600291;0.725572109;0.10189923;49.7416708;7.18259206e-08;0.016862676;0.750000095;0.03333328;1.03916067;0.67499977;0.0148995222;10;49.7416706;0.666667;0;1.044444;0.994833249;0.994832538
25.229682;1.03916085;0.750000488;0.0165552715;0.721735439;0.0159317414;1.04412711;1.06003008;0.725571416;0.101899131;49.7416708;9.1324919e-08;0.0168626611;0.750000084;0.0333332615;1.03916069;0.674999774;0.0148995157;10;49.7416706;0.666667;0;1.044444;0.99483325;0.994832543
25.233682;1.03916083;0.750000424;0.0165563695;0.721735462;0.0159328426;1.04412806;1.06003005;0.72557135;0.101900155;49.7416707;1.4732839e-07;0.0168615051;0.750000041;0.033333186;1.03916076;0.674999804;0.0149005077;10;49.7416706;0.666667;0;1.044444;0.994833239;0.99483257
25.238682;1.03916081;0.750000309;0.0165563426;0.721735486;0.0159328781;1.04412799;1.06003009;0.725571255;0.101901191;49.7416706;1.72947375e-07;0.0168603844;0.750000002;0.0333330979;1.03916084;0.674999877;0.0149005348;10;49.7416706;0.666667;0;1.044444;0.994833181;0.994832629
25.239682;1.03916081;0.750000287;0.0165574487;0.721735488;0.0159339563;1.04412797;1.06003109;0.725570557;0.1019011;49.7416706;1.74084734e-07;0.0168603888;0.749999999;0.0333330836;1.03916085;0.674999896;0.0149015429;10;49.7416706;0.666667;0;1.044444;0.994833163;0.994832644
25.240682;1.03916082;0.750000267;0.0165574437;0.721735489;0.0159339658;1.04412896;1.06003109;0.725570538;0.101902157;49.7416706;1.74234561e-07;0.0168603948;0.749999998;0.0333330706;1.03916086;0.674999918;0.0149015514;10;49.7416706;0.666667;0;1.044444;0.994833143;0.99483266
25.242682;1.03916083;0.750000231;0.0165574332;0.721735484;0.015933985;1.04412895;1.06003111;0.725570503;0.101902182;49.7416707;1.7090976e-07;0.0168592996;0.750000002;0.0333330485;1.03916088;0.674999963;0.0149015684;10;49.7416706;0.666667;0;1.044444;0.994833098;0.994832694
25.243682;1.03916183;0.750000216;0.0165574277;0.721734784;0.0159339787;1.04412895;1.06003111;0.725570487;0.101902197;49.7416707;1.66640981e-07;0.016859309;0.750000005;0.0333330394;1.03916188;0.674999987;0.0149015768;10;49.7416706;0.666667;0;1.044444;0.994833073;0.994832711
25.246682;1.03916185;0.750000178;0.0165585235;0.72173476;0.015935071;1.04412896;1.06003112;0.725570443;0.1019033;49.7416707;1.38552752e-07;0.0168593392;0.750000023;0.0333330224;1.03916189;0.675000054;0.0149026005;10;49.7416707;0.666667;0;1.044444;0.994832988;0.994832763
25.247682;1.03916186;0.750000167;0.0165585201;0.72173475;0.0159350768;1.04412998;1.06003112;0.72557043;0.101903319;49.7416707;1.23553863e-07;0.0168593493;0.750000031;0.0333330204;1.03916189;0.675000074;0.0149026078;10;49.7416707;0.666667;0;1.044444;0.994832958;0.994832779
25.248682;1.03916187;0.750000157;0.0165585184;0.721734739;0.0159350816;1.04412999;1.06003112;0.725570416;0.101903339;49.7416707;1.05875879e-07;0.0168582484;0.750000039;0.0333330198;1.03916188;0.675000093;0.014902615;10;49.7416707;0.666667;0;1.044444;0.994832927;0.994832795
25.249682;1.03916188;0.750000148;0.0165596297;0.721734728;0.0159361542;1.04413001;1.06003212;0.725569724;0.101903264;49.7416707;8.58798387e-08;0.0168582585;0.750000048;0.0333330206;1.03916188;0.675000112;0.014903622;10;49.7416707;0.666667;0;1.044444;0.994832895;0.99483281
25.254682;1.03916192;0.750000098;0.0165607681;0.721734673;0.0159372109;1.04413013;1.06003211;0.725569672;0.101904393;49.7416708;-3.36173047e-08;0.0168571883;0.750000089;0.0333330404;1.03916182;0.675000197;0.0149046596;10;49.7416707;0.666667;0;1.044444;0.994832735;0.994832887
25.255682;1.03916192;0.750000088;0.0165607765;0.721734662;0.015937202;1.04413116;1.06003211;0.725569663;0.101904404;49.7416708;-5.832637e-08;0.0168571946;0.750000092;0.0333330463;1.0391618;0.675000214;0.0149046669;10;49.7416707;0.666667;0;1.044444;0.994832703;0.994832902
25.257682;1.03916193;0.750000068;0.0165607942;0.72173464;0.0159371795;1.04413121;1.0600321;0.725569646;0.101905468;49.7416708;-1.04261782e-07;0.0168572066;0.750000089;0.0333330577;1.03916176;0.675000249;0.0149046808;10;49.7416708;0.666667;0;1.044444;0.99483264;0.994832928
25.258682;1.03916293;0.750000057;0.016560803;0.721733936;0.0159371511;1.04413124;1.0600321;0.725569639;0.101905472;49.7416708;-1.24339495e-07;0.0168561019;0.750000082;0.0333330627;1.03916273;0.675000266;0.0149046873;10;49.7416708;0.666667;0;1.044444;0.994832608;0.99483294
25.259682;1.03916293;0.750000046;0.0165619228;0.721733926;0.0159382066;1.04413126;1.06003309;0.725568952;0.10190538;49.7416708;-1.42104259e-07;0.016856109;0.750000072;0.0333330672;1.03916271;0.675000284;0.0149056936;10;49.7416708;0.666667;0;1.044444;0.994832577;0.994832951
25.261682;1.03916293;0.75000002;0.0165619391;0.721733908;0.0159381789;1.04413131;1.06003309;0.725568942;0.10190538;49.7416708;-1.70927476e-07;0.0168561262;0.750000044;0.0333330761;1.03916266;0.675000318;0.0149057059;10;49.7416707;0.666667;0;1.044444;0.994832518;0.994832971
25.262682;1.03916292;0.750000006;0.0165619464;0.721733901;0.0159381658;1.04413233;1.06003309;0.72556894;0.101906426;49.7416708;-1.82322349e-07;0.0168561366;0.750000028;0.0333330812;1.03916264;0.675000334;0.014905712;10;49.7416707;0.666667;0;1.044444;0.994832491;0.994832981
25.267682;1.03916288;0.749999946;0.0165630801;0.721733906;0.0159391786;1.04413246;1.06003311;0.725568941;0.101907472;49.7416708;-2.10223345e-07;0.0168550939;0.749999948;0.0333331275;1.03916252;0.675000403;0.0149067414;10;49.7416707;0.666667;0;1.044444;0.994832392;0.994833031
25.268682;1.03916287;0.749999939;0.0165630812;0.721733914;0.0159391684;1.04413248;1.0600341;0.725568264;0.101907381;49.7416708;-2.09204759e-07;0.0168539994;0.749999934;0.0333331419;1.03916249;0.675000412;0.0149067474;10;49.7416707;0.666667;0;1.044444;0.99483238;0.994833041
25.269682;1.03916285;0.749999933;0.016564192;0.721733923;0.0159402274;1.04413351;1.060034;0.725568344;0.101907398;49.7416709;-2.05780606e-07;0.016854017;0.749999921;0.0333331576;1.03916247;0.675000418;0.0149077536;10;49.7416707;0.666667;0;1.044444;0.994832371;0.99483305
25.271682;1.03916284;0.749999924;0.0165641876;0.721733947;0.0159402066;1.04413356;1.06003401;0.725568358;0.101907416;49.7416709;-1.92142223e-07;0.0168540551;0.749999897;0.0333331923;1.03916243;0.675000423;0.0149077675;10;49.7416706;0.666667;0;1.044444;0.994832357;0.994833066
25.272682;1.03916383;0.749999922;0.0165641838;0.721733266;0.0159401811;1.04413359;1.06003401;0.725568368;0.101907427;49.7416709;-1.82398944e-07;0.0168540754;0.749999887;0.0333332105;1.03916341;0.675000421;0.0149077756;10;49.7416706;0.666667;0;1.044444;0.994832354;0.994833074
25.276682;1.0391638;0.749999919;0.0165652791;0.721733336;0.0159412175;1.0441337;1.06003402;0.725568421;0.101908534;49.7416709;-1.3281003e-07;0.0168530531;0.749999858;0.0333332796;1.03916334;0.675000394;0.0149088186;10;49.7416706;0.666667;0;1.044444;0.994832354;0.994833101
25.277682;1.0391638;0.749999921;0.0165652769;0.721733357;0.0159412122;1.04413473;1.06003403;0.725568438;0.101908552;49.7416709;-1.19863838e-07;0.0168530777;0.749999854;0.0333332935;1.03916333;0.675000382;0.0149088326;10;49.7416706;0.666667;0;1.044444;0.994832357;0.994833108
25.278682;1.0391638;0.749999924;0.0165652757;0.721733379;0.0159412082;1.04413476;1.06003503;0.725567777;0.101909524;49.7416709;-1.07372878e-07;0.0168519923;0.749999851;0.033333305;1.03916333;0.675000368;0.0149088482;10;49.7416706;0.666667;0;1.044444;0.994832361;0.994833116
25.279682;1.03916379;0.749999927;0.0165663865;0.721733402;0.0159422748;1.04413479;1.06003503;0.725567797;0.101909544;49.7416709;-9.55766492e-08;0.0168520193;0.749999849;0.0333333134;1.03916332;0.675000351;0.0149098655;10;49.7416706;0.666667;0;1.044444;0.994832365;0.994833123
25.283682;1.03916378;0.749999944;0.0165663966;0.721733491;0.0159422756;1.04413492;1.06003503;0.725567889;0.101910691;49.7416709;-5.77961871e-08;0.0168510294;0.749999852;0.0333333126;1.03916333;0.675000269;0.0149099524;10;49.7416705;0.666667;0;1.044444;0.994832386;0.994833152
25.284682;1.03916378;0.749999946;0.0165664018;0.721733512;0.0159422773;1.04413595;1.06003503;0.725567912;0.101910719;49.7416709;-5.07415442e-08;0.0168510626;0.749999855;0.0333333044;1.03916334;0.675000247;0.0149099777;10;49.7416705;0.666667;0;1.044444;0.994832392;0.994833159
25.285682;1.03916377;0.749999946;0.0165675191;0.721733532;0.0159433483;1.04413598;1.06003503;0.725567935;0.101910747;49.7416709;-4.47408446e-08;0.0168510966;0.749999858;0.0333332937;1.03916335;0.675000224;0.0149110036;10;49.7416705;0.666667;0;1.044444;0.994832399;0.994833167
25.286682;1.03916477;0.749999944;0.0165675263;0.721732857;0.0159433344;1.04413601;1.06003503;0.725567958;0.101910776;49.7416709;-3.99274994e-08;0.0168511312;0.749999863;0.0333332811;1.03916436;0.675000201;0.0149110295;10;49.7416705;0.666667;0;1.044444;0.994832407;0.994833174
25.289682;1.03916474;0.74999992;0.0165675558;0.721732907;0.0159433377;1.0441361;1.06003603;0.725567346;0.10191181;49.7416708;-3.2826797e-08;0.0168501229;0.749999883;0.0333332363;1.0391644;0.675000133;0.014911102;10;49.7416705;0.666667;0;1.044444;0.994832439;0.994833198
25.291682;1.03916473;0.749999888;0.0165686954;0.721732935;0.0159444099;1.04413614;1.06003605;0.725567392;0.101911861;49.7416708;-3.33712414e-08;0.016850186;0.7499999;0.033333205;1.03916443;0.675000086;0.0149121409;10;49.7416705;0.666667;0;1.044444;0.994832467;0.994833214
25.292682;1.03916472;0.749999869;0.016568713;0.721732949;0.0159444122;1.04413716;1.06003606;0.725567415;0.101911885;49.7416708;-3.47125871e-08;0.0168502145;0.74999991;0.0333331902;1.03916445;0.675000063;0.0149121568;10;49.7416704;0.666667;0;1.044444;0.994832483;0.994833221
25.297682;1.03916469;0.749999744;0.016569946;0.72173301;0.0159455001;1.04413719;1.06003612;0.725567526;0.101913032;49.7416708;-4.78868271e-08;0.0168491955;0.749999967;0.0333331381;1.03916457;0.674999963;0.0149132164;10;49.7416704;0.666667;0;1.044444;0.994832589;0.994833241
25.298682;1.03916468;0.749999715;0.0165699763;0.721733019;0.015945504;1.04413718;1.06003713;0.725566866;0.101912951;49.7416708;-5.22288108e-08;0.0168480912;0.749999982;0.0333331333;1.03916459;0.67499995;0.0149132275;10;49.7416704;0.666667;0;1.044444;0.994832616;0.99483324
25.299682;1.03916468;0.749999686;0.0165700077;0.721733027;0.0159455078;1.04413817;1.06003714;0.725566884;0.101914012;49.7416708;-5.78539713e-08;0.0168480943;0.749999998;0.0333331302;1.03916462;0.67499994;0.0149132388;10;49.7416704;0.666667;0;1.044444;0.994832645;0.994833237
25.300682;1.03916468;0.749999656;0.016571151;0.721733033;0.0159465806;1.04413815;1.06003714;0.725566901;0.101914023;49.7416708;-6.51867912e-08;0.016848094;0.750000015;0.0333331283;1.03916466;0.674999934;0.0149142506;10;49.7416704;0.666667;0;1.044444;0.994832675;0.994833232
25.301682;1.03916569;0.749999625;0.016571183;0.721732342;0.015946569;1.04413813;1.06003715;0.725566917;0.101914031;49.7416708;-7.45144533e-08;0.0168480911;0.750000032;0.0333331271;1.03916569;0.674999933;0.0149142628;10;49.7416704;0.666667;0;1.044444;0.994832708;0.994833224
25.305682;1.03916572;0.749999509;0.0165724038;0.721732332;0.0159476564;1.04413801;1.06003718;0.725566974;0.101915102;49.7416708;-1.32025166e-07;0.0168469503;0.7500001;0.0333331187;1.03916582;0.674999969;0.0149153159;10;49.7416704;0.666667;0;1.044444;0.994832855;0.994833177
25.306682;1.03916573;0.749999484;0.0165724225;0.721732324;0.0159476626;1.04413897;1.06003719;0.725566986;0.101915105;49.7416708;-1.50255251e-07;0.0168469397;0.750000115;0.0333331141;1.03916585;0.674999987;0.0149153307;10;49.7416705;0.666667;0;1.044444;0.994832894;0.994833161
25.307682;1.03916575;0.74999946;0.0165724364;0.721732315;0.0159476694;1.04413894;1.06003818;0.725566316;0.101915013;49.7416707;-1.69355463e-07;0.0168469282;0.75000013;0.0333331085;1.03916587;0.675000009;0.0149153458;10;49.7416705;0.666667;0;1.044444;0.994832934;0.994833144
25.312682;1.03916582;0.749999377;0.016573544;0.721732267;0.0159487828;1.04413877;1.06003824;0.725566361;0.101916086;49.7416707;-2.73293894e-07;0.0168457551;0.750000188;0.0333330695;1.039166;0.675000142;0.0149164167;10;49.7416705;0.666667;0;1.044444;0.994833116;0.994833048
25.313682;1.03916583;0.749999369;0.0165735304;0.721732259;0.0159487948;1.04413975;1.06003826;0.725566368;0.101916093;49.7416707;-2.9389733e-07;0.0168446328;0.750000196;0.0333330612;1.03916602;0.675000171;0.014916429;10;49.7416705;0.666667;0;1.044444;0.994833147;0.994833029
25.314682;1.03916584;0.749999364;0.0165735132;0.721732254;0.0159488082;1.04413972;1.06003828;0.725566374;0.10191715;49.7416707;-3.13564597e-07;0.0168446228;0.750000203;0.0333330532;1.03916603;0.6750002;0.0149164405;10;49.7416705;0.666667;0;1.044444;0.994833176;0.99483301
25.315682;1.03916685;0.749999362;0.016574604;0.721731556;0.0159498767;1.0441397;1.0600383;0.725566379;0.101917159;49.7416707;-3.32085332e-07;0.0168446144;0.75000021;0.0333330458;1.03916705;0.675000228;0.0149174513;10;49.7416705;0.666667;0;1.044444;0.994833203;0.994832992
25.316682;1.03916685;0.749999362;0.0165745809;0.721731554;0.0159498923;1.04413967;1.06003832;0.725566384;0.10191717;49.7416708;-3.49334059e-07;0.0168446078;0.750000217;0.033333039;1.03916706;0.675000255;0.0149174613;10;49.7416706;0.666667;0;1.044444;0.994833226;0.994832975
25.317682;1.03916686;0.749999365;0.0165745552;0.721731554;0.0159499082;1.04413965;1.06003933;0.725565709;0.101917084;49.7416708;-3.65190815e-07;0.0168446036;0.750000224;0.0333330328;1.03916708;0.675000281;0.0149174706;10;49.7416706;0.666667;0;1.044444;0.994833247;0.994832957
25.319682;1.03916686;0.749999376;0.0165756087;0.721731557;0.0159510077;1.04413961;1.06003938;0.725565718;0.101917107;49.7416708;-3.91927145e-07;0.0168434924;0.75000024;0.0333330226;1.0391671;0.675000327;0.0149184867;10;49.7416706;0.666667;0;1.044444;0.99483328;0.994832924
25.320682;1.03916686;0.749999384;0.0165755772;0.72173156;0.015951021;1.04413959;1.0600394;0.725565723;0.101918167;49.7416708;-4.02210792e-07;0.0168434968;0.75000025;0.0333330183;1.03916711;0.675000346;0.0149184937;10;49.7416706;0.666667;0;1.044444;0.994833292;0.994832909
25.321682;1.03916685;0.749999393;0.0165755442;0.721731564;0.0159510324;1.04414057;1.06003943;0.725565728;0.101918178;49.7416708;-4.09893433e-07;0.0168435037;0.75000026;0.0333330147;1.03916712;0.675000363;0.0149185001;10;49.7416706;0.666667;0;1.044444;0.994833303;0.994832896
25.322682;1.03916685;0.749999404;0.01657551;0.721731568;0.0159510418;1.04414055;1.06003945;0.725565732;0.101918189;49.7416708;-4.14465289e-07;0.0168424017;0.75000027;0.0333330119;1.03916713;0.675000378;0.0149185059;10;49.7416706;0.666667;0;1.044444;0.994833311;0.994832884
25.325682;1.03916682;0.74999944;0.0165765162;0.721731583;0.0159521238;1.04414047;1.06003951;0.725565741;0.10191927;49.7416708;-4.04364894e-07;0.0168424387;0.750000301;0.0333330105;1.03916715;0.675000403;0.0149195169;10;49.7416707;0.666667;0;1.044444;0.994833324;0.994832862
25.326682;1.03916681;0.749999453;0.0165764819;0.72173159;0.015952123;1.04414044;1.06004053;0.725565062;0.101919186;49.7416708;-3.9180409e-07;0.0168424534;0.750000311;0.033333013;1.03916715;0.675000406;0.0149195169;10;49.7416707;0.666667;0;1.044444;0.994833325;0.994832859
25.328682;1.03916679;0.749999482;0.0165764158;0.721731606;0.0159521156;1.04414137;1.06004056;0.725565062;0.101919204;49.7416708;-3.52760058e-07;0.0168413746;0.75000033;0.0333330217;1.03916716;0.675000406;0.014919508;10;49.7416707;0.666667;0;1.044444;0.994833323;0.994832858
25.329682;1.03916778;0.749999496;0.0165774949;0.721730921;0.0159531635;1.04414134;1.06004057;0.725565061;0.101919212;49.7416708;-3.26993427e-07;0.0168413918;0.750000339;0.0333330277;1.03916816;0.675000402;0.0149204985;10;49.7416707;0.666667;0;1.044444;0.994833321;0.994832861
25.334682;1.03916774;0.74999956;0.0165784462;0.721730991;0.0159541923;1.04414115;1.0600406;0.725565047;0.10192027;49.7416708;-1.61271008e-07;0.016840362;0.750000371;0.0333330631;1.03916814;0.675000369;0.0149214098;10;49.7416708;0.666667;0;1.044444;0.994833302;0.994832898
25.335682;1.03916774;0.74999957;0.016578414;0.72173101;0.0159541847;1.04414212;1.0600406;0.725565042;0.101921316;49.7416708;-1.24800267e-07;0.0168403745;0.750000373;0.0333330692;1.03916813;0.67500036;0.0149213869;10;49.7416708;0.666667;0;1.044444;0.994833297;0.99483291
25.336682;1.03916774;0.749999579;0.0165783822;0.721731031;0.015954178;1.04414208;1.06004159;0.725564356;0.101921217;49.7416708;-8.83807998e-08;0.0168403851;0.750000374;0.0333330745;1.03916813;0.675000351;0.0149213632;10;49.7416708;0.666667;0;1.044444;0.994833292;0.994832923
25.341682;1.03916778;0.749999636;0.0165793583;0.721731156;0.0159552344;1.04414191;1.06004158;0.725564333;0.10192223;49.7416708;7.08570213e-08;0.0168393012;0.750000354;0.0333330937;1.03916808;0.675000298;0.0149222384;10;49.7416709;0.666667;0;1.044444;0.994833268;0.994833
25.342682;1.03916779;0.749999651;0.0165793382;0.721731184;0.0159552367;1.04414288;1.06004158;0.72556433;0.101922219;49.7416708;9.4188908e-08;0.0168381912;0.750000344;0.0333330965;1.03916807;0.675000287;0.0149222134;10;49.7416709;0.666667;0;1.044444;0.994833265;0.994833015
25.343682;1.0391688;0.749999667;0.0165793207;0.721730519;0.0159552252;1.04414285;1.06004158;0.725564329;0.101922208;49.7416708;1.14040688e-07;0.0168381914;0.750000333;0.0333330988;1.03916906;0.675000277;0.0149221885;10;49.7416709;0.666667;0;1.044444;0.994833263;0.994833028
25.344682;1.03916882;0.749999685;0.0165804173;0.721730548;0.0159562992;1.04414283;1.06004157;0.725564329;0.101922195;49.7416708;1.30451945e-07;0.016838191;0.75000032;0.0333331004;1.03916904;0.675000268;0.0149231639;10;49.7416709;0.666667;0;1.044444;0.994833263;0.994833041
25.345682;1.03916883;0.749999704;0.0165804061;0.721730577;0.0159563048;1.0441428;1.06004257;0.72556365;0.101923134;49.7416708;1.43426915e-07;0.0168381903;0.750000304;0.0333331013;1.03916903;0.67500026;0.0149231395;10;49.7416709;0.666667;0;1.044444;0.994833264;0.994833052
25.348682;1.03916889;0.749999769;0.0165803952;0.72173066;0.0159563239;1.04414273;1.06004256;0.725563659;0.101923089;49.7416707;1.60210498e-07;0.0168370764;0.75000024;0.0333330992;1.03916897;0.675000247;0.0149230701;10;49.7416709;0.666667;0;1.044444;0.994833272;0.994833083
25.349682;1.03916892;0.749999791;0.0165815111;0.721730686;0.0159573999;1.04414371;1.06004256;0.725563662;0.101923073;49.7416707;1.58047329e-07;0.0168370745;0.750000214;0.033333097;1.03916895;0.675000245;0.0149240489;10;49.7416709;0.666667;0;1.044444;0.994833277;0.994833093
25.356682;1.03916911;0.749999928;0.0165827676;0.721730814;0.0159585279;1.04414365;1.06004355;0.725563;0.101924942;49.7416707;5.82485523e-08;0.016834801;0.74999999;0.033333094;1.0391688;0.675000251;0.0149249397;10;49.7416708;0.666667;0;1.044444;0.994833274;0.994833182
25.357682;1.03917013;0.74999994;0.0165828004;0.721730131;0.0159585239;1.04414464;1.06004355;0.725562998;0.101924922;49.7416707;3.4440145e-08;0.0168347891;0.749999955;0.0333330974;1.03916978;0.675000253;0.0149249324;10;49.7416708;0.666667;0;1.044444;0.994833267;0.994833195
25.363682;1.03917025;0.749999967;0.0165841252;0.721730194;0.015959665;1.04414463;1.06004345;0.725563026;0.10192585;49.7416707;-1.49916028e-07;0.016833609;0.749999743;0.0333331406;1.0391697;0.675000266;0.0149259591;10;49.7416708;0.666667;0;1.044444;0.9948332;0.99483327
25.364682;1.03917026;0.749999964;0.0165852713;0.721730204;0.0159607459;1.04414562;1.06004444;0.725562331;0.10192573;49.7416708;-1.8574674e-07;0.0168336009;0.749999707;0.0333331507;1.0391697;0.675000268;0.0149269773;10;49.7416708;0.666667;0;1.044444;0.994833189;0.994833279
25.368682;1.03917032;0.749999945;0.016586503;0.721730234;0.0159618589;1.04414562;1.06004439;0.725562267;0.101926685;49.7416708;-3.32581765e-07;0.0168324693;0.749999566;0.0333332033;1.0391697;0.675000271;0.0149280872;10;49.7416709;0.666667;0;1.044444;0.994833151;0.994833292
25.370682;1.03917034;0.749999932;0.0165865469;0.721730247;0.0159618785;1.04414562;1.06004435;0.725562236;0.101926643;49.7416708;-4.00437549e-07;0.0168324642;0.7499995;0.0333332383;1.03916972;0.675000267;0.0149281573;10;49.7416709;0.666667;0;1.044444;0.994833137;0.994833281
25.371682;1.03917136;0.749999926;0.0165865645;0.721729559;0.0159618726;1.04414662;1.06004433;0.725562221;0.101927672;49.7416708;-4.3125337e-07;0.0168313511;0.749999469;0.0333332574;1.03917073;0.675000263;0.0149281944;10;49.741671;0.666667;0;1.044444;0.994833131;0.994833272
25.373682;1.03917139;0.749999913;0.0165877033;0.721729571;0.0159629594;1.04414663;1.06004428;0.725562195;0.101927637;49.7416708;-4.85794193e-07;0.0168313471;0.749999409;0.0333332973;1.03917075;0.675000252;0.0149292709;10;49.741671;0.666667;0;1.044444;0.994833121;0.994833247
25.374682;1.03917141;0.749999906;0.016587714;0.721729577;0.0159629675;1.04414663;1.06004525;0.725561503;0.101927525;49.7416708;-5.09430892e-07;0.0168313448;0.749999381;0.0333333173;1.03917077;0.675000246;0.0149293095;10;49.741671;0.666667;0;1.044444;0.994833116;0.994833232
25.377682;1.03917147;0.749999889;0.0165877377;0.721729589;0.015962987;1.04414664;1.06004517;0.725561477;0.101928529;49.7416708;-5.65428348e-07;0.0168302241;0.74999931;0.0333333738;1.03917081;0.675000226;0.0149294216;10;49.7416711;0.666667;0;1.044444;0.994833102;0.99483318
25.378682;1.03917149;0.749999886;0.0165888551;0.721729589;0.0159640604;1.04414764;1.06004514;0.725561472;0.101928517;49.7416708;-5.79509227e-07;0.0168302201;0.749999292;0.0333333912;1.03917082;0.675000219;0.014930456;10;49.7416711;0.666667;0;1.044444;0.994833096;0.994833159
25.382682;1.03917156;0.749999892;0.0165888741;0.721729566;0.0159640675;1.04414765;1.06004504;0.725561478;0.101929525;49.7416709;-6.23261463e-07;0.016829096;0.749999239;0.0333334484;1.03917085;0.675000201;0.0149305638;10;49.7416711;0.666667;0;1.044444;0.994833066;0.994833061
25.383682;1.03917158;0.749999902;0.0165899889;0.721729554;0.0159651369;1.04414766;1.06004601;0.725560805;0.101929422;49.7416709;-6.33722358e-07;0.0168290943;0.749999231;0.0333334587;1.03917086;0.675000198;0.0149315821;10;49.7416711;0.666667;0;1.044444;0.994833057;0.994833031
25.384682;1.03917259;0.749999915;0.0165899926;0.721728845;0.0159651211;1.04414766;1.06004599;0.725560816;0.101929416;49.7416709;-6.44846754e-07;0.0168290931;0.749999226;0.0333334672;1.03917186;0.675000196;0.0149315968;10;49.7416711;0.666667;0;1.044444;0.994833048;0.994833001
25.385682;1.03917261;0.749999931;0.0165899964;0.721728829;0.0159651197;1.04414866;1.06004598;0.725560828;0.101929412;49.7416709;-6.56684621e-07;0.0168279811;0.749999223;0.033333474;1.03917187;0.675000195;0.0149316078;10;49.7416711;0.666667;0;1.044444;0.994833039;0.994832968
25.391682;1.03917269;0.750000085;0.0165911445;0.721728708;0.0159661635;1.04414867;1.0600459;0.725560942;0.101931515;49.741671;-7.20071749e-07;0.016826864;0.749999227;0.0333334872;1.03917188;0.675000225;0.0149326017;10;49.741671;0.666667;0;1.044444;0.994832998;0.994832771
25.392682;1.0391727;0.750000117;0.0165911534;0.721728686;0.0159661571;1.04414967;1.06004687;0.725560286;0.101931425;49.74167;-7.25052097e-07;0.0168268621;0.74999923;0.0333334848;1.03917188;0.675000237;0.0149325902;10;49.74167;0.666667;0;1.044444;0.994832997;0.994832742
25.397682;1.03917272;0.750000282;0.0165934265;0.721728596;0.0159682546;1.04414965;1.06004675;0.725560405;0.10193252;49.74167;-7.19534836e-07;0.0168257339;0.749999234;0.0333334495;1.03917188;0.675000341;0.0149345092;10;49.74167;0.666667;0;1.044444;0.994833022;0.994832636
25.398682;1.03917371;0.750000312;0.0165934384;0.721727889;0.0159682289;1.04414964;1.06004672;0.725560428;0.101932531;49.74167;-7.12865253e-07;0.0168257273;0.749999232;0.0333334392;1.03917287;0.67500037;0.0149344906;10;49.7416699;0.666667;0;1.044444;0.994833033;0.994832625
25.399682;1.03917371;0.750000341;0.0165934509;0.721727877;0.0159682175;1.04415064;1.06004669;0.725560451;0.101932544;49.74167;-7.04405111e-07;0.0168257189;0.749999229;0.0333334286;1.03917287;0.675000402;0.0149344719;10;49.7416699;0.666667;0;1.044444;0.994833046;0.994832617
25.400682;1.03917371;0.750000368;0.016593464;0.721727867;0.0159682045;1.04415063;1.06004666;0.725560472;0.101932556;49.74167;-6.9423848e-07;0.0168245975;0.749999225;0.0333334178;1.03917286;0.675000435;0.0149344533;10;49.7416699;0.666667;0;1.044444;0.994833062;0.994832612
25.401682;1.0391737;0.750000392;0.0165934773;0.721727858;0.0159681897;1.04415063;1.06004763;0.725559811;0.10193352;49.74167;-6.82499979e-07;0.0168245858;0.74999922;0.0333334073;1.03917285;0.675000469;0.0149344351;10;49.7416699;0.666667;0;1.044444;0.994833079;0.99483261
25.410682;1.03917357;0.750000502;0.0165957932;0.721727795;0.0159700976;1.04415165;1.06004741;0.725559896;0.101934628;49.7416699;-5.28625151e-07;0.0168222231;0.749999166;0.033333356;1.03917265;0.675000783;0.0149363037;10;49.7416698;0.666667;0;1.044444;0.994833267;0.994832709
25.411682;1.03917355;0.750000502;0.0165957975;0.721727788;0.015970069;1.04415165;1.06004839;0.725559214;0.10193558;49.7416699;-5.07657168e-07;0.0168222072;0.749999162;0.0333333574;1.03917261;0.675000819;0.0149362927;10;49.7416698;0.666667;0;1.044444;0.994833283;0.994832727
25.412682;1.03917452;0.750000499;0.0165969118;0.721727085;0.0159710957;1.04415165;1.06004838;0.72555921;0.101935579;49.7416699;-4.86020839e-07;0.0168221916;0.74999916;0.0333333608;1.03917357;0.675000855;0.0149372822;10;49.7416698;0.666667;0;1.044444;0.994833297;0.994832747
25.413682;1.0391745;0.750000493;0.0165969139;0.721727075;0.0159710703;1.04415264;1.06004837;0.725559204;0.101935577;49.7416699;-4.63725353e-07;0.0168221761;0.749999159;0.0333333662;1.03917353;0.675000891;0.0149372724;10;49.7416698;0.666667;0;1.044444;0.994833309;0.994832766
25.416682;1.03917441;0.750000461;0.0165969153;0.721727038;0.015971005;1.04415263;1.06004836;0.725559174;0.101936617;49.74167;-3.92521186e-07;0.0168210184;0.749999164;0.0333333946;1.03917341;0.675000999;0.0149372467;10;49.7416698;0.666667;0;1.044444;0.994833331;0.994832827
25.418682;1.03917435;0.750000426;0.0165980233;0.721727009;0.0159720395;1.04415262;1.06004836;0.725559149;0.101936613;49.74167;-3.42662562e-07;0.0168198768;0.749999175;0.0333334226;1.03917333;0.675001071;0.0149382326;10;49.7416698;0.666667;0;1.044444;0.994833338;0.994832866
25.419682;1.03917433;0.750000405;0.0165980205;0.721726995;0.0159720246;1.04415261;1.06004835;0.725559137;0.101936611;49.74167;-3.18124605e-07;0.0168198624;0.749999184;0.0333334395;1.03917329;0.675001106;0.0149382265;10;49.7416698;0.666667;0;1.044444;0.99483334;0.994832886
25.420682;1.0391743;0.750000383;0.016598017;0.721726981;0.0159720113;1.0441536;1.06004935;0.725558444;0.101936515;49.74167;-2.94354367e-07;0.016819849;0.749999194;0.0333334583;1.03917326;0.675001141;0.0149382209;10;49.7416698;0.666667;0;1.044444;0.994833342;0.994832905
25.421682;1.03917428;0.750000358;0.0165991236;0.721726968;0.015973069;1.04415359;1.06004935;0.725558432;0.101937562;49.74167;-2.71519514e-07;0.0168198367;0.749999205;0.0333334789;1.03917322;0.675001174;0.0149392162;10;49.7416698;0.666667;0;1.044444;0.994833344;0.994832924
25.424682;1.03917422;0.750000279;0.0165991042;0.72172693;0.0159730447;1.04415354;1.06004934;0.725558395;0.101937566;49.7416701;-2.07576281e-07;0.016818696;0.74999925;0.0333335495;1.03917315;0.67500126;0.0149392079;10;49.7416698;0.666667;0;1.044444;0.994833356;0.994832984
25.425682;1.03917521;0.750000252;0.0165990955;0.721726224;0.0159730251;1.04415353;1.06004933;0.725558381;0.101937571;49.7416701;-1.86968961e-07;0.0168186885;0.749999267;0.0333335753;1.03917413;0.675001283;0.0149392073;10;49.7416698;0.666667;0;1.044444;0.994833361;0.994833004
25.426682;1.03917519;0.750000225;0.0166001968;0.721726213;0.0159740924;1.04415351;1.06004933;0.725558367;0.101938626;49.7416701;-1.66252074e-07;0.0168186821;0.749999286;0.0333336019;1.03917411;0.675001301;0.0149402077;10;49.7416698;0.666667;0;1.044444;0.994833367;0.994833025
25.427682;1.03917518;0.750000198;0.016600186;0.721726202;0.0159740927;1.04415449;1.06004933;0.725558351;0.101938634;49.7416702;-1.45169594e-07;0.0168186767;0.749999306;0.0333336291;1.03917409;0.675001315;0.0149402091;10;49.7416698;0.666667;0;1.044444;0.994833374;0.994833047
25.432682;1.03917511;0.750000072;0.0166012339;0.721726163;0.0159751931;1.0441544;1.06005032;0.725557575;0.101939642;49.7416703;-3.08782033e-08;0.0168175569;0.749999419;0.0333337633;1.03917405;0.675001309;0.0149412223;10;49.7416698;0.666667;0;1.044444;0.99483341;0.994833161
25.433682;1.0391751;0.750000047;0.0166012205;0.721726159;0.0159752044;1.04415439;1.06005033;0.725557553;0.101939655;49.7416703;-7.0473626e-09;0.016816447;0.749999442;0.0333337884;1.03917405;0.675001295;0.0149412239;10;49.7416698;0.666667;0;1.044444;0.994833417;0.994833187
25.434682;1.03917509;0.750000021;0.0166012077;0.721726156;0.015975217;1.04415537;1.06005035;0.725557529;0.101939669;49.7416703;1.65916329e-08;0.0168164483;0.749999464;0.0333338127;1.03917405;0.675001278;0.0149412237;10;49.7416698;0.666667;0;1.044444;0.994833423;0.994833214
25.435682;1.03917507;0.749999994;0.0166011958;0.721726156;0.0159752309;1.04415536;1.06005037;0.725557505;0.101939683;49.7416703;3.97567595e-08;0.016816449;0.749999485;0.0333338359;1.03917406;0.675001259;0.0149412212;10;49.7416698;0.666667;0;1.044444;0.994833429;0.994833243
25.437682;1.03917505;0.749999935;0.0166022885;0.72172616;0.0159763306;1.04415534;1.06005041;0.725557456;0.101940757;49.7416703;8.35200004e-08;0.0168153363;0.74999952;0.0333338773;1.03917407;0.675001214;0.0149422078;10;49.7416698;0.666667;0;1.044444;0.99483344;0.994833303
25.438682;1.03917504;0.749999905;0.0166022832;0.721726164;0.0159763464;1.04415533;1.06005143;0.725556751;0.101940673;49.7416703;1.03681804e-07;0.0168153338;0.749999534;0.0333338949;1.03917408;0.67500119;0.0149421965;10;49.7416698;0.666667;0;1.044444;0.994833444;0.994833334
25.439682;1.03917603;0.749999874;0.016602281;0.721725475;0.0159763468;1.04415532;1.06005147;0.725556727;0.101940684;49.7416703;1.22621613e-07;0.0168153304;0.749999547;0.03333391;1.03917509;0.675001165;0.0149421821;10;49.7416698;0.666667;0;1.044444;0.994833448;0.994833364
25.440682;1.03917603;0.749999843;0.0166033932;0.72172548;0.0159774314;1.04415532;1.0600515;0.725556704;0.101940694;49.7416703;1.40515743e-07;0.0168153264;0.749999558;0.0333339226;1.0391751;0.67500114;0.0149431647;10;49.7416698;0.666667;0;1.044444;0.994833449;0.994833394
25.441682;1.03917602;0.749999813;0.0166033974;0.721725486;0.0159774462;1.04415632;1.06005154;0.725556681;0.101941751;49.7416703;1.57685455e-07;0.016815322;0.749999568;0.0333339328;1.03917512;0.675001113;0.0149431447;10;49.7416698;0.666667;0;1.044444;0.994833449;0.994833422
25.447682;1.03917606;0.749999666;0.0166045849;0.721725531;0.0159785829;1.04415636;1.06005169;0.725556662;0.101942804;49.7416703;2.55791417e-07;0.0168130767;0.749999613;0.0333339335;1.03917521;0.675000948;0.0149439888;10;49.7416698;0.666667;0;1.044444;0.994833423;0.99483353
25.448682;1.03917608;0.749999649;0.0166046029;0.721725538;0.0159785887;1.04415737;1.06005273;0.725555973;0.1019427;49.7416703;2.71055242e-07;0.0168130737;0.749999622;0.0333339233;1.03917522;0.675000921;0.0149439611;10;49.7416698;0.666667;0;1.044444;0.994833416;0.994833538
25.451682;1.03917613;0.749999618;0.0166057698;0.721725551;0.0159796605;1.04415741;1.06005282;0.725555956;0.10194371;49.7416703;3.13138456e-07;0.0168130652;0.749999653;0.0333338779;1.03917525;0.675000845;0.0149448825;10;49.7416698;0.666667;0;1.044444;0.994833388;0.994833547
25.452682;1.03917715;0.749999614;0.0166057881;0.721724857;0.0159796416;1.04415742;1.06005285;0.725555952;0.101943695;49.7416703;3.25218327e-07;0.0168119515;0.749999666;0.0333338588;1.03917626;0.675000821;0.0149448579;10;49.7416698;0.666667;0;1.044444;0.994833376;0.994833546
25.454682;1.0391772;0.749999616;0.0166058246;0.721724854;0.0159796311;1.04415745;1.06005289;0.725555945;0.101943663;49.7416703;3.44974756e-07;0.0168119483;0.749999696;0.0333338169;1.03917628;0.675000777;0.0149448094;10;49.7416698;0.666667;0;1.044444;0.99483335;0.994833534
25.455682;1.03917722;0.749999621;0.0166069545;0.721724849;0.015980694;1.04415847;1.06005291;0.725555942;0.101943648;49.7416703;3.52481426e-07;0.0168119484;0.749999714;0.0333337949;1.03917629;0.675000756;0.0149457845;10;49.7416698;0.666667;0;1.044444;0.994833336;0.994833524
25.459682;1.03917728;0.749999656;0.0166081418;0.721724803;0.0159817344;1.04415854;1.06005397;0.725555246;0.101944546;49.7416703;3.71635145e-07;0.0168108547;0.749999796;0.0333337053;1.03917636;0.675000678;0.0149466757;10;49.7416698;0.666667;0;1.044444;0.99483328;0.994833467
25.461682;1.0391773;0.749999676;0.0166081762;0.721724769;0.0159817182;1.04415857;1.06005401;0.725555237;0.10194558;49.7416702;3.78146593e-07;0.0168097633;0.74999984;0.0333336636;1.03917641;0.675000638;0.014946618;10;49.7416697;0.666667;0;1.044444;0.994833257;0.994833436
25.462682;1.0391773;0.749999686;0.0166081912;0.721724751;0.0159817101;1.04415959;1.06005402;0.725555233;0.101945576;49.7416702;3.8143602e-07;0.0168097755;0.749999862;0.0333336442;1.03917644;0.675000618;0.014946589;10;49.7416697;0.666667;0;1.044444;0.994833247;0.994833421
25.465682;1.0391773;0.749999712;0.0166093359;0.721724696;0.0159827556;1.04415963;1.06005407;0.72555522;0.101945582;49.7416702;3.94435324e-07;0.0168098185;0.749999923;0.0333335923;1.03917653;0.675000551;0.0149475037;10;49.7416697;0.666667;0;1.044444;0.994833228;0.994833381
25.466682;1.0391783;0.74999972;0.0166093437;0.721723983;0.0159827322;1.04415965;1.06005509;0.725554536;0.101946542;49.7416702;4.00911725e-07;0.0168087231;0.749999942;0.0333335773;1.03917757;0.675000527;0.0149474764;10;49.7416697;0.666667;0;1.044444;0.994833224;0.994833369
25.467682;1.0391783;0.749999729;0.0166093504;0.721723964;0.0159827242;1.04415967;1.06005511;0.725554533;0.101946553;49.7416702;4.09010605e-07;0.0168087392;0.74999996;0.0333335634;1.0391776;0.675000501;0.0149474501;10;49.7416697;0.666667;0;1.044444;0.994833223;0.994833357
25.468682;1.0391783;0.749999737;0.0166093562;0.721723944;0.0159827164;1.04416068;1.06005512;0.72555453;0.101946566;49.7416702;4.18889796e-07;0.0168087555;0.749999978;0.0333335503;1.03917764;0.675000474;0.0149474249;10;49.7416697;0.666667;0;1.044444;0.994833223;0.994833346
25.473682;1.03917827;0.749999783;0.0166104881;0.721723842;0.0159837558;1.04416076;1.06005521;0.725554537;0.101947702;49.7416701;4.92392783e-07;0.0168077228;0.750000057;0.0333334911;1.03917782;0.675000325;0.0149483208;10;49.7416697;0.666667;0;1.044444;0.994833245;0.994833298
25.474682;1.03917826;0.749999794;0.0166116026;0.721723821;0.0159848227;1.04416077;1.06005523;0.725554542;0.10194772;49.7416701;5.10421448e-07;0.0168077372;0.75000007;0.0333334794;1.03917785;0.675000294;0.0149493052;10;49.7416697;0.666667;0;1.044444;0.994833253;0.994833288
25.475682;1.03917824;0.749999805;0.0166116055;0.721723801;0.0159848219;1.04416179;1.06005623;0.725553868;0.101947643;49.74167;5.28949469e-07;0.0168066401;0.750000083;0.0333334679;1.03917787;0.675000263;0.0149492916;10;49.7416697;0.666667;0;1.044444;0.994833263;0.994833278
25.478682;1.0391782;0.749999839;0.0166127206;0.721723746;0.0159858963;1.04416185;1.06005627;0.725553893;0.101948737;49.74167;5.85744939e-07;0.0168066756;0.750000113;0.0333334364;1.03917794;0.675000169;0.0149502636;10;49.7416697;0.666667;0;1.044444;0.994833295;0.994833243
25.479682;1.03917918;0.74999985;0.0166127191;0.721723036;0.0159858851;1.04416188;1.06005628;0.725553904;0.101948749;49.74167;6.0459115e-07;0.0168066844;0.750000119;0.0333334273;1.03917895;0.675000136;0.014950259;10;49.7416697;0.666667;0;1.044444;0.994833306;0.99483323
25.488682;1.03917899;0.749999893;0.0166148289;0.721723015;0.0159881279;1.04416307;1.06005734;0.725553362;0.101950761;49.7416699;7.90495707e-07;0.0168044745;0.750000081;0.0333333778;1.03917903;0.674999858;0.0149523301;10;49.7416696;0.666667;0;1.044444;0.994833414;0.994833062
25.489682;1.03917896;0.749999894;0.0166148048;0.721723029;0.0159881444;1.04416408;1.06005735;0.725553383;0.101950753;49.7416699;8.12534442e-07;0.0168033609;0.75000007;0.0333333746;1.03917903;0.674999835;0.0149523474;10;49.7416695;0.666667;0;1.044444;0.994833422;0.994833038
25.492682;1.03917888;0.749999898;0.0166147211;0.721723088;0.0159881924;1.04416411;1.06005738;0.725553458;0.10195177;49.7416699;8.74663267e-07;0.0168033528;0.750000037;0.0333333656;1.03917904;0.674999791;0.0149524007;10;49.7416695;0.666667;0;1.044444;0.994833438;0.99483297
25.493682;1.03917984;0.749999898;0.0166158019;0.721722419;0.0159892605;1.04416412;1.06005839;0.725552805;0.101951661;49.7416699;8.93014187e-07;0.0168033497;0.750000026;0.033333363;1.03918004;0.674999784;0.0149534181;10;49.7416694;0.666667;0;1.044444;0.994833442;0.99483295
25.495682;1.03917978;0.749999898;0.0166157403;0.721722473;0.015989285;1.04416413;1.06005842;0.725552862;0.10195163;49.74167;9.2521354e-07;0.0168022313;0.750000007;0.0333333584;1.03918004;0.674999781;0.0149534515;10;49.7416694;0.666667;0;1.044444;0.994833445;0.994832916
25.496682;1.03917974;0.749999897;0.0166157101;0.721722502;0.0159892948;1.04416513;1.06005843;0.725552891;0.10195266;49.74167;9.39102075e-07;0.016802227;0.749999999;0.0333333564;1.03918005;0.674999783;0.0149534677;10;49.7416693;0.666667;0;1.044444;0.994833446;0.994832901
25.497682;1.03917971;0.749999896;0.0166167921;0.721722533;0.0159903719;1.04416513;1.06005844;0.725552919;0.10195264;49.74167;9.51491624e-07;0.0168022224;0.749999993;0.0333333549;1.03918006;0.674999787;0.0149544836;10;49.7416693;0.666667;0;1.044444;0.994833445;0.994832888
25.505682;1.03917947;0.749999894;0.0166177546;0.721722781;0.0159914237;1.0441661;1.06005954;0.725552388;0.101954439;49.7416701;9.64805788e-07;0.0167999644;0.750000013;0.0333333816;1.03918018;0.674999877;0.0149556219;10;49.7416691;0.666667;0;1.044444;0.99483341;0.99483282
25.506682;1.03918045;0.749999894;0.016617747;0.721722113;0.0159913972;1.04416609;1.06005955;0.725552392;0.101954412;49.7416701;9.51245264e-07;0.0167999643;0.750000023;0.0333333901;1.0391812;0.674999894;0.0149556409;10;49.741669;0.666667;0;1.044444;0.994833404;0.994832815
25.509682;1.03918042;0.749999898;0.0166188495;0.721722179;0.0159924261;1.04416607;1.06005956;0.725552385;0.101954338;49.7416702;8.89170173e-07;0.0167988651;0.750000058;0.0333334188;1.03918126;0.674999953;0.0149567013;10;49.741669;0.666667;0;1.044444;0.994833394;0.994832804
25.510682;1.03918041;0.7499999;0.0166188503;0.721722195;0.0159924111;1.04416707;1.06005956;0.725552378;0.101955363;49.7416702;8.6157748e-07;0.0167988728;0.750000069;0.0333334296;1.03918129;0.674999973;0.0149567228;10;49.741669;0.666667;0;1.044444;0.994833393;0.9948328
25.511682;1.03918041;0.749999903;0.0166199633;0.721722207;0.0159934648;1.04416707;1.06006056;0.725551688;0.101955247;49.7416702;8.30749226e-07;0.0167988822;0.750000079;0.0333334412;1.0391813;0.674999994;0.0149577453;10;49.741669;0.666667;0;1.044444;0.994833392;0.994832796
25.519682;1.03918059;0.749999949;0.0166210903;0.72172218;0.0159944281;1.04416812;1.06006048;0.725551557;0.101956168;49.7416702;5.02802612e-07;0.0167967846;0.750000104;0.0333335479;1.03918136;0.675000122;0.0149589642;10;49.741669;0.666667;0;1.044444;0.994833388;0.994832725
25.520682;1.03918163;0.749999958;0.0166210914;0.721721472;0.0159944072;1.04416813;1.06006046;0.725551537;0.101957204;49.7416702;4.60412308e-07;0.0167968039;0.750000099;0.0333335611;1.03918235;0.67500013;0.0149589955;10;49.741669;0.666667;0;1.044444;0.994833386;0.994832711
25.521682;1.03918167;0.749999966;0.0166222032;0.721721457;0.0159954728;1.04416814;1.06006143;0.725550836;0.101957098;49.7416702;4.19758791e-07;0.0167968236;0.750000093;0.0333335739;1.03918234;0.675000137;0.0149600268;10;49.741669;0.666667;0;1.044444;0.994833383;0.994832698
25.523682;1.03918175;0.749999986;0.0166222029;0.721721426;0.0159954706;1.04416815;1.06006139;0.725550793;0.10195708;49.7416702;3.44893564e-07;0.016795753;0.75000008;0.0333335979;1.0391823;0.675000147;0.0149600883;10;49.7416691;0.666667;0;1.044444;0.994833375;0.99483267
25.524682;1.03918179;0.749999996;0.0166222019;0.721721411;0.0159954714;1.04416916;1.06006136;0.725550771;0.101957072;49.7416702;3.11185633e-07;0.0167957739;0.750000073;0.0333336086;1.03918228;0.675000151;0.0149601179;10;49.7416691;0.666667;0;1.044444;0.994833371;0.994832657
25.529682;1.03918197;0.750000058;0.0166233021;0.721721351;0.0159965557;1.04416917;1.06006122;0.72555066;0.101958084;49.7416701;1.83127115e-07;0.0167947651;0.750000033;0.0333336385;1.03918213;0.675000166;0.014961244;10;49.7416693;0.666667;0;1.044444;0.994833348;0.994832594
25.530682;1.03918199;0.750000071;0.0166244098;0.721721343;0.0159976297;1.04416917;1.06006218;0.725549957;0.101959028;49.74167;1.65129787e-07;0.0167947818;0.750000025;0.0333336382;1.03918209;0.675000169;0.014962265;10;49.7416693;0.666667;0;1.044444;0.994833343;0.994832582
25.531682;1.03918201;0.750000082;0.0166244063;0.721721337;0.0159976352;1.04417017;1.06006214;0.725549935;0.10195902;49.74167;1.49635745e-07;0.0167936855;0.750000017;0.0333336358;1.03918206;0.675000171;0.0149622849;10;49.7416693;0.666667;0;1.044444;0.994833339;0.994832571
25.532682;1.03918203;0.750000092;0.0166244026;0.721721331;0.0159976413;1.04417017;1.06006211;0.725549913;0.101959011;49.74167;1.36574726e-07;0.0167936986;0.750000009;0.0333336314;1.03918202;0.675000173;0.014962304;10;49.7416694;0.666667;0;1.044444;0.994833335;0.994832559
25.533682;1.03918305;0.750000099;0.0166243991;0.721720631;0.0159976325;1.04417017;1.06006196;0.725549967;0.101959014;49.7416699;1.25754074e-07;0.01679371;0.750000001;0.033333625;1.03918298;0.675000176;0.0149623223;10;49.7416694;0.666667;0;1.044444;0.994833331;0.994832548
25.538682;1.03918312;0.750000103;0.0166255021;0.72172062;0.0159987379;1.04417119;1.06006182;0.725549885;0.101960013;49.7416698;9.47252465e-08;0.0167926312;0.749999972;0.0333335673;1.03918278;0.675000183;0.0149634083;10;49.7416696;0.666667;0;1.044444;0.994833329;0.994832492
25.539682;1.03918313;0.750000098;0.016625504;0.72172062;0.0159987442;1.04417119;1.0600628;0.725549195;0.101959905;49.7416698;9.17858796e-08;0.0167926322;0.749999971;0.0333335527;1.03918275;0.675000183;0.0149634257;10;49.7416697;0.666667;0;1.044444;0.994833332;0.99483248
25.543682;1.03918316;0.750000077;0.0166266401;0.72172063;0.0159998332;1.0441712;1.06006275;0.725549183;0.101960895;49.7416697;9.38799725e-08;0.0167915102;0.749999984;0.0333334966;1.03918263;0.675000194;0.014964499;10;49.7416698;0.666667;0;1.044444;0.994833346;0.994832432
25.544682;1.03918316;0.750000072;0.016627762;0.721720635;0.0160009071;1.04417219;1.06006274;0.725549187;0.101960878;49.7416697;9.843109e-08;0.0167915042;0.749999993;0.0333334844;1.03918261;0.6750002;0.0149655176;10;49.7416699;0.666667;0;1.044444;0.994833348;0.994832421
25.545682;1.03918317;0.75000007;0.0166277746;0.721720641;0.0160009125;1.04417219;1.06006274;0.725549193;0.10196191;49.7416697;1.04791663e-07;0.0167903861;0.750000004;0.0333334731;1.03918258;0.675000208;0.0149655359;10;49.7416699;0.666667;0;1.044444;0.99483335;0.994832412
25.546682;1.03918417;0.75000007;0.0166277889;0.721719953;0.0160009035;1.04417219;1.06006273;0.725549202;0.101961893;49.7416697;1.12990476e-07;0.0167903784;0.750000017;0.0333334629;1.03918357;0.675000218;0.0149655541;10;49.7416699;0.666667;0;1.044444;0.99483335;0.994832403
25.547682;1.03918417;0.750000072;0.0166278044;0.721719959;0.0160009109;1.04417219;1.06006273;0.725549213;0.101961876;49.7416697;1.23012644e-07;0.0167903701;0.750000033;0.0333334536;1.03918355;0.67500023;0.014965572;10;49.74167;0.666667;0;1.044444;0.994833349;0.994832396
25.548682;1.03918418;0.750000077;0.0166278209;0.721719966;0.0160009195;1.0441722;1.06006371;0.725548546;0.101961764;49.7416697;1.34822502e-07;0.0167903615;0.750000051;0.0333334451;1.03918354;0.675000244;0.0149655899;10;49.74167;0.666667;0;1.044444;0.994833347;0.99483239
