time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.557682;1.03918418;0.750000224;0.0166302109;0.721719978;0.0160031492;1.04417332;1.06006469;0.725548039;0.101963701;49.7416697;2.90636419e-07;0.0167880697;0.750000267;0.0333334011;1.03918348;0.675000403;0.0149677501;10;49.7416702;0.666667;0;1.044444;0.994833294;0.994832403
25.558682;1.03918418;0.750000245;0.0166302323;0.721719975;0.0160031577;1.04417435;1.06006468;0.725548061;0.101963708;49.7416697;3.08328095e-07;0.0167880634;0.750000292;0.0333333985;1.03918348;0.675000418;0.0149677682;10;49.7416703;0.666667;0;1.044444;0.994833287;0.994832416
25.559682;1.03918419;0.750000264;0.0166313662;0.721719971;0.0160042352;1.04417437;1.06006468;0.725548083;0.101963717;49.7416697;3.24795203e-07;0.0167869462;0.750000317;0.0333333954;1.03918348;0.675000432;0.0149687859;10;49.7416703;0.666667;0;1.044444;0.994833279;0.994832432
25.560682;1.03918519;0.750000283;0.0166313906;0.721719272;0.0160042278;1.04417439;1.06006468;0.725548105;0.101964776;49.7416697;3.39757782e-07;0.0167869405;0.750000341;0.0333333916;1.03918448;0.675000445;0.0149688031;10;49.7416703;0.666667;0;1.044444;0.994833271;0.994832449
25.564682;1.03918522;0.750000337;0.016632614;0.721719266;0.0160053265;1.04417449;1.06006467;0.72554818;0.101964838;49.7416697;3.8032895e-07;0.0167858082;0.750000426;0.0333333621;1.0391845;0.675000479;0.0149698606;10;49.7416704;0.666667;0;1.044444;0.994833234;0.994832537
25.565682;1.03918522;0.750000344;0.0166326448;0.721719267;0.016005333;1.04417551;1.06006467;0.725548194;0.101965904;49.7416697;3.85391422e-07;0.0167858021;0.750000445;0.0333333505;1.03918451;0.675000484;0.0149698711;10;49.7416704;0.666667;0;1.044444;0.994833222;0.994832562
25.566682;1.03918523;0.750000348;0.0166326761;0.72171927;0.0160053391;1.04417554;1.06006567;0.725547527;0.101965826;49.7416697;3.88678985e-07;0.0167857953;0.750000462;0.0333333372;1.03918453;0.675000487;0.0149698798;10;49.7416704;0.666667;0;1.044444;0.994833208;0.994832588
25.571682;1.03918525;0.750000338;0.016633936;0.721719301;0.0160064252;1.04417566;1.06006567;0.725547566;0.101966976;49.7416697;3.91074037e-07;0.0167846456;0.750000529;0.0333332498;1.03918462;0.675000487;0.0149708972;10;49.7416704;0.666667;0;1.044444;0.994833121;0.994832718
25.572682;1.03918525;0.750000331;0.0166339613;0.721719309;0.0160064252;1.04417669;1.06006568;0.725547569;0.101966997;49.7416697;3.90432933e-07;0.0167846383;0.750000537;0.0333332292;1.03918464;0.675000486;0.0149708956;10;49.7416704;0.666667;0;1.044444;0.9948331;0.994832744
25.573682;1.03918626;0.750000321;0.0166350956;0.721718624;0.016007478;1.04417671;1.06006568;0.725547572;0.101967017;49.7416697;3.8943919e-07;0.0167835204;0.750000543;0.0333332083;1.03918566;0.675000485;0.0149718925;10;49.7416704;0.666667;0;1.044444;0.994833078;0.99483277
25.577682;1.03918628;0.750000267;0.0166362779;0.721718663;0.0160085305;1.04417676;1.06006669;0.725546904;0.10196805;49.7416696;3.82129643e-07;0.0167834987;0.750000545;0.03333313;1.03918575;0.675000477;0.0149728681;10;49.7416703;0.666667;0;1.044444;0.994832983;0.994832874
25.578682;1.03918629;0.75000025;0.0166362913;0.721718675;0.0160085242;1.04417677;1.0600667;0.725546909;0.101968071;49.7416696;3.80481871e-07;0.0167823833;0.750000541;0.0333331129;1.03918577;0.675000473;0.0149728598;10;49.7416703;0.666667;0;1.044444;0.99483296;0.9948329
25.579682;1.0391863;0.75000023;0.0166363035;0.721718687;0.0160085179;1.04417777;1.06006671;0.725546915;0.10196914;49.7416696;3.79296049e-07;0.0167823794;0.750000533;0.0333330971;1.03918579;0.675000469;0.0149728504;10;49.7416702;0.666667;0;1.044444;0.994832937;0.994832926
25.583682;1.03918633;0.750000136;0.016637454;0.721718737;0.0160095698;1.04417775;1.06006675;0.725546952;0.101969227;49.7416696;3.78839756e-07;0.0167812598;0.750000484;0.0333330475;1.03918587;0.675000444;0.0149737941;10;49.7416702;0.666667;0;1.044444;0.994832863;0.994833037
25.584682;1.03918634;0.750000108;0.0166374621;0.721718747;0.0160095684;1.04417774;1.06006776;0.725546284;0.101970202;49.7416695;3.79551315e-07;0.0167812609;0.750000467;0.0333330384;1.03918588;0.675000435;0.0149737746;10;49.7416702;0.666667;0;1.044444;0.994832849;0.994833067
25.585682;1.03918635;0.750000078;0.0166374695;0.721718756;0.0160095682;1.04417873;1.06006776;0.725546296;0.101970224;49.7416695;3.80247351e-07;0.0167812639;0.750000448;0.0333330304;1.0391859;0.675000426;0.0149737532;10;49.7416701;0.666667;0;1.044444;0.994832837;0.994833096
25.586682;1.03918735;0.750000047;0.0166374764;0.721718069;0.0160095537;1.04417872;1.06006777;0.725546308;0.101970245;49.7416695;3.8069263e-07;0.0167812689;0.750000429;0.0333330234;1.03918691;0.675000416;0.0149737302;10;49.7416701;0.666667;0;1.044444;0.994832827;0.994833125
25.591682;1.03918736;0.749999874;0.0166386113;0.721718092;0.0160106337;1.04417866;1.06006781;0.725546352;0.101971389;49.7416695;3.81785854e-07;0.016780217;0.750000335;0.0333329957;1.03918695;0.675000347;0.0149746023;10;49.74167;0.666667;0;1.044444;0.994832815;0.994833262
25.592682;1.03918736;0.749999837;0.0166397234;0.721718095;0.0160117037;1.04417966;1.06006782;0.725546356;0.101971407;49.7416695;3.83647505e-07;0.0167791242;0.750000319;0.0333329923;1.03918695;0.675000329;0.0149755757;10;49.74167;0.666667;0;1.044444;0.99483282;0.994833285
25.593682;1.03918735;0.7499998;0.0166397228;0.721718097;0.0160117028;1.04417965;1.06006882;0.725545675;0.101971328;49.7416695;3.86184158e-07;0.016779144;0.750000305;0.0333329902;1.03918695;0.675000311;0.0149755492;10;49.74167;0.666667;0;1.044444;0.994832828;0.994833305
25.598682;1.03918727;0.749999609;0.0166408101;0.721718091;0.0160127174;1.04417961;1.06006889;0.725545638;0.101972458;49.7416694;4.00679337e-07;0.0167781346;0.750000257;0.0333330015;1.03918696;0.675000215;0.0149764247;10;49.7416699;0.666667;0;1.044444;0.994832898;0.994833343
25.599682;1.03918725;0.74999957;0.0166408018;0.721718089;0.0160126946;1.0441806;1.06006891;0.725545622;0.101973521;49.7416694;4.02281356e-07;0.0167781524;0.750000251;0.0333330077;1.03918696;0.675000196;0.0149764019;10;49.7416699;0.666667;0;1.044444;0.994832916;0.994833337
25.600682;1.03918823;0.749999531;0.0166407919;0.721717392;0.0160126531;1.04418059;1.06006893;0.725545604;0.101973536;49.7416694;4.02947781e-07;0.0167781685;0.750000248;0.0333330151;1.03918796;0.675000177;0.0149763799;10;49.7416699;0.666667;0;1.044444;0.994832934;0.994833328
25.605682;1.03918811;0.749999349;0.0166418245;0.721717391;0.0160135728;1.04418052;1.06007004;0.725544796;0.101974562;49.7416694;3.89102891e-07;0.0167771068;0.750000247;0.0333330719;1.03918797;0.67500008;0.0149772857;10;49.7416698;0.666667;0;1.044444;0.994833013;0.99483324
25.606682;1.03918808;0.749999317;0.0166429143;0.721717393;0.0160146128;1.0441815;1.06007006;0.725544766;0.101974578;49.7416693;3.82837158e-07;0.0167759988;0.75000025;0.0333330866;1.03918797;0.675000059;0.014978269;10;49.7416698;0.666667;0;1.044444;0.994833026;0.994833216
25.610682;1.03918796;0.749999199;0.0166439253;0.721717406;0.0160155851;1.04418144;1.06007017;0.72554464;0.10197569;49.7416693;3.5229333e-07;0.0167748774;0.750000266;0.0333331471;1.03918795;0.674999975;0.0149791979;10;49.7416697;0.666667;0;1.044444;0.994833065;0.994833109
25.611682;1.03918794;0.749999173;0.0166438976;0.72171741;0.0160155675;1.04418143;1.0600712;0.725543929;0.10197561;49.7416693;3.44266916e-07;0.0167748692;0.750000269;0.0333331613;1.03918795;0.674999955;0.0149791776;10;49.7416697;0.666667;0;1.044444;0.994833069;0.99483308
25.612682;1.03918791;0.74999915;0.0166438694;0.721717414;0.0160155529;1.04418142;1.06007122;0.7255439;0.101975625;49.7416693;3.36086399e-07;0.0167748586;0.750000272;0.0333331747;1.03918794;0.674999937;0.0149791562;10;49.7416697;0.666667;0;1.044444;0.994833072;0.994833051
25.613682;1.03918889;0.749999129;0.016643841;0.721716724;0.0160155256;1.04418241;1.06007124;0.725543872;0.101975638;49.7416692;3.27587057e-07;0.0167748457;0.750000274;0.0333331874;1.03918894;0.674999921;0.0149791337;10;49.7416697;0.666667;0;1.044444;0.994833073;0.994833022
25.619682;1.03918881;0.74999906;0.0166448015;0.721716792;0.0160165655;1.04418237;1.06007119;0.725543822;0.101977787;49.7416692;2.58043447e-07;0.016773622;0.750000284;0.0333332464;1.03918888;0.674999864;0.0149799752;10;49.7416697;0.666667;0;1.044444;0.994833058;0.994832846
25.620682;1.03918881;0.749999057;0.0166458938;0.721716813;0.0160176338;1.04418336;1.06007218;0.72554313;0.10197769;49.7416691;2.42756789e-07;0.0167724917;0.750000285;0.0333332538;1.03918887;0.674999859;0.0149809454;10;49.7416697;0.666667;0;1.044444;0.994833055;0.994832814
25.624682;1.03918881;0.749999068;0.0166458402;0.721716916;0.0160176312;1.04418332;1.06007212;0.725543116;0.101978707;49.7416691;1.73089237e-07;0.0167713213;0.750000285;0.0333332833;1.03918884;0.674999853;0.0149808207;10;49.7416697;0.666667;0;1.044444;0.994833043;0.994832678
25.626682;1.03918882;0.749999082;0.0166469388;0.721716976;0.0160186974;1.04418329;1.06007207;0.725543132;0.101978677;49.7416691;1.36051903e-07;0.0167713043;0.750000281;0.0333333014;1.03918882;0.674999856;0.0149817599;10;49.7416697;0.666667;0;1.044444;0.99483304;0.994832607
25.627682;1.03918982;0.749999089;0.0166469363;0.721716313;0.0160186797;1.04418428;1.06007204;0.725543146;0.101978659;49.7416691;1.18058444e-07;0.016771299;0.750000277;0.033333312;1.03918982;0.674999859;0.0149817312;10;49.7416697;0.666667;0;1.044444;0.99483304;0.994832572
25.629682;1.03918983;0.749999105;0.0166480488;0.721716377;0.0160197428;1.04418426;1.06007197;0.72554318;0.101979667;49.7416691;8.51870842e-08;0.0167701834;0.750000265;0.0333333358;1.03918981;0.674999871;0.0149826786;10;49.7416697;0.666667;0;1.044444;0.994833043;0.994832507
25.630682;1.03918984;0.749999114;0.0166480522;0.721716409;0.016019739;1.04418424;1.06007293;0.725542521;0.101979549;49.7416691;7.07228818e-08;0.016770184;0.750000256;0.0333333489;1.03918981;0.674999878;0.0149826552;10;49.7416697;0.666667;0;1.044444;0.994833046;0.994832476
25.638682;1.03918993;0.749999197;0.0166492382;0.721716654;0.0160207513;1.04418515;1.0600726;0.725542714;0.10198145;49.7416692;-8.82042997e-09;0.0167679982;0.750000141;0.033333485;1.03918988;0.674999981;0.014983532;10;49.7416697;0.666667;0;1.044444;0.994833111;0.994832308
25.639682;1.03918995;0.749999211;0.0166503631;0.721716682;0.0160218101;1.04418514;1.06007355;0.725542056;0.101981332;49.7416692;-1.55216083e-08;0.0167680001;0.750000126;0.033333506;1.0391899;0.674999998;0.0149845233;10;49.7416697;0.666667;0;1.044444;0.994833124;0.994832298
25.640682;1.03919097;0.749999225;0.0166503771;0.721716012;0.0160217844;1.04418512;1.0600735;0.725542079;0.101981312;49.7416692;-2.17356038e-08;0.0167680004;0.750000115;0.0333335281;1.03919092;0.675000016;0.0149845157;10;49.7416697;0.666667;0;1.044444;0.994833136;0.994832292
25.641682;1.03919099;0.74999924;0.0166503913;0.721716037;0.0160217741;1.04418611;1.06007346;0.7255421;0.101981294;49.7416692;-2.75080983e-08;0.0167679993;0.750000105;0.0333335513;1.03919094;0.675000033;0.014984509;10;49.7416697;0.666667;0;1.044444;0.994833149;0.994832287
25.643682;1.03919104;0.749999272;0.0166515306;0.72171608;0.0160228229;1.04418608;1.06007338;0.725542137;0.101982313;49.7416693;-3.74328974e-08;0.016766883;0.750000098;0.0333335995;1.03919099;0.675000065;0.0149854994;10;49.7416697;0.666667;0;1.044444;0.994833172;0.994832288
25.647682;1.03919111;0.749999347;0.0166515855;0.721716147;0.0160227807;1.04418601;1.06007324;0.725542185;0.101982287;49.7416693;-4.90325165e-08;0.0167668685;0.750000124;0.0333336928;1.03919107;0.675000112;0.0149854976;10;49.7416697;0.666667;0;1.044444;0.994833207;0.994832318
25.648682;1.03919112;0.749999367;0.0166527097;0.72171616;0.0160238385;1.04418699;1.0600742;0.725541512;0.10198324;49.7416694;-5.10681304e-08;0.0167657529;0.750000137;0.0333337129;1.03919108;0.67500012;0.0149865012;10;49.7416697;0.666667;0;1.044444;0.994833213;0.994832331
25.652682;1.03919116;0.749999444;0.0166527589;0.7217162;0.0160237934;1.04418689;1.0600741;0.725541528;0.101983259;49.7416695;-6.32051445e-08;0.0167646147;0.750000204;0.033333771;1.03919113;0.675000127;0.0149865326;10;49.7416697;0.666667;0;1.044444;0.994833222;0.994832397
25.653682;1.03919116;0.749999462;0.0166538813;0.721716207;0.0160248532;1.04418686;1.06007409;0.725541529;0.101984314;49.7416695;-6.65570387e-08;0.0167646052;0.750000222;0.0333337795;1.03919113;0.675000124;0.0149875447;10;49.7416697;0.666667;0;1.044444;0.99483322;0.994832417
25.654682;1.03919216;0.749999478;0.0166538919;0.721715518;0.0160248299;1.04418783;1.06007407;0.72554153;0.101984321;49.7416695;-6.97222986e-08;0.016764595;0.750000241;0.0333337855;1.03919214;0.675000119;0.014987558;10;49.7416697;0.666667;0;1.044444;0.994833215;0.994832439
25.656682;1.03919216;0.749999511;0.01665391;0.721715525;0.0160248186;1.04418777;1.06007403;0.725541531;0.101984336;49.7416696;-7.57487225e-08;0.0167645733;0.750000279;0.0333337901;1.03919214;0.675000102;0.0149875868;10;49.7416697;0.666667;0;1.044444;0.9948332;0.994832487
25.657682;1.03919215;0.749999527;0.0166539169;0.721715526;0.0160248151;1.04418774;1.06007502;0.72554085;0.101984249;49.7416696;-7.89433872e-08;0.0167634511;0.750000298;0.0333337886;1.03919214;0.675000091;0.0149876017;10;49.7416697;0.666667;0;1.044444;0.99483319;0.994832514
25.660682;1.03919213;0.749999578;0.0166550378;0.721715521;0.0160258829;1.04418768;1.06007496;0.725540848;0.101985322;49.7416697;-9.10623755e-08;0.0167634199;0.750000351;0.0333337699;1.03919213;0.675000046;0.0149886444;10;49.7416697;0.666667;0;1.044444;0.994833158;0.9948326
25.661682;1.03919212;0.749999596;0.0166550372;0.721715516;0.0160258852;1.04418867;1.06007494;0.725540848;0.101985329;49.7416697;-9.62494756e-08;0.0167634105;0.750000367;0.0333337594;1.03919213;0.675000027;0.0149886565;10;49.7416697;0.666667;0;1.044444;0.994833147;0.99483263
25.662682;1.03919211;0.749999614;0.016656146;0.72171551;0.0160269578;1.04418866;1.06007493;0.725540847;0.101985337;49.7416697;-1.02106995e-07;0.0167622904;0.75000038;0.033333747;1.03919212;0.675000006;0.014989667;10;49.7416697;0.666667;0;1.044444;0.994833135;0.99483266
25.666682;1.03919208;0.74999969;0.0166561227;0.721715475;0.0160269748;1.04418865;1.06007587;0.725540159;0.10198631;49.7416698;-1.30804712e-07;0.0167622556;0.750000413;0.0333336814;1.03919209;0.674999909;0.0149896872;10;49.7416697;0.666667;0;1.044444;0.994833077;0.994832781
25.667682;1.03919307;0.749999709;0.0166572261;0.721714768;0.0160280325;1.04418866;1.06007587;0.725540155;0.101986312;49.7416698;-1.38217344e-07;0.0167611353;0.750000416;0.0333336618;1.03919308;0.674999883;0.0149906869;10;49.7416697;0.666667;0;1.044444;0.99483306;0.994832811
25.674682;1.03919305;0.749999861;0.0166583027;0.721714693;0.0160291054;1.04418974;1.06007592;0.725540103;0.101988405;49.7416698;-1.54797786e-07;0.0167599399;0.750000388;0.0333335177;1.03919302;0.674999707;0.0149916444;10;49.7416697;0.666667;0;1.044444;0.994832925;0.994833002
25.675682;1.03919305;0.749999886;0.0166583017;0.721714687;0.0160290992;1.04419075;1.06007692;0.725539416;0.101988307;49.7416698;-1.52133762e-07;0.0167599265;0.750000378;0.0333334973;1.03919301;0.674999687;0.0149916349;10;49.7416697;0.666667;0;1.044444;0.994832907;0.994833024
25.676682;1.03919306;0.749999913;0.0166583018;0.721714682;0.0160290903;1.04419077;1.06007694;0.725539409;0.101988307;49.7416698;-1.49354949e-07;0.0167588021;0.750000366;0.0333334769;1.039193;0.674999667;0.0149916251;10;49.7416697;0.666667;0;1.044444;0.994832891;0.994833044
25.680682;1.0391931;0.750000015;0.0166594282;0.721714679;0.0160300967;1.04419083;1.060077;0.725539379;0.101989351;49.7416698;-1.42375299e-07;0.0167587525;0.750000299;0.0333333996;1.03919293;0.674999605;0.0149925909;10;49.7416698;0.666667;0;1.044444;0.994832848;0.994833102
25.681682;1.03919412;0.750000038;0.0166605478;0.721713988;0.0160311296;1.04419085;1.06007701;0.725539371;0.10198935;49.7416698;-1.42484486e-07;0.0167576302;0.750000277;0.0333333826;1.03919391;0.674999593;0.0149935858;10;49.7416698;0.666667;0;1.044444;0.994832845;0.994833112
25.682682;1.03919413;0.75000006;0.0166605583;0.721713991;0.0160311077;1.04419186;1.06007702;0.725539362;0.101989348;49.7416698;-1.4344561e-07;0.0167576195;0.750000252;0.0333333672;1.03919389;0.674999582;0.0149935832;10;49.7416698;0.666667;0;1.044444;0.994832844;0.99483312
25.684682;1.03919416;0.750000102;0.0166605838;0.721713996;0.0160310633;1.04419189;1.06007704;0.72553934;0.101990391;49.7416698;-1.47876538e-07;0.0167575991;0.750000198;0.0333333427;1.03919385;0.674999566;0.0149935873;10;49.7416698;0.666667;0;1.044444;0.994832849;0.994833134
25.685682;1.03919417;0.750000122;0.0166605982;0.721713996;0.0160310419;1.0441919;1.06007804;0.725538647;0.101990292;49.7416698;-1.51297786e-07;0.0167564786;0.750000169;0.0333333342;1.03919383;0.674999562;0.0149935949;10;49.7416698;0.666667;0;1.044444;0.994832854;0.99483314
25.693682;1.03919426;0.750000243;0.0166629253;0.721713899;0.0160330928;1.04419297;1.06007803;0.725538493;0.101992324;49.7416697;-1.93944196e-07;0.0167553169;0.749999932;0.03333336;1.03919364;0.674999627;0.0149957562;10;49.7416698;0.666667;0;1.044444;0.994832882;0.994833129
25.694682;1.03919527;0.750000253;0.0166629309;0.72171318;0.0160330799;1.04419298;1.06007902;0.725537791;0.101992219;49.7416697;-1.99036775e-07;0.016755314;0.749999907;0.0333333707;1.03919462;0.674999645;0.0149957823;10;49.7416698;0.666667;0;1.044444;0.994832878;0.994833121
25.695682;1.03919527;0.750000262;0.0166629333;0.721713156;0.0160330851;1.04419299;1.06007902;0.725537767;0.101992212;49.7416697;-2.03908484e-07;0.0167542007;0.749999883;0.0333333821;1.0391946;0.674999665;0.014995809;10;49.7416698;0.666667;0;1.044444;0.994832874;0.994833111
25.696682;1.03919527;0.75000027;0.0166640434;0.72171313;0.0160341618;1.044194;1.06007901;0.725537743;0.101992207;49.7416697;-2.08612152e-07;0.0167541993;0.749999861;0.0333333941;1.03919458;0.674999687;0.0149968365;10;49.7416699;0.666667;0;1.044444;0.994832868;0.994833101
25.702682;1.03919521;0.750000295;0.0166650721;0.721712987;0.016035301;1.04419408;1.06007902;0.725537589;0.101993245;49.7416696;-2.45869681e-07;0.0167530917;0.749999764;0.0333334609;1.0391945;0.674999851;0.0149980145;10;49.7416699;0.666667;0;1.044444;0.994832804;0.994833012
25.703682;1.03919519;0.750000294;0.016665047;0.721712968;0.0160353128;1.04419509;1.06008003;0.725536882;0.101994197;49.7416696;-2.57444007e-07;0.0167530937;0.749999755;0.0333334679;1.03919449;0.674999881;0.0149980435;10;49.7416699;0.666667;0;1.044444;0.99483279;0.994832992
25.707682;1.03919511;0.750000279;0.0166660406;0.721712923;0.0160364258;1.04419515;1.06007997;0.725536849;0.101994193;49.7416696;-3.32413669e-07;0.0167519937;0.749999734;0.0333334793;1.03919448;0.674999996;0.0149991453;10;49.7416699;0.666667;0;1.044444;0.994832735;0.994832907
25.708682;1.03919609;0.750000272;0.0166660091;0.721712227;0.0160364206;1.04419517;1.06007999;0.72553682;0.101995235;49.7416696;-3.5810086e-07;0.0167519978;0.749999733;0.0333334787;1.03919548;0.675000021;0.0149991657;10;49.7416699;0.666667;0;1.044444;0.99483272;0.994832887
25.709682;1.03919607;0.750000264;0.0166659777;0.721712228;0.0160364304;1.04419518;1.06008001;0.725536791;0.101995228;49.7416696;-3.85778729e-07;0.0167508915;0.749999734;0.033333477;1.03919548;0.675000046;0.0149991831;10;49.74167;0.666667;0;1.044444;0.994832705;0.994832866
25.710682;1.03919605;0.750000255;0.0166670581;0.721712232;0.0160375087;1.04419619;1.06008003;0.725536761;0.10199522;49.7416696;-4.14848387e-07;0.0167508973;0.749999736;0.0333334745;1.03919548;0.675000068;0.0150001973;10;49.74167;0.666667;0;1.044444;0.99483269;0.994832846
25.711682;1.03919603;0.750000245;0.0166670284;0.721712239;0.0160375167;1.0441962;1.06008006;0.725536731;0.101995212;49.7416696;-4.44689483e-07;0.0167509044;0.749999741;0.0333334711;1.03919549;0.675000089;0.0150002078;10;49.74167;0.666667;0;1.044444;0.994832673;0.994832827
25.712682;1.03919601;0.750000234;0.0166670004;0.721712248;0.0160375233;1.04419622;1.06008107;0.725536022;0.101995107;49.7416696;-4.74687797e-07;0.0167509132;0.749999748;0.0333334669;1.0391955;0.675000108;0.0150002148;10;49.74167;0.666667;0;1.044444;0.994832657;0.994832808
25.716682;1.03919595;0.750000175;0.0166680182;0.721712299;0.0160386021;1.04419624;1.06008117;0.725535915;0.101996108;49.7416696;-5.8722284e-07;0.0167498548;0.749999787;0.0333334404;1.03919553;0.675000168;0.0150012132;10;49.7416701;0.666667;0;1.044444;0.994832585;0.994832731
25.717682;1.03919594;0.750000159;0.0166679995;0.721712313;0.0160386013;1.04419724;1.06008119;0.725535893;0.101996092;49.7416696;-6.12266808e-07;0.0167498713;0.749999798;0.0333334314;1.03919554;0.675000177;0.0150012069;10;49.7416701;0.666667;0;1.044444;0.994832567;0.994832713
25.720682;1.03919589;0.750000109;0.0166690641;0.721712353;0.0160396629;1.04419723;1.06008124;0.725535843;0.101997085;49.7416697;-6.78038638e-07;0.0167488142;0.749999826;0.0333334015;1.03919558;0.675000197;0.0150021763;10;49.7416701;0.666667;0;1.044444;0.994832522;0.994832662
25.721682;1.03919688;0.750000093;0.0166690513;0.721711669;0.0160396434;1.04419723;1.06008225;0.725535154;0.101996969;49.7416697;-6.96569843e-07;0.0167488334;0.749999835;0.0333333912;1.03919659;0.675000202;0.0150021626;10;49.7416702;0.666667;0;1.044444;0.994832511;0.99483265
25.730682;1.03919675;0.75000003;0.0166711939;0.721711689;0.0160417685;1.04419813;1.06008236;0.725535227;0.101998915;49.7416696;-7.78495988e-07;0.0167467868;0.749999907;0.0333332724;1.03919666;0.675000192;0.0150039548;10;49.7416704;0.666667;0;1.044444;0.994832508;0.994832616
25.731682;1.03919674;0.750000032;0.0166711846;0.721711679;0.0160417737;1.04419912;1.06008337;0.725534568;0.101998809;49.7416696;-7.76211536e-07;0.0167468059;0.749999916;0.0333332569;1.03919667;0.675000184;0.0150039218;10;49.7416704;0.666667;0;1.044444;0.994832513;0.994832616
25.734682;1.03919669;0.750000048;0.0166722569;0.721711641;0.0160428674;1.04419909;1.06008342;0.725534638;0.10199984;49.7416696;-7.48468609e-07;0.016745752;0.749999943;0.0333332093;1.03919668;0.675000156;0.0150048139;10;49.7416705;0.666667;0;1.044444;0.994832533;0.994832617
25.735682;1.03919767;0.750000054;0.0166722399;0.721710932;0.0160428629;1.04419909;1.06008343;0.725534662;0.101999838;49.7416696;-7.32667633e-07;0.0167457709;0.749999952;0.0333331929;1.03919769;0.675000145;0.015004776;10;49.7416705;0.666667;0;1.044444;0.994832541;0.994832619
25.744682;1.03919747;0.750000069;0.0166742654;0.721710802;0.0160451726;1.04420004;1.06008458;0.725534126;0.102001888;49.7416698;-5.02046176e-07;0.0167436783;0.749999989;0.0333330581;1.03919778;0.675000042;0.0150064908;10;49.7416707;0.666667;0;1.044444;0.994832696;0.99483269
25.745682;1.03919746;0.750000064;0.0166742489;0.721710792;0.0160451994;1.04420103;1.0600846;0.725534129;0.102001897;49.7416698;-4.70611074e-07;0.0167436866;0.749999989;0.0333330474;1.03919779;0.675000027;0.0150064763;10;49.7416707;0.666667;0;1.044444;0.99483272;0.994832704
25.748682;1.03919742;0.750000043;0.016674215;0.721710772;0.0160452881;1.044201;1.06008467;0.725534124;0.102002972;49.7416699;-3.70996095e-07;0.0167425958;0.749999985;0.0333330196;1.03919783;0.674999974;0.0150064626;10;49.7416707;0.666667;0;1.044444;0.99483279;0.994832755
25.749682;1.03919842;0.750000033;0.0166753203;0.721710073;0.0160463738;1.04420099;1.06008569;0.725533438;0.102002886;49.7416699;-3.35963464e-07;0.0167426014;0.749999983;0.0333330118;1.03919884;0.674999954;0.0150074681;10;49.7416707;0.666667;0;1.044444;0.994832813;0.994832775
25.751682;1.03919841;0.750000011;0.0166753167;0.721710068;0.0160464385;1.04420097;1.06008575;0.72553342;0.102002904;49.7416699;-2.63159855e-07;0.0167426109;0.749999976;0.0333329985;1.03919887;0.674999911;0.0150074936;10;49.7416707;0.666667;0;1.044444;0.994832857;0.994832816
25.752682;1.0391984;0.749999997;0.0166753186;0.721710067;0.0160464703;1.04420197;1.06008578;0.725533408;0.102002912;49.74167;-2.25488192e-07;0.0167415036;0.749999973;0.0333329929;1.03919888;0.674999888;0.0150075135;10;49.7416707;0.666667;0;1.044444;0.99483288;0.994832838
25.758682;1.03919841;0.749999887;0.0166775913;0.721710067;0.0160487629;1.04420195;1.06008592;0.725533285;0.102005048;49.7416701;-3.47655324e-09;0.016740402;0.74999995;0.0333329571;1.03919899;0.674999741;0.0150097205;10;49.7416707;0.666667;0;1.044444;0.994833023;0.994832963
25.759682;1.03919841;0.749999867;0.0166776035;0.721710067;0.0160487811;1.04420295;1.06008694;0.725532577;0.102004956;49.7416701;2.72519812e-08;0.016740404;0.749999948;0.0333329493;1.03919901;0.674999718;0.0150097661;10;49.7416707;0.666667;0;1.044444;0.99483305;0.994832979
25.762682;1.03919844;0.749999811;0.0166776427;0.721710067;0.0160488253;1.04420295;1.06008699;0.725532487;0.102004963;49.7416692;9.8466662e-08;0.0167393036;0.749999954;0.0333329217;1.03919908;0.674999654;0.015009912;10;49.7416697;0.666667;0;1.044444;0.994833135;0.994833013
25.763682;1.03919945;0.749999795;0.0166787673;0.721709372;0.0160498898;1.04420295;1.06008701;0.725532456;0.102004964;49.7416692;1.14591391e-07;0.0167393084;0.749999961;0.0333329115;1.0392001;0.674999634;0.0150109614;10;49.7416697;0.666667;0;1.044444;0.994833163;0.994833018
25.765682;1.03919948;0.749999763;0.0166787949;0.721709371;0.0160499047;1.04420295;1.06008703;0.725532395;0.102006011;49.7416692;1.35613996e-07;0.0167393183;0.749999981;0.0333328918;1.03920015;0.674999592;0.0150110581;10;49.7416697;0.666667;0;1.044444;0.99483322;0.99483302
25.766682;1.03919949;0.749999749;0.0166788091;0.721709371;0.016049909;1.04420396;1.06008704;0.725532367;0.102006009;49.7416692;1.40761247e-07;0.0167382118;0.749999994;0.0333328827;1.03920018;0.674999572;0.0150111043;10;49.7416697;0.666667;0;1.044444;0.994833248;0.994833016
25.767682;1.03919951;0.749999734;0.0166788234;0.721709371;0.0160499118;1.04420397;1.06008705;0.72553234;0.102006008;49.7416692;1.42575236e-07;0.0167382157;0.75000001;0.0333328744;1.03920021;0.674999551;0.0150111483;10;49.7416697;0.666667;0;1.044444;0.994833276;0.994833009
25.768682;1.03919953;0.749999721;0.0166799488;0.72170937;0.0160509824;1.04420398;1.06008805;0.725531634;0.102005913;49.7416692;1.41244709e-07;0.0167382189;0.750000027;0.0333328667;1.03920023;0.674999531;0.0150121898;10;49.7416697;0.666667;0;1.044444;0.994833302;0.994832999
25.773682;1.03919962;0.74999967;0.0166811164;0.721709363;0.0160520378;1.04420404;1.06008805;0.725531533;0.102006992;49.7416692;9.3765106e-08;0.0167371048;0.750000137;0.033332837;1.03920036;0.674999436;0.0150133505;10;49.7416697;0.666667;0;1.044444;0.994833419;0.994832917
25.774682;1.03919963;0.749999664;0.0166811225;0.72170936;0.01605203;1.04420505;1.06008804;0.725531518;0.102008055;49.7416692;7.78391583e-08;0.0167371;0.75000016;0.0333328322;1.03920038;0.674999419;0.0150133727;10;49.7416697;0.666667;0;1.044444;0.994833438;0.994832898
25.775682;1.03919965;0.74999966;0.0166811266;0.721709355;0.0160520206;1.04420506;1.06008804;0.725531505;0.102008074;49.7416692;6.04740303e-08;0.0167370942;0.750000182;0.0333328276;1.0392004;0.674999403;0.0150133914;10;49.7416697;0.666667;0;1.044444;0.994833454;0.994832877
25.776682;1.03920066;0.749999658;0.0166811288;0.721708653;0.0160519944;1.04420508;1.06008803;0.725531493;0.102008095;49.7416691;4.20083747e-08;0.0167359766;0.750000202;0.0333328229;1.03920142;0.674999389;0.0150134069;10;49.7416697;0.666667;0;1.044444;0.994833468;0.994832857
25.777682;1.03920067;0.749999658;0.0166811289;0.721708646;0.0160519825;1.04420509;1.06008901;0.725530802;0.102008023;49.7416691;2.27263674e-08;0.0167359698;0.75000022;0.0333328175;1.03920144;0.674999377;0.0150134192;10;49.7416697;0.666667;0;1.044444;0.994833479;0.994832838
25.785682;1.03920075;0.749999729;0.0166832676;0.721708565;0.0160540143;1.04420617;1.06008886;0.725530816;0.102010386;49.7416691;-1.43242881e-07;0.0167348465;0.750000256;0.0333327164;1.03920152;0.674999372;0.0150154331;10;49.7416697;0.666667;0;1.044444;0.994833455;0.994832724
25.787682;1.03920076;0.749999765;0.0166832334;0.721708551;0.0160539952;1.04420618;1.06008981;0.725530179;0.10201036;49.7416691;-1.84656752e-07;0.0167337473;0.750000234;0.0333326775;1.0392015;0.674999395;0.0150154193;10;49.7416697;0.666667;0;1.044444;0.994833423;0.994832712
25.788682;1.03920077;0.749999784;0.0166843273;0.721708546;0.0160550573;1.04420718;1.06008979;0.725530208;0.102010394;49.7416691;-2.05091506e-07;0.0167337535;0.750000219;0.0333326571;1.03920149;0.674999409;0.0150164101;10;49.7416697;0.666667;0;1.044444;0.994833406;0.994832707
25.789682;1.03920078;0.749999805;0.0166843102;0.721708542;0.0160550518;1.04420718;1.06008977;0.725530241;0.102011475;49.7416691;-2.25446662e-07;0.0167337595;0.750000202;0.0333326366;1.03920147;0.674999425;0.0150163995;10;49.7416697;0.666667;0;1.044444;0.994833387;0.994832703
25.790682;1.03920178;0.749999827;0.0166842931;0.721707846;0.0160550323;1.04420718;1.06008975;0.725530278;0.102011506;49.7416692;-2.45802805e-07;0.016732654;0.750000183;0.0333326162;1.03920245;0.674999442;0.0150163878;10;49.7416697;0.666667;0;1.044444;0.994833368;0.9948327
25.792682;1.0392018;0.749999874;0.0166853703;0.721707844;0.0160560966;1.04420718;1.0600897;0.725530364;0.102011564;49.7416692;-2.86004012e-07;0.0167326638;0.750000139;0.0333325772;1.03920241;0.67499948;0.0150173618;10;49.7416697;0.666667;0;1.044444;0.994833331;0.994832697
25.794682;1.03920181;0.749999924;0.0166853376;0.721707848;0.0160560939;1.04420717;1.06008955;0.725530535;0.102012673;49.7416692;-3.23297588e-07;0.0167326713;0.75000009;0.0333325433;1.03920236;0.674999523;0.0150173345;10;49.7416697;0.666667;0;1.044444;0.994833294;0.9948327
25.795682;1.03920181;0.74999995;0.0166853223;0.721707852;0.0160560925;1.04420817;1.06008953;0.725530584;0.102012694;49.7416692;-3.40305267e-07;0.0167315636;0.750000064;0.033332529;1.03920233;0.674999546;0.0150173207;10;49.7416697;0.666667;0;1.044444;0.994833277;0.994832704
25.796682;1.03920181;0.749999975;0.0166853076;0.721707857;0.0160560906;1.04420816;1.06009049;0.725529953;0.102012618;49.7416692;-3.5637667e-07;0.016731567;0.750000037;0.0333325171;1.0392023;0.674999569;0.015017307;10;49.7416697;0.666667;0;1.044444;0.994833259;0.994832711
25.801682;1.0392018;0.750000082;0.0166863638;0.721707905;0.0160571328;1.04420814;1.0600904;0.725530193;0.10201374;49.7416693;-4.30008056e-07;0.0167304731;0.749999899;0.0333325033;1.03920214;0.674999687;0.0150182402;10;49.7416697;0.666667;0;1.044444;0.994833178;0.994832756
25.802682;1.0392018;0.750000098;0.0166874687;0.721707915;0.016058193;1.04420914;1.06009038;0.725530237;0.102013751;49.7416693;-4.43227801e-07;0.0167304755;0.749999871;0.0333325099;1.03920211;0.674999709;0.0150192264;10;49.7416697;0.666667;0;1.044444;0.994833166;0.994832768
25.803682;1.03920179;0.750000111;0.0166874641;0.721707926;0.0160581832;1.04420913;1.06009037;0.72553028;0.102013762;49.7416693;-4.55880145e-07;0.0167304774;0.749999843;0.0333325189;1.03920207;0.674999731;0.015019212;10;49.7416697;0.666667;0;1.044444;0.994833156;0.99483278
25.804682;1.03920279;0.750000122;0.0166874607;0.721707241;0.0160581574;1.04420913;1.06009035;0.725530322;0.10201482;49.7416693;-4.68168942e-07;0.016730479;0.749999815;0.0333325297;1.03920304;0.674999752;0.0150191969;10;49.7416697;0.666667;0;1.044444;0.994833149;0.994832794
25.805682;1.03920278;0.750000132;0.0166874584;0.721707252;0.016058147;1.04420913;1.06009034;0.725530362;0.102014828;49.7416693;-4.80333614e-07;0.0167293692;0.749999787;0.0333325417;1.039203;0.674999772;0.0150191807;10;49.7416697;0.666667;0;1.044444;0.994833145;0.994832811
25.806682;1.03920277;0.750000141;0.0166874569;0.721707263;0.0160581369;1.04420912;1.06009132;0.72552972;0.102014742;49.7416693;-4.92558151e-07;0.0167293706;0.749999759;0.0333325543;1.03920296;0.674999791;0.0150191636;10;49.7416697;0.666667;0;1.044444;0.994833145;0.994832829
25.808682;1.03920276;0.750000158;0.0166885671;0.721707287;0.0160591882;1.04420912;1.0600913;0.725529791;0.102014759;49.7416694;-5.17666995e-07;0.016729374;0.749999703;0.0333325795;1.03920288;0.674999825;0.015020127;10;49.7416697;0.666667;0;1.044444;0.994833155;0.994832874
25.809682;1.03920276;0.750000166;0.0166885673;0.721707301;0.0160591812;1.04421012;1.06009128;0.725529824;0.102014769;49.7416694;-5.30776816e-07;0.0167293763;0.749999676;0.0333325914;1.03920285;0.67499984;0.0150201081;10;49.7416697;0.666667;0;1.044444;0.994833165;0.994832899
25.814682;1.03920275;0.750000204;0.0166896833;0.721707378;0.0160602346;1.0442101;1.06009123;0.725529949;0.102015874;49.7416695;-6.04569171e-07;0.0167282735;0.749999539;0.0333326339;1.03920266;0.674999917;0.0150210227;10;49.7416696;0.666667;0;1.044444;0.994833233;0.994833054
25.815682;1.03920275;0.750000209;0.0166896857;0.721707393;0.0160602346;1.04421009;1.06009221;0.725529287;0.102016837;49.7416695;-6.20494445e-07;0.016727162;0.749999513;0.0333326382;1.03920263;0.674999932;0.0150210091;10;49.7416696;0.666667;0;1.044444;0.994833247;0.994833087
25.816682;1.03920275;0.750000214;0.0166896887;0.721707406;0.0160602354;1.04421109;1.0600922;0.725529303;0.102016848;49.7416695;-6.36391812e-07;0.0167271605;0.749999489;0.0333326411;1.0392026;0.674999947;0.0150209969;10;49.7416696;0.666667;0;1.044444;0.99483326;0.99483312
25.817682;1.03920275;0.750000218;0.0166908033;0.721707417;0.0160613063;1.04421108;1.0600922;0.725529318;0.102016858;49.7416695;-6.51946486e-07;0.0167271578;0.749999467;0.0333326427;1.03920257;0.674999959;0.0150219861;10;49.7416696;0.666667;0;1.044444;0.994833272;0.994833151
25.818682;1.03920376;0.750000221;0.016690807;0.721706732;0.0160612937;1.04421107;1.06009219;0.725529331;0.102016867;49.7416695;-6.66740994e-07;0.0167271539;0.749999447;0.0333326434;1.03920355;0.674999969;0.0150219765;10;49.7416695;0.666667;0;1.044444;0.994833284;0.99483318
25.823682;1.03920378;0.750000228;0.0166919363;0.721706729;0.0160623939;1.04421097;1.06009219;0.72552938;0.102017938;49.7416695;-7.1025154e-07;0.0167260088;0.749999385;0.0333326412;1.03920345;0.674999986;0.0150229389;10;49.7416695;0.666667;0;1.044444;0.994833333;0.994833267
25.824682;1.03920379;0.750000226;0.016691939;0.721706719;0.0160624034;1.04421194;1.0600922;0.725529387;0.102017936;49.7416695;-7.08914893e-07;0.0167259994;0.74999938;0.0333326401;1.03920344;0.674999983;0.0150229331;10;49.7416695;0.666667;0;1.044444;0.994833339;0.994833272
25.825682;1.0392038;0.750000222;0.0166919412;0.721706706;0.016062414;1.04421191;1.0600932;0.725528713;0.102018885;49.7416695;-7.03151457e-07;0.0167248783;0.749999377;0.0333326391;1.03920343;0.674999978;0.0150229281;10;49.7416695;0.666667;0;1.044444;0.994833345;0.994833272
25.830682;1.03920383;0.750000184;0.016693056;0.721706604;0.0160635445;1.04421177;1.06009326;0.725528724;0.102019897;49.7416695;-6.08097981e-07;0.0167237109;0.749999408;0.0333326424;1.0392034;0.674999925;0.0150239246;10;49.7416695;0.666667;0;1.044444;0.994833364;0.994833211
25.831682;1.03920384;0.750000174;0.0166930558;0.721706578;0.0160635566;1.04421275;1.06009327;0.725528724;0.102019887;49.7416695;-5.78038644e-07;0.0167237;0.749999423;0.0333326457;1.0392034;0.674999909;0.015023928;10;49.7416695;0.666667;0;1.044444;0.994833367;0.99483319
25.832682;1.03920485;0.750000165;0.0166941669;0.721705857;0.0160646217;1.04421272;1.06009328;0.725528725;0.102019877;49.7416695;-5.45356743e-07;0.01672369;0.749999441;0.03333265;1.0392044;0.674999891;0.0150249321;10;49.7416695;0.666667;0;1.044444;0.994833371;0.994833167
25.833682;1.03920485;0.750000156;0.0166941674;0.721705829;0.0160646324;1.0442127;1.0600933;0.725528726;0.102019867;49.7416695;-5.10457144e-07;0.0167236811;0.749999462;0.0333326549;1.0392044;0.674999872;0.0150249364;10;49.7416695;0.666667;0;1.044444;0.994833375;0.994833142
25.834682;1.03920485;0.750000147;0.0166941687;0.7217058;0.0160646421;1.04421268;1.06009431;0.725528046;0.10201976;49.7416695;-4.73602565e-07;0.0167225621;0.749999486;0.0333326605;1.03920441;0.674999852;0.0150249404;10;49.7416695;0.666667;0;1.044444;0.994833379;0.994833117
25.837682;1.03920486;0.750000119;0.0166952883;0.721705712;0.0160657343;1.04421265;1.06009436;0.725528055;0.102020768;49.7416694;-3.53321722e-07;0.0167225429;0.749999571;0.0333326804;1.03920442;0.674999791;0.0150259491;10;49.7416695;0.666667;0;1.044444;0.994833395;0.994833039
25.838682;1.03920486;0.750000108;0.0166952921;0.721705683;0.0160657399;1.04421364;1.06009437;0.725528059;0.102020752;49.7416694;-3.1087592e-07;0.016722537;0.749999604;0.033332688;1.03920442;0.674999771;0.0150259511;10;49.7416695;0.666667;0;1.044444;0.9948334;0.994833014
25.844682;1.03920489;0.750000023;0.0166964147;0.721705538;0.0160668303;1.04421368;1.06009545;0.725527412;0.102021596;49.7416694;-5.19731187e-08;0.0167202636;0.749999815;0.0333327381;1.03920448;0.674999666;0.0150269674;10;49.7416695;0.666667;0;1.044444;0.99483342;0.994832903
25.845682;1.0392049;0.750000007;0.0166964132;0.721705519;0.0160668338;1.0442147;1.06009545;0.725527419;0.102021578;49.7416694;-1.1667043e-08;0.0167202503;0.74999985;0.033332746;1.03920449;0.674999653;0.0150269716;10;49.7416695;0.666667;0;1.044444;0.994833416;0.994832894
25.846682;1.03920492;0.749999991;0.0166964109;0.721705501;0.0160668373;1.04421472;1.06009546;0.725527426;0.102022608;49.7416694;2.65990173e-08;0.0167202353;0.749999883;0.0333327537;1.03920451;0.67499964;0.0150269762;10;49.7416695;0.666667;0;1.044444;0.99483341;0.994832887
25.847682;1.03920593;0.749999976;0.016697519;0.721704789;0.0160678944;1.04421474;1.06009547;0.725527432;0.10202259;49.7416694;6.24933062e-08;0.0167202186;0.749999914;0.0333327612;1.03920552;0.674999629;0.0150279811;10;49.7416695;0.666667;0;1.044444;0.994833401;0.994832882
25.852682;1.03920603;0.749999917;0.016698614;0.721704712;0.0160689786;1.04421482;1.06009549;0.72552746;0.102023559;49.7416695;2.03614839e-07;0.0167190124;0.750000056;0.0333327941;1.03920559;0.674999596;0.0150290102;10;49.7416695;0.666667;0;1.044444;0.994833327;0.994832881
25.853682;1.03920605;0.749999909;0.0166986122;0.721704699;0.0160689828;1.04421582;1.06009549;0.725527466;0.102023546;49.7416695;2.23985878e-07;0.0167189932;0.750000082;0.0333328002;1.0392056;0.674999594;0.0150290172;10;49.7416695;0.666667;0;1.044444;0.99483331;0.994832885
25.854682;1.03920608;0.749999901;0.0166986118;0.721704686;0.0160689881;1.04421583;1.0600965;0.72552679;0.102023439;49.7416695;2.41714132e-07;0.0167178631;0.750000107;0.0333328064;1.03920561;0.674999594;0.0150290247;10;49.7416695;0.666667;0;1.044444;0.994833293;0.994832891
25.860682;1.03920625;0.749999868;0.0166997789;0.721704642;0.0160701118;1.0442168;1.0600965;0.725526809;0.102024422;49.7416695;3.16333933e-07;0.0167166363;0.750000244;0.0333328518;1.03920565;0.674999633;0.0150300708;10;49.7416694;0.666667;0;1.044444;0.994833207;0.994832957
25.861682;1.03920728;0.749999867;0.0166998004;0.721703946;0.0160701055;1.04421679;1.0600965;0.72552681;0.10202546;49.7416695;3.28545572e-07;0.0167166166;0.750000264;0.0333328595;1.03920665;0.674999649;0.0150300786;10;49.7416694;0.666667;0;1.044444;0.994833193;0.994832972
25.862682;1.03920732;0.749999866;0.0167009362;0.721703945;0.0160711823;1.04421677;1.0600965;0.725526811;0.102025452;49.7416695;3.41982724e-07;0.0167165971;0.750000283;0.0333328667;1.03920665;0.674999668;0.0150310867;10;49.7416694;0.666667;0;1.044444;0.99483318;0.994832987
25.863682;1.03920736;0.749999867;0.0167009635;0.721703945;0.0160711878;1.04421675;1.0600975;0.725526132;0.102025349;49.7416695;3.56965768e-07;0.016716578;0.750000301;0.0333328733;1.03920666;0.67499969;0.0150310951;10;49.7416693;0.666667;0;1.044444;0.994833167;0.994833003
25.866682;1.03920746;0.749999877;0.0167010558;0.721703956;0.0160711902;1.04421667;1.06009752;0.72552613;0.102025335;49.7416695;4.12251444e-07;0.0167154132;0.75000035;0.0333328878;1.03920666;0.674999772;0.0150311198;10;49.7416693;0.666667;0;1.044444;0.994833132;0.99483305
25.867682;1.03920749;0.749999883;0.016702199;0.721703965;0.0160722557;1.04421765;1.06009753;0.725526127;0.102026382;49.7416695;4.34082555e-07;0.0167153973;0.750000365;0.0333328906;1.03920665;0.674999802;0.0150321268;10;49.7416692;0.666667;0;1.044444;0.994833121;0.994833065
25.872682;1.03920762;0.749999937;0.016703462;0.721704035;0.0160732881;1.04421752;1.06009759;0.725526085;0.102027447;49.7416695;5.58650881e-07;0.0167142285;0.75000041;0.0333328911;1.03920663;0.674999946;0.0150331474;10;49.7416691;0.666667;0;1.044444;0.994833072;0.99483314
25.873682;1.03920764;0.749999951;0.0167034888;0.721704052;0.01607328;1.0442175;1.06009861;0.725525391;0.102027359;49.7416695;5.84362721e-07;0.0167142209;0.750000413;0.0333328896;1.03920662;0.674999969;0.015033149;10;49.7416691;0.666667;0;1.044444;0.994833062;0.994833154
25.874682;1.03920765;0.749999966;0.0167035139;0.72170407;0.0160732722;1.04421749;1.06009862;0.725525375;0.102027368;49.7416694;6.10235563e-07;0.0167131034;0.750000412;0.033332888;1.03920661;0.674999988;0.0150331497;10;49.7416691;0.666667;0;1.044444;0.994833053;0.994833167
25.875682;1.03920867;0.74999998;0.0167035373;0.721703392;0.016073249;1.04421847;1.06009864;0.725525358;0.102027377;49.7416694;6.36472944e-07;0.0167130978;0.750000408;0.0333328867;1.0392076;0.675000005;0.0150331497;10;49.7416691;0.666667;0;1.044444;0.994833044;0.994833178
25.882682;1.03920867;0.750000057;0.0167058635;0.721703515;0.0160753541;1.04421945;1.06009871;0.725525239;0.10202849;49.7416693;8.2178124e-07;0.0167119773;0.750000307;0.0333328932;1.03920756;0.67500004;0.0150351396;10;49.741669;0.666667;0;1.044444;0.994833003;0.994833232
25.883682;1.03920867;0.750000063;0.0167058691;0.721703532;0.0160753527;1.04421945;1.06009959;0.72552462;0.102029459;49.7416693;8.44782944e-07;0.0167119816;0.750000283;0.0333328965;1.03920756;0.675000036;0.0150351372;10;49.741669;0.666667;0;1.044444;0.994833002;0.994833234
25.888682;1.03920861;0.750000078;0.0167069695;0.721703603;0.0160764082;1.04421952;1.06009959;0.725524573;0.102030533;49.7416692;9.23024408e-07;0.0167109096;0.750000141;0.0333329238;1.03920758;0.675000009;0.0150361118;10;49.741669;0.666667;0;1.044444;0.99483302;0.994833219
25.889682;1.03920959;0.750000079;0.0167069591;0.721702921;0.0160763858;1.04421955;1.06009959;0.725524571;0.102030538;49.7416692;9.31687906e-07;0.0167098086;0.75000011;0.0333329317;1.03920858;0.675000005;0.015036103;10;49.741669;0.666667;0;1.044444;0.994833027;0.994833212
25.890682;1.03920957;0.75000008;0.0167069459;0.721702931;0.0160763773;1.04422057;1.0600996;0.725524572;0.102030543;49.7416692;9.385353e-07;0.016709819;0.750000079;0.0333329405;1.03920858;0.675000001;0.0150360924;10;49.741669;0.666667;0;1.044444;0.994833036;0.994833204
25.892682;1.03920953;0.750000082;0.0167080233;0.721702949;0.0160774257;1.04422062;1.0600996;0.725524581;0.102030553;49.7416692;9.47434919e-07;0.0167098392;0.750000016;0.0333329613;1.03920858;0.674999997;0.0150370644;10;49.741669;0.666667;0;1.044444;0.994833055;0.994833183
25.893682;1.0392095;0.750000084;0.0167080033;0.721702956;0.0160774134;1.04422065;1.0601006;0.72552391;0.10203151;49.7416692;9.49862156e-07;0.0167098483;0.749999985;0.033332973;1.03920858;0.674999996;0.0150370463;10;49.741669;0.666667;0;1.044444;0.994833066;0.99483317
25.903682;1.03920919;0.750000111;0.016710011;0.721702955;0.0160793702;1.04422192;1.06010171;0.72552341;0.10203248;49.7416692;9.41892872e-07;0.0167076936;0.749999761;0.0333331259;1.03920848;0.674999949;0.0150387418;10;49.7416691;0.666667;0;1.044444;0.994833177;0.994832904
25.904682;1.03921016;0.75000011;0.0167099942;0.721702253;0.0160793349;1.04422294;1.06010173;0.72552343;0.10203353;49.7416692;9.39409508e-07;0.0167065864;0.749999749;0.0333331438;1.03920948;0.674999931;0.0150387089;10;49.7416691;0.666667;0;1.044444;0.994833188;0.994832869
25.907682;1.03921008;0.750000098;0.0167110568;0.721702219;0.0160803478;1.04422301;1.06010175;0.725523481;0.102033534;49.7416692;9.28455995e-07;0.0167065925;0.749999731;0.0333331952;1.03920948;0.674999866;0.0150396186;10;49.7416691;0.666667;0;1.044444;0.994833213;0.994832768
25.911682;1.03920999;0.750000067;0.0167109843;0.721702152;0.0160802668;1.04422311;1.06010174;0.725523515;0.10203459;49.7416693;8.95619257e-07;0.0167054858;0.749999736;0.0333332483;1.03920953;0.674999773;0.015039526;10;49.7416691;0.666667;0;1.044444;0.994833236;0.994832659
25.912682;1.03920997;0.750000059;0.0167109642;0.721702133;0.016080244;1.04422413;1.06010272;0.725522837;0.102034499;49.7416693;8.83063927e-07;0.0167054878;0.74999974;0.0333332583;1.03920955;0.674999753;0.0150395091;10;49.7416691;0.666667;0;1.044444;0.994833243;0.994832638
25.918682;1.03920988;0.750000005;0.0167130628;0.721702032;0.0160822333;1.04422425;1.0601026;0.725522782;0.102035592;49.7416694;7.60689821e-07;0.0167043978;0.749999792;0.0333333171;1.03920969;0.674999687;0.0150414611;10;49.7416691;0.666667;0;1.044444;0.994833284;0.994832566
25.919682;1.03921087;0.749999994;0.0167130462;0.721701325;0.0160821922;1.04422527;1.06010257;0.725522761;0.102035603;49.7416694;7.326744e-07;0.0167032914;0.749999806;0.0333333303;1.03921071;0.674999686;0.0150414608;10;49.7416691;0.666667;0;1.044444;0.994833287;0.994832563
25.921682;1.03921086;0.749999969;0.0167130206;0.721701302;0.0160821416;1.04422529;1.06010251;0.725522712;0.102036672;49.7416695;6.72001243e-07;0.0167033017;0.749999838;0.033333361;1.03921077;0.674999692;0.0150414649;10;49.741669;0.666667;0;1.044444;0.994833286;0.994832563
25.922682;1.03921086;0.749999956;0.0167130119;0.721701292;0.0160821167;1.0442253;1.06010349;0.725522006;0.102036587;49.7416695;6.39840981e-07;0.0167033075;0.749999856;0.0333333785;1.03921079;0.674999699;0.0150414692;10;49.741669;0.666667;0;1.044444;0.994833282;0.994832567
25.926682;1.03921087;0.749999897;0.0167141141;0.721701258;0.0160830918;1.04422535;1.06010339;0.725521904;0.102037675;49.7416695;5.02887237e-07;0.01670223;0.749999918;0.0333334557;1.03921089;0.674999749;0.0150424949;10;49.7416689;0.666667;0;1.044444;0.994833249;0.994832605
25.927682;1.03921087;0.749999881;0.0167141164;0.721701253;0.0160830711;1.04422636;1.06010337;0.725521881;0.102037684;49.7416695;4.6722836e-07;0.0167022423;0.749999929;0.0333334749;1.03921091;0.674999766;0.0150425025;10;49.7416689;0.666667;0;1.044444;0.994833237;0.994832621
25.931682;1.03921086;0.749999813;0.0167152426;0.721701253;0.0160840814;1.04422641;1.0601033;0.725521795;0.102038751;49.7416695;3.19078892e-07;0.0167012007;0.749999956;0.0333335407;1.03921096;0.674999845;0.0150435354;10;49.7416688;0.666667;0;1.044444;0.994833179;0.994832709
25.932682;1.03921086;0.749999794;0.0167152463;0.721701259;0.0160840744;1.04422642;1.06010428;0.725521095;0.102038655;49.7416695;2.80364802e-07;0.0167012224;0.749999957;0.0333335533;1.03921097;0.674999866;0.0150435438;10;49.7416688;0.666667;0;1.044444;0.994833162;0.994832736
25.933682;1.03921185;0.749999774;0.0167163605;0.72170057;0.0160851246;1.04422643;1.06010427;0.725521076;0.102038651;49.7416695;2.41022475e-07;0.0167012451;0.749999957;0.0333335642;1.03921198;0.674999887;0.0150445523;10;49.7416688;0.666667;0;1.044444;0.994833144;0.994832762
25.934682;1.03921185;0.749999754;0.0167163625;0.721700578;0.0160851245;1.04422744;1.06010426;0.725521058;0.102038645;49.7416695;2.01164041e-07;0.0167012684;0.749999956;0.0333335737;1.03921198;0.674999909;0.0150445611;10;49.7416688;0.666667;0;1.044444;0.994833126;0.994832789
25.938682;1.03921182;0.749999673;0.0167174654;0.721700618;0.0160862222;1.04422746;1.06010422;0.725520991;0.102039644;49.7416695;4.03274067e-08;0.0167002449;0.749999942;0.0333336028;1.03921197;0.674999987;0.0150456064;10;49.7416688;0.666667;0;1.044444;0.994833049;0.994832893
25.941682;1.0392118;0.749999625;0.016717441;0.721700649;0.0160862614;1.04422745;1.06010421;0.725520946;0.102040637;49.7416695;-7.61707038e-08;0.0166991818;0.749999928;0.0333336196;1.03921195;0.675000031;0.0150456557;10;49.7416688;0.666667;0;1.044444;0.994832993;0.994832968
25.942682;1.03921179;0.749999614;0.0167174299;0.721700657;0.0160862753;1.04422845;1.06010519;0.725520253;0.102040519;49.7416695;-1.12912767e-07;0.0166991934;0.749999923;0.0333336242;1.03921194;0.675000043;0.0150456748;10;49.7416688;0.666667;0;1.044444;0.994832974;0.994832992
25.943682;1.03921178;0.749999605;0.0167174177;0.721700664;0.016086289;1.04422844;1.06010519;0.72552024;0.102040497;49.7416694;-1.48221415e-07;0.0166992032;0.749999918;0.0333336283;1.03921194;0.675000053;0.0150456949;10;49.7416688;0.666667;0;1.044444;0.994832956;0.994833015
