time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.947682;1.03921172;0.749999594;0.0167184711;0.721700672;0.0160874073;1.04422839;1.06010519;0.725520191;0.102041448;49.7416694;-2.75864901e-07;0.01669812;0.7499999;0.033333643;1.03921191;0.675000087;0.015046778;10;49.7416689;0.666667;0;1.044444;0.994832888;0.994833103
25.948682;1.03921271;0.749999598;0.0167184549;0.721699975;0.0160874026;1.04422838;1.06010519;0.725520182;0.102041422;49.7416694;-3.04700561e-07;0.0166981256;0.749999897;0.0333336461;1.03921291;0.675000094;0.015046798;10;49.7416689;0.666667;0;1.044444;0.994832874;0.994833124
25.949682;1.03921269;0.749999605;0.016719549;0.721699971;0.0160884819;1.04422837;1.06010518;0.725520174;0.102041396;49.7416694;-3.32089976e-07;0.016698131;0.749999895;0.033333649;1.0392129;0.675000102;0.015047817;10;49.7416689;0.666667;0;1.044444;0.994832861;0.994833143
25.950682;1.03921268;0.749999613;0.0167195311;0.721699966;0.0160884916;1.04422935;1.06010518;0.725520167;0.10204137;49.7416694;-3.57857289e-07;0.0166970248;0.749999895;0.0333336515;1.0392129;0.675000109;0.0150478349;10;49.741669;0.666667;0;1.044444;0.99483285;0.994833162
25.951682;1.03921267;0.749999624;0.0167195121;0.721699961;0.0160885007;1.04422934;1.06010518;0.725520162;0.102041343;49.7416694;-3.81929418e-07;0.0166970292;0.749999895;0.0333336535;1.0392129;0.675000117;0.0150478512;10;49.741669;0.666667;0;1.044444;0.994832841;0.994833179
25.952682;1.03921266;0.749999637;0.0167194923;0.721699956;0.0160885095;1.04422933;1.06010617;0.725519478;0.102042269;49.7416693;-4.04323636e-07;0.0166970328;0.749999896;0.0333336549;1.0392129;0.675000125;0.0150478654;10;49.741669;0.666667;0;1.044444;0.994832835;0.994833196
25.956682;1.03921261;0.749999696;0.0167205203;0.721699943;0.0160896099;1.0442293;1.06010615;0.725519487;0.102042173;49.7416693;-4.75496766e-07;0.0166959272;0.749999909;0.0333336531;1.03921293;0.675000164;0.0150488956;10;49.7416691;0.666667;0;1.044444;0.994832837;0.994833252
25.957682;1.0392126;0.749999712;0.0167204998;0.721699945;0.0160896166;1.04423029;1.06010614;0.725519495;0.102042153;49.7416693;-4.87275606e-07;0.0166959261;0.749999914;0.03333365;1.03921294;0.675000176;0.0150488966;10;49.7416691;0.666667;0;1.044444;0.994832844;0.994833266
25.961682;1.03921256;0.749999766;0.0167215414;0.721699976;0.0160907068;1.04423025;1.06010612;0.725519539;0.102043146;49.7416692;-5.03516707e-07;0.0166948036;0.749999936;0.0333336235;1.03921298;0.675000224;0.0150498825;10;49.7416692;0.666667;0;1.044444;0.994832901;0.994833324
25.962682;1.03921256;0.749999778;0.0167215282;0.721699987;0.016090711;1.04423024;1.0601071;0.725518874;0.102043043;49.7416692;-5.00182873e-07;0.0166947994;0.749999942;0.0333336132;1.03921299;0.675000237;0.0150498753;10;49.7416692;0.666667;0;1.044444;0.994832922;0.994833338
25.963682;1.03921355;0.749999789;0.0167215167;0.721699304;0.0160906994;1.04423023;1.0601071;0.725518889;0.102044087;49.7416692;-4.94118354e-07;0.0166947945;0.74999995;0.0333336014;1.039214;0.675000249;0.0150498666;10;49.7416692;0.666667;0;1.044444;0.994832946;0.99483335
25.964682;1.03921355;0.749999799;0.016722618;0.721699314;0.0160917724;1.04423022;1.06010709;0.725518906;0.102044084;49.7416692;-4.85362066e-07;0.0166947887;0.749999958;0.0333335882;1.03921401;0.67500026;0.0150508568;10;49.7416692;0.666667;0;1.044444;0.994832971;0.99483336
25.969682;1.03921356;0.749999833;0.0167225862;0.721699336;0.0160917902;1.04423119;1.06010706;0.725519;0.102045153;49.7416692;-4.02930686e-07;0.0166936305;0.750000018;0.0333335093;1.03921406;0.675000317;0.0150507929;10;49.7416692;0.666667;0;1.044444;0.994833114;0.994833367
25.971682;1.03921358;0.749999836;0.0167236887;0.721699332;0.0160928615;1.04423119;1.06010705;0.725519036;0.102045166;49.7416691;-3.55451486e-07;0.0166924916;0.750000048;0.0333334771;1.03921408;0.67500034;0.0150517642;10;49.7416692;0.666667;0;1.044444;0.994833174;0.994833348
25.972682;1.03921359;0.749999836;0.0167236841;0.721699327;0.0160928609;1.0442312;1.06010804;0.725518373;0.102045078;49.7416691;-3.29491082e-07;0.0166924766;0.750000065;0.0333334612;1.0392141;0.675000351;0.01505175;10;49.7416692;0.666667;0;1.044444;0.994833203;0.994833335
25.973682;1.0392136;0.749999834;0.0167236794;0.721699321;0.0160928594;1.0442322;1.06010803;0.725518389;0.102045085;49.7416691;-3.02672753e-07;0.0166924613;0.750000084;0.0333334454;1.03921411;0.675000359;0.0150517359;10;49.7416692;0.666667;0;1.044444;0.994833231;0.994833319
25.977682;1.03921363;0.749999817;0.0167247768;0.721699286;0.016093923;1.04423224;1.0601079;0.725518514;0.102046183;49.741669;-1.99393084e-07;0.0166912936;0.750000168;0.033333382;1.03921415;0.675000374;0.015052679;10;49.7416692;0.666667;0;1.044444;0.994833324;0.99483323
25.978682;1.03921464;0.749999812;0.0167247775;0.721698582;0.0160939072;1.04423226;1.06010789;0.725518523;0.102046196;49.741669;-1.77544983e-07;0.0166912813;0.750000191;0.033333366;1.03921515;0.675000371;0.0150526653;10;49.7416691;0.666667;0;1.044444;0.994833341;0.994833203
25.979682;1.03921464;0.749999808;0.0167247806;0.721698572;0.0160939076;1.04423227;1.06010788;0.72551853;0.102046211;49.741669;-1.58243159e-07;0.0166912695;0.750000213;0.0333333502;1.03921516;0.675000366;0.0150526523;10;49.7416691;0.666667;0;1.044444;0.994833354;0.994833174
25.980682;1.03921465;0.749999804;0.0167258975;0.721698562;0.0160949779;1.04423329;1.06010787;0.725518537;0.102047275;49.741669;-1.41741415e-07;0.0166912579;0.750000235;0.033333335;1.03921516;0.675000358;0.0150536402;10;49.7416691;0.666667;0;1.044444;0.994833365;0.994833144
25.982682;1.03921466;0.749999798;0.0167259162;0.721698545;0.0160949824;1.04423333;1.06010786;0.725518548;0.102047315;49.7416689;-1.17411072e-07;0.0166901251;0.750000274;0.0333333083;1.03921516;0.675000338;0.0150536194;10;49.7416691;0.666667;0;1.044444;0.994833378;0.994833084
25.983682;1.03921467;0.749999795;0.0167259286;0.721698539;0.0160949861;1.04423335;1.06010885;0.725517873;0.102047242;49.7416689;-1.09364904e-07;0.0166901154;0.750000291;0.0333332975;1.03921516;0.675000325;0.0150536112;10;49.7416691;0.666667;0;1.044444;0.99483338;0.994833054
25.985682;1.03921468;0.749999793;0.0167259579;0.721698528;0.0160949966;1.04423338;1.06010883;0.725517882;0.102048338;49.7416689;-9.98782287e-08;0.0166900989;0.75000032;0.033333282;1.03921514;0.675000296;0.0150535996;10;49.7416691;0.666667;0;1.044444;0.994833376;0.994832996
25.987682;1.03921469;0.749999794;0.0167271031;0.721698521;0.0160960801;1.04423342;1.06010882;0.725517889;0.102048391;49.7416689;-9.67766896e-08;0.0166889747;0.75000034;0.0333332754;1.03921511;0.675000266;0.0150545945;10;49.7416691;0.666667;0;1.044444;0.994833363;0.994832943
25.988682;1.0392147;0.749999797;0.0167271213;0.721698519;0.0160960884;1.04423444;1.06010881;0.725517891;0.102048418;49.7416688;-9.68641957e-08;0.0166889692;0.750000348;0.0333332753;1.03921509;0.675000251;0.0150545943;10;49.7416691;0.666667;0;1.044444;0.994833355;0.99483292
25.992682;1.03921471;0.749999818;0.0167282991;0.721698512;0.0160971976;1.0442345;1.0601088;0.725517889;0.102049587;49.7416688;-1.02576669e-07;0.0166878416;0.750000359;0.0333332886;1.03921501;0.675000199;0.0150556066;10;49.7416691;0.666667;0;1.044444;0.994833307;0.994832841
25.993682;1.03921571;0.749999826;0.0167283114;0.721697816;0.0160971932;1.04423452;1.06010979;0.725517206;0.102049525;49.7416688;-1.04676251e-07;0.0166878395;0.750000359;0.0333332948;1.03921599;0.675000188;0.0150556119;10;49.741669;0.666667;0;1.044444;0.994833293;0.994832825
25.995682;1.03921571;0.749999843;0.0167283281;0.721697814;0.0160972173;1.04423454;1.06010979;0.725517198;0.102049595;49.7416688;-1.08934515e-07;0.0166878374;0.750000358;0.0333333096;1.03921596;0.675000169;0.0150556228;10;49.741669;0.666667;0;1.044444;0.994833265;0.9948328
25.996682;1.03921571;0.749999851;0.0167294436;0.721697814;0.0160983;1.04423556;1.06010979;0.725517192;0.102049632;49.7416688;-1.10888614e-07;0.0166878367;0.750000357;0.0333333174;1.03921595;0.675000161;0.0150566283;10;49.741669;0.666667;0;1.044444;0.994833252;0.994832791
26.002682;1.03921572;0.749999873;0.0167305392;0.72169783;0.0160994689;1.04423563;1.06010977;0.725517146;0.102051955;49.7416688;-1.25781779e-07;0.0166867142;0.750000362;0.0333333503;1.03921592;0.675000128;0.0150576746;10;49.741669;0.666667;0;1.044444;0.994833208;0.994832783
26.003682;1.03921573;0.749999872;0.0167305309;0.721697837;0.0160994879;1.04423565;1.06011076;0.725516459;0.102051895;49.7416688;-1.30282736e-07;0.0166855998;0.750000366;0.0333333524;1.03921593;0.675000125;0.015057685;10;49.741669;0.666667;0;1.044444;0.994833208;0.99483279
26.004682;1.03921573;0.749999869;0.016730521;0.721697847;0.0160995074;1.04423666;1.06011075;0.725516454;0.10205193;49.7416688;-1.35137803e-07;0.0166855965;0.750000369;0.0333333539;1.03921594;0.675000123;0.0150576958;10;49.741669;0.666667;0;1.044444;0.994833211;0.994832799
26.007682;1.03921574;0.749999854;0.0167315949;0.721697888;0.0161006347;1.04423668;1.0601107;0.725516438;0.102052025;49.7416689;-1.50044044e-07;0.0166855857;0.750000378;0.0333333566;1.03921599;0.675000122;0.0150587295;10;49.741669;0.666667;0;1.044444;0.994833234;0.994832839
26.008682;1.03921674;0.749999849;0.0167315821;0.721697213;0.0161006379;1.04423668;1.06011068;0.725516433;0.102053101;49.7416689;-1.54862696e-07;0.0166844705;0.75000038;0.0333333568;1.039217;0.675000123;0.0150587406;10;49.7416691;0.666667;0;1.044444;0.994833246;0.994832856
26.010682;1.03921676;0.749999837;0.0167315601;0.721697256;0.0161006744;1.04423668;1.06011064;0.725516424;0.102053152;49.7416689;-1.63723902e-07;0.0166844622;0.750000379;0.033333356;1.03921703;0.675000127;0.0150587618;10;49.7416691;0.666667;0;1.044444;0.994833272;0.994832895
26.011682;1.03921676;0.749999832;0.016731552;0.72169728;0.016100693;1.04423767;1.06011061;0.725516419;0.102053173;49.7416689;-1.67493908e-07;0.0166844584;0.750000376;0.0333333551;1.03921705;0.67500013;0.0150587715;10;49.7416691;0.666667;0;1.044444;0.994833284;0.994832916
26.013682;1.03921679;0.749999822;0.0167326546;0.721697336;0.0161018022;1.04423766;1.06011055;0.725516412;0.102054256;49.741669;-1.73483447e-07;0.0166833402;0.750000361;0.033333353;1.03921708;0.675000138;0.0150597875;10;49.7416691;0.666667;0;1.044444;0.994833307;0.99483296
26.014682;1.0392168;0.749999819;0.0167326547;0.721697367;0.0161018245;1.04423765;1.06011151;0.725515729;0.102054175;49.741669;-1.75585897e-07;0.0166833368;0.750000349;0.0333333519;1.03921709;0.675000143;0.015059793;10;49.7416691;0.666667;0;1.044444;0.994833317;0.994832981
26.023682;1.03921702;0.74999983;0.0167350318;0.721697677;0.016104232;1.04423844;1.06011116;0.72551564;0.102055256;49.7416692;-1.84006056e-07;0.0166821516;0.750000197;0.0333333467;1.03921716;0.67500018;0.0150617429;10;49.7416692;0.666667;0;1.044444;0.994833351;0.994833126
26.024682;1.03921804;0.749999835;0.0167350656;0.721697014;0.0161042481;1.04423841;1.06011211;0.725514943;0.102055157;49.7416692;-1.83591092e-07;0.0166810249;0.75000018;0.0333333465;1.03921816;0.675000184;0.0150617277;10;49.7416692;0.666667;0;1.044444;0.994833347;0.994833136
26.026682;1.03921809;0.749999846;0.016735143;0.721697069;0.0161043088;1.04423834;1.06011204;0.725514909;0.102056196;49.7416692;-1.7938814e-07;0.016680988;0.750000144;0.0333333471;1.03921817;0.675000193;0.0150616936;10;49.7416692;0.666667;0;1.044444;0.994833334;0.994833155
26.027682;1.03921812;0.749999851;0.0167351863;0.721697093;0.0161043379;1.04423931;1.06011201;0.725514891;0.10205619;49.7416693;-1.75622212e-07;0.0166809672;0.750000126;0.0333333477;1.03921818;0.675000198;0.0150616751;10;49.7416692;0.666667;0;1.044444;0.994833324;0.994833163
26.034682;1.03921827;0.749999893;0.0167377647;0.721697177;0.0161066648;1.04423907;1.06011187;0.725514787;0.102057148;49.7416693;-1.33071158e-07;0.0166796964;0.750000019;0.0333333465;1.03921819;0.675000207;0.015063539;10;49.7416692;0.666667;0;1.044444;0.994833213;0.99483321
26.035682;1.03921829;0.7499999;0.0167378193;0.721697176;0.0161066914;1.04424003;1.06011287;0.725514097;0.102057032;49.7416693;-1.27072095e-07;0.0166785647;0.750000009;0.0333333445;1.03921819;0.675000202;0.0150635237;10;49.7416692;0.666667;0;1.044444;0.994833196;0.994833213
26.038682;1.03921834;0.749999919;0.01673798;0.721697152;0.0161067714;1.04423995;1.06011286;0.725514074;0.102058008;49.7416693;-1.15819126e-07;0.0166785135;0.749999988;0.0333333345;1.0392182;0.675000181;0.0150634913;10;49.7416693;0.666667;0;1.044444;0.994833154;0.994833219
26.039682;1.03921936;0.749999923;0.0167391425;0.721696444;0.0161078508;1.04423992;1.06011286;0.725514069;0.102057979;49.7416693;-1.15022293e-07;0.0166785011;0.749999983;0.0333333301;1.0392192;0.675000172;0.015064485;10;49.7416693;0.666667;0;1.044444;0.994833144;0.994833222
26.042682;1.03921939;0.749999925;0.0167392865;0.721696396;0.01610792;1.04423985;1.06011289;0.725514062;0.102058931;49.7416693;-1.23103932e-07;0.0166773706;0.749999976;0.0333333163;1.03921921;0.675000138;0.0150644771;10;49.7416693;0.666667;0;1.044444;0.994833128;0.994833232
26.043682;1.0392194;0.749999922;0.0167393299;0.721696379;0.0161079388;1.04424083;1.0601129;0.725514061;0.102058895;49.7416693;-1.29590981e-07;0.0166773704;0.749999973;0.0333333123;1.03921922;0.675000126;0.0150644772;10;49.7416693;0.666667;0;1.044444;0.994833127;0.994833236
26.044682;1.03921941;0.749999916;0.0167393708;0.721696361;0.0161079548;1.04424081;1.06011292;0.725514062;0.102058858;49.7416693;-1.38104296e-07;0.016677373;0.749999971;0.0333333088;1.03921922;0.675000115;0.0150644782;10;49.7416693;0.666667;0;1.044444;0.994833128;0.994833239
26.045682;1.03921942;0.749999909;0.0167405203;0.721696342;0.0161090368;1.04424079;1.06011392;0.725513385;0.102058724;49.7416693;-1.48676535e-07;0.016676267;0.749999969;0.0333333061;1.03921923;0.675000103;0.0150654799;10;49.7416693;0.666667;0;1.044444;0.994833129;0.994833243
26.050682;1.03921946;0.749999853;0.0167417875;0.721696229;0.0161101239;1.0442407;1.06011406;0.725513402;0.102059566;49.7416694;-2.33860082e-07;0.0166763183;0.74999996;0.0333333064;1.03921924;0.675000058;0.0150664937;10;49.7416692;0.666667;0;1.044444;0.994833153;0.99483325
26.051682;1.03921947;0.749999838;0.0167418116;0.721696204;0.016110119;1.04424169;1.06011409;0.725513406;0.102059521;49.7416694;-2.57606527e-07;0.0166752202;0.749999959;0.0333333097;1.03921924;0.675000053;0.0150664972;10;49.7416692;0.666667;0;1.044444;0.994833158;0.994833248
26.054682;1.03921948;0.749999781;0.0167418696;0.721696134;0.0161100939;1.04424164;1.06011421;0.725513422;0.102060431;49.7416694;-3.39790738e-07;0.0166752591;0.749999957;0.0333333267;1.03921923;0.675000041;0.0150665101;10;49.7416691;0.666667;0;1.044444;0.994833169;0.99483324
26.055682;1.03922048;0.749999759;0.0167418846;0.721695419;0.0161100673;1.04424163;1.06011425;0.725513428;0.102060385;49.7416694;-3.69457623e-07;0.0166752709;0.749999955;0.0333333344;1.03922023;0.675000038;0.0150665157;10;49.7416691;0.666667;0;1.044444;0.994833169;0.994833238
26.056682;1.03922048;0.749999735;0.0167430088;0.721695401;0.0161111241;1.04424162;1.06011529;0.725512755;0.102060245;49.7416694;-3.9933059e-07;0.0166741705;0.749999952;0.033333343;1.03922023;0.675000035;0.0150675222;10;49.7416691;0.666667;0;1.044444;0.994833168;0.994833236
26.058682;1.03922048;0.749999686;0.0167430299;0.72169537;0.0161110953;1.04424159;1.06011537;0.725512771;0.102060157;49.7416694;-4.57465073e-07;0.0166741873;0.749999941;0.0333333626;1.03922022;0.67500003;0.0150675369;10;49.741669;0.666667;0;1.044444;0.994833158;0.994833231
26.059682;1.03922048;0.749999661;0.0167430375;0.721695357;0.0161110791;1.04424258;1.06011541;0.72551278;0.102061165;49.7416694;-4.84475629e-07;0.0166741927;0.749999934;0.0333333737;1.03922021;0.675000027;0.0150675448;10;49.741669;0.666667;0;1.044444;0.994833149;0.994833229
26.061682;1.03922048;0.749999612;0.0167441576;0.721695338;0.0161121131;1.04424257;1.06011548;0.725512797;0.102061093;49.7416694;-5.30578803e-07;0.0166741978;0.749999916;0.033333399;1.0392202;0.675000021;0.015068561;10;49.7416689;0.666667;0;1.044444;0.994833124;0.99483322
26.065682;1.03922046;0.749999527;0.0167441505;0.721695316;0.0161120335;1.04424254;1.06011561;0.725512825;0.102062041;49.7416694;-5.77741913e-07;0.0166730873;0.749999873;0.033333455;1.03922015;0.674999999;0.0150685911;10;49.7416688;0.666667;0;1.044444;0.994833053;0.994833188
26.066682;1.03922046;0.74999951;0.0167441436;0.721695314;0.0161120123;1.04424254;1.06011662;0.72551215;0.102061928;49.7416694;-5.79867579e-07;0.0166730885;0.749999863;0.0333334694;1.03922013;0.674999991;0.015068597;10;49.7416688;0.666667;0;1.044444;0.994833035;0.994833177
26.067682;1.03922045;0.749999493;0.016745246;0.721695313;0.0161130599;1.04424354;1.06011664;0.725512154;0.102061914;49.7416694;-5.78555829e-07;0.0166719798;0.749999854;0.0333334841;1.03922012;0.674999981;0.015069602;10;49.7416687;0.666667;0;1.044444;0.994833018;0.994833165
26.069682;1.03922044;0.749999463;0.016745223;0.721695316;0.0161130169;1.04424353;1.06011668;0.725512161;0.102061892;49.7416694;-5.66166619e-07;0.0166719885;0.749999841;0.0333335138;1.03922008;0.674999959;0.0150696098;10;49.7416687;0.666667;0;1.044444;0.994832991;0.994833136
26.070682;1.03922144;0.749999449;0.0167452093;0.721694625;0.0161129802;1.04424353;1.06011669;0.725512163;0.102061883;49.7416694;-5.55193029e-07;0.0166719945;0.749999837;0.0333335283;1.03922107;0.674999945;0.0150696129;10;49.7416686;0.666667;0;1.044444;0.994832982;0.994833121
26.072682;1.03922142;0.749999419;0.0167451777;0.721694635;0.0161129386;1.04424352;1.0601167;0.725512165;0.102062917;49.7416694;-5.23688713e-07;0.0166720087;0.749999834;0.0333335554;1.03922103;0.674999914;0.0150696186;10;49.7416686;0.666667;0;1.044444;0.994832975;0.99483309
26.075682;1.03922139;0.749999372;0.0167462318;0.721694656;0.0161139451;1.04424351;1.06011669;0.725512163;0.102062901;49.7416694;-4.54508407e-07;0.0166709219;0.74999984;0.0333335874;1.03922099;0.674999857;0.015070625;10;49.7416685;0.666667;0;1.044444;0.994832995;0.994833048
26.076682;1.03922138;0.749999356;0.0167462109;0.721694665;0.0161139233;1.04424451;1.06011657;0.725512236;0.102063956;49.7416694;-4.27210171e-07;0.01667093;0.749999844;0.0333335941;1.03922097;0.674999837;0.0150706254;10;49.7416685;0.666667;0;1.044444;0.994833009;0.994833037
26.077682;1.03922136;0.749999342;0.0167461895;0.721694675;0.016113901;1.04424451;1.06011755;0.725511553;0.102063857;49.7416694;-3.98704503e-07;0.0166709376;0.749999849;0.0333335983;1.03922096;0.674999817;0.0150706245;10;49.7416685;0.666667;0;1.044444;0.994833027;0.994833028
26.083682;1.03922124;0.749999269;0.0167471689;0.721694741;0.016114832;1.04424453;1.06011745;0.72551154;0.10206489;49.7416694;-2.10884149e-07;0.016669841;0.749999897;0.0333335708;1.03922091;0.674999696;0.0150716018;10;49.7416685;0.666667;0;1.044444;0.994833169;0.994832988
26.084682;1.03922122;0.74999926;0.0167482588;0.72169475;0.0161158784;1.04424554;1.06011743;0.725511539;0.102064889;49.7416693;-1.77130982e-07;0.016668725;0.749999908;0.0333335578;1.0392209;0.674999679;0.0150725975;10;49.7416685;0.666667;0;1.044444;0.994833194;0.994832981
26.085682;1.03922119;0.749999252;0.0167482385;0.721694758;0.0161158559;1.04424555;1.06011741;0.725511539;0.10206489;49.7416693;-1.43356186e-07;0.0166687185;0.749999921;0.0333335426;1.03922089;0.674999663;0.0150725939;10;49.7416685;0.666667;0;1.044444;0.994833218;0.994832974
26.086682;1.03922216;0.749999245;0.0167482193;0.72169407;0.0161158181;1.04424556;1.06011739;0.725511538;0.102064891;49.7416693;-1.09830053e-07;0.0166687106;0.749999934;0.0333335254;1.03922188;0.67499965;0.0150725912;10;49.7416685;0.666667;0;1.044444;0.994833241;0.994832967
26.087682;1.03922212;0.749999241;0.0167482015;0.721694076;0.0161157963;1.04424557;1.06011737;0.725511536;0.102064893;49.7416693;-7.67516901e-08;0.0166687017;0.749999948;0.0333335061;1.03922187;0.67499964;0.0150725897;10;49.7416685;0.666667;0;1.044444;0.994833263;0.99483296
26.088682;1.03922208;0.749999238;0.016748185;0.721694081;0.0161157752;1.04424559;1.06011836;0.725510853;0.102065848;49.7416693;-4.42964373e-08;0.0166686918;0.749999963;0.0333334848;1.03922185;0.674999631;0.0150725895;10;49.7416685;0.666667;0;1.044444;0.994833283;0.994832952
26.089682;1.03922204;0.749999238;0.0167492809;0.721694086;0.016116824;1.0442456;1.06011835;0.72551085;0.102065852;49.7416693;-1.27065622e-08;0.0166686811;0.749999978;0.0333334618;1.03922184;0.674999624;0.0150735908;10;49.7416685;0.666667;0;1.044444;0.9948333;0.994832944
26.091682;1.03922195;0.749999247;0.0167492531;0.721694095;0.0161167858;1.04424563;1.06011833;0.725510841;0.102065865;49.7416693;4.63742468e-08;0.016667547;0.75000001;0.0333334111;1.03922181;0.674999612;0.0150735981;10;49.7416685;0.666667;0;1.044444;0.994833326;0.994832928
26.092682;1.0392219;0.749999256;0.0167492397;0.721694099;0.0161167683;1.04424665;1.06011833;0.725510835;0.102065873;49.7416693;7.30993624e-08;0.0166675355;0.750000026;0.0333333836;1.0392218;0.674999608;0.0150736044;10;49.7416685;0.666667;0;1.044444;0.994833334;0.994832921
26.098682;1.03922154;0.749999392;0.0167502574;0.721694111;0.0161177691;1.04424679;1.06011838;0.725510798;0.102067005;49.7416694;1.86069334e-07;0.0166663841;0.750000127;0.0333331977;1.03922173;0.674999603;0.0150746968;10;49.7416685;0.666667;0;1.044444;0.994833322;0.994832902
26.099682;1.03922148;0.74999943;0.0167502372;0.721694111;0.0161177637;1.04424682;1.06011939;0.725510113;0.102066926;49.7416694;1.97306279e-07;0.0166663847;0.750000143;0.0333331648;1.03922172;0.674999606;0.0150747221;10;49.7416685;0.666667;0;1.044444;0.994833311;0.994832903
26.100682;1.03922142;0.749999471;0.0167502154;0.721694112;0.0161177593;1.04424784;1.06011941;0.725510108;0.102067991;49.7416694;2.06449478e-07;0.0166663877;0.750000159;0.033333132;1.03922172;0.67499961;0.0150747495;10;49.7416685;0.666667;0;1.044444;0.994833297;0.994832906
26.101682;1.03922136;0.749999516;0.0167513028;0.721694113;0.0161188245;1.04424787;1.06011943;0.725510103;0.102068008;49.7416694;2.13503707e-07;0.0166652822;0.750000174;0.0333330995;1.03922172;0.674999615;0.015075779;10;49.7416685;0.666667;0;1.044444;0.994833282;0.99483291
26.102682;1.0392223;0.749999563;0.0167512776;0.721693419;0.0161188047;1.04424789;1.06011945;0.725510099;0.102068024;49.7416694;2.18432675e-07;0.0166652904;0.750000187;0.0333330675;1.03922272;0.674999621;0.0150758103;10;49.7416685;0.666667;0;1.044444;0.994833265;0.994832915
26.106682;1.03922211;0.749999771;0.016752274;0.72169343;0.0161198441;1.04424796;1.06011955;0.72551009;0.102069122;49.7416694;2.15078925e-07;0.0166642343;0.750000235;0.0333329492;1.03922275;0.674999647;0.0150769479;10;49.7416684;0.666667;0;1.044444;0.994833186;0.994832937
26.108682;1.03922203;0.74999988;0.0167522102;0.721693439;0.0161198187;1.04424798;1.0601196;0.725510096;0.102069135;49.7416694;1.97671385e-07;0.0166642713;0.750000255;0.0333328992;1.03922278;0.674999659;0.0150770173;10;49.7416684;0.666667;0;1.044444;0.994833146;0.994832948
26.109682;1.039222;0.749999935;0.0167521767;0.721693444;0.0161198038;1.04424899;1.06011962;0.725510102;0.102069138;49.7416694;1.84495738e-07;0.0166642914;0.750000264;0.0333328775;1.03922279;0.674999664;0.0150770502;10;49.7416684;0.666667;0;1.044444;0.994833128;0.994832952
26.118682;1.03922184;0.750000367;0.0167540973;0.721693512;0.0161218001;1.04425012;1.06012079;0.725509547;0.102071071;49.7416696;-2.85197666e-08;0.0166622598;0.75000032;0.0333328272;1.03922294;0.674999697;0.015079202;10;49.7416683;0.666667;0;1.044444;0.994833071;0.994833013
26.119682;1.03922283;0.750000399;0.0167540702;0.721692826;0.0161217767;1.04425014;1.06012081;0.725509559;0.102071055;49.7416697;-5.33463767e-08;0.0166622775;0.750000325;0.0333328375;1.03922395;0.674999697;0.0150791956;10;49.7416683;0.666667;0;1.044444;0.994833075;0.99483302
26.120682;1.03922282;0.750000429;0.0167540459;0.721692833;0.0161217712;1.04425016;1.06012082;0.725509571;0.102071038;49.7416697;-7.6512371e-08;0.0166622947;0.750000329;0.0333328501;1.03922397;0.674999697;0.0150791843;10;49.7416683;0.666667;0;1.044444;0.99483308;0.994833027
26.121682;1.03922281;0.750000454;0.0167540248;0.721692841;0.0161217677;1.04425018;1.06012184;0.725508901;0.102070925;49.7416697;-9.77881316e-08;0.0166623116;0.750000333;0.0333328647;1.03922398;0.674999696;0.0150791683;10;49.7416683;0.666667;0;1.044444;0.994833086;0.994833034
26.123682;1.0392228;0.750000495;0.0167539931;0.721692856;0.0161217664;1.04425023;1.06012187;0.725508918;0.10207089;49.7416697;-1.34291161e-07;0.0166612357;0.750000336;0.0333328987;1.03922401;0.67499969;0.0150791253;10;49.7416683;0.666667;0;1.044444;0.994833101;0.994833047
26.124682;1.03922279;0.75000051;0.0167550939;0.721692864;0.0161228373;1.04425026;1.06012188;0.725508925;0.102071922;49.7416697;-1.49667251e-07;0.0166612545;0.750000336;0.0333329176;1.03922402;0.674999685;0.0150800996;10;49.7416683;0.666667;0;1.044444;0.994833109;0.994833052
26.125682;1.03922278;0.750000522;0.016755087;0.721692871;0.0161228403;1.04425128;1.0601219;0.725508931;0.102071907;49.7416697;-1.63468162e-07;0.0166612744;0.750000334;0.0333329376;1.03922403;0.674999679;0.0150800723;10;49.7416683;0.666667;0;1.044444;0.994833118;0.994833057
26.129682;1.03922277;0.750000541;0.0167562012;0.721692903;0.0161239292;1.04425137;1.06012196;0.725508951;0.102071861;49.7416698;-2.07009119e-07;0.016660249;0.750000299;0.0333330259;1.03922409;0.674999645;0.015080959;10;49.7416685;0.666667;0;1.044444;0.994833155;0.994833067
26.133682;1.03922279;0.750000521;0.0167562362;0.721692938;0.0161239489;1.04425143;1.060123;0.725508296;0.102072791;49.7416698;-2.39321331e-07;0.0166603334;0.750000235;0.0333331229;1.03922415;0.674999603;0.0150808608;10;49.7416686;0.666667;0;1.044444;0.994833185;0.994833078
26.134682;1.0392228;0.750000512;0.0167562478;0.721692946;0.016123952;1.04425244;1.06012301;0.725508305;0.102072789;49.7416698;-2.46957696e-07;0.0166603533;0.750000216;0.0333331475;1.03922417;0.674999593;0.0150808402;10;49.7416686;0.666667;0;1.044444;0.994833192;0.994833084
26.135682;1.03922381;0.750000501;0.0167573715;0.721692257;0.0161250078;1.04425245;1.06012302;0.725508315;0.102072787;49.7416698;-2.54432088e-07;0.0166592611;0.750000196;0.0333331716;1.03922519;0.674999582;0.0150818212;10;49.7416686;0.666667;0;1.044444;0.994833198;0.994833091
26.140682;1.03922391;0.750000412;0.0167574473;0.721692264;0.0161250101;1.04425246;1.06012303;0.725508373;0.102073839;49.7416698;-2.78679737e-07;0.0166593365;0.75000009;0.0333332737;1.03922527;0.674999534;0.015081753;10;49.7416688;0.666667;0;1.044444;0.994833237;0.994833151
26.141682;1.03922394;0.750000386;0.0167585744;0.72169226;0.0161260796;1.04425246;1.06012303;0.725508384;0.102073841;49.7416698;-2.78666875e-07;0.0166582365;0.750000068;0.0333332872;1.03922528;0.674999527;0.0150827447;10;49.7416688;0.666667;0;1.044444;0.994833247;0.994833167
26.142682;1.03922397;0.750000358;0.01675859;0.721692255;0.0161260802;1.04425345;1.06012303;0.725508394;0.10207489;49.7416698;-2.76692044e-07;0.0166582464;0.750000047;0.0333332969;1.03922529;0.674999521;0.0150827378;10;49.7416688;0.666667;0;1.044444;0.994833257;0.994833184
26.143682;1.039224;0.750000327;0.0167586052;0.721692251;0.016126081;1.04425344;1.06012403;0.725507723;0.102074796;49.7416698;-2.72823509e-07;0.0166582553;0.750000026;0.0333333024;1.0392253;0.674999516;0.0150827322;10;49.7416688;0.666667;0;1.044444;0.994833268;0.994833202
26.146682;1.0392241;0.75000022;0.0167586491;0.721692238;0.0161260818;1.04425341;1.06012404;0.725507737;0.102074799;49.7416698;-2.51645254e-07;0.0166571638;0.749999967;0.0333332934;1.03922533;0.67499952;0.0150827213;10;49.7416689;0.666667;0;1.044444;0.9948333;0.994833256
26.150682;1.03922424;0.750000051;0.0167598267;0.721692227;0.0161271451;1.04425335;1.06012405;0.725507722;0.102075861;49.7416697;-2.15798257e-07;0.0166571662;0.749999898;0.0333332349;1.03922537;0.674999568;0.0150837115;10;49.741669;0.666667;0;1.044444;0.994833346;0.994833319
26.151682;1.03922428;0.750000006;0.0167598462;0.721692224;0.0161271434;1.04425433;1.06012405;0.725507711;0.102075868;49.7416697;-2.08767713e-07;0.0166571608;0.749999883;0.0333332146;1.03922538;0.674999585;0.0150837085;10;49.741669;0.666667;0;1.044444;0.994833357;0.994833332
26.152682;1.03922531;0.749999961;0.016759867;0.721691525;0.0161271266;1.04425431;1.06012405;0.725507698;0.102075876;49.7416697;-2.03194376e-07;0.016656042;0.74999987;0.0333331928;1.03922639;0.674999605;0.0150837052;10;49.741669;0.666667;0;1.044444;0.994833368;0.994833345
26.154682;1.03922538;0.749999873;0.0167610236;0.721691512;0.0161281956;1.04425428;1.06012406;0.725507664;0.102076945;49.7416697;-1.96331282e-07;0.0166560211;0.749999849;0.0333331464;1.03922641;0.674999648;0.0150846984;10;49.7416691;0.666667;0;1.044444;0.994833386;0.994833368
26.155682;1.03922541;0.74999983;0.0167610479;0.721691503;0.016128197;1.04425427;1.06012504;0.725506964;0.10207686;49.7416697;-1.94772004e-07;0.0166560087;0.74999984;0.0333331227;1.03922643;0.674999671;0.0150846955;10;49.7416691;0.666667;0;1.044444;0.994833393;0.994833379
26.158682;1.0392255;0.749999711;0.0167611221;0.721691459;0.0161282076;1.04425422;1.06012503;0.725506905;0.102076891;49.7416697;-1.94246812e-07;0.0166548562;0.749999829;0.0333330555;1.03922646;0.674999743;0.0150846926;10;49.7416691;0.666667;0;1.044444;0.994833406;0.994833407
26.159682;1.03922553;0.749999676;0.0167622563;0.721691439;0.0161292817;1.04425521;1.06012502;0.725506887;0.1020769;49.7416697;-1.94088021e-07;0.0166548417;0.749999831;0.0333330359;1.03922647;0.674999768;0.0150856945;10;49.7416692;0.666667;0;1.044444;0.994833408;0.994833415
26.164682;1.03922564;0.749999535;0.0167634484;0.721691324;0.0161303759;1.04425517;1.06012497;0.725506836;0.102077995;49.7416698;-1.81864165e-07;0.0166536581;0.749999877;0.0333329671;1.03922653;0.674999891;0.0150867332;10;49.7416692;0.666667;0;1.044444;0.994833401;0.994833427
26.167682;1.03922568;0.749999472;0.0167634639;0.721691255;0.0161303897;1.04425517;1.06012591;0.725506156;0.102078979;49.7416698;-1.63751168e-07;0.0166536133;0.74999992;0.0333329485;1.03922658;0.674999956;0.015086781;10;49.7416693;0.666667;0;1.044444;0.994833382;0.994833405
26.168682;1.03922669;0.749999454;0.0167634636;0.721690539;0.0161303785;1.04425617;1.06012589;0.725506161;0.102078988;49.7416698;-1.56550787e-07;0.0166535977;0.749999934;0.0333329463;1.0392276;0.674999976;0.0150868004;10;49.7416693;0.666667;0;1.044444;0.994833372;0.994833391
26.175682;1.03922677;0.749999371;0.0167645228;0.721690419;0.0161314729;1.04425618;1.0601257;0.725506213;0.102080062;49.7416698;-1.07109117e-07;0.0166523603;0.750000029;0.0333329618;1.03922773;0.675000097;0.0150879455;10;49.7416693;0.666667;0;1.044444;0.994833263;0.994833231
26.176682;1.03922678;0.749999363;0.0167656214;0.721690406;0.0161325441;1.04425617;1.06012567;0.725506217;0.102080058;49.7416698;-1.00451717e-07;0.0166512282;0.750000042;0.0333329653;1.03922775;0.675000111;0.0150889629;10;49.7416693;0.666667;0;1.044444;0.994833245;0.994833203
26.177682;1.03922679;0.749999356;0.0167656073;0.721690394;0.0161325454;1.04425717;1.06012664;0.725505537;0.102079956;49.7416697;-9.39681294e-08;0.0166512071;0.750000056;0.0333329687;1.03922778;0.675000125;0.0150889788;10;49.7416693;0.666667;0;1.044444;0.994833226;0.994833175
26.181682;1.03922682;0.749999329;0.0167655343;0.721690356;0.0161325404;1.04425713;1.06012652;0.725505508;0.102080962;49.7416697;-7.3202158e-08;0.01665002;0.750000114;0.0333329824;1.03922787;0.675000173;0.0150890267;10;49.7416693;0.666667;0;1.044444;0.994833166;0.994833076
26.184682;1.03922686;0.749999317;0.0167665811;0.721690335;0.0161335974;1.04425708;1.06012634;0.725505535;0.102080935;49.7416697;-6.49112577e-08;0.0166499764;0.750000156;0.0333329955;1.03922793;0.675000198;0.0150900463;10;49.7416693;0.666667;0;1.044444;0.994833136;0.994833018
26.185682;1.03922787;0.749999316;0.0167665598;0.721689635;0.0161335772;1.04425807;1.06012632;0.725505515;0.102081972;49.7416696;-6.33457095e-08;0.0166499645;0.750000169;0.0333330012;1.03922894;0.675000204;0.0150900498;10;49.7416693;0.666667;0;1.044444;0.994833129;0.994833003
26.187682;1.0392279;0.749999315;0.0167665202;0.721689627;0.0161335681;1.04425804;1.06012628;0.725505472;0.10208195;49.7416696;-6.15401689e-08;0.0166488333;0.750000192;0.033333015;1.03922896;0.675000211;0.0150900529;10;49.7416693;0.666667;0;1.044444;0.994833118;0.994832979
26.188682;1.03922792;0.749999317;0.0167676139;0.721689623;0.0161346333;1.04425803;1.06012626;0.725505451;0.10208194;49.7416696;-6.11940978e-08;0.0166488253;0.750000201;0.0333330234;1.03922897;0.675000214;0.0150910527;10;49.7416693;0.666667;0;1.044444;0.994833114;0.994832971
26.189682;1.03922794;0.749999319;0.0167675984;0.72168962;0.0161346298;1.04425801;1.06012724;0.725504749;0.102081834;49.7416696;-6.1149761e-08;0.0166488187;0.750000208;0.0333330329;1.03922897;0.675000216;0.0150910513;10;49.7416693;0.666667;0;1.044444;0.994833111;0.994832966
26.193682;1.03922802;0.749999332;0.0167675579;0.721689601;0.0161346237;1.04425796;1.0601272;0.725504668;0.102082853;49.7416695;-6.28901952e-08;0.0166476974;0.750000212;0.0333330814;1.03922893;0.675000221;0.0150910341;10;49.7416693;0.666667;0;1.044444;0.994833102;0.994832973
26.194682;1.03922804;0.749999334;0.0167686632;0.721689594;0.0161356934;1.04425895;1.0601272;0.725504647;0.102082849;49.7416695;-6.38787032e-08;0.0166476981;0.750000208;0.0333330952;1.03922892;0.675000222;0.0150920272;10;49.7416693;0.666667;0;1.044444;0.994833098;0.994832979
26.200682;1.03922813;0.749999325;0.0167697477;0.721689529;0.0161367776;1.04425888;1.06012722;0.725504511;0.102083906;49.7416695;-6.68551256e-08;0.0166465904;0.75000015;0.0333331762;1.03922882;0.675000245;0.015092967;10;49.7416693;0.666667;0;1.044444;0.994833045;0.994833052
26.201682;1.03922815;0.74999932;0.0167697418;0.721689514;0.0161367802;1.04425887;1.06012824;0.725503804;0.102083817;49.7416695;-6.52811775e-08;0.0166465884;0.750000136;0.0333331896;1.0392288;0.675000251;0.0150929548;10;49.7416693;0.666667;0;1.044444;0.994833032;0.99483307
26.202682;1.03922816;0.749999314;0.0167697354;0.721689497;0.0161367819;1.04425886;1.06012825;0.725503777;0.102083826;49.7416695;-6.29638536e-08;0.0166465855;0.750000123;0.033333203;1.03922878;0.675000258;0.0150929422;10;49.7416693;0.666667;0;1.044444;0.994833019;0.994833088
26.203682;1.03922917;0.749999307;0.0167697287;0.721688784;0.016136767;1.04425986;1.06012827;0.725503749;0.102083835;49.7416695;-5.99916561e-08;0.016646582;0.750000109;0.033333216;1.03922977;0.675000264;0.015092929;10;49.7416693;0.666667;0;1.044444;0.994833006;0.994833108
26.206682;1.0392292;0.749999292;0.016769709;0.721688725;0.0161367612;1.04425986;1.06012833;0.725503669;0.102084915;49.7416696;-4.78099103e-08;0.0166454571;0.750000069;0.0333332512;1.03922971;0.675000287;0.0150928876;10;49.7416693;0.666667;0;1.044444;0.994832968;0.994833167
26.211682;1.03922925;0.749999293;0.0167708093;0.721688625;0.0161378203;1.0442599;1.06012848;0.725503596;0.10208602;49.7416696;-1.95595831e-08;0.0166443205;0.750000022;0.0333332839;1.03922962;0.675000326;0.0150938327;10;49.7416692;0.666667;0;1.044444;0.994832913;0.99483324
26.212682;1.03922925;0.749999297;0.0167708129;0.721688609;0.0161378231;1.04426091;1.06012951;0.725502913;0.102085938;49.7416686;-1.45365822e-08;0.0166443162;0.750000015;0.033333286;1.0392296;0.67500033;0.0150938251;10;49.7416682;0.666667;0;1.044444;0.994832902;0.99483325
26.219682;1.03922926;0.749999301;0.0167730959;0.721688574;0.0161400367;1.04426098;1.06012972;0.725502961;0.102087083;49.7416686;8.52741749e-09;0.0166432077;0.75000001;0.033333289;1.03922945;0.675000295;0.0150958222;10;49.7416682;0.666667;0;1.044444;0.994832829;0.994833316
26.220682;1.03923025;0.749999294;0.0167731038;0.721687888;0.0161400372;1.04426099;1.06012974;0.725502977;0.102087093;49.7416686;1.23184132e-08;0.0166432157;0.75000002;0.0333332893;1.03923042;0.675000281;0.0150958296;10;49.7416682;0.666667;0;1.044444;0.994832821;0.994833329
26.221682;1.03923025;0.749999286;0.0167731103;0.721687897;0.0161400542;1.044262;1.06012976;0.725502996;0.102087101;49.7416686;1.65087986e-08;0.0166432258;0.750000033;0.03333329;1.0392304;0.675000267;0.0150958391;10;49.7416682;0.666667;0;1.044444;0.994832816;0.994833343
26.229682;1.03923022;0.7499992;0.0167742175;0.721688021;0.016141283;1.04426195;1.06013085;0.725502526;0.102088095;49.7416684;5.13879238e-08;0.0166422354;0.750000165;0.0333333166;1.0392302;0.675000143;0.0150969818;10;49.7416681;0.666667;0;1.044444;0.994832847;0.994833493
26.230682;1.03923022;0.74999919;0.0167742126;0.72168804;0.0161413061;1.04426293;1.06013085;0.725502556;0.102089147;49.7416684;5.52616569e-08;0.0166411402;0.750000179;0.0333333234;1.03923018;0.675000128;0.0150970051;10;49.7416681;0.666667;0;1.044444;0.994832863;0.994833511
26.235682;1.03923023;0.749999156;0.0167752955;0.721688142;0.0161425053;1.04426282;1.06013088;0.7255027;0.102089156;49.7416683;8.04427198e-08;0.0166412013;0.750000219;0.0333333558;1.03923007;0.675000066;0.0150981228;10;49.7416681;0.666667;0;1.044444;0.994832972;0.99483359
26.236682;1.03923023;0.749999152;0.0167752896;0.721688165;0.016142533;1.0442628;1.06013188;0.725502047;0.102089061;49.7416682;8.6042496e-08;0.0166400962;0.750000222;0.0333333596;1.03923005;0.675000058;0.0150981441;10;49.7416681;0.666667;0;1.044444;0.994832996;0.994833602
26.237682;1.03923024;0.74999915;0.0167763951;0.721688189;0.0161436297;1.04426278;1.06013188;0.725502073;0.102090108;49.7416682;9.11585665e-08;0.0166400997;0.750000224;0.0333333618;1.03923003;0.675000052;0.0150991641;10;49.7416681;0.666667;0;1.044444;0.994833021;0.994833613
26.238682;1.03923125;0.749999149;0.0167763899;0.72168752;0.0161436406;1.04426275;1.06013188;0.725502098;0.102090106;49.7416682;9.55547705e-08;0.016640101;0.750000224;0.0333333623;1.03923101;0.675000047;0.0150991826;10;49.7416681;0.666667;0;1.044444;0.994833047;0.994833622
26.239682;1.03923126;0.74999915;0.0167763855;0.721687546;0.0161436658;1.04426373;1.06013187;0.725502121;0.102090103;49.7416682;9.9145205e-08;0.0166401006;0.750000222;0.033333361;1.03923098;0.675000044;0.0150991998;10;49.7416681;0.666667;0;1.044444;0.994833073;0.994833628
26.243682;1.03923131;0.749999168;0.0167763803;0.72168765;0.0161437483;1.04426367;1.06013183;0.725502205;0.102091138;49.7416682;1.06841307e-07;0.0166389804;0.75000021;0.0333333409;1.0392309;0.675000039;0.0150992571;10;49.7416681;0.666667;0;1.044444;0.994833186;0.994833632
26.244682;1.03923132;0.749999177;0.0167774944;0.721687675;0.0161448337;1.04426366;1.06013182;0.725502225;0.102091135;49.7416682;1.07466606e-07;0.0166389793;0.750000206;0.0333333327;1.03923089;0.675000037;0.0151002688;10;49.7416681;0.666667;0;1.044444;0.994833216;0.994833628
26.247682;1.03923136;0.749999217;0.0167775134;0.721687742;0.0161448734;1.04426366;1.06013177;0.725502287;0.102091125;49.7416682;1.04713396e-07;0.0166389842;0.750000187;0.0333333035;1.03923084;0.675000026;0.0151002987;10;49.7416681;0.666667;0;1.044444;0.994833307;0.9948336
26.248682;1.03923137;0.749999234;0.0167775227;0.721687761;0.0161448832;1.04426466;1.06013275;0.725501629;0.102091025;49.7416682;1.01465243e-07;0.0166378774;0.750000179;0.0333332925;1.03923083;0.675000019;0.0151003071;10;49.741668;0.666667;0;1.044444;0.994833337;0.994833585
26.254682;1.03923139;0.749999371;0.0167786975;0.72168782;0.0161459691;1.04426475;1.06013266;0.725501757;0.102092039;49.7416683;4.57995651e-08;0.016637902;0.750000114;0.0333332252;1.03923078;0.674999965;0.0151013388;10;49.741668;0.666667;0;1.044444;0.994833473;0.994833458
26.255682;1.03923238;0.749999398;0.0167787069;0.721687127;0.0161459499;1.04426478;1.06013264;0.725501776;0.102092033;49.7416683;3.21736006e-08;0.016636791;0.750000103;0.0333332171;1.03923178;0.674999955;0.0151013405;10;49.741668;0.666667;0;1.044444;0.994833486;0.994833436
26.256682;1.03923237;0.749999425;0.0167798263;0.721687127;0.0161470145;1.04426481;1.06013263;0.725501794;0.102093075;49.7416683;1.82489001e-08;0.0166367889;0.750000092;0.0333332109;1.03923177;0.674999944;0.0151023406;10;49.7416679;0.666667;0;1.044444;0.994833495;0.994833414
26.257682;1.03923235;0.749999454;0.0167798338;0.721687125;0.0161470091;1.04426584;1.06013262;0.72550181;0.102093068;49.7416683;4.38964935e-09;0.0166367842;0.750000082;0.0333332068;1.03923177;0.674999934;0.0151023389;10;49.7416679;0.666667;0;1.044444;0.994833502;0.994833393
26.260682;1.03923229;0.749999543;0.0167798526;0.721687111;0.0161469893;1.04426595;1.06013258;0.725501846;0.102093046;49.7416683;-3.39404739e-08;0.0166367565;0.750000056;0.0333332083;1.03923177;0.6749999;0.0151023225;10;49.7416679;0.666667;0;1.044444;0.994833505;0.994833329
26.261682;1.03923226;0.749999574;0.016779859;0.721687103;0.0161469818;1.04426599;1.06013358;0.725501174;0.102092943;49.7416684;-4.43733094e-08;0.0166356328;0.750000048;0.0333332131;1.03923178;0.674999888;0.015102314;10;49.7416679;0.666667;0;1.044444;0.994833501;0.994833308
26.262682;1.03923223;0.749999604;0.0167798661;0.721687094;0.016146974;1.04426604;1.06013357;0.72550118;0.102092934;49.7416684;-5.28966484e-08;0.0166356196;0.750000039;0.0333332197;1.03923178;0.674999876;0.0151023045;10;49.7416679;0.666667;0;1.044444;0.994833495;0.994833286
26.266682;1.03923209;0.749999723;0.0167810168;0.721687056;0.0161480071;1.04426621;1.06013354;0.725501184;0.102093938;49.7416684;-6.20641987e-08;0.0166355704;0.750000009;0.0333332597;1.03923181;0.674999823;0.0151032664;10;49.7416679;0.666667;0;1.044444;0.99483346;0.994833194
26.267682;1.03923205;0.749999751;0.0167810302;0.721687047;0.0161479967;1.04426726;1.06013354;0.725501181;0.102093925;49.7416684;-5.7022444e-08;0.01663445;0.750000004;0.0333332713;1.03923182;0.674999809;0.0151032581;10;49.741668;0.666667;0;1.044444;0.994833449;0.994833169
26.269682;1.03923198;0.749999806;0.0167821715;0.721687033;0.0161490417;1.04426734;1.06013353;0.725501171;0.102093898;49.7416685;-3.79339171e-08;0.0166344376;0.749999995;0.0333332911;1.03923183;0.67499978;0.0151042427;10;49.741668;0.666667;0;1.044444;0.994833427;0.994833119
26.273682;1.03923181;0.749999913;0.0167822386;0.721687024;0.0161489729;1.0442675;1.06013452;0.725500468;0.102094796;49.7416685;2.0062037e-08;0.0166333348;0.749999975;0.0333333041;1.03923185;0.674999719;0.0151042118;10;49.741668;0.666667;0;1.044444;0.994833387;0.994833006
26.274682;1.03923277;0.749999941;0.0167822565;0.721686333;0.0161489354;1.04426753;1.06013452;0.725500463;0.102094785;49.7416685;3.49119203e-08;0.0166333458;0.749999969;0.0333333018;1.03923286;0.674999703;0.0151042033;10;49.741668;0.666667;0;1.044444;0.994833376;0.994832975
26.275682;1.03923274;0.749999969;0.0167833866;0.721686337;0.0161499808;1.04426756;1.06013453;0.725500456;0.102094775;49.7416685;4.89632683e-08;0.0166333606;0.749999963;0.0333332982;1.03923286;0.674999687;0.0151051946;10;49.741668;0.666667;0;1.044444;0.994833366;0.994832943
26.276682;1.0392327;0.749999997;0.016783407;0.721686343;0.0161499556;1.04426859;1.06013453;0.725500449;0.102095815;49.7416685;6.19898253e-08;0.0166333793;0.749999956;0.0333332941;1.03923286;0.674999671;0.0151051858;10;49.741668;0.666667;0;1.044444;0.994833354;0.99483291
26.281682;1.03923252;0.750000134;0.0167835352;0.721686386;0.0161498191;1.04426868;1.06013454;0.725500379;0.102095808;49.7416685;1.03876291e-07;0.0166324096;0.749999908;0.033333281;1.03923288;0.674999596;0.0151051424;10;49.741668;0.666667;0;1.044444;0.994833282;0.994832737
26.284682;1.03923243;0.7500002;0.016784742;0.72168642;0.0161508159;1.04426869;1.06013457;0.725500311;0.102096881;49.7416685;1.02894438e-07;0.0166325203;0.749999867;0.0333332805;1.0392329;0.674999555;0.0151061214;10;49.741668;0.666667;0;1.044444;0.994833221;0.994832633
26.285682;1.03923241;0.750000218;0.0167847752;0.721686433;0.0161507967;1.04426969;1.06013557;0.725499607;0.102096797;49.7416685;9.8242561e-08;0.0166325586;0.749999853;0.0333332809;1.03923291;0.674999543;0.0151061157;10;49.7416679;0.666667;0;1.044444;0.994833197;0.9948326
26.288682;1.03923237;0.750000251;0.0167859861;0.721686477;0.016151828;1.04426967;1.06013562;0.725499532;0.10209684;49.7416684;7.47419405e-08;0.0166315574;0.749999817;0.0333332821;1.03923294;0.674999507;0.0151071023;10;49.7416679;0.666667;0;1.044444;0.99483312;0.994832507
26.291682;1.03923235;0.75000025;0.0167860807;0.721686527;0.0161518207;1.04426965;1.06013568;0.725499469;0.102097938;49.7416684;4.37151577e-08;0.0166316444;0.749999797;0.0333332818;1.03923297;0.674999477;0.0151070906;10;49.7416679;0.666667;0;1.044444;0.994833032;0.994832425
26.292682;1.03923336;0.750000242;0.0167861096;0.72168585;0.0161518084;1.04426964;1.0601357;0.725499451;0.102097955;49.7416683;3.31983688e-08;0.0166316654;0.749999795;0.0333332812;1.03923398;0.674999469;0.0151070857;10;49.7416679;0.666667;0;1.044444;0.994833001;0.9948324
26.294682;1.03923337;0.750000218;0.0167861611;0.721685888;0.0161518206;1.04426962;1.06013575;0.725499422;0.102097991;49.7416683;1.3155726e-08;0.0166305826;0.7499998;0.03333328;1.039234;0.674999456;0.0151070725;10;49.7416678;0.666667;0;1.044444;0.994832936;0.994832355
26.295682;1.03923338;0.750000203;0.0167872944;0.721685907;0.0161528974;1.04427061;1.06013566;0.725499486;0.10209802;49.7416683;3.95953833e-09;0.0166305896;0.749999806;0.0333332796;1.03923401;0.674999452;0.0151080641;10;49.7416678;0.666667;0;1.044444;0.994832902;0.994832335
26.297682;1.03923341;0.75000017;0.0167873302;0.721685944;0.016152913;1.0442706;1.0601357;0.725499465;0.102099108;49.7416683;-1.19406026e-08;0.0166305893;0.749999824;0.0333332784;1.03923402;0.674999446;0.0151080444;10;49.7416678;0.666667;0;1.044444;0.994832833;0.994832299
26.298682;1.03923343;0.750000152;0.0167873434;0.721685962;0.0161529199;1.04427059;1.06013671;0.725498775;0.102099034;49.7416683;-1.83456499e-08;0.016630582;0.749999837;0.033333277;1.03923403;0.674999444;0.0151080333;10;49.7416678;0.666667;0;1.044444;0.994832799;0.994832282
26.301682;1.0392335;0.750000103;0.0167884737;0.721686007;0.0161539999;1.04427057;1.06013676;0.725498751;0.102099091;49.7416682;-2.99254235e-08;0.0166294235;0.749999889;0.0333332685;1.03923402;0.674999444;0.015108997;10;49.7416677;0.666667;0;1.044444;0.994832703;0.994832236
26.303682;1.03923356;0.750000072;0.0167884694;0.721686029;0.0161539959;1.04427057;1.06013679;0.725498733;0.102100172;49.7416682;-3.06251846e-08;0.0166293724;0.749999931;0.0333332601;1.03923401;0.674999447;0.0151089698;10;49.7416677;0.666667;0;1.044444;0.994832648;0.994832208
26.304682;1.0392336;0.750000058;0.0167884624;0.721686037;0.0161539904;1.04427157;1.0601368;0.725498724;0.102100186;49.7416682;-2.90346812e-08;0.0166293416;0.749999954;0.0333332557;1.039234;0.674999449;0.0151089552;10;49.7416677;0.666667;0;1.044444;0.994832625;0.994832194
26.307682;1.0392337;0.750000014;0.0167884254;0.721686048;0.0161539637;1.04427157;1.06013682;0.725498694;0.102100217;49.7416682;-1.92495484e-08;0.0166281188;0.750000023;0.0333332462;1.03923398;0.674999448;0.0151089108;10;49.7416677;0.666667;0;1.044444;0.994832575;0.994832151
26.310682;1.0392338;0.749999966;0.0167894849;0.721686045;0.0161549975;1.04427158;1.06013682;0.725498661;0.102101274;49.7416681;-4.61423116e-09;0.0166279827;0.750000084;0.0333332471;1.03923396;0.674999437;0.0151098781;10;49.7416677;0.666667;0;1.044444;0.994832556;0.994832104
26.311682;1.03923483;0.749999948;0.0167894663;0.721685348;0.0161549698;1.04427158;1.0601378;0.72549797;0.102101175;49.7416681;1.29329676e-09;0.0166279334;0.750000101;0.0333332498;1.03923496;0.674999432;0.0151098722;10;49.7416676;0.666667;0;1.044444;0.994832557;0.994832089
26.313682;1.03923489;0.749999911;0.0167894287;0.721685339;0.016154945;1.04427158;1.06013779;0.725497948;0.102101164;49.7416681;1.35883454e-08;0.0166267196;0.750000131;0.0333332575;1.03923496;0.674999422;0.0151098693;10;49.7416676;0.666667;0;1.044444;0.994832567;0.994832058
26.314682;1.03923491;0.749999892;0.0167905214;0.721685333;0.0161560015;1.04427258;1.06013778;0.725497937;0.102101156;49.7416681;1.93300375e-08;0.016626667;0.750000143;0.0333332617;1.03923496;0.674999418;0.0151108723;10;49.7416676;0.666667;0;1.044444;0.994832576;0.994832044
26.320682;1.03923503;0.749999789;0.0167904309;0.721685287;0.0161559279;1.04427253;1.06013772;0.725497907;0.102102144;49.741668;2.99525174e-08;0.0166252544;0.750000171;0.0333332623;1.03923499;0.674999418;0.0151109394;10;49.7416676;0.666667;0;1.044444;0.994832654;0.994831987
