time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
26.321682;1.03923504;0.749999776;0.0167915327;0.721685276;0.0161569881;1.04427252;1.0601377;0.725497911;0.102102135;49.741668;2.75716169e-08;0.0166252101;0.75000017;0.0333332561;1.039235;0.674999425;0.0151119557;10;49.7416676;0.666667;0;1.044444;0.994832667;0.994831983
26.322682;1.03923506;0.749999763;0.0167915258;0.721685265;0.0161569808;1.0442725;1.06013769;0.725497919;0.102102127;49.741668;2.41314107e-08;0.0166251685;0.750000168;0.0333332484;1.039235;0.674999436;0.0151119724;10;49.7416676;0.666667;0;1.044444;0.994832679;0.994831981
26.323682;1.03923507;0.749999753;0.0167915214;0.721685253;0.016156975;1.04427249;1.06013867;0.725497249;0.102102024;49.741668;1.94894842e-08;0.0166251297;0.750000166;0.0333332397;1.039235;0.674999448;0.0151119889;10;49.7416676;0.666667;0;1.044444;0.99483269;0.99483198
26.324682;1.03923508;0.749999744;0.0167915194;0.72168524;0.0161569704;1.04427347;1.06013865;0.725497262;0.102103066;49.741668;1.35410362e-08;0.0166250939;0.750000164;0.0333332302;1.039235;0.674999463;0.015112005;10;49.7416676;0.666667;0;1.044444;0.9948327;0.994831981
26.325682;1.03923508;0.749999737;0.0167915193;0.721685226;0.0161569665;1.04427346;1.06013864;0.725497279;0.102103062;49.741668;6.26201422e-09;0.0166239502;0.750000163;0.0333332201;1.039235;0.674999479;0.0151120201;10;49.7416676;0.666667;0;1.044444;0.994832709;0.994831984
26.327682;1.03923509;0.749999725;0.0167915227;0.721685196;0.016156959;1.04427343;1.0601386;0.72549732;0.102103059;49.741668;-1.20098419e-08;0.0166238967;0.750000161;0.0333331986;1.03923499;0.674999513;0.0151120472;10;49.7416676;0.666667;0;1.044444;0.994832724;0.994831996
26.328682;1.03923509;0.749999722;0.0167926361;0.72168518;0.016158024;1.04427341;1.06013858;0.725497344;0.102103059;49.741668;-2.26914809e-08;0.0166238762;0.75000016;0.0333331878;1.03923499;0.674999531;0.0151130592;10;49.7416676;0.666667;0;1.044444;0.994832731;0.994832006
26.329682;1.03923509;0.749999721;0.0167926382;0.721685164;0.0161580193;1.04427339;1.06013856;0.72549737;0.102103062;49.741668;-3.4162778e-08;0.0166238604;0.75000016;0.0333331774;1.03923499;0.674999551;0.0151130701;10;49.7416677;0.666667;0;1.044444;0.994832736;0.994832018
26.330682;1.03923609;0.749999721;0.01679264;0.721684451;0.0161579983;1.04427338;1.06013853;0.725497398;0.102103066;49.7416679;-4.62915104e-08;0.016623849;0.75000016;0.0333331675;1.03923598;0.674999571;0.0151130799;10;49.7416677;0.666667;0;1.044444;0.994832742;0.994832033
26.333682;1.03923607;0.749999729;0.0167926416;0.721684394;0.0161579775;1.04427334;1.06013845;0.725497487;0.102104133;49.7416679;-8.55410749e-08;0.0166227291;0.75000016;0.0333331453;1.03923596;0.674999638;0.0151131013;10;49.7416677;0.666667;0;1.044444;0.994832751;0.994832091
26.334682;1.03923606;0.749999734;0.0167926409;0.721684376;0.0161579686;1.04427432;1.06013842;0.725497517;0.102104141;49.7416679;-9.93326731e-08;0.0166227337;0.750000159;0.0333331409;1.03923595;0.674999662;0.0151131052;10;49.7416678;0.666667;0;1.044444;0.994832752;0.994832116
26.341682;1.03923599;0.749999772;0.0167948533;0.721684266;0.0161599975;1.04427423;1.06013917;0.725497019;0.102105152;49.7416679;-1.91101943e-07;0.0166217084;0.750000156;0.0333331451;1.03923586;0.674999869;0.0151150914;10;49.7416679;0.666667;0;1.044444;0.99483274;0.994832328
26.342682;1.03923597;0.749999776;0.0167948521;0.721684252;0.0161599729;1.04427422;1.06013914;0.725497038;0.102105159;49.7416679;-2.0137354e-07;0.0166217204;0.750000157;0.0333331507;1.03923584;0.674999903;0.0151150853;10;49.7416679;0.666667;0;1.044444;0.994832737;0.99483236
26.343682;1.03923596;0.749999779;0.0167948508;0.721684239;0.016159946;1.0442752;1.06013911;0.725497056;0.102105164;49.7416678;-2.10399288e-07;0.0166217305;0.750000159;0.0333331568;1.03923582;0.674999938;0.0151150784;10;49.741668;0.666667;0;1.044444;0.994832734;0.994832391
26.348682;1.03923591;0.74999978;0.0167959579;0.721684194;0.0161608587;1.04427512;1.06013896;0.725497117;0.102106202;49.7416678;-2.32689642e-07;0.0166206292;0.750000167;0.0333331904;1.03923576;0.675000085;0.0151160388;10;49.7416681;0.666667;0;1.044444;0.99483272;0.994832553
26.349682;1.0392369;0.749999778;0.0167959584;0.721683498;0.0161608102;1.04427509;1.06013992;0.725496444;0.102106096;49.7416678;-2.33293777e-07;0.0166206219;0.750000169;0.0333331978;1.03923675;0.675000108;0.0151160313;10;49.7416681;0.666667;0;1.044444;0.994832719;0.994832587
26.352682;1.0392369;0.749999768;0.0167959597;0.721683508;0.0161607173;1.04427502;1.06013984;0.725496451;0.102107102;49.7416678;-2.30023722e-07;0.016619472;0.750000172;0.0333332218;1.03923673;0.675000161;0.0151160139;10;49.7416682;0.666667;0;1.044444;0.994832722;0.994832691
26.353682;1.03923691;0.749999765;0.0167959591;0.721683517;0.0161606897;1.044276;1.06013981;0.725496449;0.102107084;49.7416678;-2.27218415e-07;0.0166194543;0.750000172;0.0333332305;1.03923673;0.675000174;0.0151160099;10;49.7416682;0.666667;0;1.044444;0.994832726;0.994832727
26.362682;1.03923703;0.749999802;0.0167981337;0.721683661;0.0161626796;1.04427586;1.06013959;0.725496309;0.102107962;49.7416679;-1.75324505e-07;0.0166181524;0.750000117;0.0333333083;1.03923676;0.675000284;0.0151180483;10;49.7416684;0.666667;0;1.044444;0.994832824;0.994833003
26.363682;1.03923705;0.749999821;0.0167981249;0.721683676;0.0161626745;1.04427686;1.06014057;0.725495598;0.102107855;49.7416679;-1.69848795e-07;0.0166181336;0.750000108;0.033333313;1.03923677;0.675000301;0.0151180642;10;49.7416684;0.666667;0;1.044444;0.994832838;0.99483303
26.367682;1.03923712;0.749999927;0.0167980923;0.721683715;0.0161626803;1.04427686;1.0601405;0.725495452;0.102108889;49.741668;-1.55028023e-07;0.0166169651;0.75000008;0.0333333286;1.03923683;0.675000373;0.0151181554;10;49.7416684;0.666667;0;1.044444;0.994832898;0.994833128
26.368682;1.03923813;0.749999959;0.0167980846;0.721683024;0.0161626729;1.04427686;1.06014049;0.725495413;0.102108894;49.741668;-1.53423947e-07;0.0166169569;0.750000074;0.0333333341;1.03923785;0.675000392;0.0151181841;10;49.7416684;0.666667;0;1.044444;0.994832913;0.99483315
26.373682;1.03923816;0.750000145;0.0167991427;0.721683016;0.0161638244;1.04427686;1.06014047;0.725495224;0.102108946;49.7416681;-1.55666993e-07;0.0166158414;0.750000049;0.0333333693;1.03923792;0.675000476;0.0151193456;10;49.7416683;0.666667;0;1.044444;0.994832971;0.994833236
26.374682;1.03923816;0.750000186;0.0167991274;0.721683009;0.0161638492;1.04427786;1.06014048;0.72549519;0.102110006;49.7416681;-1.56824936e-07;0.0166158454;0.750000045;0.0333333749;1.03923793;0.67500049;0.0151193793;10;49.7416683;0.666667;0;1.044444;0.994832977;0.994833248
26.375682;1.03923815;0.750000227;0.0167991109;0.721683001;0.0161638769;1.04427786;1.06014049;0.725495158;0.102110019;49.7416681;-1.57813865e-07;0.0166158502;0.75000004;0.0333333792;1.03923794;0.675000503;0.0151194128;10;49.7416682;0.666667;0;1.044444;0.994832982;0.994833258
26.376682;1.03923814;0.750000268;0.0168002044;0.721682992;0.0161649763;1.04427785;1.0601415;0.725494448;0.102109934;49.7416681;-1.58708021e-07;0.0166158554;0.750000036;0.0333333819;1.03923795;0.675000514;0.0151204456;10;49.7416682;0.666667;0;1.044444;0.994832985;0.994833267
26.383682;1.03923801;0.750000522;0.0168011726;0.721682892;0.0161663066;1.04427782;1.06014171;0.725494323;0.102111058;49.7416681;-1.82993235e-07;0.0166147931;0.750000037;0.0333333465;1.03923794;0.675000557;0.0151216266;10;49.7416681;0.666667;0;1.044444;0.994832997;0.994833314
26.387682;1.03923788;0.750000595;0.0168010809;0.721682817;0.0161664365;1.04427878;1.06014189;0.725494298;0.102111103;49.7416681;-2.19782273e-07;0.0166137317;0.750000065;0.0333332988;1.03923791;0.675000533;0.0151216823;10;49.741668;0.666667;0;1.044444;0.994833005;0.994833339
26.388682;1.03923885;0.750000602;0.0168010582;0.721682103;0.016166446;1.04427877;1.06014194;0.725494296;0.102111115;49.7416681;-2.31010391e-07;0.0166137466;0.750000075;0.0333332876;1.0392389;0.67500052;0.0151216895;10;49.741668;0.666667;0;1.044444;0.994833008;0.994833345
26.393682;1.03923869;0.750000577;0.0168020744;0.721681983;0.0161676017;1.04427871;1.06014315;0.725493651;0.10211212;49.7416681;-2.93383758e-07;0.0166127044;0.75000015;0.0333332611;1.03923888;0.675000422;0.0151226809;10;49.741668;0.666667;0;1.044444;0.994833042;0.994833373
26.394682;1.03923867;0.750000561;0.0168020618;0.721681955;0.0161676132;1.0442797;1.06014318;0.725493666;0.102112129;49.7416681;-3.07687446e-07;0.0166127144;0.750000169;0.033333262;1.03923888;0.675000398;0.0151226715;10;49.741668;0.666667;0;1.044444;0.994833053;0.994833378
26.402682;1.03923856;0.750000369;0.0168031805;0.721681692;0.0161687424;1.04427964;1.06014334;0.725493822;0.102113219;49.7416681;-4.42935423e-07;0.0166116206;0.750000294;0.0333332735;1.03923892;0.675000226;0.0151235399;10;49.7416682;0.666667;0;1.044444;0.994833175;0.994833368
26.403682;1.03923856;0.750000342;0.0168031952;0.721681661;0.0161687506;1.04427964;1.06014434;0.725493163;0.102113121;49.7416681;-4.57281784e-07;0.0166116168;0.750000304;0.0333332715;1.03923892;0.675000215;0.0151235155;10;49.7416682;0.666667;0;1.044444;0.994833194;0.994833362
26.404682;1.03923856;0.750000315;0.0168043231;0.721681631;0.0161698287;1.04427964;1.06014435;0.725493183;0.102114165;49.7416681;-4.69240664e-07;0.0166116123;0.750000313;0.0333332684;1.03923892;0.675000207;0.0151244894;10;49.7416682;0.666667;0;1.044444;0.994833215;0.994833354
26.405682;1.03923856;0.750000289;0.0168043417;0.721681603;0.0161698383;1.04428063;1.06014435;0.725493203;0.102114158;49.7416681;-4.78414849e-07;0.0166116075;0.750000322;0.033333264;1.03923893;0.675000204;0.0151244615;10;49.7416682;0.666667;0;1.044444;0.994833235;0.994833346
26.407682;1.03923858;0.750000237;0.0168043826;0.72168155;0.0161698584;1.04428062;1.06014436;0.725493247;0.102114137;49.7416682;-4.87284529e-07;0.016611597;0.750000341;0.0333332509;1.03923893;0.675000205;0.0151244015;10;49.7416683;0.666667;0;1.044444;0.994833278;0.994833329
26.408682;1.03923959;0.750000212;0.0168044045;0.721680832;0.0161698531;1.04428062;1.06014436;0.725493271;0.102114122;49.7416682;-4.86560417e-07;0.0166104807;0.750000351;0.0333332422;1.03923993;0.67500021;0.0151243696;10;49.7416683;0.666667;0;1.044444;0.994833301;0.994833321
26.410682;1.03923962;0.750000165;0.0168044497;0.721680789;0.0161698745;1.04428061;1.06014436;0.725493323;0.102114087;49.7416682;-4.74501347e-07;0.0166104728;0.750000372;0.0333332216;1.03923992;0.675000225;0.015124303;10;49.7416683;0.666667;0;1.044444;0.994833346;0.994833303
26.414682;1.03923969;0.750000083;0.0168056494;0.721680719;0.0161709892;1.04428059;1.06014438;0.725493435;0.102115043;49.7416681;-4.16239577e-07;0.0166104793;0.75000041;0.0333331704;1.03923989;0.675000268;0.0151251678;10;49.7416684;0.666667;0;1.044444;0.99483343;0.994833278
26.415682;1.03923971;0.750000065;0.0168056691;0.721680704;0.0161710013;1.04428158;1.06014439;0.725493464;0.102115017;49.7416681;-3.9683523e-07;0.0166093757;0.750000416;0.0333331566;1.03923989;0.67500028;0.015125136;10;49.7416684;0.666667;0;1.044444;0.994833448;0.994833275
26.417682;1.03923975;0.750000032;0.0168057039;0.721680679;0.0161710271;1.04428156;1.0601454;0.725492838;0.102114865;49.7416681;-3.53575311e-07;0.0166093973;0.750000426;0.0333331293;1.03923987;0.675000303;0.0151250763;10;49.7416684;0.666667;0;1.044444;0.99483348;0.994833275
26.418682;1.03923978;0.750000017;0.0168068298;0.721680669;0.0161721099;1.04428155;1.0601454;0.725492865;0.102114838;49.7416681;-3.29975716e-07;0.0166094108;0.750000429;0.0333331156;1.03923987;0.675000313;0.0151260486;10;49.7416684;0.666667;0;1.044444;0.994833493;0.994833277
26.425682;1.03923998;0.749999939;0.0168068883;0.72168067;0.0161722051;1.04428148;1.06014533;0.725493075;0.102115753;49.741668;-1.60635808e-07;0.0166084153;0.750000425;0.0333330212;1.03923981;0.675000355;0.0151258796;10;49.7416683;0.666667;0;1.044444;0.994833552;0.99483332
26.426682;1.03924001;0.749999931;0.0168080013;0.72168068;0.0161732882;1.04428247;1.06014533;0.725493082;0.102116792;49.741668;-1.39244982e-07;0.0166084312;0.750000424;0.0333330094;1.03923981;0.675000355;0.0151268571;10;49.7416683;0.666667;0;1.044444;0.994833555;0.994833326
26.428682;1.03924007;0.749999919;0.0168079995;0.721680702;0.0161733167;1.04428246;1.06014532;0.725493079;0.102116786;49.741668;-9.97801623e-08;0.0166084596;0.750000422;0.0333329892;1.0392398;0.675000349;0.0151268128;10;49.7416683;0.666667;0;1.044444;0.994833554;0.994833336
26.429682;1.03924109;0.749999915;0.0168079957;0.721680018;0.0161733151;1.04428245;1.06014532;0.72549307;0.102116787;49.741668;-8.17318535e-08;0.0166073607;0.750000423;0.0333329817;1.03924079;0.675000345;0.0151267915;10;49.7416682;0.666667;0;1.044444;0.994833551;0.994833339
26.430682;1.03924111;0.749999913;0.0168079901;0.721680028;0.0161733281;1.04428245;1.06014531;0.725493056;0.10211679;49.741668;-6.47956029e-08;0.016607371;0.750000425;0.0333329767;1.03924079;0.675000339;0.0151267713;10;49.7416682;0.666667;0;1.044444;0.994833546;0.994833342
26.431682;1.03924114;0.749999911;0.0168079826;0.721680037;0.0161733399;1.04428245;1.0601463;0.725492356;0.102116698;49.7416679;-4.90469569e-08;0.0166073792;0.750000429;0.0333329744;1.03924079;0.675000333;0.0151267524;10;49.7416682;0.666667;0;1.044444;0.99483354;0.994833344
26.435682;1.03924121;0.74999991;0.0168090475;0.721680055;0.0161744405;1.04428246;1.06014627;0.725492236;0.102117765;49.7416679;1.38092446e-09;0.0166073867;0.750000453;0.0333329942;1.03924079;0.675000309;0.0151276937;10;49.7416681;0.666667;0;1.044444;0.994833512;0.99483335
26.436682;1.03924122;0.749999911;0.016809033;0.721680056;0.0161744447;1.04428347;1.06014626;0.725492199;0.102117768;49.7416679;1.16381917e-08;0.0166062712;0.75000046;0.0333330048;1.03924079;0.675000304;0.0151276828;10;49.7416681;0.666667;0;1.044444;0.994833505;0.994833351
26.440682;1.03924126;0.749999914;0.0168100852;0.721680051;0.0161755136;1.04428352;1.06014623;0.725492044;0.102117774;49.7416679;5.2502386e-08;0.0166062335;0.750000491;0.0333330518;1.03924082;0.675000291;0.0151286549;10;49.7416681;0.666667;0;1.044444;0.994833488;0.994833354
26.445682;1.03924127;0.749999906;0.0168100316;0.721680031;0.0161754635;1.04428362;1.06014617;0.725491895;0.1021188;49.741668;1.13761343e-07;0.016605049;0.750000526;0.0333331032;1.03924085;0.67500029;0.0151286817;10;49.7416681;0.666667;0;1.044444;0.994833484;0.994833341
26.446682;1.03924127;0.749999902;0.0168100238;0.721680026;0.0161754473;1.04428364;1.06014715;0.725491194;0.102118699;49.741668;1.25742907e-07;0.0166050356;0.75000053;0.033333113;1.03924085;0.675000292;0.0151286975;10;49.7416681;0.666667;0;1.044444;0.994833485;0.994833334
26.447682;1.03924126;0.749999896;0.0168100165;0.721680019;0.0161754293;1.04428467;1.06014714;0.725491176;0.102118691;49.741668;1.37153914e-07;0.0166050243;0.750000533;0.0333331228;1.03924085;0.675000294;0.0151287163;10;49.7416681;0.666667;0;1.044444;0.994833486;0.994833325
26.449682;1.03924125;0.749999883;0.0168111139;0.721680003;0.0161764587;1.04428472;1.06014711;0.725491149;0.102119725;49.7416681;1.57813245e-07;0.0166050089;0.750000535;0.0333331419;1.03924086;0.675000304;0.0151297602;10;49.7416681;0.666667;0;1.044444;0.994833489;0.994833303
26.450682;1.03924225;0.749999875;0.0168111078;0.7216793;0.0161764219;1.04428475;1.06014709;0.725491139;0.102119717;49.7416681;1.67046712e-07;0.016605005;0.750000533;0.033333151;1.03924186;0.675000311;0.0151297841;10;49.7416681;0.666667;0;1.044444;0.994833491;0.994833289
26.455682;1.03924223;0.749999838;0.0168121987;0.72167925;0.0161773876;1.04428489;1.06014699;0.72549111;0.102119672;49.7416682;2.09359571e-07;0.0166039074;0.750000495;0.0333331867;1.03924185;0.675000373;0.0151309067;10;49.7416682;0.666667;0;1.044444;0.994833491;0.99483319
26.457682;1.03924223;0.74999983;0.0168121956;0.721679231;0.0161773596;1.04428494;1.06014694;0.725491104;0.102120701;49.7416683;2.28295322e-07;0.0166039265;0.750000472;0.0333331943;1.03924183;0.675000407;0.0151309552;10;49.7416682;0.666667;0;1.044444;0.994833481;0.994833143
26.458682;1.03924223;0.749999828;0.0168121947;0.721679222;0.0161773509;1.04428596;1.06014692;0.725491103;0.102120692;49.7416683;2.37972491e-07;0.0166028273;0.750000459;0.0333331963;1.03924182;0.675000425;0.015130979;10;49.7416682;0.666667;0;1.044444;0.994833473;0.994833119
26.459682;1.03924223;0.749999828;0.016812194;0.721679214;0.0161773462;1.04428598;1.06014689;0.725491103;0.102120683;49.7416683;2.47353285e-07;0.0166028405;0.750000447;0.0333331969;1.03924181;0.675000444;0.0151310025;10;49.7416682;0.666667;0;1.044444;0.994833464;0.994833095
26.460682;1.03924223;0.74999983;0.0168121936;0.721679206;0.0161773457;1.044286;1.06014786;0.725490424;0.102120578;49.7416684;2.5616175e-07;0.0166028547;0.750000433;0.0333331961;1.0392418;0.675000462;0.0151310253;10;49.7416682;0.666667;0;1.044444;0.994833453;0.994833071
26.462682;1.03924223;0.749999839;0.0168121935;0.721679191;0.016177357;1.04428603;1.06014781;0.725490431;0.102120562;49.7416684;2.71284487e-07;0.0166028851;0.750000406;0.0333331899;1.03924178;0.675000496;0.0151310679;10;49.7416682;0.666667;0;1.044444;0.994833428;0.994833024
26.468682;1.03924224;0.749999893;0.0168133111;0.721679142;0.0161785384;1.04428606;1.06014771;0.725490477;0.102121543;49.7416685;2.80692215e-07;0.0166018881;0.750000318;0.0333331556;1.03924168;0.675000561;0.0151321565;10;49.7416682;0.666667;0;1.044444;0.994833325;0.994832915
26.469682;1.03924224;0.749999906;0.0168133135;0.721679132;0.0161785621;1.04428706;1.0601477;0.725490485;0.102121528;49.7416685;2.75187947e-07;0.0166019108;0.750000305;0.0333331516;1.03924167;0.675000565;0.0151321649;10;49.7416682;0.666667;0;1.044444;0.994833303;0.994832902
26.470682;1.03924225;0.749999921;0.0168144272;0.721679123;0.016179654;1.04428706;1.06014769;0.725490493;0.102121513;49.7416685;2.67367566e-07;0.0166019344;0.750000293;0.0333331488;1.03924165;0.675000567;0.0151331711;10;49.7416682;0.666667;0;1.044444;0.994833279;0.994832891
26.471682;1.03924226;0.749999937;0.0168144303;0.721679114;0.0161796752;1.04428706;1.06014769;0.7254905;0.102121497;49.7416686;2.5715178e-07;0.0166019588;0.750000282;0.0333331472;1.03924164;0.675000569;0.0151331752;10;49.7416682;0.666667;0;1.044444;0.994833254;0.994832881
26.472682;1.03924326;0.749999954;0.0168144337;0.721678411;0.0161796788;1.04428706;1.06014768;0.725490506;0.102121482;49.7416686;2.44528254e-07;0.0166019838;0.750000272;0.0333331467;1.03924263;0.675000569;0.015133177;10;49.7416682;0.666667;0;1.044444;0.994833228;0.994832872
26.474682;1.03924329;0.749999989;0.0168144414;0.721678398;0.0161797103;1.04428705;1.06014768;0.725490519;0.102122501;49.7416686;2.12954047e-07;0.0166009246;0.750000251;0.0333331474;1.03924261;0.675000568;0.0151331744;10;49.7416682;0.666667;0;1.044444;0.994833177;0.994832859
26.475682;1.0392433;0.750000007;0.0168144457;0.721678394;0.0161797226;1.04428705;1.06014868;0.725489845;0.102122393;49.7416686;1.94885723e-07;0.0166009511;0.750000241;0.033333148;1.03924261;0.675000567;0.0151331699;10;49.7416682;0.666667;0;1.044444;0.994833151;0.994832853
26.479682;1.03924338;0.750000079;0.0168155808;0.721678391;0.0161808192;1.04428705;1.06014869;0.725489872;0.102122378;49.7416686;1.15721162e-07;0.0166010599;0.750000195;0.0333331449;1.0392426;0.67500056;0.0151341278;10;49.7416682;0.666667;0;1.044444;0.994833046;0.994832834
26.480682;1.0392434;0.750000094;0.0168155893;0.721678393;0.0161808215;1.04428805;1.06014869;0.725489879;0.102122384;49.7416687;9.49924172e-08;0.0166010871;0.750000182;0.0333331415;1.0392426;0.675000556;0.0151341098;10;49.7416682;0.666667;0;1.044444;0.994833019;0.994832828
26.485682;1.0392435;0.750000151;0.016815635;0.721678415;0.016180802;1.04428809;1.0601487;0.725489902;0.102123522;49.7416687;-9.3164716e-09;0.0166001045;0.750000108;0.0333331044;1.03924261;0.675000521;0.0151339699;10;49.7416683;0.666667;0;1.044444;0.994832885;0.994832787
26.488682;1.03924354;0.750000166;0.0168167649;0.72167843;0.0161818313;1.04428813;1.0601487;0.725489897;0.102123603;49.7416687;-6.80298157e-08;0.0166001675;0.750000061;0.0333330705;1.03924261;0.675000492;0.0151348594;10;49.7416684;0.666667;0;1.044444;0.994832819;0.994832755
26.489682;1.03924355;0.750000168;0.0168167688;0.721678433;0.0161818128;1.04428814;1.06014969;0.725489211;0.102124582;49.7416687;-8.67530869e-08;0.0165990744;0.750000047;0.0333330581;1.03924261;0.675000482;0.0151348203;10;49.7416684;0.666667;0;1.044444;0.994832801;0.994832744
26.491682;1.03924357;0.750000166;0.0168167736;0.721678438;0.0161817682;1.04428817;1.06014968;0.725489194;0.102124635;49.7416687;-1.22162585e-07;0.0165991063;0.750000023;0.0333330319;1.03924259;0.675000466;0.01513474;10;49.7416684;0.666667;0;1.044444;0.994832773;0.994832728
26.492682;1.03924358;0.750000163;0.0168167746;0.72167844;0.0161817428;1.04428918;1.06014968;0.725489182;0.102124659;49.7416687;-1.382489e-07;0.0165991207;0.750000013;0.0333330183;1.03924258;0.675000461;0.0151346993;10;49.7416684;0.666667;0;1.044444;0.994832764;0.994832722
26.493682;1.03924459;0.750000159;0.0168178857;0.721677747;0.0161827695;1.0442892;1.06014967;0.725489168;0.102124681;49.7416687;-1.52944811e-07;0.016599134;0.750000005;0.0333330045;1.03924357;0.675000456;0.0151356584;10;49.7416684;0.666667;0;1.044444;0.994832757;0.994832717
26.503682;1.03924473;0.750000029;0.0168189734;0.721677778;0.0161835609;1.04429028;1.06014955;0.725489001;0.102125883;49.7416687;-2.57656525e-07;0.016598134;0.74999997;0.0333328367;1.03924332;0.675000492;0.0151363261;10;49.7416685;0.666667;0;1.044444;0.994832771;0.994832729
26.504682;1.03924475;0.750000009;0.0168189719;0.721677782;0.0161835358;1.04429028;1.06015052;0.725488311;0.1021258;49.7416687;-2.68106337e-07;0.0165970305;0.74999997;0.0333328148;1.0392433;0.675000495;0.0151363096;10;49.7416685;0.666667;0;1.044444;0.994832777;0.994832731
26.513682;1.03924492;0.749999869;0.0168200679;0.72167778;0.0161844803;1.04429018;1.06015035;0.725488306;0.102126962;49.7416686;-3.29603034e-07;0.0165958852;0.749999985;0.0333326555;1.0392432;0.675000427;0.0151372947;10;49.7416685;0.666667;0;1.044444;0.994832884;0.994832722
26.514682;1.03924493;0.749999862;0.0168200646;0.721677775;0.016184477;1.04429117;1.06015034;0.725488313;0.102128016;49.7416686;-3.29204268e-07;0.0165958719;0.749999987;0.0333326446;1.0392432;0.675000409;0.0151373073;10;49.7416685;0.666667;0;1.044444;0.994832901;0.994832716
26.515682;1.03924494;0.749999857;0.0168200614;0.72167777;0.0161844749;1.04429115;1.06015033;0.725488322;0.102128018;49.7416686;-3.26400333e-07;0.0165958578;0.749999988;0.0333326351;1.03924321;0.675000388;0.015137323;10;49.7416685;0.666667;0;1.044444;0.994832918;0.99483271
26.516682;1.03924595;0.749999855;0.0168200586;0.721677069;0.0161844584;1.04429114;1.06015032;0.725488333;0.102128018;49.7416686;-3.20915067e-07;0.0165958431;0.749999989;0.0333326273;1.03924422;0.675000365;0.0151373414;10;49.7416685;0.666667;0;1.044444;0.994832936;0.994832703
26.525682;1.03924595;0.749999891;0.0168223101;0.721677023;0.0161865964;1.04429106;1.06015132;0.725487837;0.102128849;49.7416685;-1.53625605e-07;0.0165945563;0.750000024;0.0333326285;1.03924439;0.675000109;0.0151396063;10;49.7416685;0.666667;0;1.044444;0.994833061;0.994832595
26.526682;1.03924594;0.749999894;0.0168223203;0.72167702;0.0161865962;1.04429206;1.06015133;0.725487865;0.102128826;49.7416685;-1.27282801e-07;0.0165945339;0.750000031;0.0333326343;1.03924442;0.675000084;0.0151396443;10;49.7416685;0.666667;0;1.044444;0.994833067;0.99483258
26.534682;1.0392459;0.749999868;0.0168235362;0.721677023;0.0161876938;1.04429208;1.0601515;0.725488126;0.102129722;49.7416683;9.30696436e-08;0.0165932603;0.750000057;0.0333326911;1.03924461;0.674999974;0.0151409664;10;49.7416685;0.666667;0;1.044444;0.994833101;0.994832452
26.535682;1.03924589;0.749999862;0.016823552;0.721677027;0.0161877021;1.04429209;1.06015252;0.725487482;0.102129615;49.7416682;1.17890394e-07;0.016593245;0.750000055;0.0333326996;1.03924463;0.674999968;0.0151410059;10;49.7416685;0.666667;0;1.044444;0.994833106;0.994832436
26.537682;1.03924587;0.74999985;0.0168235858;0.721677038;0.0161877198;1.0442921;1.06015257;0.725487551;0.1021296;49.7416682;1.61536041e-07;0.0165921097;0.750000051;0.0333327194;1.03924465;0.67499996;0.0151410813;10;49.7416685;0.666667;0;1.044444;0.994833116;0.994832407
26.538682;1.03924585;0.749999844;0.0168236035;0.721677045;0.0161877291;1.0442931;1.0601526;0.725487586;0.102129596;49.7416682;1.80001141e-07;0.0165921011;0.750000049;0.0333327308;1.03924466;0.674999957;0.0151411165;10;49.7416685;0.666667;0;1.044444;0.99483312;0.994832396
26.539682;1.03924684;0.749999837;0.0168236214;0.721676359;0.016187723;1.0442931;1.06015262;0.72548762;0.10213064;49.7416681;1.96248993e-07;0.0165920948;0.750000048;0.033332743;1.03924567;0.674999954;0.0151411498;10;49.7416685;0.666667;0;1.044444;0.994833124;0.994832385
26.540682;1.03924682;0.749999829;0.016823639;0.721676368;0.0161877327;1.0442931;1.06015264;0.725487653;0.102130638;49.7416681;2.10399546e-07;0.0165920907;0.750000048;0.0333327561;1.03924568;0.67499995;0.015141181;10;49.7416685;0.666667;0;1.044444;0.994833128;0.994832377
26.548682;1.03924661;0.749999799;0.0168248503;0.721676489;0.0161888917;1.04429313;1.06015279;0.725487879;0.102131702;49.7416681;2.84195068e-07;0.0165909958;0.750000074;0.0333328572;1.0392457;0.674999879;0.0151423612;10;49.7416685;0.666667;0;1.044444;0.994833162;0.994832388
26.549682;1.03924657;0.749999801;0.0168259656;0.721676509;0.016189974;1.04429314;1.0601528;0.7254879;0.102131708;49.7416681;2.96963255e-07;0.0165910024;0.750000077;0.0333328654;1.03924571;0.674999864;0.0151433757;10;49.7416685;0.666667;0;1.044444;0.99483317;0.994832399
26.550682;1.03924653;0.749999804;0.0168259672;0.721676528;0.0161899873;1.04429415;1.06015281;0.725487919;0.102131715;49.7416681;3.12547337e-07;0.01659101;0.750000079;0.0333328722;1.03924571;0.674999847;0.0151433881;10;49.7416685;0.666667;0;1.044444;0.994833179;0.994832413
26.551682;1.03924649;0.749999808;0.0168259664;0.721676546;0.0161900007;1.04429416;1.06015383;0.725487257;0.102131629;49.7416681;3.31107793e-07;0.0165910186;0.75000008;0.0333328779;1.03924571;0.67499983;0.0151433982;10;49.7416685;0.666667;0;1.044444;0.99483319;0.994832428
26.557682;1.03924624;0.749999849;0.0168259163;0.721676642;0.0161900862;1.04429423;1.06015385;0.725487318;0.10213278;49.7416682;4.89115581e-07;0.016589973;0.750000085;0.0333329001;1.03924568;0.67499974;0.0151434044;10;49.7416686;0.666667;0;1.044444;0.994833281;0.994832539
26.558682;1.0392462;0.749999857;0.0168270133;0.721676655;0.0161911726;1.04429424;1.06015385;0.72548732;0.102132806;49.7416682;5.18793021e-07;0.0165899839;0.750000086;0.0333329022;1.03924567;0.674999729;0.0151443962;10;49.7416686;0.666667;0;1.044444;0.994833299;0.994832557
26.561682;1.0392461;0.74999988;0.0168269632;0.721676688;0.0161912348;1.04429425;1.06015383;0.725487309;0.102132896;49.7416682;6.0488201e-07;0.0165888985;0.750000089;0.0333329088;1.03924563;0.674999704;0.0151443579;10;49.7416686;0.666667;0;1.044444;0.994833354;0.994832611
26.562682;1.03924708;0.749999887;0.0168269437;0.721676004;0.0161912431;1.04429525;1.06015371;0.725487376;0.102132941;49.7416683;6.31914246e-07;0.0165889036;0.750000089;0.0333329117;1.03924661;0.674999697;0.0151443416;10;49.7416686;0.666667;0;1.044444;0.994833372;0.994832628
26.566682;1.03924699;0.749999909;0.0168279574;0.721676044;0.0161924157;1.04429522;1.06015365;0.725487318;0.10213413;49.7416684;7.28578897e-07;0.0165888986;0.750000081;0.033332928;1.03924655;0.674999677;0.01514527;10;49.7416687;0.666667;0;1.044444;0.99483343;0.994832697
26.567682;1.03924698;0.749999913;0.0168279278;0.721676054;0.016192441;1.04429521;1.06015463;0.725486618;0.102134068;49.7416684;7.49357512e-07;0.0165888897;0.750000075;0.0333329326;1.03924653;0.674999674;0.0151452525;10;49.7416687;0.666667;0;1.044444;0.99483344;0.994832715
26.573682;1.03924691;0.74999993;0.0168277358;0.721676119;0.0161925549;1.04429512;1.06015454;0.72548648;0.102134234;49.7416686;8.43539292e-07;0.0165876616;0.750000037;0.03333295;1.03924644;0.6749997;0.0151451685;10;49.7416687;0.666667;0;1.044444;0.994833463;0.994832834
26.574682;1.0392469;0.749999931;0.016828817;0.721676131;0.0161936333;1.0442961;1.06015452;0.725486453;0.102135301;49.7416686;8.53209907e-07;0.0165876346;0.750000032;0.0333329505;1.03924643;0.674999711;0.0151461583;10;49.7416686;0.666667;0;1.044444;0.994833462;0.994832854
26.582682;1.03924687;0.749999939;0.0168286161;0.721676236;0.0161935706;1.044296;1.06015434;0.725486223;0.10213641;49.7416688;8.60903123e-07;0.0165863271;0.750000023;0.0333329565;1.03924639;0.674999843;0.0151461112;10;49.7416685;0.666667;0;1.044444;0.994833459;0.994832961
26.583682;1.03924686;0.74999994;0.0168297046;0.721676249;0.0161946166;1.04429599;1.06015531;0.725485512;0.102136308;49.7416688;8.53604665e-07;0.016586313;0.750000026;0.0333329607;1.0392464;0.674999864;0.015147114;10;49.7416684;0.666667;0;1.044444;0.994833462;0.994832969
26.585682;1.03924686;0.749999944;0.0168296602;0.721676273;0.0161945632;1.04429597;1.06015527;0.72548545;0.102136286;49.7416688;8.34321894e-07;0.016585182;0.750000038;0.0333329733;1.0392464;0.674999905;0.0151471273;10;49.7416684;0.666667;0;1.044444;0.994833468;0.994832981
26.586682;1.03924786;0.749999946;0.0168296389;0.72167559;0.0161945178;1.04429597;1.06015525;0.72548542;0.10213627;49.7416688;8.22522281e-07;0.0165851759;0.750000048;0.033332982;1.0392474;0.674999926;0.0151471371;10;49.7416683;0.666667;0;1.044444;0.99483347;0.994832987
26.587682;1.03924785;0.749999948;0.0168296185;0.721675601;0.0161944863;1.04429696;1.06015523;0.725485391;0.102136251;49.7416688;8.09449772e-07;0.0165851721;0.75000006;0.0333329923;1.03924741;0.674999947;0.0151471487;10;49.7416683;0.666667;0;1.044444;0.994833473;0.994832992
26.591682;1.03924787;0.749999953;0.0168306568;0.72167565;0.0161954188;1.04429691;1.06015519;0.725485294;0.102137204;49.7416688;7.47937101e-07;0.0165851762;0.75000014;0.0333330488;1.03924743;0.675000025;0.0151482036;10;49.7416682;0.666667;0;1.044444;0.994833487;0.994833013
26.598682;1.0392479;0.749999951;0.016830593;0.721675721;0.0161951883;1.0442968;1.06015519;0.725485229;0.102137017;49.7416688;6.02005894e-07;0.0165841252;0.750000372;0.0333331816;1.03924751;0.675000118;0.0151482903;10;49.7416679;0.666667;0;1.044444;0.994833515;0.994833052
26.599682;1.0392479;0.749999954;0.0168305942;0.721675729;0.0161951578;1.04429779;1.06015519;0.72548523;0.102136991;49.7416688;5.74724243e-07;0.0165841391;0.75000041;0.0333331999;1.03924753;0.675000125;0.0151483;10;49.7416679;0.666667;0;1.044444;0.994833519;0.994833057
26.600682;1.0392479;0.749999958;0.0168317091;0.721675736;0.0161961969;1.04429779;1.06015619;0.725484551;0.102137918;49.7416688;5.45732905e-07;0.0165841543;0.750000448;0.0333332172;1.03924756;0.67500013;0.0151493092;10;49.7416678;0.666667;0;1.044444;0.994833524;0.99483306
26.602682;1.03924788;0.74999997;0.016831724;0.72167575;0.0161961377;1.04429778;1.06015619;0.725484561;0.102137872;49.7416688;4.8345453e-07;0.0165830777;0.750000523;0.0333332488;1.03924761;0.675000138;0.0151493262;10;49.7416678;0.666667;0;1.044444;0.994833533;0.994833062
26.610682;1.03924777;0.750000079;0.0168329622;0.721675803;0.0161969963;1.04429781;1.0601562;0.725484681;0.102138775;49.7416687;2.29756082e-07;0.0165832387;0.750000774;0.0333333462;1.03924787;0.675000113;0.0151503913;10;49.7416675;0.666667;0;1.044444;0.994833578;0.994832998
26.611682;1.03924876;0.750000097;0.0168329829;0.721675115;0.0161969552;1.04429781;1.06015621;0.725484702;0.102138759;49.7416687;2.03634822e-07;0.0165821453;0.750000795;0.0333333569;1.03924891;0.675000099;0.0151504008;10;49.7416675;0.666667;0;1.044444;0.994833582;0.994832979
26.612682;1.03924874;0.750000114;0.0168330045;0.72167512;0.0161969294;1.04429882;1.06015622;0.725484725;0.102138742;49.7416687;1.79133732e-07;0.0165821619;0.750000815;0.0333333674;1.03924895;0.675000081;0.0151504106;10;49.7416675;0.666667;0;1.044444;0.994833586;0.994832958
26.617682;1.03924867;0.750000181;0.0168331319;0.721675127;0.0161968046;1.04429884;1.06015729;0.725484177;0.102138551;49.7416687;7.86932593e-08;0.0165822132;0.750000887;0.0333334187;1.03924912;0.674999944;0.0151504556;10;49.7416674;0.666667;0;1.044444;0.994833588;0.994832848
26.626682;1.03924861;0.750000111;0.0168356404;0.721675092;0.016198837;1.04429996;1.06015757;0.72548442;0.102139364;49.7416686;-8.69609728e-09;0.0165810591;0.750000934;0.0333334345;1.03924942;0.674999584;0.0151525046;10;49.7416675;0.666667;0;1.044444;0.994833566;0.994832695
26.633682;1.03924868;0.749999907;0.0168358334;0.72167507;0.0161989001;1.04430005;1.06015789;0.725484518;0.102140277;49.7416684;-2.03435108e-08;0.0165798729;0.750000873;0.0333333576;1.03924955;0.67499936;0.0151525724;10;49.7416675;0.666667;0;1.044444;0.994833474;0.994832626
26.634682;1.03924871;0.749999876;0.0168358538;0.721675066;0.0161989178;1.04430006;1.06015894;0.725483843;0.102140167;49.7416684;-2.13956744e-08;0.0165798634;0.750000856;0.0333333426;1.03924955;0.674999344;0.0151525876;10;49.7416676;0.666667;0;1.044444;0.994833455;0.994832622
26.635682;1.03924873;0.749999846;0.016836983;0.721675062;0.0162000063;1.04430007;1.06015899;0.725483845;0.102140154;49.7416684;-2.23107165e-08;0.0165798551;0.750000836;0.0333333267;1.03924956;0.674999333;0.0151536039;10;49.7416676;0.666667;0;1.044444;0.994833435;0.994832621
26.636682;1.03924975;0.749999817;0.0168369988;0.721674361;0.0162000117;1.04430007;1.06015904;0.725483844;0.102140143;49.7416684;-2.3156887e-08;0.0165798483;0.750000815;0.03333331;1.03925056;0.674999326;0.015153621;10;49.7416676;0.666667;0;1.044444;0.994833415;0.99483262
26.637682;1.03924978;0.749999789;0.0168370124;0.721674355;0.0162000342;1.04430008;1.06015909;0.725483841;0.102141181;49.7416684;-2.4030173e-08;0.0165787319;0.750000792;0.0333332927;1.03925056;0.674999323;0.0151536384;10;49.7416676;0.666667;0;1.044444;0.994833394;0.994832619
26.638682;1.03924981;0.749999764;0.0168370237;0.721674348;0.0162000581;1.04430108;1.06015914;0.725483836;0.102141172;49.7416684;-2.49411564e-08;0.0165787281;0.750000769;0.033333275;1.03925055;0.674999323;0.015153656;10;49.7416676;0.666667;0;1.044444;0.994833374;0.994832619
26.643682;1.03924994;0.749999686;0.0168370582;0.721674319;0.0162001911;1.04430108;1.06015938;0.72548379;0.102141143;49.7416683;-2.57850182e-08;0.016578729;0.75000065;0.0333331982;1.03925053;0.674999364;0.0151537337;10;49.7416677;0.666667;0;1.044444;0.994833278;0.994832607
26.644682;1.03924996;0.749999682;0.0168381745;0.721674315;0.0162012878;1.04430108;1.06015942;0.725483779;0.102141139;49.7416683;-2.46285121e-08;0.0165787335;0.750000628;0.033333188;1.03925053;0.674999378;0.0151547435;10;49.7416677;0.666667;0;1.044444;0.994833261;0.994832603
26.650682;1.03925009;0.749999721;0.0168381926;0.721674299;0.0162014487;1.04430101;1.06015962;0.725483721;0.102142175;49.7416682;-1.2911627e-08;0.0165776615;0.750000534;0.0333331671;1.03925052;0.67499947;0.0151547325;10;49.7416678;0.666667;0;1.044444;0.994833185;0.994832595
26.651682;1.03925011;0.749999737;0.0168381918;0.721674297;0.0162014738;1.044302;1.06015964;0.725483714;0.102142175;49.7416682;-1.15060952e-08;0.0165776663;0.750000526;0.0333331709;1.03925052;0.674999483;0.0151547184;10;49.7416679;0.666667;0;1.044444;0.994833177;0.994832598
26.652682;1.03925013;0.749999755;0.01683819;0.721674295;0.0162014982;1.04430198;1.06016064;0.725483029;0.102142079;49.7416682;-1.05998936e-08;0.01657767;0.75000052;0.0333331772;1.03925053;0.674999494;0.0151547007;10;49.7416679;0.666667;0;1.044444;0.994833169;0.994832603
26.653682;1.03925015;0.749999774;0.0168381875;0.721674292;0.0162015216;1.04430196;1.06016066;0.725483024;0.10214208;49.7416682;-1.01062735e-08;0.0165776725;0.750000516;0.0333331862;1.03925054;0.674999504;0.0151546794;10;49.7416679;0.666667;0;1.044444;0.994833163;0.994832609
26.654682;1.03925017;0.749999796;0.0168392957;0.72167429;0.0162026128;1.04430194;1.06016066;0.72548302;0.102142082;49.7416682;-9.86881077e-09;0.0165776738;0.750000514;0.0333331977;1.03925055;0.674999514;0.0151556544;10;49.7416679;0.666667;0;1.044444;0.994833158;0.994832616
26.656682;1.0392502;0.749999844;0.0168392892;0.721674283;0.0162026528;1.04430191;1.06016067;0.725483015;0.102143136;49.7416682;-9.7525543e-09;0.016576562;0.750000512;0.0333332271;1.03925059;0.67499953;0.0151555945;10;49.7416679;0.666667;0;1.044444;0.994833152;0.994832634
26.661682;1.0392503;0.74999998;0.0168392612;0.721674246;0.01620272;1.04430181;1.06016065;0.725483004;0.102143168;49.7416682;-6.25926824e-09;0.0165765428;0.750000494;0.0333333083;1.03925069;0.67499957;0.0151554005;10;49.741668;0.666667;0;1.044444;0.994833162;0.994832681
26.662682;1.03925132;0.750000009;0.0168392511;0.721673541;0.0162027114;1.04430179;1.06016064;0.725483003;0.102143178;49.7416682;-3.80618388e-09;0.0165765356;0.750000485;0.0333333229;1.03925171;0.674999579;0.0151553581;10;49.741668;0.666667;0;1.044444;0.994833169;0.99483269
26.664682;1.03925136;0.750000068;0.016840336;0.721673515;0.01620379;1.04430175;1.06016062;0.725482999;0.102143207;49.7416681;3.13610736e-09;0.0165765175;0.750000462;0.0333333502;1.03925175;0.6749996;0.0151562741;10;49.741668;0.666667;0;1.044444;0.99483319;0.99483271
26.665682;1.03925138;0.750000099;0.01684032;0.721673501;0.0162037932;1.04430272;1.0601606;0.725482999;0.102143226;49.7416681;7.6745509e-09;0.0165753955;0.750000449;0.0333333629;1.03925177;0.674999611;0.0151562326;10;49.741668;0.666667;0;1.044444;0.994833203;0.994832721
26.668682;1.03925144;0.750000193;0.0168402611;0.721673461;0.0162038036;1.04430265;1.06016054;0.725483005;0.102144352;49.7416681;2.56096845e-08;0.0165753556;0.750000399;0.033333397;1.03925181;0.674999645;0.0151561099;10;49.7416681;0.666667;0;1.044444;0.994833259;0.994832756
26.669682;1.03925147;0.750000225;0.0168402384;0.721673451;0.0162038078;1.04430263;1.0601615;0.725482332;0.102144291;49.7416681;3.28700055e-08;0.0165753406;0.750000379;0.033333407;1.03925182;0.674999656;0.0151560695;10;49.7416681;0.666667;0;1.044444;0.994833281;0.994832768
26.671682;1.03925151;0.750000284;0.0168401894;0.721673435;0.016203817;1.0443026;1.06016144;0.725482352;0.102144367;49.7416681;4.87870616e-08;0.0165753103;0.750000337;0.0333334251;1.03925182;0.674999676;0.0151559891;10;49.7416681;0.666667;0;1.044444;0.99483333;0.99483279
26.672682;1.03925154;0.750000312;0.0168412748;0.72167343;0.0162048914;1.04430258;1.06016142;0.725482366;0.102144407;49.7416681;5.74849551e-08;0.016575296;0.750000315;0.0333334335;1.03925182;0.674999683;0.0151569488;10;49.7416681;0.666667;0;1.044444;0.994833356;0.9948328
26.677682;1.03925166;0.750000433;0.0168411455;0.721673432;0.016204929;1.04430254;1.06016126;0.725482461;0.102145668;49.741668;1.11151993e-07;0.0165741278;0.750000209;0.0333334741;1.03925181;0.674999696;0.0151567395;10;49.7416682;0.666667;0;1.044444;0.994833485;0.994832839
26.678682;1.03925168;0.750000453;0.0168411223;0.721673434;0.0162049393;1.04430354;1.06016123;0.725482481;0.102145709;49.741668;1.2414095e-07;0.01657412;0.750000189;0.0333334827;1.0392518;0.674999694;0.0151566964;10;49.7416682;0.666667;0;1.044444;0.994833507;0.994832845
26.681682;1.03925172;0.750000501;0.0168410615;0.721673434;0.0162049756;1.04430354;1.06016115;0.725482532;0.102145826;49.741668;1.706555e-07;0.0165741032;0.750000132;0.0333335112;1.03925178;0.674999678;0.0151565682;10;49.7416683;0.666667;0;1.044444;0.994833565;0.994832866
26.682682;1.03925174;0.750000514;0.0168421553;0.721673432;0.0162060587;1.04430355;1.06016112;0.725482546;0.102145863;49.741668;1.89157448e-07;0.0165740993;0.750000114;0.0333335218;1.03925176;0.674999673;0.015157526;10;49.7416683;0.666667;0;1.044444;0.994833579;0.994832874
26.687682;1.03925177;0.750000553;0.0168420838;0.721673399;0.0162061407;1.0443036;1.06016099;0.725482591;0.102147063;49.7416679;2.92397609e-07;0.016572981;0.750000044;0.0333335748;1.03925168;0.674999664;0.0151573184;10;49.7416684;0.666667;0;1.044444;0.994833618;0.994832923
26.688682;1.03925177;0.750000555;0.0168420711;0.721673389;0.0162061591;1.04430361;1.06016197;0.725481915;0.102146994;49.7416679;3.12140821e-07;0.0165729827;0.750000034;0.0333335844;1.03925166;0.674999668;0.0151572793;10;49.7416684;0.666667;0;1.044444;0.994833619;0.994832933
26.689682;1.03925277;0.750000555;0.0168420586;0.721672684;0.0162061621;1.04430363;1.06016194;0.725481919;0.102147019;49.741668;3.30936377e-07;0.0165729861;0.750000025;0.0333335936;1.03925264;0.674999675;0.0151572418;10;49.7416685;0.666667;0;1.044444;0.994833618;0.994832942
26.691682;1.03925276;0.750000548;0.0168431458;0.721672659;0.0162072679;1.04430366;1.0601619;0.725481925;0.102147069;49.741668;3.65256721e-07;0.0165729984;0.750000011;0.033333611;1.03925259;0.674999697;0.0151581716;10;49.7416686;0.666667;0;1.044444;0.994833607;0.994832958
26.692682;1.03925275;0.750000541;0.0168431349;0.721672645;0.016207286;1.04430467;1.06016187;0.725481927;0.102147093;49.741668;3.8049999e-07;0.0165730077;0.750000006;0.0333336193;1.03925257;0.674999713;0.0151581394;10;49.7416686;0.666667;0;1.044444;0.994833598;0.994832964
26.705682;1.03925258;0.750000359;0.0168441736;0.721672618;0.0162086044;1.04430483;1.0601615;0.725481851;0.102148385;49.7416682;4.08318769e-07;0.0165709918;0.74999994;0.0333337108;1.03925233;0.675000134;0.0151589364;10;49.7416689;0.666667;0;1.044444;0.994833474;0.994832955
26.706682;1.03925257;0.750000353;0.0168441723;0.721672635;0.0162086212;1.04430584;1.06016246;0.72548116;0.102149349;49.7416682;3.97405826e-07;0.0165709961;0.74999994;0.0333337181;1.03925232;0.675000173;0.0151589424;10;49.7416689;0.666667;0;1.044444;0.994833469;0.994832951
26.710682;1.03925255;0.750000348;0.0168441717;0.721672713;0.01620869;1.04430587;1.06016234;0.725481116;0.102149402;49.7416682;3.40186024e-07;0.0165709816;0.749999958;0.0333337505;1.03925229;0.675000318;0.0151589903;10;49.7416688;0.666667;0;1.044444;0.994833449;0.994832937
26.711682;1.03925254;0.750000352;0.0168452832;0.721672734;0.0162097771;1.04430587;1.06016232;0.725481106;0.102149416;49.7416682;3.23301466e-07;0.0165709708;0.749999966;0.0333337579;1.03925229;0.675000351;0.015160007;10;49.7416688;0.666667;0;1.044444;0.994833442;0.994832935
26.715682;1.03925252;0.750000381;0.0168452852;0.721672819;0.0162098521;1.04430587;1.06016223;0.72548107;0.102149473;49.7416682;2.49102328e-07;0.0165697996;0.750000003;0.0333337777;1.03925228;0.675000463;0.0151600844;10;49.7416687;0.666667;0;1.044444;0.994833409;0.994832938
26.716682;1.03925352;0.75000039;0.0168452862;0.721672145;0.0162098554;1.04430587;1.06016222;0.725481063;0.102150533;49.7416681;2.29763375e-07;0.0165697827;0.750000012;0.0333337802;1.03925328;0.675000486;0.0151601055;10;49.7416687;0.666667;0;1.044444;0.994833399;0.994832942
26.720682;1.0392535;0.750000415;0.0168464064;0.721672223;0.0162109971;1.04430584;1.06016218;0.72548104;0.102150578;49.7416681;1.54495837e-07;0.0165697204;0.750000035;0.0333337813;1.03925331;0.675000557;0.0151611918;10;49.7416685;0.666667;0;1.044444;0.994833353;0.994832961
26.721682;1.03925349;0.750000418;0.0168464101;0.721672241;0.0162110135;1.04430683;1.06016218;0.725481037;0.10215059;49.7416681;1.36409848e-07;0.0165697075;0.750000038;0.0333337789;1.03925332;0.675000568;0.0151612129;10;49.7416685;0.666667;0;1.044444;0.994833341;0.994832965
26.724682;1.03925347;0.750000411;0.016846421;0.721672292;0.016211052;1.04430679;1.06016221;0.725481036;0.102150633;49.7416681;8.12185599e-08;0.0165685651;0.750000032;0.0333337638;1.03925336;0.675000586;0.0151612754;10;49.7416684;0.666667;0;1.044444;0.994833305;0.994832981
26.725682;1.03925347;0.750000404;0.0168464233;0.721672308;0.0162110595;1.04430677;1.06016322;0.725480359;0.102150553;49.7416681;6.19044953e-08;0.016568557;0.750000024;0.0333337556;1.03925337;0.675000587;0.0151612968;10;49.7416683;0.666667;0;1.044444;0.994833293;0.994832987
26.729682;1.03925344;0.750000355;0.0168464206;0.721672367;0.0162110575;1.04430671;1.06016318;0.725480464;0.102151669;49.741668;-1.81129245e-08;0.0165685383;0.749999962;0.0333337046;1.03925341;0.675000575;0.0151613884;10;49.7416681;0.666667;0;1.044444;0.994833243;0.994833022
26.730682;1.03925343;0.750000339;0.0168475283;0.721672382;0.0162121187;1.04430669;1.0601632;0.725480476;0.102151679;49.741668;-3.76324954e-08;0.0165685379;0.749999941;0.0333336888;1.03925342;0.675000568;0.0151624125;10;49.741668;0.666667;0;1.044444;0.994833229;0.994833034
26.734682;1.0392534;0.750000255;0.0168475081;0.721672437;0.016212064;1.04430661;1.06016331;0.725480529;0.102151694;49.741668;-1.13800106e-07;0.0165674489;0.749999843;0.0333336301;1.03925343;0.675000526;0.0151625113;10;49.7416679;0.666667;0;1.044444;0.994833168;0.994833099
26.735682;1.03925339;0.750000232;0.0168475017;0.72167245;0.0162120455;1.04430759;1.06016334;0.725480542;0.102151691;49.741668;-1.32840883e-07;0.0165674604;0.749999817;0.0333336191;1.03925343;0.675000512;0.0151625363;10;49.7416678;0.666667;0;1.044444;0.99483315;0.994833118
26.739682;1.03925335;0.750000144;0.0168474658;0.721672498;0.0162119592;1.04430751;1.06016346;0.72548059;0.102152702;49.7416679;-2.12371311e-07;0.0165675245;0.749999715;0.0333335984;1.03925342;0.67500044;0.015162642;10;49.7416677;0.666667;0;1.044444;0.99483307;0.994833207
26.740682;1.03925334;0.750000126;0.0168485647;0.72167251;0.0162130051;1.04430749;1.0601635;0.725480601;0.102152688;49.7416679;-2.33240684e-07;0.0165675427;0.749999693;0.0333335989;1.03925342;0.675000419;0.0151636706;10;49.7416676;0.666667;0;1.044444;0.994833049;0.994833232
26.744682;1.03925328;0.750000073;0.0168484974;0.721672554;0.0162129091;1.04430741;1.06016363;0.725480639;0.102152619;49.7416679;-3.14508358e-07;0.0165664903;0.749999628;0.0333336165;1.0392534;0.675000337;0.0151637894;10;49.7416675;0.666667;0;1.044444;0.99483297;0.994833349
26.745682;1.03925427;0.750000065;0.0168484758;0.721671871;0.0162128683;1.04430739;1.06016466;0.725479965;0.102152504;49.7416678;-3.32758302e-07;0.0165664983;0.749999618;0.0333336234;1.0392544;0.675000317;0.015163818;10;49.7416675;0.666667;0;1.044444;0.994832952;0.994833382
26.760682;1.03925411;0.750000083;0.0168492427;0.721672037;0.016213579;1.04430817;1.06016509;0.725479844;0.102154281;49.7416678;-3.37671268e-07;0.0165650734;0.749999717;0.0333336393;1.03925418;0.675000208;0.0151651133;10;49.7416675;0.666667;0;1.044444;0.994832776;0.994833868
26.761682;1.0392541;0.750000085;0.0168503408;0.721672051;0.0162146363;1.04430817;1.0601651;0.725479821;0.102154262;49.7416678;-3.21530001e-07;0.0165650334;0.749999736;0.0333336324;1.03925415;0.675000213;0.0151661341;10;49.7416675;0.666667;0;1.044444;0.994832775;0.99483389
26.764682;1.03925409;0.750000085;0.0168503236;0.721672101;0.0162146206;1.04430816;1.06016515;0.725479745;0.102154198;49.7416679;-2.73010572e-07;0.0165638126;0.7499998;0.0333336088;1.03925408;0.675000232;0.015166204;10;49.7416675;0.666667;0;1.044444;0.994832777;0.994833948
26.765682;1.03925409;0.750000083;0.0168503265;0.72167212;0.0162146213;1.04430916;1.06016616;0.725479038;0.102154079;49.7416679;-2.5831083e-07;0.0165637818;0.749999824;0.0333335999;1.03925405;0.675000238;0.0151662289;10;49.7416676;0.666667;0;1.044444;0.994832778;0.994833965
26.770682;1.03925409;0.750000059;0.0168504107;0.721672223;0.0162146515;1.04430915;1.06016621;0.725478896;0.102155011;49.741668;-2.01133205e-07;0.016563691;0.749999961;0.0333335468;1.03925391;0.675000259;0.0151663525;10;49.7416677;0.666667;0;1.044444;0.994832782;0.994834025
26.771682;1.03925409;0.750000054;0.0168515505;0.721672243;0.0162157288;1.04430915;1.06016622;0.725478868;0.102154989;49.741668;-1.92114975e-07;0.0165636844;0.749999991;0.0333335345;1.03925388;0.675000261;0.0151673758;10;49.7416678;0.666667;0;1.044444;0.99483278;0.994834031
26.772682;1.0392541;0.750000049;0.0168515816;0.721672262;0.0162157366;1.04430915;1.06016622;0.725478839;0.102154966;49.741668;-1.83756489e-07;0.0165625693;0.750000022;0.0333335215;1.03925385;0.675000262;0.0151673983;10;49.7416678;0.666667;0;1.044444;0.994832777;0.994834034
26.774682;1.03925411;0.750000043;0.0168516482;0.721672296;0.0162157495;1.04430915;1.06016623;0.725478782;0.102154923;49.7416681;-1.69607546e-07;0.0165625675;0.750000083;0.033333494;1.0392538;0.675000264;0.0151674405;10;49.7416679;0.666667;0;1.044444;0.994832766;0.99483403
