time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
26.775682;1.03925512;0.750000043;0.0168516821;0.721671615;0.0162157382;1.04430914;1.06016623;0.725478752;0.102154902;49.7416681;-1.64222407e-07;0.016562569;0.750000113;0.0333334799;1.03925477;0.675000264;0.0151674597;10;49.7416679;0.666667;0;1.044444;0.994832758;0.994834023
26.781682;1.03925519;0.75000008;0.0168518646;0.72167164;0.0162157267;1.04431011;1.06016625;0.725478576;0.102155819;49.7416681;-1.62633955e-07;0.016562594;0.750000264;0.0333334123;1.03925465;0.675000247;0.0151675317;10;49.7416683;0.666667;0;1.044444;0.994832667;0.994833913
26.782682;1.0392552;0.750000092;0.0168529993;0.721671633;0.0162167898;1.0443101;1.06016625;0.725478547;0.102155796;49.7416681;-1.67363323e-07;0.0165625963;0.750000284;0.0333334058;1.03925464;0.675000241;0.0151685358;10;49.7416683;0.666667;0;1.044444;0.994832646;0.994833886
26.784682;1.03925522;0.750000119;0.0168530386;0.721671607;0.0162167786;1.04431007;1.06016625;0.72547849;0.102155753;49.7416681;-1.79311666e-07;0.0165614841;0.750000321;0.0333333964;1.03925462;0.675000227;0.0151685377;10;49.7416684;0.666667;0;1.044444;0.994832602;0.994833823
26.785682;1.03925522;0.750000133;0.0168530544;0.72167159;0.0162167744;1.04431006;1.06016725;0.725477782;0.102155636;49.7416681;-1.8586256e-07;0.0165614806;0.750000339;0.0333333931;1.03925461;0.675000218;0.0151685359;10;49.7416685;0.666667;0;1.044444;0.994832581;0.994833789
26.796682;1.03925509;0.75000025;0.0168542724;0.7216713;0.0162178915;1.04430986;1.06016716;0.725477568;0.102156547;49.7416681;-2.13315591e-07;0.0165603111;0.750000547;0.033333398;1.03925475;0.675000134;0.0151694154;10;49.7416689;0.666667;0;1.044444;0.994832475;0.994833376
26.797682;1.03925507;0.750000255;0.0168542829;0.721671272;0.0162178982;1.04431085;1.06016715;0.725477561;0.102156546;49.7416681;-2.08675328e-07;0.0165603149;0.750000563;0.0333334004;1.03925477;0.675000132;0.0151693971;10;49.7416689;0.666667;0;1.044444;0.994832472;0.994833345
26.803682;1.03925489;0.750000265;0.0168543391;0.721671102;0.0162179047;1.04431089;1.060167;0.725477556;0.102157646;49.741668;-1.42445327e-07;0.0165603855;0.75000061;0.0333334123;1.03925493;0.675000133;0.0151692552;10;49.741669;0.666667;0;1.044444;0.994832427;0.994833196
26.804682;1.03925486;0.750000264;0.016855457;0.721671076;0.0162189684;1.04431091;1.06016697;0.725477562;0.102157664;49.741668;-1.25462044e-07;0.0165592926;0.750000608;0.0333334141;1.03925496;0.675000134;0.0151702283;10;49.741669;0.666667;0;1.044444;0.994832418;0.994833177
26.805682;1.03925584;0.750000262;0.0168554628;0.721670358;0.0162189455;1.04431093;1.06016695;0.725477569;0.102157684;49.741668;-1.07342814e-07;0.0165593127;0.750000602;0.0333334158;1.03925598;0.675000135;0.0151702014;10;49.7416691;0.666667;0;1.044444;0.994832411;0.99483316
26.812682;1.03925575;0.750000235;0.0168554747;0.72167024;0.0162188809;1.04431112;1.06016774;0.72547697;0.102157743;49.7416679;4.42532412e-08;0.0165594934;0.750000481;0.0333334386;1.03925615;0.675000114;0.0151700326;10;49.7416692;0.666667;0;1.044444;0.994832416;0.994833072
26.813682;1.03925575;0.750000228;0.016855473;0.721670231;0.0162188738;1.04431215;1.06016772;0.725476984;0.102157765;49.7416679;6.7697911e-08;0.0165595218;0.750000456;0.033333447;1.03925616;0.675000109;0.0151700116;10;49.7416692;0.666667;0;1.044444;0.994832427;0.994833062
26.814682;1.03925575;0.750000221;0.0168554707;0.721670225;0.0162188676;1.04431218;1.06016769;0.725476998;0.102157787;49.741668;9.0531228e-08;0.0165595502;0.750000431;0.0333334574;1.03925618;0.675000104;0.0151699911;10;49.7416692;0.666667;0;1.044444;0.994832441;0.994833053
26.815682;1.03925575;0.750000213;0.0168565787;0.72167022;0.0162199312;1.04431221;1.06016767;0.725477013;0.102158856;49.741668;1.1233784e-07;0.0165584674;0.750000405;0.0333334697;1.03925619;0.675000101;0.015170971;10;49.7416692;0.666667;0;1.044444;0.994832457;0.994833044
26.825682;1.03925575;0.750000113;0.0168565149;0.721670222;0.0162199219;1.04431256;1.06016759;0.725477135;0.10215899;49.741668;1.99678734e-07;0.0165587284;0.750000149;0.0333336333;1.03925615;0.675000133;0.0151707632;10;49.7416691;0.666667;0;1.044444;0.994832716;0.994833034
26.826682;1.03925575;0.7500001;0.0168576178;0.721670223;0.0162209976;1.04431259;1.0601676;0.725477145;0.102160037;49.741668;1.91564978e-07;0.016557642;0.750000124;0.0333336437;1.03925613;0.675000137;0.0151717405;10;49.741669;0.666667;0;1.044444;0.994832751;0.99483304
26.827682;1.03925575;0.750000087;0.01685761;0.721670225;0.0162210059;1.04431263;1.0601676;0.725477155;0.102160032;49.741668;1.80826971e-07;0.0165576668;0.750000101;0.0333336515;1.03925611;0.67500014;0.0151717178;10;49.741669;0.666667;0;1.044444;0.994832787;0.994833049
26.828682;1.03925574;0.750000074;0.0168576027;0.721670226;0.0162210157;1.04431267;1.0601686;0.725476486;0.102159928;49.741668;1.67673252e-07;0.0165576916;0.750000079;0.0333336567;1.03925609;0.675000141;0.0151716952;10;49.741669;0.666667;0;1.044444;0.994832823;0.994833057
26.829682;1.03925574;0.750000061;0.0168575962;0.721670227;0.0162210269;1.04431371;1.06016861;0.725476497;0.102159916;49.741668;1.52336146e-07;0.0165577168;0.750000059;0.033333659;1.03925606;0.675000141;0.015171673;10;49.7416689;0.666667;0;1.044444;0.994832859;0.994833067
26.836682;1.03925575;0.749999966;0.0168575781;0.721670236;0.0162211122;1.04431396;1.06016867;0.725476571;0.102159748;49.741668;1.88382656e-08;0.0165578944;0.749999988;0.0333336033;1.03925589;0.675000132;0.0151715295;10;49.7416687;0.666667;0;1.044444;0.994833064;0.994833137
26.837682;1.03925676;0.74999995;0.0168586921;0.721669545;0.0162221746;1.04431399;1.06016867;0.725476578;0.102159716;49.7416679;1.28579686e-09;0.0165579177;0.749999984;0.0333335859;1.03925687;0.675000134;0.0151725112;10;49.7416686;0.666667;0;1.044444;0.994833085;0.994833145
26.845682;1.0392568;0.749999805;0.0168587567;0.72166961;0.0162221828;1.04431408;1.0601687;0.725476614;0.102160517;49.7416679;-9.62287552e-08;0.0165569553;0.75000001;0.0333333462;1.03925669;0.675000205;0.0151724002;10;49.7416683;0.666667;0;1.044444;0.99483316;0.994833148
26.846682;1.0392568;0.749999786;0.016858766;0.721669619;0.0162221769;1.04431508;1.06016871;0.72547662;0.10216049;49.7416679;-1.03970622e-07;0.0165569693;0.75000002;0.0333333067;1.03925668;0.675000216;0.0151723926;10;49.7416683;0.666667;0;1.044444;0.994833161;0.994833139
26.848682;1.03925679;0.749999745;0.0168587832;0.721669637;0.0162221606;1.04431506;1.06016871;0.72547664;0.102160442;49.7416678;-1.17327322e-07;0.0165569924;0.750000045;0.0333332273;1.03925666;0.675000232;0.0151723807;10;49.7416682;0.666667;0;1.044444;0.994833162;0.994833117
26.849682;1.03925679;0.749999724;0.0168599019;0.721669645;0.0162232193;1.04431505;1.06016871;0.725476653;0.10216042;49.7416678;-1.2295939e-07;0.0165558897;0.75000006;0.0333331887;1.03925666;0.675000236;0.0151733758;10;49.7416681;0.666667;0;1.044444;0.994833161;0.994833103
26.850682;1.03925678;0.749999703;0.0168599086;0.721669653;0.0162232076;1.04431504;1.06016971;0.725475989;0.102161351;49.7416678;-1.27940948e-07;0.0165558958;0.750000076;0.0333331514;1.03925665;0.675000238;0.0151733713;10;49.7416681;0.666667;0;1.044444;0.99483316;0.994833089
26.860682;1.03925664;0.749999538;0.0168599036;0.72166974;0.0162230778;1.0443149;1.06016974;0.725476274;0.102161169;49.7416678;-1.39968706e-07;0.0165558558;0.750000287;0.0333329058;1.03925669;0.675000104;0.0151733289;10;49.7416677;0.666667;0;1.044444;0.994833121;0.994832919
26.861682;1.03925663;0.749999532;0.0168610032;0.721669747;0.0162241353;1.04431489;1.06016975;0.725476311;0.102161153;49.7416678;-1.35764193e-07;0.0165547381;0.750000312;0.0333328948;1.0392567;0.675000082;0.0151743261;10;49.7416677;0.666667;0;1.044444;0.994833111;0.994832906
26.862682;1.03925662;0.749999529;0.0168609902;0.721669752;0.0162241239;1.04431488;1.06016976;0.725476349;0.102161138;49.7416678;-1.3023666e-07;0.0165547334;0.750000336;0.0333328859;1.0392567;0.675000061;0.0151743238;10;49.7416677;0.666667;0;1.044444;0.994833101;0.994832893
26.863682;1.03925661;0.749999528;0.0168609763;0.721669756;0.016224113;1.04431587;1.06016977;0.725476386;0.102162173;49.7416678;-1.23343404e-07;0.0165547312;0.75000036;0.033332879;1.0392567;0.67500004;0.0151743218;10;49.7416677;0.666667;0;1.044444;0.994833089;0.994832881
26.869682;1.03925655;0.749999562;0.0168608963;0.721669728;0.01622407;1.04431579;1.06016983;0.725476567;0.102162141;49.7416678;-5.29244337e-08;0.0165547809;0.750000471;0.0333328556;1.0392567;0.674999905;0.0151743129;10;49.7416675;0.666667;0;1.044444;0.994832996;0.994832806
26.870682;1.03925754;0.749999571;0.0168608854;0.721669024;0.0162240524;1.04431577;1.06016984;0.725476585;0.102162144;49.7416678;-3.67148732e-08;0.0165547986;0.750000484;0.0333328525;1.03925769;0.674999879;0.0151743116;10;49.7416675;0.666667;0;1.044444;0.994832977;0.994832791
26.872682;1.03925753;0.74999959;0.0168608652;0.721668999;0.0162240516;1.04431575;1.06016985;0.72547661;0.102162153;49.7416678;-3.20115949e-09;0.0165537289;0.750000511;0.0333328462;1.03925768;0.674999828;0.0151743089;10;49.7416675;0.666667;0;1.044444;0.994832933;0.994832757
26.873682;1.03925752;0.7499996;0.0168619673;0.721668985;0.0162251213;1.04431575;1.06017084;0.725475936;0.102162062;49.7416677;1.33782214e-08;0.0165537516;0.750000525;0.0333328432;1.03925768;0.674999803;0.0151753077;10;49.7416675;0.666667;0;1.044444;0.994832909;0.994832738
26.879682;1.03925748;0.749999651;0.0168619503;0.721668901;0.016225123;1.04431576;1.06017086;0.725475926;0.102163149;49.7416676;1.06159625e-07;0.0165538779;0.750000607;0.0333328338;1.03925765;0.674999673;0.0151753021;10;49.7416674;0.666667;0;1.044444;0.994832752;0.994832628
26.880682;1.03925747;0.74999966;0.0168619563;0.721668887;0.0162251212;1.04431677;1.06017086;0.72547592;0.102163155;49.7416676;1.22440582e-07;0.0165538937;0.750000618;0.033332832;1.03925765;0.674999657;0.0151753015;10;49.7416674;0.666667;0;1.044444;0.994832726;0.994832612
26.884682;1.03925748;0.749999701;0.0168619992;0.721668842;0.0162251036;1.04431685;1.06017087;0.7254759;0.102163189;49.7416676;1.96824453e-07;0.0165528232;0.750000641;0.0333328155;1.03925763;0.674999598;0.0151753031;10;49.7416673;0.666667;0;1.044444;0.994832628;0.994832564
26.885682;1.03925748;0.749999712;0.0168631239;0.721668832;0.0162261661;1.04431687;1.06017088;0.725475895;0.102163199;49.7416676;2.16444666e-07;0.0165528273;0.750000642;0.0333328086;1.03925762;0.674999583;0.0151763048;10;49.7416673;0.666667;0;1.044444;0.994832605;0.994832557
26.895682;1.03925753;0.749999892;0.0168632286;0.721668796;0.0162260613;1.04431713;1.06017086;0.725475894;0.102164411;49.7416675;3.75466647e-07;0.0165527608;0.750000526;0.0333327031;1.03925751;0.674999444;0.0151763863;10;49.7416673;0.666667;0;1.044444;0.994832442;0.994832578
26.896682;1.03925754;0.749999918;0.01686323;0.721668798;0.0162260448;1.04431714;1.06017186;0.725475217;0.102164332;49.7416675;3.83809687e-07;0.0165516343;0.750000506;0.0333326894;1.03925749;0.674999431;0.0151763991;10;49.7416673;0.666667;0;1.044444;0.994832431;0.994832588
26.897682;1.03925755;0.749999946;0.0168643406;0.7216688;0.0162270964;1.04431715;1.06017186;0.725475219;0.102164348;49.7416675;3.9003419e-07;0.0165516174;0.750000485;0.0333326748;1.03925748;0.674999417;0.0151774116;10;49.7416673;0.666667;0;1.044444;0.994832419;0.9948326
26.898682;1.03925756;0.749999974;0.0168643385;0.721668803;0.0162270777;1.04431815;1.06017185;0.725475221;0.102164362;49.7416675;3.93805976e-07;0.0165515991;0.750000464;0.0333326594;1.03925747;0.674999404;0.0151774236;10;49.7416673;0.666667;0;1.044444;0.994832408;0.994832612
26.904682;1.03925764;0.750000133;0.0168643083;0.721668816;0.0162269625;1.04431808;1.06017187;0.725475207;0.102165461;49.7416675;3.5726075e-07;0.0165514711;0.750000328;0.0333325618;1.03925741;0.674999326;0.0151774839;10;49.7416673;0.666667;0;1.044444;0.994832339;0.994832679
26.905682;1.03925865;0.750000155;0.0168643003;0.721668125;0.0162269301;1.04431805;1.06017188;0.725475199;0.102165464;49.7416675;3.42934435e-07;0.0165514493;0.750000306;0.0333325452;1.0392584;0.674999316;0.0151774922;10;49.7416673;0.666667;0;1.044444;0.994832327;0.994832687
26.908682;1.03925867;0.750000209;0.0168642699;0.721668131;0.0162268857;1.04431797;1.06017192;0.725475168;0.102165461;49.7416674;2.90284085e-07;0.0165513889;0.750000244;0.033332495;1.03925838;0.674999291;0.0151775148;10;49.7416674;0.666667;0;1.044444;0.994832293;0.994832708
26.909682;1.03925867;0.750000224;0.0168653693;0.721668133;0.0162279425;1.04431794;1.06017193;0.725475155;0.102165455;49.7416674;2.69580038e-07;0.0165502599;0.750000226;0.0333324786;1.03925838;0.674999285;0.0151785213;10;49.7416674;0.666667;0;1.044444;0.994832283;0.994832714
26.915682;1.03925871;0.750000281;0.0168652914;0.721668133;0.0162279018;1.04431779;1.06017202;0.725475081;0.102166426;49.7416674;1.15416183e-07;0.0165501762;0.750000156;0.0333323914;1.03925834;0.67499926;0.0151785442;10;49.7416675;0.666667;0;1.044444;0.994832267;0.994832737
26.916682;1.03925872;0.750000286;0.0168652795;0.721668132;0.0162278995;1.04431877;1.06017203;0.725475071;0.102166411;49.7416674;8.46699006e-08;0.0165501658;0.75000015;0.0333323801;1.03925833;0.674999255;0.0151785462;10;49.7416675;0.666667;0;1.044444;0.994832274;0.994832738
26.919682;1.03925877;0.750000298;0.0168652533;0.721668128;0.0162278996;1.04431872;1.06017208;0.725475047;0.102166369;49.7416674;-1.47855681e-08;0.0165501389;0.75000014;0.0333323556;1.03925831;0.674999244;0.0151785533;10;49.7416676;0.666667;0;1.044444;0.994832311;0.994832735
26.920682;1.03925878;0.750000301;0.0168652483;0.721668126;0.0162279017;1.04431871;1.06017308;0.72547436;0.102166262;49.7416673;-4.9272466e-08;0.0165501312;0.750000139;0.0333323505;1.0392583;0.674999242;0.0151785561;10;49.7416676;0.666667;0;1.044444;0.994832328;0.994832733
26.941682;1.03925899;0.750000336;0.0168675146;0.721667853;0.0162303271;1.04431934;1.06017307;0.725474464;0.102168471;49.7416675;-5.68876972e-07;0.0165481524;0.750000047;0.0333322896;1.03925864;0.674999316;0.0151809416;10;49.7416678;0.666667;0;1.044444;0.994832758;0.994832745
26.942682;1.03925999;0.750000337;0.0168675208;0.721667142;0.0162303334;1.04431933;1.06017306;0.725474473;0.102168479;49.7416675;-5.74157483e-07;0.0165481787;0.750000039;0.0333322879;1.03925967;0.674999324;0.0151809687;10;49.7416678;0.666667;0;1.044444;0.994832764;0.994832763
26.944682;1.03925998;0.750000339;0.0168675319;0.721667117;0.0162303793;1.0443193;1.06017304;0.725474489;0.102168493;49.7416675;-5.78550434e-07;0.0165482287;0.750000024;0.033332291;1.03925974;0.674999341;0.0151810208;10;49.7416678;0.666667;0;1.044444;0.994832773;0.9948328
26.945682;1.03925997;0.750000341;0.0168675361;0.721667108;0.016230403;1.04431929;1.06017403;0.725473816;0.102168403;49.7416675;-5.77734517e-07;0.0165482518;0.750000018;0.0333322961;1.03925976;0.674999349;0.0151810457;10;49.7416678;0.666667;0;1.044444;0.994832776;0.994832818
26.953682;1.03925993;0.750000354;0.0168686146;0.721667127;0.0162316481;1.04431923;1.06017406;0.7254738;0.102168472;49.7416677;-4.8890421e-07;0.0165472597;0.749999991;0.033332435;1.03925995;0.674999415;0.0151822002;10;49.7416678;0.666667;0;1.044444;0.994832796;0.994832943
26.954682;1.03925992;0.750000354;0.0168686044;0.72166714;0.0162316631;1.04432022;1.06017407;0.725473789;0.102169532;49.7416678;-4.66941969e-07;0.0165472666;0.749999993;0.0333324631;1.03925996;0.674999421;0.0151822121;10;49.7416678;0.666667;0;1.044444;0.994832802;0.994832955
26.960682;1.03925993;0.750000352;0.0168685531;0.721667279;0.0162316906;1.04432019;1.06017414;0.725473711;0.102169594;49.7416679;-3.06492312e-07;0.0165461727;0.750000043;0.0333326513;1.03925999;0.674999461;0.0151822433;10;49.7416677;0.666667;0;1.044444;0.994832867;0.994832999
26.961682;1.03925994;0.750000349;0.0168696613;0.721667308;0.0162327547;1.04432019;1.06017415;0.725473697;0.102169602;49.7416679;-2.77374593e-07;0.0165461703;0.750000057;0.0333326822;1.03925999;0.674999469;0.015183242;10;49.7416677;0.666667;0;1.044444;0.994832881;0.994833002
26.970682;1.03926004;0.750000244;0.0168697793;0.721667522;0.0162326155;1.04432025;1.06017421;0.725473592;0.102170712;49.7416681;-5.10603535e-08;0.0165460583;0.750000187;0.0333329004;1.03925998;0.6749996;0.0151832197;10;49.7416675;0.666667;0;1.044444;0.994833014;0.994832931
26.971682;1.03926006;0.750000225;0.0168698058;0.721667535;0.0162325919;1.04432026;1.06017521;0.725472905;0.102170627;49.7416681;-3.32823117e-08;0.016546036;0.750000196;0.0333329199;1.03925998;0.674999622;0.0151832205;10;49.7416675;0.666667;0;1.044444;0.994833029;0.994832913
26.973682;1.03926008;0.750000184;0.0168698622;0.721667554;0.0162325436;1.0443203;1.06017521;0.725472898;0.102170649;49.7416681;-5.53420318e-10;0.0165459868;0.750000209;0.0333329577;1.03925998;0.674999667;0.0151832243;10;49.7416676;0.666667;0;1.044444;0.994833063;0.994832873
26.974682;1.03926009;0.750000163;0.0168698913;0.721667561;0.0162325195;1.04432132;1.06017521;0.725472898;0.102170661;49.7416681;1.54287953e-08;0.016544849;0.750000213;0.0333329762;1.03925998;0.67499969;0.015183227;10;49.7416676;0.666667;0;1.044444;0.994833082;0.994832852
26.979682;1.03926011;0.750000057;0.0168711394;0.721667569;0.016233485;1.04432145;1.06017519;0.725472942;0.10217071;49.7416681;1.05082632e-07;0.0165447031;0.750000219;0.0333330666;1.03926002;0.674999795;0.0151842415;10;49.7416677;0.666667;0;1.044444;0.994833184;0.994832742
26.980682;1.03926111;0.750000036;0.0168711635;0.721666873;0.0162334549;1.04432148;1.06017519;0.725472957;0.102170717;49.7416681;1.24869795e-07;0.0165446739;0.750000218;0.0333330843;1.03926103;0.674999814;0.0151842424;10;49.7416677;0.666667;0;1.044444;0.994833204;0.99483272
26.994682;1.03926109;0.749999836;0.0168724511;0.721666795;0.0162345343;1.04432184;1.06017518;0.725473123;0.102171691;49.7416681;2.91053266e-07;0.0165432617;0.750000171;0.0333333812;1.03926113;0.674999925;0.0151850709;10;49.7416679;0.666667;0;1.044444;0.99483328;0.994832636
26.995682;1.03926109;0.74999983;0.0168724533;0.721666782;0.0162345381;1.04432285;1.06017518;0.725473116;0.102171675;49.741668;2.94162933e-07;0.0165432459;0.750000166;0.0333334045;1.03926113;0.674999926;0.0151850507;10;49.7416679;0.666667;0;1.044444;0.994833274;0.994832654
26.997682;1.0392611;0.749999823;0.0168724574;0.721666748;0.0162345469;1.04432286;1.06017519;0.72547309;0.102171642;49.741668;3.01331168e-07;0.0165432148;0.750000157;0.033333449;1.03926113;0.674999929;0.0151850099;10;49.7416679;0.666667;0;1.044444;0.994833261;0.994832693
26.998682;1.03926111;0.749999821;0.0168724595;0.721666727;0.0162345524;1.04432286;1.06017618;0.725472389;0.102172579;49.741668;3.06095644e-07;0.0165431996;0.750000154;0.03333347;1.03926113;0.67499993;0.0151849896;10;49.7416679;0.666667;0;1.044444;0.994833254;0.994832714
27.015682;1.03926122;0.749999838;0.0168734793;0.721666396;0.0162358995;1.04432272;1.060176;0.725471763;0.102173555;49.7416678;4.74436829e-07;0.0165418652;0.750000248;0.0333336394;1.03926106;0.675000022;0.0151857121;10;49.7416681;0.666667;0;1.044444;0.994832916;0.994832972
27.016682;1.03926122;0.749999837;0.016873464;0.721666393;0.0162359172;1.04432372;1.06017599;0.725471729;0.102173559;49.7416678;4.76054039e-07;0.0165407482;0.750000252;0.0333336404;1.03926106;0.675000025;0.0151856972;10;49.7416681;0.666667;0;1.044444;0.99483289;0.994832974
27.020682;1.03926124;0.749999826;0.0168745127;0.721666405;0.0162370371;1.04432374;1.06017598;0.725471611;0.102173577;49.7416677;4.74136009e-07;0.0165407453;0.750000252;0.033333643;1.03926106;0.675000019;0.0151866355;10;49.7416681;0.666667;0;1.044444;0.99483278;0.994832974
27.021682;1.03926225;0.749999819;0.0168744969;0.721665718;0.0162370278;1.04432374;1.06017598;0.725471588;0.102173583;49.7416677;4.73456731e-07;0.0165407507;0.750000248;0.0333336434;1.03926206;0.675000013;0.0151866194;10;49.7416681;0.666667;0;1.044444;0.99483275;0.994832974
27.025682;1.03926227;0.74999978;0.0168744355;0.721665767;0.01623702;1.04432378;1.06017601;0.725471529;0.102173612;49.7416677;4.80243005e-07;0.0165407982;0.750000225;0.0333336387;1.03926206;0.674999972;0.0151865527;10;49.7416682;0.666667;0;1.044444;0.994832624;0.994832978
27.026682;1.03926228;0.749999767;0.0168744202;0.721665783;0.0162370092;1.04432379;1.06017702;0.725470842;0.102173524;49.7416677;4.853732e-07;0.016540815;0.750000219;0.0333336349;1.03926206;0.674999956;0.0151865359;10;49.7416682;0.666667;0;1.044444;0.994832593;0.99483298
27.036682;1.03926223;0.749999611;0.0168753274;0.721665959;0.0162377939;1.0443239;1.06017709;0.725470887;0.102174595;49.7416676;6.21424756e-07;0.0165398759;0.750000149;0.0333335785;1.03926201;0.674999714;0.0151873987;10;49.7416683;0.666667;0;1.044444;0.994832354;0.994833016
27.037682;1.03926222;0.749999597;0.0168753013;0.721665973;0.0162377617;1.04432491;1.0601771;0.725470894;0.102174591;49.7416676;6.4071499e-07;0.0165398848;0.750000138;0.0333335775;1.039262;0.674999683;0.015187393;10;49.7416683;0.666667;0;1.044444;0.994832339;0.994833015
27.047682;1.03926216;0.749999544;0.0168750473;0.721666058;0.0162375282;1.04432496;1.06017723;0.725470881;0.102175604;49.7416675;7.71775739e-07;0.0165387007;0.749999953;0.0333336086;1.03926198;0.674999393;0.0151874541;10;49.7416683;0.666667;0;1.044444;0.99483231;0.99483292
27.048682;1.03926216;0.749999548;0.0168761401;0.721666061;0.0162385787;1.04432497;1.06017724;0.725470865;0.1021756;49.7416675;7.73148812e-07;0.0165386809;0.749999924;0.0333336103;1.03926198;0.674999375;0.0151884715;10;49.7416683;0.666667;0;1.044444;0.994832317;0.994832908
27.059682;1.03926221;0.749999569;0.0168760038;0.721666067;0.0162384357;1.04432508;1.06017838;0.725469848;0.102175489;49.7416674;6.88143025e-07;0.0165385416;0.749999564;0.0333336088;1.03926187;0.674999422;0.0151887221;10;49.7416683;0.666667;0;1.044444;0.994832485;0.994832752
27.060682;1.03926222;0.749999568;0.016875994;0.721666066;0.0162384341;1.0443261;1.06017839;0.725469807;0.102176541;49.7416674;6.77734873e-07;0.0165385441;0.749999536;0.0333336089;1.03926185;0.674999446;0.0151887456;10;49.7416682;0.666667;0;1.044444;0.994832505;0.994832734
27.061682;1.03926222;0.749999566;0.0168759843;0.721666064;0.0162384348;1.04432611;1.06017841;0.725469766;0.102176546;49.7416674;6.66381815e-07;0.0165374387;0.74999951;0.0333336094;1.03926184;0.674999472;0.0151887688;10;49.7416682;0.666667;0;1.044444;0.994832525;0.994832716
27.062682;1.03926222;0.749999564;0.016875975;0.721666062;0.0162384381;1.04432613;1.06017842;0.725469725;0.102176551;49.7416674;6.53577554e-07;0.0165374477;0.749999486;0.0333336103;1.03926182;0.674999499;0.0151887916;10;49.7416682;0.666667;0;1.044444;0.994832544;0.994832699
27.063682;1.03926222;0.749999562;0.0168770771;0.721666059;0.0162395133;1.04432615;1.06017843;0.725469684;0.102176557;49.7416674;6.38865687e-07;0.0165374596;0.749999465;0.0333336115;1.03926181;0.674999526;0.0151898138;10;49.7416682;0.666667;0;1.044444;0.994832562;0.994832683
27.064682;1.03926322;0.74999956;0.0168770687;0.721665362;0.0162395067;1.04432616;1.06017845;0.725469643;0.102176563;49.7416674;6.21886217e-07;0.016537474;0.749999446;0.0333336128;1.0392628;0.674999554;0.0151898353;10;49.7416682;0.666667;0;1.044444;0.994832579;0.994832669
27.078682;1.03926311;0.749999658;0.0168770485;0.721665231;0.0162398388;1.04432618;1.06017849;0.725469259;0.102177884;49.7416674;2.43937104e-07;0.0165365285;0.749999437;0.0333335396;1.03926292;0.674999961;0.0151900567;10;49.7416679;0.666667;0;1.044444;0.99483266;0.994832632
27.079682;1.03926311;0.749999678;0.016878156;0.721665218;0.0162409359;1.04432617;1.06017847;0.725469261;0.102177918;49.7416674;2.19030564e-07;0.016536527;0.749999449;0.0333335277;1.03926294;0.674999995;0.0151910647;10;49.7416679;0.666667;0;1.044444;0.994832652;0.994832637
27.082682;1.03926309;0.749999739;0.01687814;0.721665184;0.0162410188;1.04432616;1.06017841;0.725469291;0.102178023;49.7416675;1.54909115e-07;0.016536513;0.749999485;0.0333334987;1.03926301;0.675000103;0.0151910831;10;49.7416679;0.666667;0;1.044444;0.994832621;0.994832655
27.083682;1.03926308;0.749999757;0.0168781344;0.721665174;0.0162410459;1.04432715;1.06017838;0.725469307;0.102178057;49.7416675;1.37430935e-07;0.016536506;0.749999496;0.0333334922;1.03926303;0.675000139;0.0151910886;10;49.7416679;0.666667;0;1.044444;0.99483261;0.994832662
27.085682;1.03926308;0.749999789;0.0168781242;0.721665158;0.0162410982;1.04432716;1.06017832;0.725469347;0.102178121;49.7416675;1.07517424e-07;0.0165364892;0.749999514;0.0333334841;1.03926309;0.675000209;0.0151911005;10;49.7416679;0.666667;0;1.044444;0.994832586;0.99483268
27.086682;1.03926308;0.749999802;0.0168781196;0.721665152;0.0162411233;1.04432716;1.06017927;0.725468689;0.102178053;49.7416675;9.44355398e-08;0.0165364793;0.749999521;0.0333334828;1.03926311;0.675000242;0.0151911073;10;49.7416679;0.666667;0;1.044444;0.994832574;0.99483269
27.094682;1.03926315;0.749999831;0.0168781063;0.721665106;0.0162413107;1.04432725;1.060179;0.725468868;0.102179231;49.7416677;-1.18462479e-08;0.0165352712;0.749999505;0.0333335422;1.0392633;0.675000466;0.0151911783;10;49.741668;0.666667;0;1.044444;0.994832467;0.994832796
27.095682;1.03926316;0.749999829;0.0168792232;0.721665096;0.0162424024;1.04432726;1.06017897;0.725468888;0.102179236;49.7416677;-2.70210055e-08;0.0165352598;0.749999497;0.0333335553;1.03926332;0.675000489;0.015192185;10;49.741668;0.666667;0;1.044444;0.99483245;0.994832812
27.106682;1.03926322;0.749999787;0.0168794361;0.721664912;0.0162426151;1.04432725;1.06017869;0.725469097;0.102179156;49.7416678;-1.31677991e-07;0.0165351851;0.749999364;0.0333337084;1.03926353;0.675000641;0.0151920132;10;49.7416682;0.666667;0;1.044444;0.994832298;0.994833064
27.107682;1.03926321;0.749999786;0.016879467;0.721664898;0.016242628;1.04432823;1.06017867;0.725469119;0.102179146;49.7416678;-1.35284136e-07;0.0165351805;0.749999352;0.033333724;1.03926354;0.675000647;0.0151919769;10;49.7416682;0.666667;0;1.044444;0.994832296;0.994833086
27.109682;1.03926318;0.749999788;0.0168795319;0.721664875;0.0162426523;1.04432821;1.06017865;0.725469168;0.102179129;49.7416679;-1.41253172e-07;0.0165340609;0.74999933;0.0333337545;1.03926358;0.675000658;0.0151919019;10;49.7416682;0.666667;0;1.044444;0.9948323;0.994833126
27.110682;1.03926416;0.74999979;0.0168795652;0.721664173;0.0162426488;1.0443282;1.06017865;0.725469196;0.102179121;49.7416679;-1.43435435e-07;0.0165340576;0.74999932;0.0333337684;1.03926459;0.675000663;0.0151918645;10;49.7416682;0.666667;0;1.044444;0.994832308;0.994833143
27.128682;1.03926392;0.750000028;0.0168813321;0.721664272;0.0162438475;1.0443281;1.06017978;0.725469375;0.10217989;49.741668;5.89088093e-09;0.016533316;0.749999297;0.0333337029;1.0392646;0.675000675;0.0151924592;10;49.7416682;0.666667;0;1.044444;0.994832856;0.994833086
27.129682;1.03926391;0.750000054;0.0168824779;0.721664275;0.0162449153;1.0443281;1.0601798;0.725469436;0.102180925;49.741668;2.1245965e-08;0.0165333467;0.749999311;0.0333336956;1.03926458;0.675000671;0.0151934486;10;49.7416682;0.666667;0;1.044444;0.994832881;0.994833072
27.151682;1.03926372;0.750000704;0.0168841436;0.721664264;0.0162459439;1.0443288;1.06017987;0.725470273;0.102182127;49.7416679;3.98750463e-07;0.0165323065;0.749999599;0.0333335382;1.03926403;0.675000707;0.0151947045;10;49.7416682;0.666667;0;1.044444;0.994833174;0.994832851
27.152682;1.03926373;0.750000718;0.0168841569;0.721664257;0.0162459403;1.04432878;1.06018086;0.725469606;0.102182052;49.7416679;4.17249386e-07;0.0165322924;0.749999605;0.0333335082;1.03926401;0.675000711;0.0151947201;10;49.7416682;0.666667;0;1.044444;0.994833191;0.99483285
27.157682;1.0392638;0.750000761;0.0168841812;0.721664189;0.0162459322;1.0443287;1.06018091;0.725469616;0.102182162;49.7416679;5.05358021e-07;0.0165322203;0.749999631;0.033333323;1.03926393;0.675000733;0.0151947734;10;49.7416683;0.666667;0;1.044444;0.994833286;0.99483286
27.158682;1.03926381;0.750000765;0.0168841795;0.721664173;0.0162459345;1.04432968;1.06018093;0.725469608;0.102182185;49.7416679;5.20143344e-07;0.0165322074;0.749999635;0.0333332796;1.03926391;0.675000737;0.0151947808;10;49.7416683;0.666667;0;1.044444;0.994833307;0.994832864
27.159682;1.03926382;0.750000766;0.0168841762;0.721664157;0.0162459383;1.04432967;1.06018095;0.725469596;0.102182209;49.7416679;5.33179659e-07;0.0165321959;0.749999638;0.0333332346;1.0392639;0.67500074;0.0151947877;10;49.7416683;0.666667;0;1.044444;0.994833328;0.994832868
27.160682;1.03926483;0.750000766;0.0168841718;0.721663448;0.0162459277;1.04432967;1.06018097;0.725469581;0.102182233;49.7416679;5.44034063e-07;0.0165321861;0.74999964;0.0333331887;1.03926488;0.675000742;0.0151947943;10;49.7416683;0.666667;0;1.044444;0.99483335;0.994832873
27.161682;1.03926484;0.750000764;0.0168841666;0.721663436;0.0162459335;1.04432966;1.06018099;0.725469563;0.102182256;49.7416679;5.52448855e-07;0.016531067;0.74999964;0.0333331425;1.03926487;0.675000744;0.015194801;10;49.7416684;0.666667;0;1.044444;0.994833371;0.994832877
27.179682;1.03926475;0.750000372;0.0168851;0.721663342;0.0162469744;1.04432978;1.06018122;0.725469075;0.102183402;49.7416681;4.42373019e-07;0.0165312771;0.749999439;0.0333327898;1.03926472;0.675000495;0.0151958149;10;49.7416682;0.666667;0;1.044444;0.99483363;0.994832823
27.180682;1.03926473;0.750000341;0.0168850767;0.721663341;0.0162469749;1.04432979;1.06018122;0.725469048;0.10218338;49.7416681;4.30235478e-07;0.0165301843;0.74999943;0.033332798;1.03926471;0.67500047;0.0151958071;10;49.7416681;0.666667;0;1.044444;0.994833624;0.994832818
27.184682;1.03926464;0.750000214;0.0168860762;0.721663348;0.016248052;1.04432984;1.06018124;0.725468962;0.102183263;49.7416682;3.75993041e-07;0.0165302333;0.749999394;0.033332841;1.03926464;0.675000363;0.0151967712;10;49.741668;0.666667;0;1.044444;0.994833564;0.994832797
27.185682;1.03926461;0.750000182;0.0168860438;0.721663354;0.0162480551;1.04433085;1.06018125;0.725468948;0.102183227;49.7416682;3.60533304e-07;0.0165302388;0.749999385;0.0333328531;1.03926462;0.675000335;0.0151967605;10;49.741668;0.666667;0;1.044444;0.994833542;0.994832792
27.198682;1.03926432;0.74999987;0.0168855752;0.721663572;0.0162481162;1.04433087;1.06018242;0.725468383;0.102183642;49.7416685;1.35667836e-07;0.0165301411;0.749999284;0.0333329614;1.03926454;0.675000012;0.0151965804;10;49.7416676;0.666667;0;1.044444;0.994833173;0.994832834
27.199682;1.03926431;0.749999854;0.0168855434;0.721663595;0.0162481191;1.04433088;1.06018244;0.725468409;0.102183608;49.7416686;1.21008937e-07;0.0165290173;0.749999281;0.0333329629;1.03926455;0.674999996;0.0151965724;10;49.7416676;0.666667;0;1.044444;0.994833151;0.994832852
27.202682;1.03926428;0.749999809;0.0168854555;0.721663665;0.0162481186;1.04433088;1.06018248;0.725468492;0.102183522;49.7416686;8.1872194e-08;0.016528982;0.749999267;0.0333329611;1.03926459;0.674999965;0.0151965581;10;49.7416675;0.666667;0;1.044444;0.994833096;0.994832916
27.203682;1.03926428;0.749999795;0.0168865396;0.721663688;0.016249184;1.04433088;1.06018249;0.72546852;0.102183499;49.7416687;7.02441137e-08;0.0165289715;0.74999926;0.0333329587;1.03926461;0.67499996;0.0151975565;10;49.7416675;0.666667;0;1.044444;0.994833083;0.994832939
27.213682;1.03926439;0.74999967;0.0168863408;0.721663836;0.0162490335;1.04433086;1.0601825;0.725468634;0.102184419;49.7416689;-9.18365562e-09;0.0165289166;0.749999174;0.0333328852;1.03926473;0.675000053;0.0151975749;10;49.7416674;0.666667;0;1.044444;0.994833051;0.994833105
27.214682;1.03926542;0.74999966;0.0168863321;0.721663151;0.0162489964;1.04433186;1.0601825;0.725468628;0.102184414;49.7416689;-1.38323149e-08;0.0165289152;0.749999174;0.0333328741;1.03926574;0.675000071;0.0151975768;10;49.7416674;0.666667;0;1.044444;0.994833051;0.994833114
27.217682;1.03926554;0.749999642;0.0168863239;0.721663175;0.0162489398;1.04433185;1.0601825;0.725468602;0.102184404;49.7416689;-2.79503278e-08;0.0165289149;0.749999197;0.0333328441;1.03926579;0.675000127;0.015197582;10;49.7416675;0.666667;0;1.044444;0.994833047;0.994833131
27.218682;1.03926558;0.749999642;0.0168863263;0.721663183;0.0162489252;1.04433184;1.0601825;0.725468592;0.102184402;49.7416689;-3.38982917e-08;0.0165278047;0.749999212;0.0333328364;1.0392658;0.675000144;0.0151975828;10;49.7416675;0.666667;0;1.044444;0.994833043;0.994833134
27.222682;1.03926577;0.749999665;0.0168863539;0.721663212;0.0162488863;1.04433182;1.0601825;0.725468554;0.102184406;49.7416688;-6.91926317e-08;0.0165278084;0.749999302;0.0333328232;1.03926587;0.675000192;0.015197577;10;49.7416676;0.666667;0;1.044444;0.994833017;0.994833138
27.223682;1.03926581;0.749999678;0.0168874745;0.721663217;0.0162499485;1.04433181;1.06018249;0.725468544;0.102184409;49.7416688;-8.0988155e-08;0.016527808;0.749999331;0.0333328256;1.03926588;0.675000197;0.0151985728;10;49.7416676;0.666667;0;1.044444;0.994833009;0.994833138
27.225682;1.03926591;0.749999709;0.0168874928;0.721663226;0.0162499352;1.0443318;1.06018248;0.725468526;0.102184419;49.7416687;-1.07456338e-07;0.0165278046;0.749999395;0.0333328381;1.0392659;0.675000198;0.0151985595;10;49.7416677;0.666667;0;1.044444;0.99483299;0.994833136
27.226682;1.03926595;0.749999729;0.0168875009;0.721663228;0.0162499283;1.0443318;1.06018347;0.725467837;0.10218433;49.7416687;-1.21604962e-07;0.0165278018;0.749999429;0.0333328479;1.03926591;0.675000195;0.0151985498;10;49.7416677;0.666667;0;1.044444;0.994832979;0.994833136
27.237682;1.03926627;0.750000064;0.016887497;0.721663225;0.0162498607;1.04433187;1.06018311;0.725467804;0.102185411;49.7416684;-1.78839113e-07;0.0165278088;0.749999899;0.0333330269;1.03926592;0.675000071;0.0151983346;10;49.7416681;0.666667;0;1.044444;0.994832796;0.994833224
27.238682;1.03926629;0.750000102;0.0168874942;0.721663221;0.0162498593;1.04433189;1.06018308;0.725467794;0.102185403;49.7416684;-1.70259868e-07;0.016526706;0.749999944;0.0333330454;1.03926591;0.67500005;0.015198314;10;49.7416682;0.666667;0;1.044444;0.994832776;0.994833244
27.243682;1.03926637;0.750000297;0.0168874958;0.721663194;0.0162498818;1.04433198;1.06018289;0.725467743;0.102185338;49.7416684;-9.98203385e-08;0.0165267502;0.750000142;0.0333331418;1.03926585;0.674999923;0.0151982232;10;49.7416683;0.666667;0;1.044444;0.994832678;0.994833356
27.244682;1.03926638;0.750000335;0.0168886105;0.721663187;0.0162509633;1.04433299;1.06018285;0.725467731;0.102185323;49.7416684;-8.07919982e-08;0.0165267586;0.750000174;0.0333331608;1.03926583;0.674999895;0.0151992085;10;49.7416684;0.666667;0;1.044444;0.994832659;0.994833375
27.264682;1.03926633;0.750000641;0.0168889525;0.721663106;0.0162514673;1.04433328;1.0601824;0.725467524;0.102186145;49.7416686;2.80522056e-07;0.016525716;0.750000313;0.0333334065;1.03926582;0.674999662;0.0151990213;10;49.7416687;0.666667;0;1.044444;0.994832384;0.994833244
27.265682;1.03926631;0.750000633;0.0168900791;0.721663102;0.0162525475;1.04433329;1.06018238;0.72546752;0.102186154;49.7416686;2.89424883e-07;0.0165257182;0.750000294;0.0333334179;1.03926583;0.674999667;0.0152000224;10;49.7416687;0.666667;0;1.044444;0.994832379;0.994833224
27.266682;1.0392663;0.750000624;0.0168900929;0.721663097;0.0162525558;1.0443333;1.06018236;0.725467515;0.102186164;49.7416686;2.97326601e-07;0.0165257197;0.750000273;0.033333429;1.03926583;0.674999675;0.0152000249;10;49.7416687;0.666667;0;1.044444;0.994832375;0.994833203
27.267682;1.03926629;0.750000614;0.016890105;0.721663092;0.0162525613;1.04433331;1.06018333;0.725466829;0.102186081;49.7416686;3.03757646e-07;0.0165257208;0.750000249;0.0333334395;1.03926584;0.674999685;0.0152000285;10;49.7416687;0.666667;0;1.044444;0.994832374;0.994833182
27.273682;1.03926624;0.750000556;0.0168901449;0.721663076;0.016252548;1.0443333;1.06018321;0.725466768;0.102187201;49.7416688;3.01602583e-07;0.0165257295;0.750000058;0.0333334721;1.03926582;0.674999776;0.0152000571;10;49.7416687;0.666667;0;1.044444;0.994832403;0.994833037
27.274682;1.03926724;0.750000548;0.0168901454;0.721662382;0.0162525255;1.04433329;1.0601832;0.725466757;0.102187207;49.7416688;2.94819965e-07;0.016525732;0.750000022;0.0333334718;1.03926681;0.674999795;0.0152000605;10;49.7416686;0.666667;0;1.044444;0.994832416;0.994833011
27.275682;1.03926724;0.75000054;0.0168901441;0.721662384;0.0162525179;1.04433427;1.06018318;0.725466748;0.102187211;49.7416688;2.86595976e-07;0.0165257343;0.749999985;0.0333334697;1.03926681;0.674999813;0.0152000632;10;49.7416686;0.666667;0;1.044444;0.99483243;0.994832985
27.286682;1.03926728;0.75000057;0.0168900845;0.721662393;0.0162523903;1.04433406;1.06018311;0.725466777;0.102187198;49.7416687;2.0115222e-07;0.0165246271;0.749999676;0.033333346;1.03926667;0.674999915;0.0152001038;10;49.7416685;0.666667;0;1.044444;0.994832743;0.994832734
27.287682;1.03926729;0.750000579;0.0168911925;0.721662385;0.0162534423;1.04433405;1.06018312;0.725466789;0.102187199;49.7416687;2.02786305e-07;0.016524626;0.749999662;0.0333333294;1.03926666;0.674999912;0.0152011114;10;49.7416685;0.666667;0;1.044444;0.994832778;0.994832714
27.295682;1.03926738;0.750000605;0.0168912121;0.721662256;0.0162532954;1.04433397;1.0601832;0.725466849;0.102188198;49.7416685;2.4315503e-07;0.0165246429;0.749999643;0.0333332203;1.03926662;0.674999841;0.0152012398;10;49.7416684;0.666667;0;1.044444;0.994833025;0.994832587
27.308682;1.03926737;0.750000541;0.0168912864;0.721662116;0.0162531013;1.04433388;1.06018347;0.725466802;0.102187969;49.7416685;2.17265223e-07;0.0165236451;0.749999828;0.0333331611;1.0392669;0.674999785;0.0152015843;10;49.7416682;0.666667;0;1.044444;0.994833202;0.994832642
27.309682;1.03926736;0.750000542;0.0168912854;0.721662121;0.0162530862;1.04433487;1.06018348;0.725466786;0.102187956;49.7416685;2.13682078e-07;0.0165236574;0.749999839;0.0333331651;1.03926693;0.674999783;0.0152016091;10;49.7416682;0.666667;0;1.044444;0.994833208;0.99483265
27.310682;1.03926734;0.750000542;0.0168912831;0.721662128;0.016253071;1.04433486;1.0601835;0.725466769;0.102187944;49.7416685;2.11173604e-07;0.0165236706;0.749999847;0.0333331711;1.03926696;0.674999781;0.0152016338;10;49.7416682;0.666667;0;1.044444;0.994833215;0.994832657
27.311682;1.03926732;0.750000542;0.0168923908;0.721662136;0.0162541247;1.04433485;1.06018452;0.725466069;0.102187838;49.7416685;2.09807029e-07;0.0165236847;0.749999855;0.0333331791;1.03926699;0.674999778;0.0152026584;10;49.7416682;0.666667;0;1.044444;0.994833221;0.994832662
27.340682;1.03926676;0.750000273;0.016893566;0.721662342;0.0162548698;1.04433467;1.06018483;0.725465814;0.102189369;49.7416674;3.26888577e-07;0.016522446;0.750000198;0.0333336081;1.03926771;0.674999735;0.0152040862;10;49.7416671;0.666667;0;1.044444;0.994833306;0.994832749
27.341682;1.03926773;0.750000279;0.0168935808;0.721661651;0.0162548406;1.04433467;1.06018485;0.725465825;0.102189399;49.7416674;3.12147772e-07;0.016522423;0.75000024;0.0333335967;1.03926871;0.674999742;0.0152041004;10;49.7416672;0.666667;0;1.044444;0.994833306;0.994832751
27.343682;1.03926768;0.750000297;0.0168936133;0.721661657;0.0162548149;1.04433467;1.06018489;0.725465846;0.102189453;49.7416673;2.81415014e-07;0.0165223761;0.750000322;0.0333335708;1.0392687;0.674999757;0.0152041252;10;49.7416672;0.666667;0;1.044444;0.994833305;0.994832755
27.344682;1.03926765;0.750000308;0.0168936305;0.72166166;0.0162548035;1.04433568;1.06018491;0.725465854;0.102189477;49.7416673;2.66103491e-07;0.0165223527;0.750000361;0.0333335567;1.03926869;0.674999765;0.015204136;10;49.7416672;0.666667;0;1.044444;0.994833303;0.994832756
27.358682;1.03926742;0.750000519;0.0168938655;0.721661646;0.0162548422;1.04433585;1.0601849;0.725465851;0.102190792;49.7416671;-1.66988588e-09;0.0165210567;0.75000076;0.0333332868;1.03926831;0.675000051;0.0152042603;10;49.7416675;0.666667;0;1.044444;0.994833254;0.994832902
27.359682;1.03926743;0.750000532;0.0168938749;0.72166164;0.016254853;1.04433586;1.06018588;0.725465166;0.102190712;49.7416671;-2.69201606e-08;0.0165210521;0.750000777;0.0333332652;1.03926828;0.675000068;0.0152042687;10;49.7416675;0.666667;0;1.044444;0.994833246;0.994832926
27.378682;1.03926789;0.750000515;0.0168949839;0.721661455;0.0162559177;1.04433626;1.06018588;0.725465342;0.102191841;49.741667;-4.6584382e-07;0.0165208101;0.750000736;0.0333331556;1.03926829;0.674999912;0.015205425;10;49.7416678;0.666667;0;1.044444;0.994833054;0.994833339
27.379682;1.0392679;0.75000051;0.0168949792;0.721661442;0.0162558942;1.04433629;1.0601859;0.725465364;0.102191833;49.741667;-4.85889946e-07;0.0165196798;0.750000716;0.0333331673;1.0392683;0.674999895;0.015205436;10;49.7416678;0.666667;0;1.044444;0.994833044;0.994833349
27.382682;1.03926792;0.750000501;0.0168949669;0.721661401;0.0162558115;1.04433635;1.06018598;0.725465431;0.102191809;49.741667;-5.37398689e-07;0.0165196259;0.750000654;0.0333332107;1.0392683;0.674999857;0.0152054703;10;49.7416678;0.666667;0;1.044444;0.99483302;0.994833365
27.383682;1.03926793;0.750000498;0.0168949636;0.721661388;0.0162557801;1.04433737;1.060186;0.725465452;0.102191801;49.741667;-5.50709336e-07;0.0165196103;0.750000632;0.0333332264;1.0392683;0.674999849;0.0152054814;10;49.7416678;0.666667;0;1.044444;0.994833015;0.994833365
27.386682;1.03926796;0.750000487;0.0168949554;0.72166136;0.016255676;1.04433741;1.06018607;0.725465505;0.102191782;49.741667;-5.78128358e-07;0.0165195745;0.750000565;0.0333332718;1.03926825;0.674999837;0.0152055106;10;49.7416677;0.666667;0;1.044444;0.994833003;0.994833353
27.387682;1.03926796;0.750000481;0.0168960643;0.721661355;0.0162567089;1.04433743;1.06018609;0.725465519;0.102191777;49.741667;-5.83400048e-07;0.0165195662;0.750000541;0.0333332861;1.03926823;0.674999836;0.0152065187;10;49.7416677;0.666667;0;1.044444;0.994833;0.994833346
27.405682;1.03926812;0.750000294;0.0168961116;0.721661612;0.0162566388;1.04433725;1.06018629;0.725465548;0.102192793;49.7416672;-5.69212754e-07;0.0165195076;0.750000158;0.0333335638;1.03926756;0.674999911;0.0152065817;10;49.7416675;0.666667;0;1.044444;0.994833031;0.994833174
27.406682;1.03926812;0.750000278;0.0168961116;0.721661629;0.0162566683;1.04433723;1.06018629;0.725465547;0.102192799;49.7416672;-5.69737059e-07;0.0165183959;0.750000138;0.0333335784;1.03926754;0.674999919;0.0152065836;10;49.7416675;0.666667;0;1.044444;0.994833038;0.994833172
27.411682;1.03926812;0.750000184;0.0168960646;0.721661695;0.0162568528;1.04433715;1.06018628;0.725465526;0.102192847;49.7416672;-5.62304359e-07;0.0165184244;0.750000042;0.0333336187;1.03926744;0.674999949;0.0152065746;10;49.7416674;0.666667;0;1.044444;0.994833052;0.994833189
27.412682;1.03926811;0.750000163;0.0168960462;0.721661703;0.0162568962;1.04433714;1.06018727;0.72546484;0.102192764;49.7416672;-5.56271454e-07;0.0165184398;0.750000026;0.03333362;1.03926742;0.674999953;0.0152065717;10;49.7416673;0.666667;0;1.044444;0.99483305;0.994833196
27.414682;1.03926808;0.750000122;0.0168960028;0.721661712;0.0162569881;1.04433712;1.06018726;0.725464825;0.102192791;49.7416672;-5.36782284e-07;0.0165184829;0.750000002;0.0333336181;1.03926741;0.674999962;0.0152065685;10;49.7416673;0.666667;0;1.044444;0.994833043;0.994833211
27.415682;1.03926807;0.750000102;0.0168970894;0.721661713;0.0162581052;1.04433711;1.06018725;0.725464817;0.102192804;49.7416672;-5.23397843e-07;0.0165185108;0.749999994;0.0333336156;1.03926741;0.674999966;0.015207569;10;49.7416673;0.666667;0;1.044444;0.994833039;0.99483322
27.417682;1.03926803;0.750000064;0.016897035;0.721661709;0.016258204;1.04433709;1.06018723;0.725464799;0.102192829;49.7416672;-4.91435487e-07;0.0165185798;0.749999989;0.033333609;1.0392674;0.674999972;0.0152075755;10;49.7416672;0.666667;0;1.044444;0.994833027;0.994833238
27.418682;1.03926901;0.750000046;0.0168970048;0.721661011;0.0162582389;1.04433708;1.06018722;0.72546479;0.10219284;49.7416672;-4.74038884e-07;0.0165186209;0.749999992;0.0333336052;1.0392684;0.674999975;0.0152075821;10;49.7416672;0.666667;0;1.044444;0.994833018;0.994833247
27.423682;1.03926886;0.749999961;0.0168968281;0.721660967;0.0162584947;1.04433703;1.06018717;0.725464748;0.102192882;49.7416672;-3.9085194e-07;0.0165188848;0.750000054;0.0333335798;1.0392684;0.674999988;0.0152076481;10;49.7416671;0.666667;0;1.044444;0.994832944;0.994833281
27.424682;1.03926883;0.749999943;0.0168967887;0.721660955;0.0162585452;1.04433802;1.06018717;0.725464742;0.102192887;49.7416672;-3.76598841e-07;0.0165189458;0.750000074;0.0333335738;1.0392684;0.674999991;0.0152076653;10;49.7416671;0.666667;0;1.044444;0.994832926;0.994833283
27.444682;1.03926822;0.749999569;0.0168962623;0.721660547;0.0162589783;1.04433817;1.06018705;0.725464771;0.102193855;49.7416674;-4.1504118e-07;0.016518658;0.750000371;0.0333335854;1.03926835;0.67500031;0.0152078335;10;49.7416668;0.666667;0;1.044444;0.994832834;0.994833073
27.445682;1.03926821;0.749999556;0.0168973644;0.721660523;0.0162600348;1.04433818;1.06018705;0.725464762;0.102193848;49.7416674;-4.24471447e-07;0.0165186544;0.750000376;0.0333335954;1.03926837;0.675000332;0.0152088256;10;49.7416668;0.666667;0;1.044444;0.994832839;0.994833052
27.468682;1.03926826;0.749999691;0.0168974506;0.721660539;0.0162595055;1.04433839;1.06018691;0.725464446;0.102194742;49.7416671;-4.18347252e-07;0.0165168358;0.750000168;0.0333333745;1.03926838;0.675000269;0.0152085565;10;49.741667;0.666667;0;1.044444;0.994832789;0.994832781
27.469682;1.03926827;0.749999712;0.0168974633;0.721660548;0.0162594875;1.04433939;1.06018689;0.72546443;0.102194729;49.7416671;-4.05732191e-07;0.016516811;0.750000148;0.0333333525;1.03926837;0.675000245;0.0152085485;10;49.741667;0.666667;0;1.044444;0.994832788;0.994832762
27.470682;1.03926828;0.749999734;0.0168974769;0.721660557;0.016259471;1.04433939;1.06018687;0.725464412;0.102194716;49.7416671;-3.92143102e-07;0.0165167871;0.750000128;0.0333333323;1.03926836;0.67500022;0.0152085403;10;49.741667;0.666667;0;1.044444;0.994832787;0.994832741
27.471682;1.03926829;0.749999756;0.0168974912;0.721660566;0.016259456;1.04433938;1.06018784;0.725463713;0.102194608;49.741667;-3.77615784e-07;0.0165167639;0.750000109;0.033333314;1.03926836;0.675000197;0.0152085321;10;49.741667;0.666667;0;1.044444;0.994832787;0.99483272
27.509682;1.03926864;0.750000059;0.0168989613;0.721660818;0.0162604603;1.04433867;1.06018727;0.725463718;0.102195411;49.7416668;-8.88670614e-09;0.0165155667;0.749999666;0.0333332795;1.03926843;0.674999596;0.0152092824;10;49.7416674;0.666667;0;1.044444;0.994833139;0.994832526
27.510682;1.03926964;0.750000062;0.0168989424;0.721660124;0.016260451;1.04433866;1.06018726;0.72546374;0.102195423;49.7416668;-1.61531314e-08;0.0165155845;0.749999655;0.0333332655;1.03926943;0.67499961;0.0152092804;10;49.7416675;0.666667;0;1.044444;0.994833151;0.994832523
27.534682;1.03926952;0.750000078;0.0168998897;0.721660082;0.0162615958;1.04433949;1.06018761;0.725464081;0.102195747;49.7416667;3.01780226e-08;0.0165155215;0.749999572;0.0333324284;1.03926965;0.675000041;0.0152102114;10;49.7416676;0.666667;0;1.044444;0.99483311;0.99483269
27.535682;1.03926953;0.750000073;0.0168998954;0.721660073;0.0162615833;1.04433949;1.06018762;0.725464094;0.102195752;49.7416667;2.18045046e-08;0.0165144012;0.749999574;0.0333324073;1.03926966;0.675000051;0.0152102001;10;49.7416676;0.666667;0;1.044444;0.994833101;0.99483272
27.548682;1.03926962;0.749999969;0.0169000737;0.721659918;0.0162614672;1.04433956;1.0601886;0.725463539;0.102196734;49.7416668;-6.32209613e-08;0.0165144741;0.749999572;0.0333325423;1.03926988;0.675000129;0.0152098845;10;49.7416671;0.666667;0;1.044444;0.994833022;0.994833019
27.549682;1.03926963;0.749999962;0.0169012071;0.72165991;0.0162625391;1.04433957;1.06018859;0.725463548;0.102196731;49.7416668;-5.8271015e-08;0.0165144903;0.749999569;0.0333325797;1.0392699;0.675000127;0.015210856;10;49.7416671;0.666667;0;1.044444;0.994833018;0.994833028
27.573682;1.03926978;0.749999824;0.0169020708;0.72165999;0.0162630744;1.04433968;1.06018837;0.725463603;0.102196374;49.7416673;2.7410484e-07;0.016515025;0.749999846;0.0333334096;1.03927013;0.675000256;0.0152107045;10;49.7416668;0.666667;0;1.044444;0.994832928;0.994832879
27.574682;1.03926978;0.749999818;0.0169020973;0.721660003;0.0162631027;1.04433968;1.06018837;0.725463596;0.102196344;49.7416673;2.79420201e-07;0.0165139313;0.749999866;0.0333334182;1.03927014;0.675000268;0.0152107268;10;49.7416667;0.666667;0;1.044444;0.994832928;0.994832869
