time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;SyncCompensator_GEN_TSO_FrequencyHz;SyncCompensator_GEN_TSO_ActivePower;SyncCompensator_GEN_TSO_ReactivePower;Main_load_LOAD_TSO_ActivePower;Main_load_LOAD_TSO_ReactivePower;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;SyncCompensator_GEN_FrequencyHz;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.575682;1.03926978;0.749999814;0.0169021198;0.721660015;0.0162631296;1.04433968;1.06018838;0.725463589;0.102196314;49.7416673;2.81981647e-07;0.0165139462;0.749999887;0.0333334246;1.03927014;0.675000278;0.0152107515;10;49.7416667;0.666667;0;1.044444;0.994832927;0.994832858
27.576682;1.03926978;0.749999811;0.016902138;0.721660025;0.0162631547;1.04434067;1.06018838;0.72546358;0.102196283;49.7416673;2.81885944e-07;0.0165139587;0.749999906;0.0333334292;1.03927014;0.675000285;0.0152107785;10;49.7416667;0.666667;0;1.044444;0.994832924;0.994832846
27.589682;1.03926994;0.749999873;0.0169019909;0.721660107;0.0162631518;1.04434053;1.06018835;0.725463327;0.102197088;49.7416673;1.2747215e-07;0.0165139732;0.749999981;0.0333332719;1.0392701;0.67500021;0.0152111559;10;49.7416666;0.666667;0;1.044444;0.994832856;0.994832662
27.590682;1.03926996;0.749999888;0.0169030687;0.721660114;0.0162641955;1.04434052;1.06018835;0.725463301;0.102197087;49.7416673;1.091295e-07;0.016513962;0.749999974;0.0333332475;1.03927009;0.675000203;0.0152121791;10;49.7416666;0.666667;0;1.044444;0.994832857;0.994832645
27.619682;1.03927013;0.750000646;0.0169022725;0.721660036;0.0162633937;1.04434055;1.06018853;0.725462916;0.102197549;49.7416669;-2.61914645e-07;0.0165122514;0.749999804;0.0333331297;1.03927001;0.675000469;0.0152123727;10;49.7416673;0.666667;0;1.044444;0.994833055;0.994832331
27.620682;1.03927011;0.75000066;0.0169022427;0.721660032;0.016263382;1.04434055;1.06018953;0.725462228;0.102197465;49.7416669;-2.53928749e-07;0.0165122386;0.749999809;0.0333331239;1.03927001;0.675000488;0.0152123692;10;49.7416673;0.666667;0;1.044444;0.994833059;0.994832339
27.624682;1.03927002;0.750000694;0.0169021368;0.721660019;0.016263348;1.04434055;1.06018951;0.725462209;0.102197518;49.7416669;-2.23860775e-07;0.0165122048;0.74999982;0.0333331014;1.03927;0.67500054;0.0152123489;10;49.7416673;0.666667;0;1.044444;0.994833069;0.99483236
27.625682;1.039271;0.750000696;0.0169021136;0.721659321;0.0162633286;1.04434054;1.0601895;0.725462209;0.102198581;49.7416669;-2.17244653e-07;0.016512202;0.74999982;0.0333330964;1.03927099;0.675000548;0.0152123428;10;49.7416673;0.666667;0;1.044444;0.994833069;0.994832363
27.634682;1.03927084;0.75000058;0.0169019164;0.721659299;0.0162633765;1.04434055;1.06018941;0.725462297;0.102198716;49.7416669;-1.45248771e-07;0.0165122482;0.749999771;0.033333028;1.03927086;0.675000574;0.015212324;10;49.7416671;0.666667;0;1.044444;0.994833038;0.994832314
27.635682;1.03927084;0.750000555;0.0169030085;0.721659298;0.0162644569;1.04434056;1.0601894;0.725462314;0.102198723;49.7416669;-1.32489027e-07;0.0165122526;0.749999763;0.0333330157;1.03927084;0.675000573;0.0152133269;10;49.7416671;0.666667;0;1.044444;0.994833034;0.994832304
27.677682;1.03927154;0.750000021;0.0169029871;0.721658662;0.0162645577;1.04434195;1.06018929;0.725462098;0.102199791;49.7416675;-3.75767982e-07;0.0165104878;0.750000118;0.0333332216;1.0392708;0.674999666;0.0152139136;10;49.7416668;0.666667;0;1.044444;0.994833314;0.994832749
27.720682;1.03927092;0.74999989;0.0169051427;0.7216591;0.0162657952;1.04434181;1.06018924;0.725461952;0.10219942;49.7416669;-8.92890967e-07;0.016510501;0.750000676;0.0333337993;1.0392709;0.674999532;0.0152143738;10;49.7416671;0.666667;0;1.044444;0.994833401;0.994833005
27.721682;1.03927092;0.749999865;0.0169051491;0.721659106;0.0162658007;1.04434282;1.06019027;0.725461263;0.102199313;49.7416669;-8.77543853e-07;0.0165093936;0.75000069;0.0333337835;1.03927091;0.674999552;0.0152143673;10;49.7416671;0.666667;0;1.044444;0.99483337;0.994833008
27.786682;1.03927113;0.749999901;0.0169058424;0.721659858;0.016266225;1.04434281;1.0601912;0.725462002;0.102200154;49.7416671;-3.0723388e-07;0.0165105374;0.74999949;0.0333329739;1.03927052;0.674999411;0.0152157608;10;49.7416671;0.666667;0;1.044444;0.99483329;0.994832393
27.787682;1.03927113;0.749999929;0.0169058365;0.721659872;0.0162662114;1.0443428;1.06019118;0.725462009;0.102200167;49.7416671;-3.12101277e-07;0.0165094137;0.749999483;0.0333329739;1.03927054;0.674999414;0.0152157501;10;49.7416671;0.666667;0;1.044444;0.994833295;0.994832392
27.789682;1.03927113;0.749999981;0.0169058299;0.721659896;0.0162661919;1.0443428;1.06019114;0.725462016;0.10220019;49.741667;-3.16519704e-07;0.0165093839;0.749999468;0.0333329812;1.03927056;0.674999424;0.0152157149;10;49.7416671;0.666667;0;1.044444;0.994833307;0.994832397
27.790682;1.03927213;0.750000006;0.0169058296;0.721659211;0.0162661708;1.04434279;1.06019112;0.725462016;0.1022002;49.741667;-3.15855729e-07;0.0165093667;0.749999461;0.0333329884;1.03927157;0.67499943;0.0152156914;10;49.7416671;0.666667;0;1.044444;0.994833314;0.994832402
27.818682;1.03927203;0.750000172;0.0169057517;0.72165899;0.0162666926;1.04434282;1.06019085;0.725461779;0.102201258;49.741667;-1.79245829e-07;0.0165092355;0.749999442;0.0333330198;1.03927171;0.674999511;0.0152152591;10;49.7416667;0.666667;0;1.044444;0.994833304;0.994832385
27.819682;1.03927199;0.750000174;0.0169068539;0.721658983;0.0162677618;1.04434283;1.06019083;0.725461783;0.102201274;49.741667;-1.73302341e-07;0.0165092416;0.749999442;0.0333330218;1.03927172;0.674999514;0.0152162576;10;49.7416667;0.666667;0;1.044444;0.994833297;0.99483238
27.823682;1.03927181;0.750000188;0.0169068295;0.721658968;0.0162677255;1.04434291;1.06019074;0.725461822;0.102201352;49.7416671;-1.36223916e-07;0.016509261;0.749999452;0.0333330449;1.03927172;0.674999539;0.0152162436;10;49.7416667;0.666667;0;1.044444;0.994833278;0.994832382
27.824682;1.03927177;0.750000194;0.0169068261;0.721658967;0.0162677084;1.04434394;1.06019072;0.725461838;0.102201372;49.7416671;-1.24291077e-07;0.0165092653;0.749999456;0.0333330536;1.03927172;0.674999548;0.0152162365;10;49.7416667;0.666667;0;1.044444;0.994833275;0.994832389
27.865682;1.03927199;0.750000455;0.0169063049;0.721659199;0.016267356;1.04434429;1.06018996;0.725461842;0.102201709;49.7416672;-1.84441627e-07;0.0165096119;0.749999943;0.0333328908;1.0392718;0.675000447;0.0152160681;10;49.7416669;0.666667;0;1.044444;0.994833076;0.994832915
27.866682;1.03927201;0.750000467;0.0169062854;0.721659173;0.0162673897;1.04434429;1.06019096;0.725461152;0.102201601;49.7416672;-1.85771974e-07;0.016509622;0.749999962;0.0333328991;1.0392718;0.675000451;0.0152160731;10;49.7416669;0.666667;0;1.044444;0.994833045;0.994832911
27.870682;1.03927206;0.750000491;0.0169062296;0.721659052;0.0162675315;1.04434426;1.06019103;0.725461114;0.102201569;49.7416671;-1.7958082e-07;0.0165096436;0.750000032;0.0333329387;1.03927183;0.675000461;0.0152160996;10;49.7416669;0.666667;0;1.044444;0.994832923;0.99483287
27.871682;1.03927208;0.75000049;0.0169062203;0.721659019;0.0162675672;1.04434425;1.06019105;0.725461105;0.102201568;49.7416671;-1.75228032e-07;0.0165085334;0.750000047;0.0333329476;1.03927184;0.675000463;0.015216108;10;49.7416669;0.666667;0;1.044444;0.994832892;0.994832857
27.915682;1.03927213;0.749999623;0.0169064403;0.721658969;0.0162682276;1.04434428;1.06019143;0.725461246;0.102202806;49.741668;-4.01580525e-08;0.0165076329;0.750000362;0.0333333898;1.03927139;0.675000717;0.0152153421;10;49.7416683;0.666667;0;1.044444;0.994832936;0.994833506
27.916682;1.03927214;0.749999627;0.0169075503;0.721658984;0.016269312;1.04434432;1.06019146;0.725461249;0.10220279;49.741668;-4.02526463e-08;0.0165076038;0.750000347;0.0333333859;1.0392714;0.675000728;0.0152163443;10;49.7416683;0.666667;0;1.044444;0.994832939;0.994833496
27.986422;1.03927275;0.750000753;0.0169079867;0.721658367;0.0162688782;1.04434444;1.060191;0.725461455;0.102202602;49.7416682;2.72498969e-07;0.0165073718;0.750000485;0.0333328059;1.03927153;0.675000325;0.0152171919;10;49.7416677;0.666667;0;1.044444;0.994832948;0.994833934
27.987422;1.03927274;0.750000741;0.016907982;0.72165839;0.0162688802;1.04434544;1.060191;0.72546144;0.102202586;49.7416682;2.88032112e-07;0.0165073664;0.750000489;0.0333328218;1.03927154;0.675000305;0.0152171737;10;49.7416677;0.666667;0;1.044444;0.994832946;0.994833972
27.996422;1.03927255;0.750000637;0.0169079209;0.721658757;0.0162689626;1.0443455;1.06019089;0.72546132;0.102202429;49.7416683;4.14312108e-07;0.0165073397;0.75000054;0.0333330278;1.03927159;0.675000078;0.0152169716;10;49.7416678;0.666667;0;1.044444;0.994832922;0.994834183
27.997422;1.03927252;0.750000628;0.016907916;0.721658808;0.0162689751;1.04434551;1.06019089;0.725461296;0.102202408;49.7416683;4.2146908e-07;0.0165062248;0.750000544;0.0333330537;1.03927159;0.675000049;0.0152169497;10;49.7416678;0.666667;0;1.044444;0.994832922;0.994834183
28.089422;1.03927173;0.750000587;0.0169067866;0.721659198;0.0162684606;1.04434498;1.06019165;0.725461305;0.102202872;49.7416686;3.83719214e-07;0.0165065941;0.749999791;0.0333331192;1.03927197;0.674999829;0.0152168561;10;49.7416682;0.666667;0;1.044444;0.994833778;0.994832795
28.090422;1.03927173;0.750000585;0.0169079057;0.721659204;0.0162695497;1.04434496;1.06019164;0.725461323;0.102202851;49.7416686;3.86169205e-07;0.0165065815;0.749999781;0.0333331323;1.03927197;0.674999826;0.0152178493;10;49.7416682;0.666667;0;1.044444;0.994833779;0.994832777
28.091422;1.03927172;0.750000581;0.0169079187;0.72165921;0.0162695713;1.04434495;1.06019163;0.725461342;0.102203878;49.7416686;3.87060644e-07;0.0165065703;0.749999772;0.0333331453;1.03927197;0.674999825;0.0152178402;10;49.7416682;0.666667;0;1.044444;0.994833778;0.994832759
28.268422;1.03927156;0.749999547;0.0169084043;0.721658808;0.0162708454;1.04434469;1.06019123;0.725461065;0.102203608;49.7416679;1.78847356e-07;0.0165065574;0.749999636;0.0333332214;1.03927181;0.675000053;0.0152179419;10;49.7416678;0.666667;0;1.044444;0.994833079;0.994832629
28.269422;1.03927157;0.749999542;0.0169083934;0.72165881;0.0162708378;1.04434468;1.06019225;0.725460393;0.102203508;49.741668;1.93465553e-07;0.0165065894;0.749999638;0.0333332361;1.03927185;0.67500005;0.0152179735;10;49.7416678;0.666667;0;1.044444;0.994833094;0.994832647
28.290422;1.03927177;0.749999542;0.016908279;0.72165905;0.0162705857;1.04434501;1.06019233;0.725460631;0.102203706;49.7416683;1.25452146e-07;0.0165069253;0.749999974;0.0333336402;1.03927233;0.675000312;0.0152181676;10;49.7416677;0.666667;0;1.044444;0.994833415;0.994832915
28.291422;1.03927278;0.74999955;0.0169082781;0.721658373;0.0162705584;1.04434503;1.06019231;0.72546064;0.102203727;49.7416683;9.44558323e-08;0.0165069171;0.749999989;0.0333336556;1.03927332;0.675000316;0.0152181473;10;49.7416677;0.666667;0;1.044444;0.994833417;0.994832924
28.365422;1.03927321;0.750000285;0.016908958;0.721658312;0.016270227;1.04434446;1.06019243;0.725460894;0.102203217;49.7416685;-1.29382071e-07;0.0165068853;0.749999931;0.0333328149;1.03927273;0.674999598;0.0152177707;10;49.7416683;0.666667;0;1.044444;0.994832564;0.994832589
28.366422;1.03927219;0.750000283;0.0169089611;0.721659019;0.0162702423;1.04434448;1.06019241;0.725460893;0.102203225;49.7416685;-1.09887179e-07;0.016506866;0.749999945;0.0333328053;1.03927174;0.674999587;0.0152177968;10;49.7416683;0.666667;0;1.044444;0.994832535;0.994832592
28.388422;1.03927165;0.750000247;0.0169087646;0.72165938;0.0162699099;1.04434506;1.0601924;0.725460559;0.10220348;49.7416686;3.62690833e-07;0.0165065674;0.749999985;0.0333326674;1.03927219;0.67499963;0.0152183609;10;49.7416683;0.666667;0;1.044444;0.994832395;0.994832588
28.389422;1.03927163;0.750000255;0.0169087301;0.721659383;0.0162698762;1.04434508;1.06019141;0.725461216;0.102203595;49.7416686;3.79190251e-07;0.0165065558;0.749999969;0.0333326629;1.03927221;0.674999637;0.0152183805;10;49.7416683;0.666667;0;1.044444;0.9948324;0.994832594
28.577422;1.03927216;0.750000481;0.0169089261;0.721658897;0.0162694391;1.04434457;1.06019147;0.725461358;0.102201664;49.7416678;-4.05757259e-08;0.0165072529;0.750000264;0.0333327731;1.03927244;0.675000115;0.0152178772;10;49.741668;0.666667;0;1.044444;0.994832537;0.994833399
28.578422;1.03927216;0.750000476;0.016907796;0.721658908;0.0162683963;1.04434458;1.06019144;0.725461369;0.102201673;49.7416678;-1.46689328e-08;0.0165072543;0.750000269;0.0333327683;1.03927246;0.67500009;0.0152168945;10;49.741668;0.666667;0;1.044444;0.994832531;0.994833425
28.675422;1.03927226;0.750000044;0.0169081411;0.721658593;0.0162685792;1.04434481;1.06019124;0.725461134;0.102202318;49.7416683;-3.64084379e-07;0.016506497;0.749999478;0.0333335565;1.03927195;0.675000138;0.0152168753;10;49.7416681;0.666667;0;1.044444;0.994832936;0.994832769
28.676422;1.03927225;0.750000023;0.0169081152;0.72165857;0.016268575;1.0443448;1.06019124;0.725461105;0.102202303;49.7416683;-3.67233061e-07;0.0165076092;0.749999476;0.0333335667;1.03927195;0.675000156;0.0152168846;10;49.7416681;0.666667;0;1.044444;0.994832944;0.994832767
28.686422;1.03927224;0.749999764;0.016907868;0.72165836;0.0162684887;1.04434465;1.06019139;0.725460878;0.102202208;49.7416684;-3.33674823e-07;0.0165076374;0.749999495;0.0333335809;1.0392719;0.675000265;0.0152170683;10;49.741668;0.666667;0;1.044444;0.994832938;0.994832734
28.687422;1.03927225;0.749999734;0.0169078449;0.721658345;0.0162684817;1.04434363;1.06019139;0.725460879;0.102202209;49.7416684;-3.24263329e-07;0.0165076454;0.749999497;0.033333574;1.0392719;0.675000267;0.015217092;10;49.741668;0.666667;0;1.044444;0.99483293;0.994832732
28.778422;1.03927207;0.750000308;0.016907549;0.721658999;0.0162689946;1.0443441;1.06019155;0.725460245;0.102203318;49.7416684;3.06947164e-07;0.0165077355;0.750000457;0.0333335504;1.03927213;0.67500039;0.0152168536;10;49.7416677;0.666667;0;1.044444;0.994833306;0.994832471
28.779422;1.03927205;0.750000325;0.0169064295;0.721658998;0.0162678915;1.0443441;1.06019155;0.725460261;0.102203312;49.7416684;2.8562354e-07;0.0165077477;0.7500005;0.0333335433;1.03927213;0.675000387;0.0152158668;10;49.7416678;0.666667;0;1.044444;0.994833332;0.994832508
28.858338;1.03927196;0.750000124;0.0169066004;0.721658562;0.0162680426;1.04434408;1.06019149;0.725461199;0.102201678;49.7416679;3.28966507e-08;0.0165091843;0.750000263;0.0333329283;1.03927215;0.674999534;0.0152162056;10;49.7416681;0.666667;0;1.044444;0.9948331;0.994833021
28.859338;1.03927192;0.750000098;0.0169065893;0.721658563;0.0162680337;1.04434408;1.06019052;0.72546187;0.102201782;49.7416678;3.50454307e-08;0.0165091741;0.750000269;0.033332899;1.03927213;0.674999543;0.0152161896;10;49.7416681;0.666667;0;1.044444;0.994833087;0.994833018
28.957338;1.03927196;0.750000116;0.0169065734;0.721659399;0.0162679313;1.04434309;1.06019;0.725461767;0.102201088;49.7416682;-4.25606898e-07;0.0165086692;0.749999665;0.0333327272;1.03927184;0.675000514;0.0152156869;10;49.7416677;0.666667;0;1.044444;0.994833263;0.994832596
28.958338;1.03927193;0.750000124;0.0169054826;0.721659387;0.0162668563;1.04434309;1.06018999;0.725461749;0.102201115;49.7416682;-4.23936508e-07;0.0165086844;0.749999619;0.0333327142;1.0392718;0.675000539;0.0152146852;10;49.7416677;0.666667;0;1.044444;0.99483326;0.9948326
29.027338;1.03927258;0.749999581;0.0169057625;0.721658537;0.0162666315;1.04434264;1.0601899;0.725461844;0.102201053;49.7416682;-2.75906276e-07;0.0165087053;0.749999801;0.0333335725;1.03927196;0.674999243;0.0152148636;10;49.7416682;0.666667;0;1.044444;0.994833491;0.994832775
29.028338;1.03927157;0.749999582;0.0169057604;0.72165925;0.0162666592;1.04434263;1.0601899;0.725461847;0.102201057;49.7416682;-2.83000537e-07;0.0165087169;0.749999791;0.0333335791;1.03927098;0.674999253;0.0152148614;10;49.7416681;0.666667;0;1.044444;0.994833511;0.994832752
29.156338;1.03927087;0.750000317;0.0169057023;0.721659342;0.0162671233;1.04434255;1.06019082;0.725461778;0.102200657;49.7416672;-5.60785528e-07;0.0165097455;0.75000025;0.0333334584;1.03927122;0.674999665;0.0152152089;10;49.7416682;0.666667;0;1.044444;0.994832964;0.99483283
29.157338;1.03927086;0.750000325;0.0169045993;0.721659327;0.0162660518;1.04434259;1.06019081;0.72546179;0.102200649;49.7416672;-5.58303245e-07;0.0165097528;0.750000246;0.0333334607;1.03927119;0.674999674;0.0152141972;10;49.7416682;0.666667;0;1.044444;0.994832941;0.994832849
29.244338;1.0392711;0.750000402;0.0169041993;0.72166;0.0162657568;1.04434309;1.06019007;0.725462356;0.102199372;49.7416677;-5.16824779e-07;0.0165098864;0.749999997;0.0333331022;1.03927101;0.674999888;0.0152136614;10;49.7416682;0.666667;0;1.044444;0.994832588;0.994832814
29.245338;1.03927109;0.750000391;0.0169042021;0.721659973;0.0162657508;1.04434312;1.06018908;0.725463048;0.102199441;49.7416677;-5.16701223e-07;0.0165109849;0.749999986;0.0333330839;1.03927102;0.67499988;0.0152136603;10;49.7416682;0.666667;0;1.044444;0.994832587;0.994832813
29.246338;1.03927107;0.750000379;0.0169042064;0.721659947;0.0162657457;1.04434214;1.06018909;0.725463057;0.102199416;49.7416678;-5.15070111e-07;0.0165109723;0.749999972;0.0333330647;1.03927102;0.674999871;0.0152136607;10;49.7416682;0.666667;0;1.044444;0.994832588;0.994832811
29.513338;1.03927049;0.749999934;0.0169037892;0.72165951;0.0162652552;1.04434226;1.06018956;0.725462685;0.102198587;49.7416683;6.57827292e-07;0.0165109531;0.750000069;0.0333331849;1.03927096;0.675000393;0.0152128724;10;49.741668;0.666667;0;1.044444;0.994832669;0.994833029
29.514338;1.03927048;0.749999935;0.0169037865;0.721659498;0.0162652248;1.04434221;1.06018957;0.725462675;0.1021986;49.7416683;6.28946446e-07;0.0165120872;0.750000073;0.0333332118;1.03927095;0.675000407;0.0152128645;10;49.7416681;0.666667;0;1.044444;0.994832668;0.994833016
29.707338;1.0392709;0.75000014;0.0169038222;0.721659689;0.0162646328;1.04434164;1.06018919;0.725462634;0.102198327;49.7416683;-4.06066579e-07;0.0165126654;0.749999587;0.033333028;1.03927056;0.675000397;0.0152132667;10;49.7416685;0.666667;0;1.044444;0.994832888;0.994833834
29.708338;1.03927088;0.750000159;0.0169038021;0.721659701;0.0162646386;1.04434064;1.06018919;0.725462642;0.102198328;49.7416683;-4.25577623e-07;0.0165126719;0.749999586;0.0333330211;1.03927057;0.675000419;0.0152132532;10;49.7416685;0.666667;0;1.044444;0.994832902;0.994833832
29.785338;1.03927136;0.750000242;0.0169037237;0.721659414;0.016263915;1.04434103;1.06018965;0.725462466;0.102199086;49.7416679;-7.99656055e-07;0.0165118395;0.749999901;0.0333332336;1.03927129;0.674999857;0.0152125142;10;49.7416679;0.666667;0;1.044444;0.994832758;0.994833327
29.786338;1.03927134;0.750000227;0.0169026272;0.721659437;0.0162628208;1.04434104;1.06018966;0.725462468;0.102199103;49.7416679;-7.79568619e-07;0.016511827;0.749999922;0.0333332305;1.03927131;0.674999872;0.0152115156;10;49.7416679;0.666667;0;1.044444;0.994832763;0.994833343
29.999338;1.0392711;0.74999983;0.0169030455;0.721660212;0.0162631218;1.04434062;1.06018916;0.725462839;0.102199177;49.7416683;-4.70536446e-07;0.0165122199;0.749999843;0.0333330541;1.0392707;0.674999495;0.0152116342;10;49.7416676;0.666667;0;1.044444;0.994833616;0.994832451
30.000338;1.03927011;0.749999816;0.0169030474;0.72166088;0.0162631433;1.04434064;1.06018918;0.72546285;0.102199153;49.7416683;-4.62163085e-07;0.0165122108;0.749999819;0.0333330458;1.03926971;0.674999487;0.0152116189;10;49.7416676;0.666667;0;1.044444;0.994833629;0.994832446
30.017338;1.03926997;0.749999842;0.0169028925;0.721660435;0.0162632342;1.04434079;1.06018938;0.725462843;0.102197759;49.7416683;-2.04470479e-07;0.0165122628;0.749999607;0.0333328913;1.03926986;0.674999668;0.0152116332;10;49.7416677;0.666667;0;1.044444;0.994833596;0.994832694
30.216338;1.03927;0.75;0.0169022222;0.721660396;0.0162635525;1.044341;1.06018949;0.725462559;0.102198712;49.741668;0;0.0165122222;0.75;0.0333333333;1.03927;0.675;0.015212;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
30.464338;1.039271;0.75;0.0169022222;0.721659702;0.0162635369;1.044341;1.06018949;0.725462559;0.102198712;49.741668;0;0.0165122222;0.75;0.0333333333;1.039271;0.675;0.015212;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
30.465338;1.039271;0.75;0.0169033333;0.721659702;0.016264606;1.044341;1.06018949;0.725462559;0.102198712;49.741668;0;0.0165122222;0.75;0.0333333333;1.039271;0.675;0.015213;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
30.565338;1.039271;0.75;0.0169033333;0.721659702;0.016264606;1.044341;1.06018949;0.725462559;0.102198712;49.741668;0;0.0165122222;0.75;0.0333333333;1.039271;0.675;0.015213;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
30.843338;1.039271;0.75;0.0169033333;0.721659702;0.016264606;1.044342;1.06018949;0.725462559;0.102198712;49.741668;0;0.0165122222;0.75;0.0333333333;1.039271;0.675;0.015213;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.038338;1.039271;0.75;0.0169033333;0.721659702;0.016264606;1.044342;1.06018949;0.725462559;0.10219976;49.741668;0;0.0165111111;0.75;0.0333333333;1.039271;0.675;0.015213;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.325338;1.039271;0.75;0.0169044444;0.721659702;0.0162656751;1.044343;1.06018949;0.725462559;0.10219976;49.741668;0;0.0165111111;0.75;0.0333333333;1.039271;0.675;0.015214;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.522338;1.039271;0.75;0.0169044444;0.721659702;0.0162656751;1.044343;1.06019048;0.725461879;0.102200712;49.741668;0;0.01651;0.75;0.0333333333;1.039271;0.675;0.015214;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.839338;1.039271;0.75;0.0169055556;0.721659702;0.0162667442;1.044343;1.06019048;0.725461879;0.102200712;49.741668;0;0.01651;0.75;0.0333333333;1.039271;0.675;0.015215;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.840338;1.039271;0.75;0.0169055556;0.721659702;0.0162667442;1.044343;1.06019048;0.725461879;0.102200712;49.741668;0;0.0165088889;0.75;0.0333333333;1.039271;0.675;0.015215;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
31.863338;1.039271;0.75;0.0169055556;0.721659702;0.0162667442;1.044343;1.06019048;0.725461879;0.102200712;49.741668;0;0.0165088889;0.75;0.0333333333;1.039271;0.675;0.015215;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
32.132338;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044343;1.06019048;0.725461879;0.10220176;49.741668;0;0.0165088889;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
32.517338;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.06019048;0.725461879;0.10220176;49.741668;0;0.0165088889;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
32.570338;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.06019147;0.725461199;0.102201665;49.741668;0;0.0165088889;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
33.075338;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.06019147;0.725461199;0.102202713;49.741668;0;0.0165077778;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
33.142338;1.039272;0.75;0.0169066667;0.721659007;0.0162677977;1.044344;1.06019147;0.725461199;0.102202713;49.741668;0;0.0165077778;0.75;0.0333333333;1.039272;0.675;0.015216;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
100.000000;1.039272;0.75;0.0169077778;0.721659007;0.0162688668;1.044344;1.06019147;0.725461199;0.102202713;49.741668;0;0.0165077778;0.75;0.0333333333;1.039272;0.675;0.015217;10;49.741668;0.666667;0;1.044444;0.994833;0.994833
