time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.833238889;2.77777778e-05;0.797782254;2.6595756e-05;1.044452;1.05898965;0.806595859;0.0546957397;1.044444;0.749915;2.5e-05;10;0.833333;0;1.044444;0.999983;0.999983
0.006187;1.044444;0.833313333;-4.44444444e-06;0.797853531;-4.25532096e-06;1.044443;1.05898908;0.806667641;0.0546737356;1.044444;0.749982;-4e-06;10;0.833333;0;1.044444;1.000006;1.000006
0.010187;1.044444;0.833364444;-7.77777778e-06;0.797902467;-7.44681168e-06;1.044442;1.05898932;0.806717817;0.0546768706;1.044444;0.750028;-7e-06;10;0.833333;0;1.044444;1.000001;1.000001
0.016187;1.044444;0.833334444;1.11111111e-06;0.797873744;1.06383024e-06;1.044444;1.05898914;0.806689628;0.0546821262;1.044444;0.750001;1e-06;10;0.833333;0;1.044444;0.999999;0.999999
0.025187;1.044444;0.833337778;-1.11111111e-06;0.797876935;-1.06383024e-06;1.044444;1.0589892;0.806692729;0.0546800246;1.044444;0.750004;-1e-06;10;0.833333;0;1.044444;1;1
0.240187;1.044444;0.833333333;0;0.79787268;0;1.044444;1.05898914;0.806687529;0.0546810769;1.044444;0.75;0;10;0.833333;0;1.044444;1;1
19.989996;1.04444411;0.83333318;2.72347161e-07;0.797872863;-5.16178819e-07;1.04444432;1.05898893;0.806688058;0.0546795554;1.04444369;0.749999659;1.02930029e-07;10;0.833333;0;1.044444;0.999999597;0.999999138
19.990009;1.04397211;0.834067625;0.00593360537;0.798937106;0.00568290584;1.04575232;1.05898893;0.807402576;0.0604177322;1.04397169;0.750660659;0.00534010285;10;0.833333;0;1.044444;0.999951597;0.999951138
19.990066;1.04101411;0.83847429;0.0426069374;0.805440306;0.0409275283;1.05379632;1.05895051;0.811742215;0.0959886769;1.04101369;0.754626661;0.0383461025;10;0.833333;0;1.044444;0.999650598;0.999650139
19.990118;1.03830911;0.842215402;0.0753613805;0.811141717;0.072580105;1.06091833;1.05886651;0.815501341;0.127919312;1.03830869;0.757993662;0.0678251022;10;0.833333;0;1.044444;0.999376599;0.99937614
19.990340;1.02668511;0.855349843;0.208119153;0.83311842;0.202709071;1.08912133;1.05798529;0.829525651;0.259037948;1.02668469;0.769814669;0.187307101;10;0.833333;0;1.044444;0.998223604;0.998223144
19.990419;1.0226081;0.859092064;0.252605818;0.840099437;0.247020395;1.09839033;1.05755656;0.833817598;0.303629148;1.02260768;0.773182671;0.2273451;10;0.833333;0;1.044444;0.997819606;0.997819145
19.990499;1.0183851;0.862653174;0.298179149;0.84707995;0.292795325;1.10783933;1.05709761;0.838032922;0.349664429;1.01838468;0.776387673;0.2683611;10;0.833333;0;1.044444;0.997395608;0.997395146
19.990604;1.0129441;0.866783172;0.356146925;0.855707238;0.351595102;1.11978833;1.05648507;0.843131586;0.408756346;1.01294368;0.780104676;0.320532099;10;0.833333;0;1.044444;0.99684261;0.996842148
19.990673;1.0093161;0.869253172;0.394319145;0.86123029;0.39067881;1.12761233;1.05606304;0.846326088;0.448007209;1.00931568;0.782327678;0.354887099;10;0.833333;0;1.044444;0.996470611;0.996470149
19.990743;1.0056881;0.871500949;0.432114698;0.866572225;0.42966997;1.13532233;1.05563032;0.849360184;0.487142822;1.00568768;0.78435068;0.388903098;10;0.833333;0;1.044444;0.996096613;0.996096151
19.990812;1.0020601;0.873530948;0.469532475;0.871735511;0.468566465;1.14292033;1.0551858;0.852237825;0.52616479;1.00205968;0.786177682;0.422579098;10;0.833333;0;1.044444;0.995719614;0.995719152
19.990882;0.998432098;0.875346503;0.506574695;0.87672154;0.507369493;1.15040533;1.0547306;0.854960107;0.565070516;0.998431678;0.787811684;0.455917098;10;0.833333;0;1.044444;0.995341616;0.995341153
19.990951;0.994805097;0.876950946;0.543242471;0.881530836;0.546078595;1.15777734;1.05426466;0.85753328;0.603862119;0.994804678;0.789255686;0.488918097;10;0.833333;0;1.044444;0.994962618;0.994962154
19.991021;0.991177097;0.878348723;0.579536915;0.886167718;0.584694927;1.16503834;1.05378798;0.859957219;0.642539574;0.991176677;0.790513688;0.521583097;10;0.833333;0;1.044444;0.994582619;0.994582155
19.991091;0.987549096;0.879545389;0.615456913;0.890635022;0.623215827;1.17218634;1.05330063;0.862238073;0.681101757;0.987548676;0.79159069;0.553911097;10;0.833333;0;1.044444;0.994201621;0.994201157
19.991160;0.983921095;0.880542055;0.6510058;0.894932002;0.661643627;1.17922334;1.05280263;0.864377816;0.719549675;0.983920675;0.792487692;0.585905096;10;0.833333;0;1.044444;0.993820622;0.993820158
19.991299;0.976666093;0.881957609;0.72098913;0.903029228;0.738213879;1.19296234;1.05177374;0.868247908;0.796102147;0.976665673;0.793761696;0.648890096;10;0.833333;0;1.044444;0.993059625;0.99305916
19.991369;0.973038092;0.882383164;0.755425795;0.906833544;0.776357209;1.19966634;1.05124386;0.869984538;0.834206898;0.973037673;0.794144698;0.679883095;10;0.833333;0;1.044444;0.992679627;0.992679162
19.991438;0.969410091;0.882627608;0.789492459;0.91047951;0.814404365;1.20625834;1.05070335;0.871594267;0.872197112;0.969409672;0.7943647;0.710543095;10;0.833333;0;1.044444;0.992300629;0.992300163
19.991508;0.96578309;0.882693162;0.823192458;0.913966694;0.852356831;1.21274034;1.05015134;0.873080847;0.910073467;0.965782671;0.794423703;0.740873095;10;0.833333;0;1.044444;0.99192263;0.991922164
19.991617;0.960103089;0.882446495;0.875210233;0.919116831;0.911578777;1.22266634;1.04926708;0.875165704;0.969138234;0.96010267;0.794201706;0.787689094;10;0.833333;0;1.044444;0.991334633;0.991334166
19.992001;0.940069084;0.878399824;1.05155689;0.934399659;1.1185947;1.25553635;1.04594179;0.880352046;1.17526756;0.940068665;0.790559718;0.946401093;10;0.833333;0;1.044444;0.989299641;0.989299173
19.993025;0.886645071;0.847589818;1.46816798;0.955952084;1.6558683;1.32709536;1.03555207;0.881183524;1.70802204;0.886644654;0.762830752;1.32135109;10;0.833333;0;1.044444;0.984367665;0.984367192
19.993153;0.87996707;0.842100928;1.51484575;0.956969119;1.72147948;1.33442137;1.0341014;0.880300817;1.77289422;0.879966653;0.757890756;1.36336109;10;0.833333;0;1.044444;0.983814668;0.983814194
19.993798;0.846303062;0.810339815;1.73227351;0.957505909;2.04687084;1.36598538;1.02628695;0.87371737;2.09413173;0.846302647;0.729305779;1.55904609;10;0.833333;0;1.044444;0.981260684;0.981260207
19.993926;0.839625061;0.803354259;1.77190017;0.956801626;2.11034641;1.37119538;1.02463906;0.872092748;2.15671291;0.839624645;0.723018784;1.59471009;10;0.833333;0;1.044444;0.980801687;0.98080121
19.994118;0.829608059;0.792526481;1.8291935;0.955302728;2.20488826;1.37836638;1.0221068;0.869522375;2.24988124;0.829607644;0.713273791;1.64627409;10;0.833333;0;1.044444;0.980140691;0.980140213
19.994246;0.822929058;0.785097592;1.86596684;0.954028712;2.26746934;1.38272038;1.02037879;0.867737942;2.31152502;0.822928643;0.706587796;1.67937009;10;0.833333;0;1.044444;0.979719694;0.979719216
19.994374;0.816251057;0.77751537;1.90161127;0.95254483;2.32968871;1.38673539;1.01862028;0.865909032;2.37279236;0.816250642;0.699763801;1.71145009;10;0.833333;0;1.044444;0.979313697;0.979313219
19.994502;0.809573055;0.769796481;1.93613127;0.950867654;2.39154559;1.39041339;1.0168293;0.864047847;2.43368934;0.809572641;0.692816806;1.74251809;10;0.833333;0;1.044444;0.978921701;0.978921221
19.994847;0.791543052;0.748360925;2.02378237;0.94544607;2.55675542;1.39867739;1.01184132;0.858939294;2.59624909;0.791542638;0.673524818;1.82140409;10;0.833333;0;1.044444;0.977934709;0.977934228
19.995078;0.77952205;0.733670925;2.07776459;0.941180897;2.66543355;1.4028514;1.00839107;0.855531441;2.70312772;0.779521636;0.660303827;1.86998809;10;0.833333;0;1.044444;0.977330714;0.977330233
19.996115;0.725430041;0.665187595;2.27785679;0.916956659;3.14000847;1.40878742;0.99167092;0.841431927;3.16945609;0.725429629;0.598668868;2.05007109;10;0.833333;0;1.044444;0.975076739;0.975076256
19.997036;0.677348033;0.603184265;2.39931566;0.890509052;3.54221947;1.39714343;0.975221815;0.832233678;3.56432816;0.677347624;0.542865905;2.1593841;10;0.833333;0;1.044444;0.97354576;0.973545276
19.998073;0.623256025;0.534204272;2.47635674;0.857118926;3.97325724;1.36616345;0.955021408;0.82709393;3.98722107;0.623255621;0.480783948;2.2287211;10;0.833333;0;1.044444;0.972095783;0.9720953
19.999110;0.569164018;0.46701428;2.49437449;0.82052713;4.38252284;1.31747647;0.933112842;0.828001725;4.38843212;0.56916362;0.420312991;2.24493711;10;0.833333;0;1.044444;0.970661804;0.970661324
19.999801;0.533102013;0.423359842;2.47563782;0.794144559;4.64383473;1.27579448;0.917601259;0.831951922;4.64435695;0.53310162;0.381024021;2.22807411;10;0.833333;0;1.044444;0.969576816;0.969576341
19.999974;0.524058012;0.412553176;2.46725003;0.787228484;4.70797089;1.26423349;0.91360049;0.833350051;4.70714013;0.52405762;0.371298028;2.22052512;10;0.833333;0;1.044444;0.96927682;0.969276345
20.000000;0.522722011;0.410972065;2.46589225;0.786215757;4.71740625;1.26249049;0.913006213;0.833582147;4.71637653;0.52272162;0.369875029;2.21930312;10;0.833333;0;1.044444;0.96923282;0.969232345
20.000004;0.522513011;0.410723177;2.4656767;0.786053905;4.71888063;1.26221649;0.912913489;0.833616913;4.71781465;0.52251262;0.369651029;2.21910912;10;0.833333;0;1.044444;0.96922582;0.969225346
20.000508;0.496219008;0.379636515;2.43245669;0.7650588;4.90198176;1.2259565;0.901016864;0.838658734;4.89693372;0.496218621;0.341673051;2.18921112;10;0.833333;0;1.044444;0.968261829;0.968261358
20.000835;0.479157005;0.359695406;2.4045778;0.750684221;5.01835017;1.2005315;0.893103783;0.842619611;5.01066417;0.479156621;0.323726064;2.16412012;10;0.833333;0;1.044444;0.967559834;0.967559365
20.000893;0.476152005;0.356205407;2.39916669;0.748092203;5.03865677;1.1959025;0.891694441;0.843378196;5.03050724;0.476151621;0.320585067;2.15925012;10;0.833333;0;1.044444;0.967429835;0.967429367
20.001181;0.461126003;0.338843186;2.36988557;0.734817325;5.13934456;1.17209251;0.884582817;0.84742907;5.12884175;0.461125622;0.304959079;2.13289712;10;0.833333;0;1.044444;0.96674384;0.966743374
20.001296;0.455116002;0.331940965;2.35714557;0.729355045;5.17921893;1.16226051;0.881706648;0.849171412;5.1677691;0.455115622;0.298747084;2.12143112;10;0.833333;0;1.044444;0.966453841;0.966453376
20.001612;0.438645;0.313154301;2.31927111;0.713913259;5.28735302;1.13442652;0.873732021;0.854306004;5.27328056;0.438644623;0.281839098;2.08734413;10;0.833333;0;1.044444;0.965608846;0.965608384
20.001671;0.435567999;0.309664301;2.31171778;0.710944057;5.30736334;1.12908352;0.872227878;0.855320643;5.29279073;0.435567623;0.2786981;2.08054613;10;0.833333;0;1.044444;0.965442847;0.965442385
20.001948;0.421073997;0.293327637;2.27416556;0.6966182;5.40086877;1.10332452;0.865078835;0.860371232;5.38394041;0.421073624;0.263995112;2.04674913;10;0.833333;0;1.044444;0.964621851;0.964621392
20.002245;0.405613995;0.27607875;2.23056221;0.680644456;5.49922363;1.07478253;0.857343377;0.866230182;5.47973306;0.405613625;0.248471125;2.00750613;10;0.833333;0;1.044444;0.963674855;0.963674399
20.002393;0.397883994;0.267526529;2.20740777;0.6723736;5.54786734;1.06010653;0.853434092;0.869347914;5.52707464;0.397883625;0.240774131;1.98666713;10;0.833333;0;1.044444;0.963172857;0.963172403
20.002541;0.390153993;0.259025419;2.18336443;0.663906009;5.59616029;1.04516353;0.849495908;0.872594652;5.57405668;0.390153626;0.233123138;1.96502813;10;0.833333;0;1.044444;0.962649859;0.962649407
20.002689;0.382423992;0.250576532;2.1584411;0.655232661;5.64410443;1.02995654;0.845529997;0.875972631;5.62067512;0.382423626;0.225519144;1.94259713;10;0.833333;0;1.044444;0.962105861;0.96210541
20.002985;0.366963989;0.233846534;2.10598887;0.637246959;5.73895199;0.998761541;0.837515407;0.88313866;5.71283344;0.366963627;0.210462157;1.89539013;10;0.833333;0;1.044444;0.960952864;0.960952417
20.003282;0.351503987;0.217353202;2.05012331;0.618352443;5.83243214;0.966541547;0.829392523;0.890872914;5.80355869;0.351503628;0.195618169;1.84511113;10;0.833333;0;1.044444;0.959708867;0.959708425
20.003430;0.343773986;0.209203202;2.02093108;0.608549094;5.8786616;0.950053549;0.825290932;0.894963851;5.84838789;0.343773629;0.188283176;1.81883813;10;0.833333;0;1.044444;0.959049869;0.959049429
20.003726;0.328313984;0.193109871;1.96007219;0.588186983;5.97011436;0.916335554;0.817007502;0.903621491;5.9369947;0.32831363;0.173799188;1.76406513;10;0.833333;0;1.044444;0.957656872;0.957656436
20.004023;0.312853981;0.177315429;1.89596775;0.566767804;6.06023158;0.881644559;0.808620232;0.912943288;6.02419208;0.312853631;0.159584201;1.70637113;10;0.833333;0;1.044444;0.956155875;0.956155443
20.004319;0.297393979;0.161848764;1.82868329;0.544223844;6.14902538;0.845999564;0.800129929;0.922984763;6.10999264;0.297393632;0.145664214;1.64581513;10;0.833333;0;1.044444;0.954541877;0.954541451
20.004615;0.281932977;0.14674321;1.75828329;0.520490147;6.23652875;0.809418569;0.791538433;0.933798902;6.19440005;0.281932634;0.132069227;1.58245513;10;0.833333;0;1.044444;0.95280488;0.952804458
20.004763;0.274202975;0.139336545;1.7219344;0.508151555;6.27977948;0.790784571;0.787204995;0.939515184;6.23608298;0.274202634;0.125403233;1.54974113;10;0.833333;0;1.044444;0.951888881;0.951888462
20.004912;0.266472974;0.132034323;1.68482996;0.495489067;6.3227041;0.771922573;0.782846906;0.945450836;6.27741878;0.266472635;0.118831239;1.51634713;10;0.833333;0;1.044444;0.950938882;0.950938466
20.005060;0.258742973;0.12484099;1.64697773;0.482490826;6.36530346;0.752837576;0.778464428;0.951614065;6.31840482;0.258742635;0.112357246;1.48228013;10;0.833333;0;1.044444;0.949954883;0.94995447
20.005208;0.251012972;0.117763213;1.60838439;0.469152375;6.40757404;0.733529578;0.774057906;0.958013199;6.35904195;0.251012636;0.105987252;1.44754613;10;0.833333;0;1.044444;0.948934884;0.948934474
20.005504;0.23555297;0.103970993;1.52900884;0.441391624;6.49114565;0.694256582;0.765171985;0.971567934;6.4392727;0.235552637;0.0935742643;1.37610813;10;0.833333;0;1.044444;0.946781885;0.946781481
20.005652;0.227822968;0.0972709941;1.48823995;0.426959176;6.53243943;0.674295585;0.760693452;0.978744241;6.47886177;0.227822638;0.0875442706;1.33941613;10;0.833333;0;1.044444;0.945645886;0.945645485
20.005801;0.220092967;0.0907076617;1.44676106;0.4121339;6.57340788;0.654122587;0.756191378;0.986203749;6.5181;0.220092638;0.0816372769;1.30208513;10;0.833333;0;1.044444;0.944469887;0.944469489
20.006097;0.204632965;0.078023219;1.36170217;0.381284254;6.65436258;0.613144591;0.747117259;1.00202459;6.59551514;0.204632639;0.0702212893;1.22553213;10;0.833333;0;1.044444;0.941987888;0.941987496
20.006245;0.196902964;0.0719165534;1.31813661;0.365239094;6.69434505;0.592344593;0.742546272;1.01041196;6.63368288;0.19690264;0.0647252955;1.18632313;10;0.833333;0;1.044444;0.940678889;0.9406785
20.006690;0.17371296;0.0546232228;1.1833855;0.314445886;6.81230259;0.5287286;0.728696996;1.03767387;6.74602109;0.173712641;0.0491613139;1.06504713;10;0.833333;0;1.044444;0.93646189;0.936461512
20.006838;0.165982959;0.0492287793;1.13714105;0.296589971;6.85094906;0.507125602;0.724036955;1.04751535;6.7827243;0.165982642;0.04430632;1.02342713;10;0.833333;0;1.044444;0.934952891;0.934952516
20.007134;0.150522957;0.039046559;1.04270438;0.259406669;6.9272099;0.463334606;0.714650248;1.06844778;6.85501864;0.150522643;0.0351423321;0.938434129;10;0.833333;0;1.044444;0.931768891;0.931768523
20.007282;0.142792955;0.0342787822;0.994527716;0.240060028;6.96482146;0.441151608;0.709924903;1.07957556;6.89058903;0.142792643;0.030851338;0.895075128;10;0.833333;0;1.044444;0.930089891;0.930089527
20.007430;0.135062954;0.0297376721;0.945721049;0.220177103;7.00207375;0.418779609;0.705178627;1.09117319;6.92576869;0.135062644;0.026764344;0.851149127;10;0.833333;0;1.044444;0.928348892;0.928348531
20.007579;0.127332953;0.025435451;0.896294381;0.19975621;7.03897985;0.396221611;0.700411248;1.10326739;6.96055297;0.127332644;0.0228923499;0.806665126;10;0.833333;0;1.044444;0.926543892;0.926543535
20.007727;0.119602952;0.0213810075;0.846253269;0.178767361;7.07551912;0.373478613;0.695623764;1.11587586;6.99492844;0.119602645;0.0192433559;0.761628126;10;0.833333;0;1.044444;0.924672892;0.924672538
20.008023;0.10414295;0.014065454;0.744359935;0.135060028;7.14747974;0.327450617;0.685987009;1.14275532;7.06244757;0.104142645;0.0126593677;0.669924124;10;0.833333;0;1.044444;0.920720892;0.920720546
20.008319;0.0886829473;0.00788434505;0.640106601;0.088905933;7.21791834;0.28071462;0.676271871;1.17202986;7.12823692;0.0886826462;0.00709637899;0.576096123;10;0.833333;0;1.044444;0.916471892;0.916471553
20.008468;0.0809529461;0.00525101283;0.587115489;0.064866173;7.25254831;0.257087622;0.671385144;1.18764044;7.16046111;0.0809526466;0.00472638469;0.528404122;10;0.833333;0;1.044444;0.914227892;0.914227557
20.008818;0.0626479434;0.000329904325;0.459391043;0.00526752382;7.33289335;0.200465626;0.659737071;1.22743462;7.23489305;0.0626476475;0.000297398066;0.41345212;10;0.833333;0;1.044444;0.908570892;0.908570566
20.009031;0.0515759417;-0.00168676074;0.380653265;-0.0327025548;7.38043521;0.165773628;0.652642895;1.25358786;7.27856846;0.0515756481;-0.00151759386;0.342588119;10;0.833333;0;1.044444;0.904901892;0.904901571
20.009047;0.0507419416;-0.00180787172;0.374672154;-0.0356268591;7.38386772;0.163143629;0.652106504;1.25562769;7.28181902;0.0507416481;-0.00162659328;0.337205119;10;0.833333;0;1.044444;0.904616892;0.904616572
20.009143;0.0457329409;-0.00244009317;0.338656599;-0.053353166;7.405083;0.14733063;0.648882826;1.26807465;7.30120414;0.0457326483;-0.00219558983;0.304791118;10;0.833333;0;1.044444;0.902885892;0.902885574
20.009271;0.0390549399;-0.00302564769;0.290293264;-0.0774691056;7.43293634;0.126143631;0.644575136;1.28523706;7.32667686;0.0390546486;-0.00272258522;0.261264117;10;0.833333;0;1.044444;0.900509891;0.900509577
20.009399;0.0323769389;-0.00330897999;0.241547709;-0.10219876;7.46047422;0.104841632;0.640253509;1.30307352;7.3517517;0.0323766489;-0.0029775806;0.217393117;10;0.833333;0;1.044444;0.898056891;0.89805658
20.009527;0.0256989379;-0.00327675674;0.192424375;-0.127501732;7.4876237;0.0834266334;0.635920359;1.32161316;7.37638897;0.0256986491;-0.00294857599;0.173182116;10;0.833333;0;1.044444;0.895521891;0.895521584
20.009641;0.019728937;-0.00297120026;0.148192153;-0.150596148;7.51139034;0.0641866345;0.632035123;1.33881033;7.39804756;0.0197286494;-0.00267357189;0.133373115;10;0.833333;0;1.044444;0.893189891;0.893189586
20.009833;0.00971093548;-0.00184675427;0.0733310416;-0.190162377;7.55134487;0.0317116364;0.62549445;1.36904601;7.43355966;0.00971064981;-0.00166156497;0.065998114;10;0.833333;0;1.044444;0.889178891;0.889178591
20.009996;0.000999934217;-0.000223419621;0.00758548579;-0.223333353;7.58555546;0.00327663802;0.619923147;1.39712407;7.46519462;0.000999650166;-0.000200559099;0.00682711308;10;0.833333;0;1.044444;0.88562189;0.885621595
20.009998;0.000999934201;-0.000224530716;0.00758548579;-0.224444464;7.58555546;0.00327663804;0.619854397;1.39696892;7.46437168;0.00099965017;-0.000201559027;0.00682711307;10;0.833333;0;1.044444;0.88560689;0.885606595
20.010374;0.000999931321;-0.000347860795;0.00742326328;-0.347777803;7.42333324;0.00322764121;0.607095379;1.36792271;7.310578;0.000999650885;-0.000312546383;0.00668111107;10;0.833333;0;1.044444;0.88288089;0.882880604
20.010630;0.00099992936;-0.000427858579;0.00731437421;-0.427777807;7.31444436;0.00319464337;0.59853356;1.34843196;7.20737705;0.000999651371;-0.000384537778;0.00658310972;10;0.833333;0;1.044444;0.881327889;0.88132761
20.010886;0.000999927399;-0.00050563414;0.00720548515;-0.505555589;7.20555549;0.00316264552;0.590074385;1.32917254;7.10540807;0.000999651857;-0.000454529173;0.00648510836;10;0.833333;0;1.044444;0.880070889;0.880070616
20.011142;0.000999925477;-0.000581187384;0.00709659613;-0.581111147;7.09666661;0.00312964743;0.581714923;1.31014462;7.00466894;0.000999652342;-0.000522520927;0.00638710714;10;0.833333;0;1.044444;0.879092888;0.879092622
20.011270;0.000999924532;-0.000616741746;0.00704326275;-0.616666705;7.04333327;0.00311364829;0.577572622;1.30071495;6.95474913;0.000999652584;-0.000554516947;0.00633910659;10;0.833333;0;1.044444;0.878703888;0.878703625
20.011398;0.000999923586;-0.000652296108;0.00698881828;-0.652222262;6.98888884;0.00309764915;0.573455775;1.29133974;6.90511727;0.000999652826;-0.000586512968;0.00629010603;10;0.833333;0;1.044444;0.878379888;0.878379628
20.011526;0.000999922641;-0.00068785047;0.00693548491;-0.687777819;6.93555551;0.00308165;0.569362483;1.28202377;6.85579351;0.000999653068;-0.000618508989;0.00624210547;10;0.833333;0;1.044444;0.878117888;0.878117631
20.011654;0.000999921695;-0.00072118261;0.00688215153;-0.721111154;6.88222218;0.00306565086;0.565294948;1.27276058;6.8067465;0.00099965331;-0.00064850501;0.00619410492;10;0.833333;0;1.044444;0.877915888;0.877915634
20.011782;0.00099992075;-0.000754514749;0.00682881816;-0.754444489;6.82888885;0.00304965172;0.561249991;1.2635558;6.75801146;0.000999653551;-0.00067850103;0.00614610436;10;0.833333;0;1.044444;0.877773887;0.877773637
20.011910;0.000999919805;-0.000787846889;0.00677548479;-0.787777825;6.77555553;0.00303365257;0.557230355;1.25440166;6.70955014;0.000999653793;-0.000708497051;0.00609810381;10;0.833333;0;1.044444;0.877689887;0.87768964
20.012038;0.000999918871;-0.000818956776;0.00672215142;-0.818888937;6.72222219;0.00301765335;0.553234089;1.24530491;6.66138657;0.000999654048;-0.00073649317;0.0060501033;10;0.833333;0;1.044444;0.877660887;0.877660643
20.012166;0.000999917966;-0.000850066589;0.00666881805;-0.85000005;6.66888887;0.00300165395;0.549261442;1.23626336;6.61350818;0.000999654333;-0.000764489519;0.0060021029;10;0.833333;0;1.044444;0.877685887;0.877685646
20.012294;0.00099991706;-0.000880065291;0.0066165958;-0.880000052;6.61666665;0.00298565454;0.545312649;1.22727479;6.56591437;0.000999654619;-0.000791485869;0.0059551025;10;0.833333;0;1.044444;0.877763887;0.877763648
20.012422;0.000999916155;-0.000910063993;0.00656437353;-0.910000053;6.56444443;0.00296965514;0.54138668;1.21833975;6.51861164;0.000999654904;-0.000818482219;0.00590810209;10;0.833333;0;1.044444;0.877892887;0.877892651
20.012669;0.000999914407;-0.000964505932;0.00646326235;-0.9644445;6.46333332;0.00293965629;0.533861958;1.20121069;6.42790924;0.000999655455;-0.000867475175;0.00581710132;10;0.833333;0;1.044444;0.878282886;0.878282656
20.012925;0.000999912596;-0.00101783667;0.00635881784;-1.01777784;6.35888889;0.00290865748;0.526170313;1.18370761;6.3352145;0.000999656026;-0.000915467875;0.00572310052;10;0.833333;0;1.044444;0.878869886;0.878869662
20.013181;0.000999910814;-0.00106783391;0.00625659551;-1.06777784;6.25666668;0.00287765824;0.518570593;1.16641063;6.24361722;0.000999656741;-0.000960461039;0.00563109995;10;0.833333;0;1.044444;0.879634886;0.879634667
20.013437;0.000999909043;-0.00111449773;0.00615437316;-1.11444451;6.15444446;0.00284665882;0.51106118;1.14932234;6.15311346;0.000999657516;-0.0010024544;0.00553909947;10;0.833333;0;1.044444;0.880565886;0.880565673
20.013685;0.000999907327;-0.00115782832;0.00605770637;-1.15777785;6.05777781;0.00281765939;0.503884933;1.13299816;6.06663795;0.000999658267;-0.00104144796;0.00545209901;10;0.833333;0;1.044444;0.881610886;0.881610678
20.014145;0.000999904118;-0.00123115642;0.00587881721;-1.23111118;5.87888894;0.00276466006;0.490765377;1.10314681;5.90851415;0.000999659862;-0.00110743639;0.00529109834;10;0.833333;0;1.044444;0.883603886;0.883603687
20.014481;0.00099990173;-0.00128004127;0.00574992806;-1.28000008;5.75000006;0.00272565994;0.481366918;1.08176349;5.79525539;0.000999661348;-0.00115142853;0.00517509812;10;0.833333;0;1.044444;0.885031886;0.885031694
20.015060;0.000999897577;-0.00135781205;0.00553326092;-1.35777786;5.53333341;0.00266065956;0.465534762;1.04574514;5.60445763;0.00099966403;-0.00122141514;0.00498009782;10;0.833333;0;1.044444;0.887418886;0.887418705
20.015447;0.000999894577;-0.00140447379;0.00539103829;-1.40444453;5.3911112;0.0026176583;0.455223955;1.02228718;5.48020834;0.000999666529;-0.00126340708;0.00485209805;10;0.833333;0;1.044444;0.888953887;0.888953712
20.015833;0.000999891585;-0.0014466911;0.00525103789;-1.44666676;5.25111122;0.00257565703;0.445104669;0.999264718;5.35826012;0.00099966902;-0.00130139903;0.00472609827;10;0.833333;0;1.044444;0.890433887;0.89043372
20.016392;0.000999886814;-0.00150223938;0.00505325943;-1.50222231;5.05333346;0.00251665393;0.430763699;0.966641491;5.18545705;0.000999673625;-0.00135138842;0.00454809911;10;0.833333;0;1.044444;0.892471889;0.89247173
20.016896;0.000999882344;-0.0015455661;0.00487770324;-1.54555566;4.87777792;0.00246365065;0.418186132;0.938029041;5.03390956;0.000999678159;-0.00139037925;0.00439010006;10;0.833333;0;1.044444;0.89417789;0.894177739
20.017193;0.000999879415;-0.00156889551;0.0047765917;-1.56888899;4.77666682;0.00243364803;0.410912932;0.92148114;4.94627379;0.000999681371;-0.00141137438;0.00429910091;10;0.833333;0;1.044444;0.895119891;0.895119744
20.017474;0.000999876494;-0.00159000288;0.00468214682;-1.5900001;4.68222238;0.0024056452;0.404119579;0.906023546;4.86440758;0.000999684684;-0.00143037003;0.00421410185;10;0.833333;0;1.044444;0.895963892;0.895963748
20.018340;0.000999866853;-0.00164332469;0.00439881204;-1.64333344;4.39888908;0.00232063523;0.383788494;0.859766604;4.61944309;0.000999695829;-0.00147835759;0.00395910526;10;0.833333;0;1.044444;0.898400895;0.898400763
20.018504;0.000999864841;-0.0016522114;0.00434658951;-1.65222233;4.34666686;0.00230463298;0.380028085;0.85121685;4.57415378;0.000999698213;-0.00148635551;0.00391210606;10;0.833333;0;1.044444;0.898882896;0.898882765
20.018833;0.000999860804;-0.00166665146;0.00424325555;-1.66666678;4.24333353;0.00227362846;0.372596994;0.834308279;4.48461375;0.000999702996;-0.00149935133;0.00381910766;10;0.833333;0;1.044444;0.899873898;0.899873771
20.019423;0.000999852686;-0.00168886578;0.00406103204;-1.688889;4.06111133;0.00221861889;0.359511924;0.804540422;4.32695679;0.000999712617;-0.00151934498;0.0036551112;10;0.833333;0;1.044444;0.901739901;0.90173978
20.020014;0.000999844178;-0.0017044134;0.00388547511;-1.70444456;3.8855558;0.00216660868;0.346791954;0.775609733;4.1737171;0.000999722695;-0.0015333391;0.00349711502;10;0.833333;0;1.044444;0.903708904;0.903708788
20.020310;0.000999839309;-0.00170996496;0.00379991875;-1.71000012;3.80000025;0.00214060267;0.340565813;0.761450791;4.09871633;0.000999728332;-0.00153833693;0.00342011737;10;0.833333;0;1.044444;0.904728906;0.904728793
20.020605;0.000999834456;-0.00171329431;0.00371547352;-1.71333345;3.71555581;0.00211559668;0.33442798;0.747490951;4.02476431;0.000999733949;-0.00154133476;0.00334411971;10;0.833333;0;1.044444;0.905772908;0.905772797
20.021196;0.000999824336;-0.00171661967;0.00355102744;-1.71666679;3.55111138;0.00206558416;0.322409449;0.72015985;3.87998512;0.000999745502;-0.00154433097;0.00319612469;10;0.833333;0;1.044444;0.907925913;0.907925805
20.021491;0.000999818883;-0.00171661567;0.0034710266;-1.71666679;3.47111139;0.00204157739;0.316527412;0.706783476;3.80911545;0.000999751569;-0.00154432963;0.00312412746;10;0.833333;0;1.044444;0.909033915;0.909033809
20.021787;0.000999813411;-0.00171438943;0.00339213686;-1.71444456;3.3922225;0.0020185706;0.310727522;0.69360059;3.73925874;0.000999757656;-0.00154232828;0.00305313024;10;0.833333;0;1.044444;0.910162917;0.910162813
20.022082;0.000999807796;-0.00171216321;0.00331546936;-1.71222234;3.31555585;0.00199556365;0.305010472;0.680598552;3.67037515;0.000999763807;-0.00154032718;0.00298413312;10;0.833333;0;1.044444;0.91130992;0.911309816
20.022378;0.00099980174;-0.00170771477;0.00323991297;-1.7077779;3.2400003;0.00197255621;0.299373887;0.667785255;3.60246518;0.000999770199;-0.00153632673;0.0029161363;10;0.833333;0;1.044444;0.912475923;0.91247582
20.022673;0.000999795704;-0.00170215522;0.00316546771;-1.70222234;3.16555586;0.0019505488;0.29381649;0.655150901;3.53551987;0.00099977657;-0.00153132627;0.00284913948;10;0.833333;0;1.044444;0.913659926;0.913659824
20.023264;0.000999783103;-0.00168770283;0.00302102168;-1.6877779;3.02111143;0.00190653353;0.282936024;0.630424147;3.4044512;0.000999789505;-0.0015183262;0.00271914619;10;0.833333;0;1.044444;0.916077932;0.916077831
20.023855;0.00099976987;-0.00166991717;0.00288324241;-1.67000012;2.88333366;0.00186551776;0.272360896;0.606392068;3.2770684;0.000999802654;-0.00150232717;0.00259515334;10;0.833333;0;1.044444;0.918559938;0.918559837
20.024150;0.000999762981;-0.0016588022;0.00281546397;-1.65888901;2.8155559;0.00184550976;0.267185968;0.594632617;3.21471386;0.000999809276;-0.00149232814;0.00253415711;10;0.833333;0;1.044444;0.919822942;0.919822841
20.024617;0.000999751643;-0.00163990729;0.00271212969;-1.64000012;2.71222257;0.00181449689;0.259162337;0.576402977;3.11805783;0.000999819848;-0.00147533044;0.00244116338;10;0.833333;0;1.044444;0.921845948;0.921845846
20.025515;0.000999728894;-0.00160100724;0.00252768384;-1.60111124;2.52777814;0.00175847211;0.244638751;0.543407866;2.94309208;0.000999840268;-0.00144033648;0.00227517616;10;0.833333;0;1.044444;0.92577296;0.925772854
20.025643;0.000999725551;-0.00159545014;0.00250435034;-1.59555569;2.50444481;0.00175146857;0.242744671;0.539102171;2.92026985;0.000999843188;-0.00143533752;0.00225417805;10;0.833333;0;1.044444;0.926323962;0.926323856
20.026027;0.000999715477;-0.00157988996;0.00243546101;-1.58000013;2.43555593;0.00173145797;0.237315732;0.526770178;2.85487456;0.000999851947;-0.00142134071;0.00219218378;10;0.833333;0;1.044444;0.927960968;0.927960859
20.026667;0.000999697685;-0.00155432735;0.00233101634;-1.55444457;2.3311115;0.00169944066;0.229058229;0.508006549;2.75542279;0.00099986653;-0.00139834786;0.00209819416;10;0.833333;0;1.044444;0.930638979;0.930638865
20.027154;0.000999683937;-0.00153654441;0.0022587941;-1.5366668;2.25888929;0.00167842767;0.223384271;0.495114822;2.68707905;0.000999877598;-0.00138235377;0.00203320225;10;0.833333;0;1.044444;0.932631987;0.932631869
20.028075;0.000999657009;-0.00150542441;0.00213990581;-1.50555569;2.14000041;0.00164240404;0.213896387;0.473545922;2.57278846;0.000999898386;-0.0013543671;0.00192621843;10;0.833333;0;1.044444;0.936311005;0.936310875
20.029227;0.000999622321;-0.0014709705;0.00201546305;-1.47111124;2.01555599;0.00160537681;0.204028243;0.451118345;2.45394791;0.000999923971;-0.00132338779;0.00181423991;10;0.833333;0;1.044444;0.940734029;0.940733881
20.030149;0.000999594408;-0.00144651956;0.00193324263;-1.4466668;1.93333378;0.00158035682;0.19746208;0.436195153;2.37489348;0.000999944068;-0.00130140707;0.00174025766;10;0.833333;0;1.044444;0.944135051;0.944134885
20.030379;0.000999587523;-0.00144096259;0.00191546538;-1.44111124;1.91555601;0.00157535223;0.195981424;0.432823355;2.3570447;0.000999948983;-0.00129641243;0.00172426215;10;0.833333;0;1.044444;0.944966056;0.944965886
20.031070;0.00099956692;-0.00142540286;0.00186435585;-1.42555569;1.8644449;0.00155933859;0.191880186;0.423503912;2.30768029;0.00099996371;-0.00128242869;0.00167827564;10;0.833333;0;1.044444;0.947417073;0.947416888
20.032281;0.000999532575;-0.00140206342;0.00178769248;-1.40222235;1.78777826;0.00153631715;0.18578558;0.40964677;2.2343043;0.00099998875;-0.00126146024;0.00160929889;10;0.833333;0;1.044444;0.951555103;0.951554889
20.033177;0.000999508854;-0.00138428176;0.00173880641;-1.38444457;1.73888938;0.00152230263;0.181771512;0.400520057;2.18594584;0.00100000683;-0.00124548503;0.00156531529;10;0.833333;0;1.044444;0.954532125;0.95453189
20.034201;0.000999484265;-0.00136427799;0.0016876991;-1.36444457;1.68777828;0.00150628745;0.177408031;0.390611346;2.13340878;0.00100002703;-0.00122751467;0.00151933231;10;0.833333;0;1.044444;0.95787915;0.95787889
20.034997;0.00099946692;-0.00134760879;0.00164992465;-1.3477779;1.6500005;0.00149527649;0.174176137;0.383276363;2.09447946;0.00100004251;-0.00121253838;0.00148534412;10;0.833333;0;1.044444;0.960439169;0.960438891
20.035733;0.000999453098;-0.00133094021;0.00161770581;-1.33111123;1.61777829;0.00148526727;0.171307046;0.376762361;2.05990453;0.00100005669;-0.00119756087;0.00145635314;10;0.833333;0;1.044444;0.962773184;0.962772892
20.036245;0.000999444276;-0.00131982791;0.00159659708;-1.32000012;1.59666718;0.00147926118;0.169376107;0.372385244;2.03664153;0.00100006657;-0.00118757664;0.00143735874;10;0.833333;0;1.044444;0.964378194;0.964377893
20.037167;0.000999430498;-0.001298715;0.00156104581;-1.298889;1.56111163;0.00146825108;0.166030986;0.364797058;1.99633165;0.00100008442;-0.00116860528;0.00140536706;10;0.833333;0;1.044444;0.967229211;0.967228897
20.038088;0.000999419581;-0.00127760247;0.00152771658;-1.27777788;1.5277783;0.00145824222;0.162847594;0.35759312;1.9579771;0.00100010241;-0.00114963399;0.00137537311;10;0.833333;0;1.044444;0.970028226;0.970027902
20.039471;0.000999409309;-0.00124426742;0.00148327759;-1.24444452;1.48333385;0.00144523171;0.158362433;0.347437002;1.90388693;0.00100012958;-0.00111967691;0.00133537764;10;0.833333;0;1.044444;0.974133244;0.974132914
20.039931;0.000999407006;-0.00123426687;0.00146994594;-1.23444452;1.47000052;0.00144122871;0.156940806;0.344226568;1.88675364;0.00100013861;-0.00111069112;0.00132337834;10;0.833333;0;1.044444;0.975475249;0.975474919
20.040853;0.000999405665;-0.00121204351;0.00144439323;-1.21222228;1.44444496;0.001433224;0.154203807;0.338036634;1.85373592;0.00100015657;-0.00109071933;0.00130037737;10;0.833333;0;1.044444;0.978122257;0.978121931
20.041314;0.000999406392;-0.0012009318;0.00143328331;-1.20111117;1.43333385;0.0014302221;0.152886678;0.335062153;1.83783797;0.00100016548;-0.00108073329;0.00129037589;10;0.833333;0;1.044444;0.979427261;0.979426939
20.042235;0.000999410008;-0.00117870833;0.0014110631;-1.17888893;1.41111163;0.00142321894;0.150350921;0.329339827;1.80724528;0.0010001831;-0.00106076095;0.00127037141;10;0.833333;0;1.044444;0.981998267;0.981997955
20.043157;0.000999417145;-0.0011564848;0.00139106455;-1.1566667;1.39111163;0.00141721662;0.147942943;0.323907892;1.77817005;0.00100020043;-0.0010407882;0.00125236444;10;0.833333;0;1.044444;0.984518272;0.984517973
20.044079;0.00099942776;-0.00113426119;0.00137328776;-1.13444446;1.37333385;0.0014122149;0.145656586;0.318755116;1.75055579;0.00100021736;-0.00102081487;0.00123635492;10;0.833333;0;1.044444;0.986987276;0.986986994
20.045000;0.000999441648;-0.00111203754;0.00135662171;-1.11222223;1.35666719;0.00140721346;0.143484968;0.313876539;1.72433875;0.00100023383;-0.0010008407;0.0012213429;10;0.833333;0;1.044444;0.989407279;0.989407016
20.045461;0.000999450212;-0.00110092574;0.00134884406;-1.10111111;1.34888941;0.00140521267;0.142442121;0.311525449;1.7117209;0.00100024184;-0.000990853011;0.00121433561;10;0.833333;0;1.044444;0.99059828;0.990598028
20.046383;0.000999468488;-0.0010787022;0.00133551084;-1.07888889;1.33555608;0.00140121089;0.140435522;0.307020416;1.6874733;0.00100025762;-0.000970877006;0.0012023201;10;0.833333;0;1.044444;0.992944283;0.992944051
20.047304;0.000999489087;-0.00105647882;0.00132328836;-1.05666666;1.32333385;0.00139720858;0.138532462;0.302752299;1.66446433;0.00100027281;-0.000950899508;0.00119130274;10;0.833333;0;1.044444;0.995240286;0.995240076
20.048226;0.000999511608;-0.00103425561;0.0013121766;-1.03444442;1.31222274;0.0013942056;0.136728191;0.298718553;1.64264375;0.00100028729;-0.000930920407;0.00118128382;10;0.833333;0;1.044444;0.997488289;0.9974881
20.049706;0.00099955077;-0.000998698716;0.00129773015;-0.998888868;1.2977783;0.0013891993;0.134026195;0.292678503;1.60991068;0.00100030857;-0.000898950208;0.00116825084;10;0.833333;0;1.044444;1.00100029;1.00100014
20.050218;0.000999564909;-0.000986475999;0.00129328468;-0.986666645;1.29333385;0.00138819675;0.13314456;0.290710994;1.59924083;0.0010003153;-0.000887959509;0.00116423889;10;0.833333;0;1.044444;1.0021873;1.00218715
20.050730;0.000999579348;-0.000974253229;0.00128883901;-0.974444421;1.28888941;0.00138719397;0.132288272;0.288804727;1.58888874;0.0010003216;-0.000876968202;0.00116022664;10;0.833333;0;1.044444;1.0033593;1.00335916
20.051754;0.000999608723;-0.000949807411;0.00128216913;-0.949999976;1.28222274;0.00138518793;0.130653591;0.285172528;1.5690621;0.00100033292;-0.000854984042;0.00115420152;10;0.833333;0;1.044444;1.0056613;1.00566119
20.052266;0.000999623564;-0.000938695425;0.00127883377;-0.938888865;1.2788894;0.0013841847;0.129872228;0.283440416;1.55959484;0.00100033787;-0.000844991133;0.00115118867;10;0.833333;0;1.044444;1.0067913;1.0067912
20.053802;0.00099966814;-0.000902025227;0.00127104813;-0.902222197;1.27111162;0.00138117452;0.127668002;0.278560518;1.53283244;0.00100034999;-0.000812009198;0.00114414922;10;0.833333;0;1.044444;1.01009931;1.01009923
20.054314;0.000999682793;-0.000889801407;0.00126882264;-0.889999975;1.26888939;0.00138117109;0.126977672;0.277038554;1.5244439;0.00100035314;-0.000801014083;0.00114213587;10;0.833333;0;1.044444;1.01117532;1.01117524
20.055338;0.000999711587;-0.000866464193;0.00126548197;-0.86666664;1.26555605;0.00138016428;0.125657674;0.274139352;1.50842209;0.00100035839;-0.000780022439;0.00113910908;10;0.833333;0;1.044444;1.01328732;1.01328726
20.056362;0.000999739348;-0.000842014689;0.00126325146;-0.842222191;1.26333381;0.00137915759;0.124418236;0.271422734;1.49335337;0.00100036222;-0.000758028915;0.00113708247;10;0.833333;0;1.044444;1.01534733;1.01534727
20.057386;0.000999765828;-0.00081867494;0.00126102038;-0.818888853;1.26111157;0.001378151;0.123254141;0.268883873;1.47918741;0.00100036463;-0.00073703363;0.0011350564;10;0.833333;0;1.044444;1.01735633;1.01735628
20.058410;0.000999790896;-0.000794222684;0.00126101132;-0.7944444;1.26111155;0.00137814455;0.122161419;0.266504828;1.46586922;0.00100036562;-0.00071503661;0.00113503128;10;0.833333;0;1.044444;1.01931634;1.01931629
20.059434;0.000999814484;-0.000769769145;0.00125989135;-0.769999947;1.26000042;0.00137813834;0.121135443;0.264285883;1.45336324;0.00100036519;-0.00069303781;0.00113400746;10;0.833333;0;1.044444;1.02122734;1.0212273
20.060458;0.000999836526;-0.000746425565;0.00126099417;-0.746666603;1.26111151;0.00137813259;0.120172771;0.262223849;1.44161369;0.00100036343;-0.00067203719;0.00113498517;10;0.833333;0;1.044444;1.02309135;1.02309131
20.061363;0.000999854654;-0.000725304483;0.00126098755;-0.725555481;1.26111149;0.00137812813;0.119371814;0.260511438;1.43185165;0.00100036089;-0.00065303515;0.00113496679;10;0.833333;0;1.044444;1.02469935;1.02469932
20.062796;0.000999880543;-0.000690842453;0.00126320113;-0.691111017;1.26333367;0.00137912276;0.118193151;0.258014124;1.41743015;0.00100035547;-0.000622029153;0.00113694015;10;0.833333;0;1.044444;1.02717635;1.02717634
20.063288;0.000999888498;-0.00067972475;0.00126430997;-0.679999899;1.26444477;0.00137912157;0.117813131;0.257205364;1.41276924;0.00100035334;-0.000612026305;0.00113793169;10;0.833333;0;1.044444;1.02800635;1.02800635
20.064311;0.000999903617;-0.000655265843;0.00126652863;-0.65555544;1.26666698;0.00138012016;0.117058805;0.255635552;1.4035349;0.00100034869;-0.000590019323;0.00113991501;10;0.833333;0;1.044444;1.02970035;1.02970036
20.065335;0.000999916648;-0.00063080603;0.00126874908;-0.63111098;1.26888917;0.00138112045;0.116352378;0.254160434;1.39485782;0.0010003438;-0.000568010934;0.00114189952;10;0.833333;0;1.044444;1.03135435;1.03135438
20.066359;0.000999927483;-0.000606345672;0.00127097131;-0.60666652;1.27111137;0.00138112249;0.115689953;0.252801692;1.38673845;0.00100033874;-0.000546001187;0.00114388525;10;0.833333;0;1.044444;1.03296734;1.0329674
20.067383;0.000999936046;-0.000581885158;0.00127430622;-0.582222058;1.27444468;0.00138212622;0.115070496;0.251545846;1.37911158;0.00100033361;-0.000523990037;0.00114687234;10;0.833333;0;1.044444;1.03454134;1.03454142
20.068407;0.00099994232;-0.000557424763;0.0012765313;-0.557777598;1.27666689;0.00138313151;0.11448981;0.250385745;1.37198583;0.00100032854;-0.000501977454;0.00114886103;10;0.833333;0;1.044444;1.03607633;1.03607644
20.069939;0.000999947724;-0.000519623379;0.00128098175;-0.519999797;1.2811113;0.00138414185;0.113691827;0.248810557;1.36214782;0.00100032129;-0.000467956267;0.00115284728;10;0.833333;0;1.044444;1.03830332;1.03830347
20.070003;0.000999947891;-0.000518511283;0.00128209313;-0.518888685;1.28222241;0.00138514231;0.113661285;0.248750333;1.36174158;0.00100032099;-0.00046695535;0.00115384675;10;0.833333;0;1.044444;1.03839431;1.03839447
20.071987;0.000999947486;-0.000468480499;0.0012876591;-0.468888659;1.28777794;0.00138615824;0.112744421;0.246998692;1.35040508;0.00100031324;-0.000421924526;0.00115883503;10;0.833333;0;1.044444;1.0411543;1.04115452
20.073011;0.000999944584;-0.000442908776;0.00129099868;-0.443333092;1.29111125;0.00138716638;0.112316124;0.246199446;1.34510791;0.00100031059;-0.000398907859;0.00116183118;10;0.833333;0;1.044444;1.04252929;1.04252954
20.074357;0.000999938462;-0.000409553718;0.00129545223;-0.409999748;1.29555569;0.00138917651;0.111792371;0.245255738;1.3386083;0.00100030925;-0.00036888589;0.00116582851;10;0.833333;0;1.044444;1.04425028;1.04425057
20.075381;0.000999932749;-0.000383981285;0.00129768208;-0.384444186;1.29777789;0.00138918384;0.11141584;0.244578695;1.33392737;0.00100030976;-0.000345869528;0.00116782816;10;0.833333;0;1.044444;1.04545327;1.04545359
20.076405;0.000999926364;-0.000358408633;0.0012999127;-0.358888628;1.3000001;0.00139019085;0.111056971;0.243948315;1.32946352;0.00100031157;-0.000322853716;0.00116982946;10;0.833333;0;1.044444;1.04657727;1.04657762
20.077429;0.000999919452;-0.000332835959;0.00130214427;-0.33333307;1.30222231;0.00139119754;0.110715666;0.243365571;1.32520211;0.00100031449;-0.000299838601;0.00117183253;10;0.833333;0;1.044444;1.04763226;1.04763264
20.078965;0.000999908351;-0.000293921769;0.00130549354;-0.29444418;1.30555563;0.00139220713;0.110233915;0.242564395;1.31921054;0.00100032039;-0.000264817484;0.00117484039;10;0.833333;0;1.044444;1.04910725;1.04910766
20.079989;0.000999900703;-0.000268349834;0.00130661669;-0.268888625;1.30666672;0.00139221316;0.109933384;0.242075279;1.31544882;0.0010003249;-0.00024180497;0.00117584809;10;0.833333;0;1.044444;1.05002925;1.05002968
20.080501;0.000999896965;-0.000256119666;0.00130662316;-0.256666403;1.30666672;0.00139221595;0.109788593;0.241848018;1.3136516;0.00100032707;-0.000230799533;0.00117585284;10;0.833333;0;1.044444;1.05047524;1.05047568
20.081013;0.000999893235;-0.000242778399;0.00130774076;-0.243333069;1.30777782;0.00139221872;0.10964782;0.241621436;1.31188262;0.00100032923;-0.00021879414;0.00117685762;10;0.833333;0;1.044444;1.05091124;1.05091169
20.082037;0.000999886289;-0.000217207644;0.00130886552;-0.217777514;1.30888892;0.00139322353;0.109376436;0.241215229;1.30850406;0.00100033287;-0.000195785417;0.00117786879;10;0.833333;0;1.044444;1.05175624;1.0517567
20.083061;0.000999880164;-0.000191637815;0.00130887965;-0.192221956;1.3088889;0.00139322733;0.109119924;0.240835274;1.30528719;0.00100033542;-0.000172779163;0.00117788138;10;0.833333;0;1.044444;1.05257024;1.05257071
20.084085;0.00099987512;-0.000166069207;0.00131000511;-0.166666399;1.31;0.00139322978;0.108876124;0.24049689;1.30225012;0.00100033664;-0.000149775694;0.00117889513;10;0.833333;0;1.044444;1.05335523;1.05335571
20.085109;0.000999871385;-0.000139390964;0.00130890824;-0.139999727;1.30888888;0.00139323052;0.108646151;0.240177555;1.2993613;0.00100033639;-0.000125775216;0.00117790984;10;0.833333;0;1.044444;1.05411623;1.05411672
20.086645;0.000999868668;-0.000100487938;0.00130892842;-0.101110828;1.30888886;0.0013932279;0.108324147;0.239773429;1.2953153;0.00100033275;-9.07802979e-05;0.00117793342;10;0.833333;0;1.044444;1.05521824;1.05521872
20.087157;0.000999868439;-8.8261798e-05;0.00130782359;-0.0888886022;1.30777775;0.00139222618;0.108221797;0.239651105;1.29404542;0.0010003307;-7.97832121e-05;0.00117694159;10;0.833333;0;1.044444;1.05557524;1.05557572
20.088181;0.000999869318;-6.15889902e-05;0.00130672392;-0.0622219255;1.30666663;0.00139222113;0.108027286;0.2394346;1.2915926;0.0010003247;-5.57911838e-05;0.00117595852;10;0.833333;0;1.044444;1.05627625;1.05627673
20.089205;0.000999871801;-3.49183598e-05;0.00130562276;-0.0355552469;1.30555552;0.00139221435;0.107843515;0.23924501;1.28927044;0.00100031627;-3.18012416e-05;0.00117497615;10;0.833333;0;1.044444;1.05696226;1.05696272
20.091253;0.000999881633;1.73051486e-05;0.00130119416;0.0166670064;1.30111106;0.00139019655;0.107505443;0.238932764;1.28502531;0.00100029216;1.51743179e-05;0.00117101293;10;0.833333;0;1.044444;1.05829028;1.05829072
20.093153;0.000999895866;6.72994899e-05;0.00129564862;0.0666670431;1.29555551;0.00138917598;0.107223912;0.238741434;1.28149776;0.00100026211;6.01488694e-05;0.00116604644;10;0.833333;0;1.044444;1.05947831;1.05947871
20.094053;0.000999904092;9.06284261e-05;0.00129342927;0.0900003958;1.29333329;0.00138816487;0.107101619;0.23867167;1.27994206;0.00100024549;8.11363035e-05;0.0011640611;10;0.833333;0;1.044444;1.06002832;1.0600287
20.095853;0.000999923264;0.000137284107;0.00128565235;0.136667104;1.28555552;0.00138613914;0.106874188;0.23858695;1.27709327;0.0010002074;0.000123110611;0.00115708648;10;0.833333;0;1.044444;1.06110435;1.06110469
20.097653;0.000999945151;0.000185048921;0.0012767574;0.184444922;1.27666665;0.00138310785;0.106669528;0.238555139;1.27451244;0.00100016383;0.000166085079;0.00114910601;10;0.833333;0;1.044444;1.06215338;1.06215368
20.098553;0.000999956793;0.000208374968;0.0012723075;0.207778276;1.2722222;0.00138208979;0.10657495;0.23856876;1.27332903;0.00100014044;0.000187072681;0.00114511358;10;0.833333;0;1.044444;1.0626684;1.06266867
20.099453;0.000999968762;0.000231700291;0.00126674504;0.231111627;1.26666666;0.00138007001;0.106485957;0.238590765;1.27219159;0.00100011629;0.000208060651;0.00114011983;10;0.833333;0;1.044444;1.06317742;1.06317766
20.101253;0.000999993454;0.000279459315;0.00125450527;0.278889436;1.25444444;0.00137602522;0.106319868;0.238670898;1.27012427;0.00100006681;0.000251037973;0.0011291291;10;0.833333;0;1.044444;1.06417945;1.06417964
20.102153;0.00100000617;0.000302781801;0.00124782833;0.302222781;1.24777779;0.00137400035;0.106242873;0.238728849;1.26917282;0.00100004188;0.00027202742;0.00112313264;10;0.833333;0;1.044444;1.06467246;1.06467263
20.103953;0.00100003252;0.000350535211;0.00123336108;0.350000573;1.23333336;0.00136994608;0.106101572;0.238868801;1.2674284;0.000999991873;0.000315007918;0.00111013893;10;0.833333;0;1.044444;1.06564549;1.0656456
20.104853;0.0010000463;0.000374966197;0.00122557089;0.374445019;1.22555559;0.0013679169;0.106037307;0.238961207;1.2666144;0.000999966794;0.000336998927;0.00110314215;10;0.833333;0;1.044444;1.06612451;1.06612459
20.107553;0.00100009137;0.000446031489;0.00119886211;0.445556112;1.19888894;0.00135982363;0.105861665;0.239273804;1.26446543;0.00099989279;0.000400974655;0.00107915317;10;0.833333;0;1.044444;1.06753756;1.06753754
20.110253;0.00100014383;0.000515975394;0.00116769765;0.515556062;1.16777785;0.00134972755;0.105712263;0.239664617;1.26267921;0.000999823977;0.000463953396;0.00105116497;10;0.833333;0;1.044444;1.06891761;1.06891748
20.111153;0.00100016301;0.000539287905;0.00115656564;0.538889372;1.15666674;0.00134669672;0.105667458;0.239808331;1.26216322;0.000999802879;0.000484946464;0.00104116857;10;0.833333;0;1.044444;1.06937063;1.06937046
20.112053;0.00100018286;0.000562599774;0.00114432101;0.56222268;1.14444451;0.00134266703;0.105625478;0.239956269;1.26166566;0.000999782898;0.000505939432;0.00103017179;10;0.833333;0;1.044444;1.06982064;1.06982044
20.113853;0.00100022357;0.000608111774;0.00111871686;0.607778181;1.11888896;0.00133561182;0.10554686;0.240282449;1.26078453;0.000999746895;0.000546924681;0.001007176;10;0.833333;0;1.044444;1.07071067;1.0707104
20.115653;0.00100026348;0.000653624223;0.00109199883;0.653333679;1.09222228;0.00132756207;0.105477256;0.240620158;1.26001567;0.000999716169;0.000587908358;0.000983176283;10;0.833333;0;1.044444;1.0715897;1.07158936
20.116553;0.00100028243;0.000676936291;0.00107752834;0.676666985;1.07777784;0.0013225391;0.105445014;0.240788598;1.25966351;0.000999702746;0.000608899416;0.000970175138;10;0.833333;0;1.044444;1.07202471;1.07202434
20.118353;0.00100031733;0.000721338862;0.00104747621;0.721111376;1.04777783;0.00131349649;0.105385302;0.241157043;1.25904915;0.000999679697;0.00064888007;0.000943171322;10;0.833333;0;1.044444;1.07288772;1.07288731
20.120153;0.00100034774;0.000764631617;0.00101520197;0.764444659;1.0155556;0.00130445816;0.105330817;0.241535011;1.2585404;0.000999661573;0.000687859389;0.000914167125;10;0.833333;0;1.044444;1.07374173;1.07374129
