time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.121053;0.00100036123;0.00078572316;0.000998509184;0.785555747;0.998888927;0.00129944077;0.105306393;0.24172822;1.2583049;0.000999654354;0.000706848861;0.000899165493;10;0.833333;0;1.044444;1.07416473;1.07416428
20.121953;0.00100037349;0.000807926473;0.000980705037;0.807777947;0.981111145;0.00129342468;0.105282659;0.241919927;1.25809269;0.000999648467;0.000726838491;0.000883164512;10;0.833333;0;1.044444;1.07458573;1.07458527
20.123753;0.00100039422;0.000849002227;0.000943984158;0.848889015;0.94444447;0.00128239608;0.105238526;0.242317029;1.25773368;0.000999640963;0.000763819319;0.000850165202;10;0.833333;0;1.044444;1.07542272;1.07542226
20.127394;0.00100041926;0.000930055411;0.000863867586;0.930000055;0.864444457;0.00125834882;0.105160267;0.243131304;1.25723301;0.000999646736;0.000836790763;0.000778177142;10;0.833333;0;1.044444;1.07709369;1.07709325
20.128930;0.00100042117;0.000962260515;0.000827150133;0.962222253;0.827777788;0.00124733209;0.105131174;0.243483916;1.25709479;0.000999659664;0.000865783422;0.000745184341;10;0.833333;0;1.044444;1.07779067;1.07779025
20.129954;0.00100041859;0.000982252163;0.000802671697;0.982222239;0.803333342;0.00124032198;0.105113266;0.243715646;1.25701298;0.000999672433;0.000883779847;0.000723189051;10;0.833333;0;1.044444;1.07825266;1.07825226
20.131954;0.00100040374;0.00102224302;0.000751494925;1.02222222;0.752222234;0.0012253039;0.105080301;0.244162132;1.25692086;0.000999707027;0.000919774621;0.000677196666;10;0.833333;0;1.044444;1.07915163;1.07915126
20.132954;0.00100039143;0.00104113071;0.000724796501;1.0411111;0.725555572;0.00121729529;0.105063971;0.244379834;1.25690468;0.000999729268;0.000936772791;0.000653198983;10;0.833333;0;1.044444;1.07959862;1.07959827
20.136954;0.00100031724;0.00111003501;0.000613576358;1.10999999;0.614444487;0.00118326179;0.10500548;0.245256531;1.25693805;0.000999851359;0.000998774478;0.000553194125;10;0.833333;0;1.044444;1.08137457;1.08137429
20.139954;0.00100024513;0.00115561932;0.000524633827;1.15555558;0.525555628;0.00115723918;0.10496535;0.245879498;1.25709044;0.000999970009;0.00103978787;0.000473180636;10;0.833333;0;1.044444;1.08269656;1.0826963
20.143954;0.00100013896;0.00120566565;0.000399053593;1.20555566;0.40000011;0.00111922282;0.104915429;0.246642462;1.25742392;0.00100014037;0.00108482861;0.000360167282;10;0.833333;0;1.044444;1.08445156;1.08445129
20.145954;0.00100008608;0.00122568183;0.00033239432;1.2255557;0.333333461;0.00109922194;0.104890723;0.246997155;1.25764606;0.00100022306;0.00110286062;0.000300164549;10;0.833333;0;1.044444;1.08532656;1.08532627
20.146954;0.00100006062;0.00123457548;0.000299068795;1.2344446;0.300000136;0.00108922315;0.104878662;0.24716329;1.25776959;0.00100026218;0.00111088018;0.000270163963;10;0.833333;0;1.044444;1.08576456;1.08576426
20.150000;0.000999989252;0.00125568721;0.000194662007;1.25555577;0.195555715;0.00105823422;0.104842026;0.247631214;1.25816704;0.00100036868;0.00112995523;0.000176163622;10;0.833333;0;1.044444;1.08709856;1.08709819
20.151020;0.00186596756;0.00234901631;0.000278012338;1.25878313;0.149458305;0.00194924111;0.104825763;0.257050288;1.25311556;0.00186639989;0.00211398467;0.000251163615;10;0.833333;0;1.044444;1.08699956;1.08699916
20.152044;0.00273494699;0.00344901016;0.000286920412;1.26101994;0.105220565;0.00282124976;0.104805116;0.26673788;1.2484434;0.00273542901;0.00310401532;0.000259163449;10;0.833333;0;1.044444;1.08663756;1.08663713
20.153068;0.00360492789;0.00454900247;0.000222497209;1.26182797;0.0619511704;0.00367126;0.104778476;0.276646589;1.24417987;0.00360545587;0.00409404625;0.000201163022;10;0.833333;0;1.044444;1.08603455;1.0860341
20.154092;0.00447391054;0.00564677138;0.000104742686;1.26210726;0.0235932865;0.00450027159;0.104745956;0.286724936;1.24030202;0.00447448042;0.0050820767;9.51623263e-05;10;0.833333;0;1.044444;1.08521255;1.08521206
20.155116;0.0053428951;0.00673898383;-0.000110787677;1.26125592;-0.0205875007;0.00530928428;0.104707855;0.296952704;1.23678479;0.00534350254;0.00606510597;-9.88384929e-05;10;0.833333;0;1.044444;1.08418854;1.08418802
20.156140;0.00621288153;0.00782452905;-0.00037298288;1.25936684;-0.0599100375;0.00610029788;0.104665123;0.307297059;1.23358496;0.00621352202;0.00704213341;-0.000334839111;10;0.833333;0;1.044444;1.08297954;1.08297899
20.157164;0.00708186949;0.00890229624;-0.000694065271;1.25702122;-0.097900593;0.00687331226;0.104615896;0.317754553;1.23071379;0.00708253866;0.0080121585;-0.000623839022;10;0.833333;0;1.044444;1.08160153;1.08160094
20.158188;0.00795185854;0.00997117447;-0.00107070166;1.25391266;-0.134557155;0.00763032727;0.104561599;0.328280312;1.22811196;0.00795255242;0.00897418081;-0.000962837591;10;0.833333;0;1.044444;1.08006752;1.0800669
20.159212;0.00882084834;0.0110289415;-0.0014995589;1.25029946;-0.169922596;0.00837034276;0.104501879;0.338877114;1.22576236;0.00882156342;0.00992620005;-0.00134883424;10;0.833333;0;1.044444;1.07839151;1.07839086
20.160236;0.00968983872;0.012076708;-0.00197730389;1.24630233;-0.20399018;0.00909635851;0.104435882;0.349517673;1.22364318;0.00969057182;0.0108692159;-0.0017788286;10;0.833333;0;1.044444;1.0765855;1.07658482
20.161260;0.0105598297;0.0131133622;-0.0024994924;1.24179324;-0.236637018;0.0098093742;0.1043648;0.360189234;1.22171921;0.0105605778;0.0118022281;-0.00224882052;10;0.833333;0;1.044444;1.07465949;1.07465878
20.162290;0.0114338212;0.0141444594;-0.00306723563;1.2370516;-0.268205752;0.0105133896;0.104287535;0.370939937;1.21995014;0.0114345814;0.0127302364;-0.00275980983;10;0.833333;0;1.044444;1.07261248;1.07261174
20.163058;0.0120858154;0.0149044479;-0.00351609855;1.23319942;-0.290878154;0.0110304007;0.10422589;0.378962904;1.21873147;0.0120865828;0.0134142404;-0.00316380032;10;0.833333;0;1.044444;1.07102147;1.07102071
20.164338;0.0131728066;0.01615887;-0.00430827778;1.22666765;-0.327015521;0.011879418;0.104116918;0.392336402;1.21683748;0.0131735816;0.0145432412;-0.0038767806;10;0.833333;0;1.044444;1.06825746;1.06825666
20.165362;0.0140418002;0.0171488498;-0.00497824439;1.22125718;-0.354491908;0.0125484306;0.104023343;0.403028888;1.21542196;0.014042578;0.0154342379;-0.00447976209;10;0.833333;0;1.044444;1.06595544;1.06595462
20.166386;0.0149117942;0.0181288275;-0.00567710156;1.21572517;-0.380677587;0.0132074421;0.103925023;0.413706059;1.21405929;0.0149125718;0.0163162311;-0.00510874123;10;0.833333;0;1.044444;1.06358143;1.06358059
20.166898;0.0153457913;0.0186143713;-0.00603708634;1.2129838;-0.39337053;0.0135344474;0.10387451;0.419030935;1.21337674;0.015346568;0.0167532267;-0.00543273012;10;0.833333;0;1.044444;1.06236943;1.06236857
20.167922;0.0162157853;0.0195776798;-0.0067726138;1.20731271;-0.41762578;0.014183457;0.103768511;0.42967401;1.21204633;0.0162165582;0.0176202155;-0.0060947061;10;0.833333;0;1.044444;1.05990141;1.05990055
20.168434;0.0166497822;0.0200565556;-0.00714926781;1.20460492;-0.42936254;0.0145054611;0.103713211;0.434991922;1.21137482;0.0166505522;0.0180512088;-0.00643369325;10;0.833333;0;1.044444;1.05864641;1.05864553
20.169458;0.0175197757;0.0210054175;-0.00791591103;1.19894756;-0.451800966;0.0151444687;0.103600047;0.44560218;1.2100167;0.0175205389;0.0189051944;-0.00712366668;10;0.833333;0;1.044444;1.05609939;1.05609851
20.170482;0.0183887687;0.0219465003;-0.00869922411;1.19346744;-0.473048358;0.0157794747;0.10348278;0.456178567;1.20859614;0.0183895233;0.0197521785;-0.00782863904;10;0.833333;0;1.044444;1.05350838;1.05350749
20.171506;0.0192577611;0.0228809153;-0.00949587362;1.18813571;-0.493070566;0.0164094792;0.103360846;0.466724777;1.20710864;0.0192585057;0.0205931615;-0.00854561112;10;0.833333;0;1.044444;1.05087736;1.05087647
20.172018;0.0196927571;0.0233442336;-0.00989808805;1.18541872;-0.502603728;0.016723481;0.103299019;0.471984257;1.20631444;0.0196934964;0.0210101527;-0.00890759721;10;0.833333;0;1.044444;1.04954936;1.04954846
20.172530;0.0201277526;0.0238064404;-0.010303637;1.18276398;-0.511890442;0.0170364819;0.103234944;0.477238899;1.20551325;0.0201284864;0.0214261436;-0.00927258386;10;0.833333;0;1.044444;1.04821335;1.04821245
20.173530;0.0209767434;0.0247064099;-0.0111002922;1.17779824;-0.529150861;0.0176464831;0.103109708;0.487473818;1.20383078;0.0209774663;0.0222361255;-0.00998955891;10;0.833333;0;1.044444;1.04558234;1.04558144
20.174430;0.0217407342;0.0255108265;-0.0118213948;1.17341052;-0.543724249;0.018194483;0.102994148;0.496661998;1.20220389;0.0217414476;0.022960109;-0.0106385387;10;0.833333;0;1.044444;1.04319433;1.04319344
20.175330;0.0225047243;0.0263119096;-0.0125458323;1.1691726;-0.557456278;0.0187414821;0.102876907;0.505825087;1.20044176;0.0225054283;0.0236810926;-0.0112905211;10;0.833333;0;1.044444;1.04078832;1.04078743
20.176230;0.0232687137;0.0271118816;-0.01326916;1.16516522;-0.570238822;0.0192874806;0.102757136;0.514967698;1.19855374;0.0232694086;0.0244010767;-0.0119415066;10;0.833333;0;1.044444;1.03836731;1.03836643
20.177130;0.0240327025;0.0279085207;-0.013992489;1.16127393;-0.582208662;0.0198354785;0.102637135;0.524078689;1.19649079;0.0240333886;0.0251180615;-0.0125924954;10;0.833333;0;1.044444;1.0359333;1.03593244
20.178030;0.0247966908;0.0287040491;-0.014712486;1.15757761;-0.593306495;0.0203834761;0.102515456;0.533165553;1.19425833;0.0247973683;0.0258340472;-0.0132404879;10;0.833333;0;1.044444;1.03348829;1.03348744
20.178930;0.025560679;0.0294984674;-0.0154280401;1.15405877;-0.60356704;0.0209324732;0.102393711;0.542230959;1.19184772;0.025561348;0.026549034;-0.0138844846;10;0.833333;0;1.044444;1.03103428;1.03103345
20.179830;0.0263256671;0.0302939977;-0.0161358181;1.15074268;-0.612913293;0.0214844696;0.102272659;0.551259887;1.18922774;0.026326328;0.027265022;-0.0145214853;10;0.833333;0;1.044444;1.02857127;1.02857046
20.180730;0.0270896555;0.0310895295;-0.0168369311;1.14765622;-0.621508563;0.0220384657;0.10215126;0.560257739;1.18639895;0.0270903084;0.0279810113;-0.0151524899;10;0.833333;0;1.044444;1.02610125;1.02610047
20.181630;0.0278536443;0.031886174;-0.0175269347;1.14477898;-0.629233414;0.0225954614;0.102031519;0.569235089;1.18334819;0.0278542894;0.028698002;-0.0157734983;10;0.833333;0;1.044444;1.02362624;1.02362549
20.182059;0.028217639;0.0322661639;-0.0178513812;1.14347841;-0.632614368;0.0228624593;0.101975186;0.573504746;1.18181181;0.0282182805;0.0290399978;-0.0160655031;10;0.833333;0;1.044444;1.02244224;1.0224415
20.183083;0.0290876274;0.0331761419;-0.018614721;1.1405622;-0.639935583;0.0235024542;0.101842569;0.58364512;1.17791752;0.0290882602;0.0298589895;-0.0167525185;10;0.833333;0;1.044444;1.01961723;1.01961652
20.183339;0.0293046247;0.0334039147;-0.0188025007;1.13988914;-0.641604648;0.0236634529;0.101809425;0.586181547;1.17690403;0.0293052553;0.0300639877;-0.0169215231;10;0.833333;0;1.044444;1.01891023;1.01890953
20.184619;0.030391612;0.0345472256;-0.019723622;1.13673942;-0.648964737;0.0244744468;0.101650097;0.598785291;1.17146888;0.0303922316;0.0310929793;-0.0177505481;10;0.833333;0;1.044444;1.01537022;1.01536956
20.185131;0.0308266073;0.0350072178;-0.0200814042;1.13562086;-0.651413192;0.0248014444;0.101588854;0.603805575;1.16913455;0.0308272224;0.0315069762;-0.0180725591;10;0.833333;0;1.044444;1.01395321;1.01395257
20.185643;0.031260603;0.0354672112;-0.0204347419;1.13456972;-0.65367225;0.0251304421;0.101528355;0.608805552;1.16672315;0.0312612135;0.0319209733;-0.018390571;10;0.833333;0;1.044444;1.01253521;1.01253459
20.186667;0.032130595;0.0363916448;-0.021119195;1.13262047;-0.657274703;0.0257944376;0.101412093;0.618772607;1.1616403;0.0321311959;0.0327529675;-0.0190065963;10;0.833333;0;1.044444;1.00969721;1.00969662
20.187179;0.0325645912;0.0368571962;-0.0214514214;1.13182201;-0.65871691;0.0261294354;0.101357691;0.623719832;1.15894222;0.0325651871;0.0331719646;-0.0193056097;10;0.833333;0;1.044444;1.00827721;1.00827663
20.188179;0.0334135845;0.0377683018;-0.022079207;1.13033144;-0.660767785;0.0267904311;0.101255754;0.633345843;1.15342621;0.0334141699;0.0339919585;-0.0198706374;10;0.833333;0;1.044444;1.00550321;1.00550266
20.189079;0.0341775789;0.038594966;-0.0226181023;1.12925159;-0.661764422;0.0273924274;0.101171069;0.641937109;1.14814263;0.0341781543;0.0347359526;-0.020355664;10;0.833333;0;1.044444;1.00300621;1.00300569
20.190315;0.0352265723;0.0397371887;-0.0233147763;1.12804901;-0.661834732;0.0282324224;0.101069221;0.653610481;1.1403728;0.0352271327;0.0357639438;-0.020982703;10;0.833333;0;1.044444;0.999577209;0.99957674
20.191035;0.0358385688;0.0404083014;-0.0236947801;1.12751174;-0.661135988;0.0287294197;0.101016664;0.660341081;1.13557643;0.03583912;0.0363679384;-0.0213247266;10;0.833333;0;1.044444;0.997579211;0.997578768
20.192059;0.036707565;0.0413671948;-0.0242025618;1.12694185;-0.659317622;0.0294464165;0.100953639;0.669811318;1.12840489;0.036708102;0.0372309307;-0.0217817617;10;0.833333;0;1.044444;0.994739215;0.994738809
20.193059;0.0375565627;0.0423116453;-0.0246581198;1.12661355;-0.656543057;0.0301594142;0.100906126;0.678924682;1.12098595;0.0375570846;0.0380809235;-0.0221917971;10;0.833333;0;1.044444;0.991967221;0.991966851
20.193959;0.0383205621;0.0431672076;-0.0250325652;1.12647844;-0.653224934;0.0308104134;0.100875594;0.686994562;1.11397837;0.0383210692;0.0388509175;-0.0225288294;10;0.833333;0;1.044444;0.989475227;0.989474889
20.194859;0.0390845634;0.0440283262;-0.0253703429;1.12649075;-0.649098403;0.031473414;0.100858572;0.694943158;1.10664199;0.0390850543;0.039625912;-0.0228328617;10;0.833333;0;1.044444;0.986987234;0.986986929
20.195759;0.0398485663;0.0448950008;-0.0256703422;1.12664199;-0.644182081;0.0321474162;0.100855164;0.702744465;1.09897846;0.0398490397;0.0404059072;-0.0231028937;10;0.833333;0;1.044444;0.984503241;0.984502968
20.196659;0.0406125707;0.0457661197;-0.0259314524;1.12689699;-0.638493179;0.0328334198;0.100866619;0.710375488;1.09099938;0.0406130253;0.0411899029;-0.0233379251;10;0.833333;0;1.044444;0.982024249;0.982024008
20.197559;0.0413775767;0.0466416829;-0.0261503401;1.12722273;-0.631978661;0.0335324247;0.100894229;0.71783475;1.08268349;0.0413780114;0.0419778992;-0.0235349557;10;0.833333;0;1.044444;0.979553258;0.979553048
20.198459;0.0421415839;0.0475194679;-0.0263270054;1.12761613;-0.624713596;0.0342434306;0.100938448;0.725104526;1.07406327;0.0421419981;0.0427678961;-0.0236939855;10;0.833333;0;1.044444;0.977089267;0.977089089
20.199359;0.0429055923;0.0484016967;-0.026459226;1.12809912;-0.616671405;0.0349674371;0.101000629;0.732160682;1.0651291;0.0429059857;0.0435618935;-0.0238130142;10;0.833333;0;1.044444;0.974636276;0.974636129
20.200259;0.0436696016;0.049286147;-0.0265447797;1.12861609;-0.607841987;0.0357054441;0.101081622;0.738971647;1.05589944;0.0436699746;0.0443578915;-0.0238900416;10;0.833333;0;1.044444;0.972195285;0.972195169
20.201159;0.0444336115;0.0501717076;-0.0265836666;1.12914028;-0.598265948;0.0364584512;0.101182667;0.745547038;1.04636732;0.0444339648;0.0451548902;-0.0239250676;10;0.833333;0;1.044444;0.969768295;0.969768208
20.202059;0.0451976217;0.0510572673;-0.0265736646;1.12964676;-0.587931986;0.037225458;0.101304648;0.751844196;1.03656315;0.0451979567;0.0459518898;-0.0239160923;10;0.833333;0;1.044444;0.967358305;0.967358247
20.202959;0.0459616322;0.0519428258;-0.0265125515;1.13013639;-0.576829546;0.0380074644;0.101447117;0.757863558;1.02649852;0.0459619504;0.0467488905;-0.0238611154;10;0.833333;0;1.044444;0.964967315;0.964967284
20.203859;0.0467256426;0.0528261612;-0.0264014387;1.13056246;-0.565020103;0.0388054702;0.101612938;0.763559288;1.01617387;0.0467259458;0.0475438926;-0.0237611371;10;0.833333;0;1.044444;0.962598326;0.96259832
20.204759;0.0474896528;0.0537050511;-0.0262369927;1.13088124;-0.552467586;0.0396184752;0.101802476;0.768926283;1.00560486;0.0474899427;0.0483348961;-0.0236131575;10;0.833333;0;1.044444;0.960254337;0.960254353
20.205659;0.0482536628;0.0545806071;-0.0260203246;1.13112084;-0.539230319;0.0404484796;0.102015454;0.773942957;0.994835644;0.048253941;0.0491229009;-0.0234181768;10;0.833333;0;1.044444;0.957939349;0.957939385
20.206559;0.0490186726;0.055449496;-0.0257481011;1.13119389;-0.525261601;0.0412934834;0.102253571;0.7785951;0.983880217;0.0490189404;0.0499049071;-0.0231731949;10;0.833333;0;1.044444;0.955656361;0.955656415
20.207459;0.0497826822;0.056310607;-0.025421433;1.13113119;-0.510638824;0.0421554868;0.102518014;0.782851111;0.972736708;0.0497829407;0.0506799144;-0.0228792121;10;0.833333;0;1.044444;0.953410373;0.953410443
20.208359;0.0505466917;0.057162829;-0.0250403203;1.13089453;-0.495380978;0.0430344899;0.102807479;0.786699122;0.961459724;0.050546942;0.0514469227;-0.0225362283;10;0.833333;0;1.044444;0.951204385;0.951204468
20.209259;0.0513107008;0.058002829;-0.0246025403;1.13042672;-0.479473122;0.0439294929;0.103124899;0.79012807;0.9500639;0.0513109441;0.0522029317;-0.0221422438;10;0.833333;0;1.044444;0.949043397;0.949043491
20.210159;0.0520747097;0.0588306071;-0.0241092041;1.12973794;-0.462965202;0.0448414958;0.103469509;0.793112698;0.93857726;0.052074947;0.0529479413;-0.0216982585;10;0.833333;0;1.044444;0.946931409;0.946931511
20.211059;0.052838718;0.059643941;-0.0235603112;1.12879571;-0.445883248;0.0457704987;0.103841096;0.795646018;0.927033037;0.0528389507;0.0536799515;-0.0212042728;10;0.833333;0;1.044444;0.944873421;0.944873529
20.212859;0.0543667318;0.0612194988;-0.0222969656;1.12605058;-0.410114474;0.0476775055;0.10466986;0.799324573;0.903907793;0.0543669601;0.055097974;-0.0200673001;10;0.833333;0;1.044444;0.940941445;0.940941553
20.213759;0.055130737;0.061978389;-0.0215836241;1.12421108;-0.39149229;0.04865551;0.105128029;0.800427947;0.892379766;0.0551309651;0.0557809864;-0.0194253132;10;0.833333;0;1.044444;0.939077458;0.93907756
20.214659;0.0558947411;0.0627161681;-0.0208169484;1.12204417;-0.37242501;0.0496505155;0.105614349;0.801055621;0.880937909;0.05589497;0.0564449997;-0.0187353262;10;0.833333;0;1.044444;0.937288472;0.937288563
20.215559;0.0566597442;0.0634306136;-0.0199980499;1.11950412;-0.352944023;0.0506595221;0.106130401;0.80119124;0.869587666;0.0566599746;0.0570880138;-0.0179983393;10;0.833333;0;1.044444;0.935579486;0.935579562
20.216369;0.0573467461;0.0640528368;-0.0192169297;1.11694291;-0.335095095;0.0515815292;0.106618657;0.800909183;0.859508971;0.0573469784;0.057648027;-0.0172953511;10;0.833333;0;1.044444;0.934115501;0.934115559
20.217179;0.0580347472;0.0646539487;-0.0183969204;1.11405939;-0.316993188;0.0525155374;0.107131144;0.800220456;0.849568581;0.0580349818;0.0581890407;-0.016557363;10;0.833333;0;1.044444;0.932724516;0.932724554
20.218799;0.0594097468;0.0657906166;-0.0166402345;1.1074079;-0.280088127;0.0544175571;0.108226156;0.797688578;0.830203318;0.0594099875;0.0592120688;-0.014976387;10;0.833333;0;1.044444;0.93017855;0.930178537
20.219609;0.0600977456;0.0663250614;-0.0157080025;1.10362321;-0.261370009;0.0553855688;0.108808151;0.795872772;0.820840791;0.0600979898;0.059693083;-0.0141373988;10;0.833333;0;1.044444;0.929031568;0.929031526
20.220419;0.0607857439;0.0668361728;-0.0147413261;1.09954034;-0.242508957;0.0563625815;0.109413394;0.79368415;0.811720251;0.0607859919;0.060153097;-0.0132674105;10;0.833333;0;1.044444;0.927972587;0.927972514
20.221229;0.061472742;0.0673239505;-0.0137424275;1.09518711;-0.223549556;0.0573505952;0.110042078;0.791138983;0.802852199;0.0614729938;0.0605921108;-0.0123684221;10;0.833333;0;1.044444;0.927005605;0.927005502
20.222039;0.06216074;0.0677872838;-0.0127124179;1.09051931;-0.204505449;0.05834661;0.110692512;0.788267026;0.794270163;0.0621609956;0.0610091242;-0.0114414335;10;0.833333;0;1.044444;0.926133623;0.92613349
20.223659;0.0635357367;0.0686417273;-0.0105690654;1.08036728;-0.166345571;0.0603656435;0.112060224;0.781591218;0.778042049;0.0635359989;0.0617781482;-0.00951245543;10;0.833333;0;1.044444;0.924683656;0.924683466
20.224388;0.0641547358;0.0689961711;-0.00957016756;1.07546817;-0.149170671;0.06128366;0.112703351;0.778205893;0.771186985;0.0641550002;0.0620971576;-0.00861346466;10;0.833333;0;1.044444;0.92416467;0.924164455
20.225117;0.0647737352;0.0693317257;-0.00855349166;1.07037107;-0.132049567;0.0622076772;0.113364408;0.774609015;0.764612251;0.0647740014;0.0623991661;-0.0076984734;10;0.833333;0;1.044444;0.923728682;0.923728444
20.226575;0.0660117353;0.0699483897;-0.00646902709;1.0596389;-0.0979963646;0.0640717145;0.114736351;0.766838345;0.752370869;0.0660120028;0.0629541789;-0.00582248845;10;0.833333;0;1.044444;0.9231157;0.923115422
20.227304;0.0666307357;0.0702317213;-0.00540346056;1.05404716;-0.0810941049;0.0650097342;0.115447378;0.7627027;0.746717047;0.0666310031;0.0632091834;-0.00486349487;10;0.833333;0;1.044444;0.922938707;0.922938412
20.228033;0.0672497364;0.0704983859;-0.00432567121;1.04831054;-0.064321254;0.0659517546;0.1161735;0.758413907;0.741399582;0.0672500031;0.0634491869;-0.00389350062;10;0.833333;0;1.044444;0.922848713;0.922848402
20.229491;0.0684877384;0.0709861587;-0.00213675629;1.0364832;-0.0311984138;0.0678467972;0.117674108;0.749469765;0.731756498;0.0684880025;0.0638881895;-0.00192350939;10;0.833333;0;1.044444;0.922931718;0.922931382
20.230052;0.0689637394;0.0711594899;-0.00128230114;1.03184262;-0.0185933689;0.0685788139;0.118268461;0.745919521;0.728398609;0.0689640022;0.0640441895;-0.00115451214;10;0.833333;0;1.044444;0.923052719;0.923052375
20.231332;0.0700507431;0.0715072628;0.000716614543;1.02079589;0.0102298969;0.0702658528;0.119662326;0.737370345;0.721399896;0.0700510016;0.0643571866;0.000644483862;10;0.833333;0;1.044444;0.923420718;0.923420358
20.232356;0.0709197477;0.071737259;0.00236774862;1.01153092;0.0333858515;0.0716298841;0.120814046;0.730111272;0.716435937;0.0709200014;0.0645641828;0.00213048249;10;0.833333;0;1.044444;0.923800715;0.923800346
20.233380;0.0717887544;0.0719250332;0.00406110588;1.00190211;0.0565693473;0.0730079153;0.121996022;0.722518552;0.712054138;0.0717890019;0.0647331782;0.00365448291;10;0.833333;0;1.044444;0.924259709;0.924259333
20.234404;0.0726587637;0.0720672524;0.00579224122;0.991862987;0.0797171294;0.074396946;0.123206956;0.714605874;0.708239398;0.0726590031;0.0648611733;0.00521248516;10;0.833333;0;1.044444;0.924800701;0.924800321
20.235428;0.0735277759;0.0721683611;0.00755893174;0.981515664;0.102802096;0.0757959756;0.124443723;0.706423697;0.704995532;0.0735280048;0.0649521685;0.00680248914;10;0.833333;0;1.044444;0.92542469;0.925424309
20.236452;0.074397791;0.0722250261;0.00935673237;0.97079962;0.125764256;0.0772040035;0.125705219;0.697999989;0.702305019;0.0743980069;0.0650031642;0.00842049472;10;0.833333;0;1.044444;0.926134678;0.926134297
20.237476;0.0752668089;0.0722416917;0.0111811981;0.959812618;0.148551854;0.0786210292;0.126989732;0.689373662;0.700162377;0.0752670095;0.0650181606;0.0100625018;10;0.833333;0;1.044444;0.926929664;0.926929286
20.238500;0.076135829;0.072218358;0.0130289953;0.948551046;0.171125735;0.0800450523;0.128294575;0.680578346;0.698558265;0.0761360126;0.0649971576;0.0117255102;10;0.833333;0;1.044444;0.927810648;0.927810276
20.239012;0.0765708396;0.0721928024;0.0139601155;0.942828571;0.182313663;0.0807590632;0.128953717;0.676134656;0.697960361;0.0765710143;0.0649741564;0.0125635148;10;0.833333;0;1.044444;0.928283639;0.928283271
20.240036;0.0774398618;0.0721139138;0.0158356868;0.931229815;0.204487266;0.0821910822;0.130286491;0.667162954;0.69714013;0.0774400185;0.0649031547;0.014251525;10;0.833333;0;1.044444;0.92929462;0.929294263
20.241060;0.0783098845;0.0720005812;0.0177234777;0.919436885;0.226321932;0.0836270985;0.131634439;0.658128223;0.696830215;0.0783100237;0.0648011537;0.0159505359;10;0.833333;0;1.044444;0.9303886;0.930388256
20.242084;0.0791789069;0.0718561381;0.0196212659;0.907521652;0.2478062;0.0850661125;0.132996708;0.6490647;0.697011323;0.0791790296;0.0646711532;0.0176585475;10;0.833333;0;1.044444;0.931566579;0.93156625
20.243108;0.0800489284;0.0716850291;0.0215246071;0.895520798;0.268890047;0.0865061247;0.134372514;0.6400047;0.697647725;0.0800490362;0.0645171529;0.0193715593;10;0.833333;0;1.044444;0.932825558;0.932825246
20.244644;0.0813529578;0.0713828121;0.0243823914;0.877451599;0.299708129;0.0886671406;0.136454894;0.62653309;0.699443501;0.0813530474;0.0642451524;0.0219435779;10;0.833333;0;1.044444;0.934859526;0.934859244
20.245156;0.0817869668;0.0712728143;0.0253335034;0.871450464;0.309746855;0.0893871454;0.137153345;0.622086838;0.700256338;0.0817870515;0.0641461521;0.0227995843;10;0.833333;0;1.044444;0.935575515;0.935575244
20.246692;0.0830909911;0.0709194895;0.0281779463;0.853521841;0.339118664;0.0915451587;0.13926067;0.60894738;0.703271682;0.0830910644;0.0638281505;0.0253596047;10;0.833333;0;1.044444;0.937827486;0.937827246
20.247716;0.0839610052;0.0706717183;0.0300623866;0.841726563;0.358049002;0.0929791665;0.140671887;0.600413636;0.705750222;0.0839610736;0.0636051487;0.0270556193;10;0.833333;0;1.044444;0.939412467;0.93941225
20.248228;0.0843950117;0.0705461661;0.0310001615;0.835910274;0.367319505;0.0936951701;0.141379421;0.59622218;0.707114564;0.0843950785;0.0634921475;0.027899627;10;0.833333;0;1.044444;0.940228459;0.940228252
20.249764;0.0856990287;0.0701661759;0.033789039;0.818756875;0.394273176;0.0958361793;0.143507105;0.583998992;0.711690102;0.0856990946;0.0631501432;0.0304096522;10;0.833333;0;1.044444;0.942762436;0.942762262
20.250276;0.0861340336;0.0700406233;0.0347101456;0.813164247;0.402975916;0.0965471818;0.144217492;0.580059147;0.713361883;0.0861341005;0.0630371417;0.0312386613;10;0.833333;0;1.044444;0.94363343;0.943633266
20.251300;0.087004042;0.0697961839;0.0365356912;0.802223389;0.419928763;0.0979641863;0.145638571;0.57240037;0.716906782;0.0870041133;0.0628171387;0.0328816808;10;0.833333;0;1.044444;0.945413419;0.945413275
20.252324;0.0878730488;0.0695639654;0.0383401247;0.791647269;0.436310649;0.0993751901;0.147059024;0.565058228;0.720711113;0.0878731271;0.0626081362;0.0345057019;10;0.833333;0;1.044444;0.94723641;0.947236286
20.253860;0.0891770566;0.0692495241;0.0410001073;0.776545241;0.459758957;0.101477195;0.149189063;0.554696806;0.726813671;0.0891771495;0.0623251342;0.0368997363;10;0.833333;0;1.044444;0.950041402;0.950041303
20.254372;0.0896120587;0.06915508;0.0418734347;0.771721759;0.467272882;0.102174197;0.149897136;0.551424284;0.72895464;0.0896121572;0.0622401341;0.0376857485;10;0.833333;0;1.044444;0.950993401;0.95099331
20.255396;0.0904810623;0.068987302;0.0435989788;0.762455678;0.481855998;0.1035612;0.15131207;0.545181094;0.733351228;0.0904811728;0.0620891347;0.0392387735;10;0.833333;0;1.044444;0.952915399;0.952915322
20.256420;0.0913500654;0.0688506343;0.0452956345;0.753706463;0.495845418;0.104939204;0.152723298;0.539343121;0.737895234;0.0913501883;0.0619661362;0.0407657995;10;0.833333;0;1.044444;0.954858399;0.954858335
20.257444;0.092220068;0.0687484107;0.0469600688;0.745487565;0.509216257;0.106308209;0.154130317;0.533929386;0.742570929;0.0922202035;0.0618741384;0.0422638264;10;0.833333;0;1.044444;0.9568174;0.956817349
20.258980;0.093524071;0.0686706308;0.0493978334;0.734261643;0.528182085;0.108343217;0.156230363;0.526624295;0.749771988;0.0935242248;0.0618041426;0.0444578679;10;0.833333;0;1.044444;0.959772402;0.95977237
20.260004;0.0943930725;0.068673963;0.0509800486;0.727537208;0.540081615;0.109687224;0.157622126;0.522326788;0.754677194;0.0943932375;0.0618071454;0.0458818964;10;0.833333;0;1.044444;0.961744405;0.961744384
20.261540;0.0956970744;0.0687695181;0.0532889297;0.71862207;0.556849367;0.111684238;0.159698733;0.516738457;0.762118677;0.0956972535;0.0618931491;0.0479599392;10;0.833333;0;1.044444;0.964692408;0.964692406
20.262052;0.0961320749;0.068827296;0.0540411497;0.715971315;0.562154501;0.112344243;0.160387077;0.515116505;0.764618615;0.0961322583;0.0619451502;0.0486369534;10;0.833333;0;1.044444;0.96566941;0.965669414
20.263076;0.0970010762;0.0689839639;0.0555178129;0.711172276;0.572341565;0.113657255;0.161757575;0.512215231;0.769639064;0.0970012665;0.0620861524;0.0499659816;10;0.833333;0;1.044444;0.967611412;0.967611427
20.264612;0.0983050784;0.0693261904;0.0576655859;0.705219934;0.586597666;0.115605278;0.163799015;0.508748268;0.777168265;0.0983052765;0.0623941566;0.0518990233;10;0.833333;0;1.044444;0.970482416;0.970482445
20.265124;0.0987400791;0.0694706367;0.0583633619;0.703575964;0.59108023;0.116249287;0.164474977;0.507832852;0.779675896;0.0987402793;0.0625241585;0.0525270371;10;0.833333;0;1.044444;0.971426417;0.97142645
20.266148;0.0996090807;0.0698028637;0.059731136;0.700773163;0.599655062;0.117529306;0.165820646;0.506345024;0.784672818;0.0996092842;0.0628231633;0.0537580643;10;0.833333;0;1.044444;0.97329042;0.973290459
20.267172;0.100479082;0.0701973139;0.0610622429;0.698631153;0.607710603;0.118798327;0.167156624;0.505322545;0.789641711;0.100479288;0.0631781693;0.054956091;10;0.833333;0;1.044444;0.975118422;0.975118465
20.268024;0.101202083;0.0705739857;0.0621411281;0.69736198;0.614029801;0.119845345;0.168262212;0.50481531;0.793731114;0.101202291;0.0635171751;0.0559271125;10;0.833333;0;1.044444;0.976609423;0.976609468
20.269304;0.102289084;0.0712206605;0.0637155668;0.696273257;0.622896797;0.121404374;0.1699096;0.504642221;0.799820448;0.102289293;0.0640991847;0.0573441434;10;0.833333;0;1.044444;0.978791425;0.978791467
20.270328;0.103158085;0.0718106668;0.0649333398;0.696127264;0.629454527;0.122638397;0.171216715;0.50498833;0.804623231;0.103158293;0.0646301924;0.0584401668;10;0.833333;0;1.044444;0.980483425;0.980483462
20.271352;0.104028087;0.0724628949;0.0661144463;0.696575147;0.635544115;0.12386242;0.172514507;0.505762274;0.809358341;0.104028292;0.0652171996;0.0595031889;10;0.833333;0;1.044444;0.982122424;0.982122454
20.272376;0.104897088;0.0731784561;0.0672599976;0.697626013;0.641199852;0.125075443;0.173801951;0.506938395;0.814020053;0.10489729;0.0658612059;0.0605342095;10;0.833333;0;1.044444;0.983707422;0.983707443
20.273400;0.105767091;0.0739551282;0.0683699935;0.699230794;0.646420367;0.126278465;0.175078813;0.508508713;0.818599219;0.105767287;0.0665602108;0.0615332288;10;0.833333;0;1.044444;0.985233419;0.98523343
20.274424;0.106636094;0.0747918002;0.0694455456;0.701378623;0.651238802;0.127470487;0.176345484;0.51045752;0.823096642;0.106636284;0.0673132143;0.0625012465;10;0.833333;0;1.044444;0.986698416;0.986698414
20.275448;0.107505098;0.0756884724;0.0704877649;0.704049842;0.655669275;0.128651507;0.177602848;0.512755724;0.827498198;0.10750528;0.0681202163;0.0634392627;10;0.833333;0;1.044444;0.988101412;0.988101395
20.276472;0.108375102;0.0766418114;0.0714955408;0.707194577;0.659704782;0.129823526;0.178849237;0.515388702;0.831808154;0.108375276;0.0689782171;0.0643462769;10;0.833333;0;1.044444;0.989438408;0.989438375
20.277496;0.109244108;0.077648484;0.0724710956;0.710783929;0.663387132;0.130985544;0.180085129;0.51833627;0.836026978;0.109244271;0.0698842165;0.0652242888;10;0.833333;0;1.044444;0.990708405;0.990708354
20.278008;0.109679111;0.0781718203;0.0729466512;0.712736376;0.665091956;0.131563552;0.180699354;0.519919392;0.838098186;0.109679269;0.0703552158;0.065652294;10;0.833333;0;1.044444;0.991317403;0.991317342
20.279032;0.110548118;0.0792562711;0.0738744304;0.716943389;0.668256332;0.132710569;0.18191954;0.523303318;0.842163614;0.110548264;0.0713312126;0.066487302;10;0.833333;0;1.044444;0.9924854;0.992485318
20.280056;0.111417126;0.0803884999;0.0747733225;0.721513593;0.67111206;0.133849584;0.183129444;0.526938684;0.846125298;0.111417259;0.0723502073;0.0672963074;10;0.833333;0;1.044444;0.993582398;0.993582292
20.281080;0.112287134;0.0815651735;0.0756422164;0.726402401;0.673650412;0.1349796;0.184329237;0.530808599;0.849985155;0.112287254;0.0734091995;0.0680783103;10;0.833333;0;1.044444;0.994609398;0.994609265
20.282104;0.113156143;0.0827829584;0.0764833339;0.731585808;0.675910225;0.136101614;0.185517881;0.534894177;0.8537386;0.113156248;0.0745051889;0.0688353109;10;0.833333;0;1.044444;0.995565398;0.995565236
20.283128;0.114026151;0.0840385215;0.0772988975;0.737015054;0.677905526;0.137215628;0.186696538;0.539158908;0.857382992;0.114026241;0.0756351756;0.0695693094;10;0.833333;0;1.044444;0.996451399;0.996451206
20.284152;0.114895158;0.0853285295;0.0780900178;0.74266833;0.679663771;0.138322642;0.187865416;0.543587676;0.860914104;0.114895232;0.0767961595;0.0702813063;10;0.833333;0;1.044444;0.997266402;0.997266176
20.285176;0.115764165;0.0866485379;0.0788566949;0.748495877;0.681184462;0.139421656;0.189023758;0.548156803;0.864338043;0.115764221;0.0779841408;0.070971302;10;0.833333;0;1.044444;0.998012405;0.998012145
20.286011;0.116473169;0.0877341008;0.0794700373;0.753259823;0.682303825;0.140314666;0.189959684;0.551907721;0.867040004;0.116473211;0.0789611239;0.071523298;10;0.833333;0;1.044444;0.998551409;0.998551121
20.287054;0.117359174;0.0890407773;0.0802467159;0.758707018;0.683770675;0.141433679;0.191115947;0.556266132;0.870230176;0.117359195;0.0801371;0.0722222928;10;0.833333;0;1.044444;0.999051413;0.999051091
20.288206;0.118337177;0.0904119001;0.0811200625;0.764023142;0.685499706;0.142673691;0.192375428;0.560635226;0.873508281;0.118337173;0.0813710707;0.0730082874;10;0.833333;0;1.044444;0.999402418;0.999402059
20.289128;0.119120178;0.0914541322;0.0818311839;0.7677504;0.6869635;0.143669699;0.193370701;0.563788722;0.875953544;0.119120154;0.0823090453;0.0736482838;10;0.833333;0;1.044444;0.999555422;0.999555036
20.290049;0.119902178;0.092449698;0.0825534159;0.771046205;0.688506586;0.144668706;0.194355074;0.566661591;0.878245812;0.119902133;0.0832050184;0.0742982812;10;0.833333;0;1.044444;0.999614425;0.999614016
20.291432;0.121076174;0.0938563807;0.0836567619;0.775187872;0.690943321;0.14617271;0.195813029;0.570448939;0.881421195;0.121076098;0.0844709759;0.0752912797;10;0.833333;0;1.044444;0.999558429;0.999557991
20.292353;0.12185817;0.0947408364;0.0844045465;0.777471237;0.692645816;0.14717971;0.196773268;0.572656837;0.883365134;0.121858074;0.0852669471;0.0759642805;10;0.833333;0;1.044444;0.999446431;0.999445978
20.293275;0.122640165;0.0955830705;0.0851623295;0.779381206;0.694408139;0.148189707;0.197725554;0.574619158;0.885179704;0.122640049;0.0860249184;0.076646283;10;0.833333;0;1.044444;0.999290432;0.999289969
20.294197;0.12342316;0.0963875275;0.0859289998;0.780954558;0.696214508;0.1492027;0.19866828;0.576355512;0.88688533;0.123423025;0.0867488905;0.0773362872;10;0.833333;0;1.044444;0.999099433;0.999098963
20.295147;0.124230152;0.0971786525;0.0867278905;0.782249574;0.698122632;0.15024969;0.199632028;0.577936669;0.888531371;0.12423;0.0874608629;0.0780552936;10;0.833333;0;1.044444;0.998878434;0.998877961
20.296171;0.125100144;0.0979908905;0.0875978903;0.783302043;0.70022204;0.151379675;0.200662473;0.579409681;0.890175802;0.125099975;0.0881918352;0.0788383026;10;0.833333;0;1.044444;0.998621435;0.998620963
20.297195;0.125969134;0.0987653516;0.0884756659;0.784046307;0.702359767;0.152512656;0.20168467;0.580671026;0.891707676;0.12596895;0.08888881;0.0796283131;10;0.833333;0;1.044444;0.998356435;0.998355969
20.298219;0.126838124;0.0995053683;0.0893612174;0.78450881;0.70452952;0.153647634;0.202698001;0.581747767;0.8931371;0.126837927;0.0895547874;0.0804253249;10;0.833333;0;1.044444;0.998091434;0.998090978
20.299243;0.127708112;0.100215385;0.090251212;0.784723964;0.706699013;0.154783609;0.203704814;0.582657893;0.894466373;0.127707905;0.0901937676;0.0812263373;10;0.833333;0;1.044444;0.997832432;0.997831989
20.300267;0.128577101;0.100898734;0.0911456497;0.784734915;0.708879224;0.155921581;0.204704731;0.58342131;0.895709611;0.128576886;0.0908087506;0.0820313502;10;0.833333;0;1.044444;0.997584429;0.997584003
20.301291;0.12944609;0.101557638;0.0920423084;0.78455688;0.711047329;0.157059551;0.205698332;0.584065606;0.896871079;0.12944587;0.0914017363;0.0828383632;10;0.833333;0;1.044444;0.997353425;0.997353019
20.302315;0.130316079;0.102197653;0.0929422999;0.784230258;0.713206622;0.158199519;0.206685728;0.584602991;0.897962324;0.130315856;0.0919777248;0.083648376;10;0.833333;0;1.044444;0.99714142;0.997141035
20.303339;0.131185068;0.102820999;0.093842291;0.783786897;0.715342728;0.159338484;0.207668177;0.585052892;0.898984345;0.131184846;0.092538716;0.084458388;10;0.833333;0;1.044444;0.996951414;0.996951051
20.304363;0.132055058;0.103429899;0.0947433933;0.783234057;0.717453698;0.160478449;0.208645507;0.585433042;0.899949594;0.132054838;0.0930867101;0.0852693989;10;0.833333;0;1.044444;0.996783407;0.996783068
20.305899;0.133359043;0.104324359;0.0960922698;0.782282553;0.720553084;0.162186394;0.210102836;0.585904456;0.901290878;0.133358833;0.0938917061;0.0864834132;10;0.833333;0;1.044444;0.996575395;0.996575094
20.306411;0.133793038;0.104617698;0.096540044;0.781937416;0.721562541;0.162756376;0.210586135;0.586042417;0.901712799;0.133792832;0.0941557065;0.0868864173;10;0.833333;0;1.044444;0.99651839;0.996518102
20.308459;0.135532018;0.105779939;0.0983278108;0.780479713;0.72549506;0.165031307;0.212510929;0.586532734;0.903291493;0.135531838;0.0952017146;0.0884954316;10;0.833333;0;1.044444;0.996345371;0.996345137
20.309483;0.136401007;0.106356614;0.0992166972;0.779735072;0.727389728;0.166166276;0.213468308;0.586759744;0.904023749;0.136400844;0.095720723;0.0892954378;10;0.833333;0;1.044444;0.996290361;0.996290155
20.310507;0.137270996;0.106933288;0.100101142;0.778994185;0.729222717;0.167301248;0.214421599;0.586985553;0.904714895;0.137270853;0.0962397342;0.0900914436;10;0.833333;0;1.044444;0.99625535;0.996255172
20.311507;0.138119985;0.107495518;0.100961144;0.778276378;0.730966786;0.168408224;0.215349923;0.587210366;0.905365577;0.138119865;0.0967457476;0.0908654493;10;0.833333;0;1.044444;0.99623734;0.996237188
20.312407;0.138883974;0.108003301;0.101730038;0.777651214;0.732481945;0.169403206;0.216183338;0.587418749;0.905920169;0.138883878;0.0972027614;0.0915574545;10;0.833333;0;1.044444;0.996235331;0.996235202
20.313307;0.139647963;0.108513306;0.102496712;0.777048803;0.733964612;0.17039719;0.217013957;0.587643347;0.906451464;0.139647893;0.0976617765;0.0922474599;10;0.833333;0;1.044444;0.996244323;0.996244215
20.314207;0.140411952;0.109024422;0.103258943;0.776460859;0.735399493;0.171390178;0.217842256;0.587877598;0.90696797;0.14041191;0.0981217928;0.0929334655;10;0.833333;0;1.044444;0.996263315;0.996263227
20.315107;0.141175942;0.109538871;0.104017843;0.775902889;0.736795233;0.172382168;0.218669906;0.588121985;0.907457849;0.141175929;0.09858481;0.0936164714;10;0.833333;0;1.044444;0.996291307;0.996291239
20.316907;0.142703922;0.110576657;0.105523424;0.774867159;0.739456231;0.174361158;0.220317153;0.588672174;0.908389193;0.142703974;0.0995188469;0.0949714836;10;0.833333;0;1.044444;0.996368293;0.996368258
20.317807;0.143468912;0.111101103;0.106270107;0.774390892;0.740717718;0.175350156;0.221138897;0.588966793;0.908827246;0.143468998;0.0999908665;0.0956434895;10;0.833333;0;1.044444;0.996416287;0.996416265
20.318707;0.144232904;0.111628883;0.107013456;0.773948153;0.741947856;0.176337157;0.221958485;0.58927997;0.909245857;0.144233024;0.100465887;0.0963124951;10;0.833333;0;1.044444;0.996468281;0.996468271
20.319607;0.144996896;0.112158884;0.107753472;0.773525404;0.743142042;0.17732316;0.222776371;0.589610319;0.909653386;0.14499705;0.100942908;0.0969785;10;0.833333;0;1.044444;0.996524276;0.996524276
20.320507;0.14576089;0.112693327;0.108490156;0.773137577;0.744300842;0.178308165;0.223593044;0.589956355;0.910038015;0.145761076;0.101423929;0.0976415041;10;0.833333;0;1.044444;0.996582271;0.99658228
20.321407;0.146524885;0.113229993;0.109222395;0.772768959;0.745417224;0.179292171;0.224407753;0.590319896;0.910412967;0.146525101;0.101906951;0.0983005074;10;0.833333;0;1.044444;0.996642266;0.996642282
20.324207;0.148901885;0.114921093;0.111481332;0.771790021;0.748688077;0.182347195;0.226934565;0.591531901;0.911483316;0.148902169;0.103429023;0.100333511;10;0.833333;0;1.044444;0.996833249;0.996833283
20.325207;0.149750891;0.115531086;0.112281346;0.771487841;0.749785667;0.183436204;0.227833482;0.59199246;0.911837323;0.149751187;0.103978049;0.10105351;10;0.833333;0;1.044444;0.996901242;0.996901281
20.326207;0.150599899;0.116143301;0.113078025;0.771203823;0.750848748;0.184524214;0.228730948;0.592467733;0.912170053;0.150600201;0.104529075;0.101770508;10;0.833333;0;1.044444;0.996967234;0.996967278
20.327207;0.15144891;0.116758849;0.113872478;0.770944999;0.751885238;0.185611225;0.229627399;0.592946749;0.912484858;0.151449211;0.105083101;0.102485504;10;0.833333;0;1.044444;0.997031225;0.997031273
20.328207;0.152297924;0.117376618;0.114662484;0.770703652;0.752880988;0.186697235;0.230521405;0.593437979;0.912792445;0.152298215;0.105639125;0.103196497;10;0.833333;0;1.044444;0.997093216;0.997093269
20.330207;0.153995955;0.118616596;0.116236935;0.770257804;0.754803475;0.188867256;0.232306604;0.594440204;0.913354181;0.15399621;0.10675517;0.104613478;10;0.833333;0;1.044444;0.997211195;0.997211258
20.331207;0.154844971;0.119238804;0.117019157;0.770052898;0.755716618;0.189951265;0.233197342;0.594942697;0.913610539;0.1548452;0.10731519;0.105317463;10;0.833333;0;1.044444;0.997265183;0.997265252
20.333207;0.156543003;0.120485441;0.118580264;0.769663955;0.757491898;0.19211728;0.234973759;0.595963264;0.914094544;0.156543169;0.108437224;0.106722424;10;0.833333;0;1.044444;0.997366158;0.997366239
20.335207;0.158241032;0.121734295;0.120132476;0.769297408;0.75917291;0.19428129;0.236746602;0.596977523;0.914524085;0.158241123;0.109561252;0.10811937;10;0.833333;0;1.044444;0.997457126;0.997457224
20.338207;0.160788074;0.123608694;0.12245023;0.768769025;0.761562218;0.197523294;0.239396672;0.598491386;0.915084846;0.160788035;0.111248284;0.110205261;10;0.833333;0;1.044444;0.997574064;0.997574197
20.339207;0.161637087;0.124233126;0.12322022;0.76859431;0.762325884;0.198603292;0.240278477;0.598986285;0.915250262;0.161637003;0.111810292;0.110898218;10;0.833333;0;1.044444;0.997608042;0.997608187
20.340207;0.162486102;0.12485645;0.123987986;0.768414584;0.763067893;0.199683289;0.241158734;0.599476803;0.915406517;0.162485968;0.112371299;0.111589172;10;0.833333;0;1.044444;0.99764102;0.997641176
20.341207;0.163335116;0.125479776;0.124755752;0.768236728;0.763802188;0.200762286;0.242038206;0.5999657;0.91555083;0.163334932;0.112932306;0.112280124;10;0.833333;0;1.044444;0.997671998;0.997672166
20.343207;0.165033147;0.126726436;0.12628795;0.767886507;0.765227912;0.202919279;0.243794787;0.600929626;0.915813309;0.165032855;0.114054318;0.113659023;10;0.833333;0;1.044444;0.997728956;0.997729147
20.344207;0.165882163;0.127348658;0.127052382;0.767707387;0.765919777;0.203998276;0.244670911;0.601407182;0.915935348;0.165881814;0.114614323;0.114346971;10;0.833333;0;1.044444;0.997755937;0.997756139
20.345207;0.166731179;0.127969771;0.127815705;0.767523429;0.766597932;0.205076275;0.245547426;0.601875852;0.916046011;0.166730771;0.115173329;0.115033918;10;0.833333;0;1.044444;0.99778192;0.997782132
20.347207;0.168429213;0.129212002;0.129341238;0.767161075;0.767927126;0.207231277;0.247297853;0.602800591;0.91624318;0.168428683;0.116291338;0.116406814;10;0.833333;0;1.044444;0.997829888;0.997830119
20.349207;0.170127248;0.130452014;0.13086233;0.766792889;0.769203656;0.209386286;0.249045071;0.603711198;0.916413706;0.170126594;0.117407346;0.117775714;10;0.833333;0;1.044444;0.99787486;0.997875108
20.351207;0.171825281;0.131690918;0.132381201;0.766425512;0.770442019;0.211539302;0.250789262;0.604603134;0.916561915;0.171824505;0.11852235;0.119142622;10;0.833333;0;1.044444;0.997917834;0.997918097
20.352207;0.172674298;0.132309814;0.133138971;0.766241315;0.771042416;0.212616313;0.251661118;0.605042834;0.916627289;0.172673463;0.119079351;0.11982458;10;0.833333;0;1.044444;0.997938821;0.997939092
20.353207;0.173523314;0.132928712;0.133896741;0.766058919;0.771636937;0.213692324;0.252532359;0.605476576;0.916681243;0.173522422;0.119636352;0.120506541;10;0.833333;0;1.044444;0.997959809;0.997960087
20.355207;0.175221345;0.134165396;0.135410059;0.765693091;0.772796015;0.21584435;0.254272181;0.606341484;0.916784515;0.175220348;0.120749352;0.121868471;10;0.833333;0;1.044444;0.997998784;0.997999075
20.356207;0.17607036;0.134783183;0.136165608;0.765509669;0.773360862;0.216920364;0.255141937;0.606765527;0.916825287;0.176069317;0.121305353;0.122548439;10;0.833333;0;1.044444;0.998018772;0.998019069
20.359207;0.178617404;0.136635437;0.138430025;0.764963644;0.775010749;0.22014641;0.257746431;0.608031736;0.916932718;0.178616246;0.122972357;0.124586354;10;0.833333;0;1.044444;0.998075739;0.998076044
20.360207;0.179466417;0.137253225;0.139183347;0.764787145;0.775542054;0.221221426;0.258613848;0.608445599;0.916959232;0.179465231;0.123528359;0.12526433;10;0.833333;0;1.044444;0.998093729;0.998094033
20.362207;0.181164436;0.138487692;0.140687767;0.764432977;0.77657746;0.22337146;0.260347541;0.60926771;0.917002917;0.18116321;0.124639364;0.126618288;10;0.833333;0;1.044444;0.998129712;0.998130008
20.365207;0.183711443;0.140339944;0.142942164;0.763917029;0.778082595;0.226594515;0.262945591;0.610482081;0.917035847;0.183710208;0.126306372;0.128647247;10;0.833333;0;1.044444;0.998182691;0.998182961
20.366207;0.184560437;0.14095773;0.143692147;0.763750216;0.778567049;0.227668534;0.263810501;0.61088552;0.917044906;0.184559216;0.126862374;0.129322238;10;0.833333;0;1.044444;0.998199685;0.998199944
20.367207;0.185409426;0.141574404;0.144442129;0.76357894;0.779047067;0.228742553;0.264675354;0.611282256;0.917045702;0.185408228;0.127417375;0.129997233;10;0.833333;0;1.044444;0.99821668;0.998216925
20.370207;0.187956369;0.143426646;0.146689848;0.763086222;0.780449276;0.231963613;0.267268133;0.612461121;0.917041672;0.187955284;0.129084376;0.132020231;10;0.833333;0;1.044444;0.998264667;0.998264868
20.371207;0.188805342;0.144043317;0.147438715;0.762921014;0.780906307;0.233037633;0.268131731;0.61285052;0.917034317;0.188804309;0.129639374;0.132694234;10;0.833333;0;1.044444;0.998280664;0.99828085
20.373207;0.190503284;0.145277775;0.148934226;0.762600847;0.781796479;0.235184673;0.269858506;0.613622788;0.91701293;0.190502365;0.13075037;0.134040244;10;0.833333;0;1.044444;0.998311662;0.998311815
20.376207;0.193050192;0.147128912;0.151176381;0.762128277;0.783096601;0.238403726;0.272445441;0.614761942;0.916967734;0.19304946;0.132416359;0.136058259;10;0.833333;0;1.044444;0.998355672;0.998355768
20.377207;0.193899163;0.147746702;0.151921914;0.761977331;0.78351283;0.239476741;0.273307992;0.615134969;0.916947989;0.193898493;0.132972356;0.136729262;10;0.833333;0;1.044444;0.998370679;0.998370754
20.378207;0.194748134;0.148363382;0.152669669;0.761821995;0.783936837;0.240549756;0.274169861;0.615511233;0.916926598;0.194747527;0.133527353;0.137402265;10;0.833333;0;1.044444;0.998384688;0.998384741
20.380207;0.19644608;0.149595634;0.154165179;0.761509692;0.784773849;0.24269578;0.275892778;0.616246451;0.916882913;0.196445595;0.13463635;0.138748267;10;0.833333;0;1.044444;0.998411708;0.998411719
20.385207;0.200690962;0.152681261;0.157887293;0.76077695;0.786721331;0.248058812;0.280197248;0.618053092;0.916739661;0.200690759;0.137413352;0.142098262;10;0.833333;0;1.044444;0.998476756;0.998476687
20.388207;0.203237899;0.154530182;0.160121686;0.76033996;0.787856217;0.251275807;0.282777342;0.619105316;0.91664219;0.203237841;0.139077349;0.144109265;10;0.833333;0;1.044444;0.998512775;0.998512688
20.389207;0.204086878;0.155145747;0.160866117;0.76019309;0.7882264;0.2523478;0.283636657;0.61945467;0.916607189;0.204086864;0.139631348;0.14477927;10;0.833333;0;1.044444;0.998524779;0.998524691
20.394207;0.208331772;0.158225789;0.164586061;0.759487357;0.790021388;0.257708725;0.287933952;0.621157036;0.916417625;0.208331926;0.14240335;0.148127328;10;0.833333;0;1.044444;0.998581802;0.998581722
20.397207;0.210878704;0.160073593;0.166817151;0.759076495;0.791059488;0.260925648;0.290509422;0.622152093;0.91629818;0.21087892;0.144066371;0.150135385;10;0.833333;0;1.044444;0.998613823;0.99861375
20.399207;0.212576657;0.161303606;0.168303813;0.758799341;0.791734263;0.263069589;0.292227322;0.622802496;0.916211783;0.212576905;0.145173398;0.151473429;10;0.833333;0;1.044444;0.998633838;0.998633768
20.403207;0.215972578;0.163764726;0.171277171;0.758263243;0.793052008;0.267356458;0.295659646;0.624080466;0.916034027;0.215972869;0.147388479;0.154149524;10;0.833333;0;1.044444;0.998673873;0.998673786
