time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.406207;0.218519545;0.165609167;0.17350611;0.757865742;0.794008368;0.270572359;0.298233036;0.625017741;0.915897704;0.218519847;0.149048548;0.156155595;10;0.833333;0;1.044444;0.998701898;0.998701777
20.408207;0.220217539;0.16683916;0.17499171;0.75760753;0.794631969;0.272716294;0.299947983;0.625633799;0.915806437;0.220217838;0.150155591;0.157492643;10;0.833333;0;1.044444;0.998720911;0.998720762
20.410207;0.221915545;0.168068036;0.176477317;0.757348265;0.795246023;0.274860233;0.301662293;0.626244202;0.915710814;0.221915834;0.151261628;0.158829692;10;0.833333;0;1.044444;0.998738918;0.998738741
20.417207;0.227858613;0.17236681;0.181677483;0.756461587;0.797325529;0.282362069;0.30766102;0.628306438;0.915372423;0.227858848;0.155130688;0.163509897;10;0.833333;0;1.044444;0.998798887;0.998798669
20.422207;0.232103665;0.175434455;0.185390898;0.755843818;0.798741547;0.287721997;0.311943234;0.62972601;0.915123911;0.232103887;0.157891665;0.166852073;10;0.833333;0;1.044444;0.998837817;0.998837637
20.423207;0.232952673;0.176047763;0.186133135;0.755722016;0.799016649;0.288792985;0.312800132;0.630004356;0.915071574;0.232952897;0.158443656;0.16752011;10;0.833333;0;1.044444;0.998845803;0.998845636
20.432207;0.240593702;0.181563133;0.192818858;0.754645989;0.801428333;0.298439894;0.320503284;0.632429143;0.914621594;0.240593971;0.163407534;0.17353737;10;0.833333;0;1.044444;0.998910714;0.998910685
20.434207;0.242291709;0.182787551;0.194304452;0.754410964;0.80194311;0.300582875;0.32221493;0.632949142;0.914518514;0.242291975;0.164509502;0.174874403;10;0.833333;0;1.044444;0.998924709;0.998924692
20.441207;0.24823477;0.18707086;0.199504572;0.753604643;0.803691674;0.308085837;0.328202756;0.63471685;0.914165829;0.248234969;0.168364395;0.179554481;10;0.833333;0;1.044444;0.998970706;0.998970689
20.442207;0.249083781;0.187681976;0.20024792;0.753489401;0.803936576;0.309157835;0.329058124;0.634961295;0.914112717;0.249083966;0.16891438;0.180223487;10;0.833333;0;1.044444;0.998976707;0.998976689
20.443207;0.249932793;0.188294206;0.200990155;0.753379388;0.80417537;0.310229834;0.329913553;0.635207724;0.914063076;0.249932964;0.169465365;0.180891492;10;0.833333;0;1.044444;0.998982707;0.99898269
20.446015;0.252315827;0.19000979;0.203076851;0.753063261;0.804850415;0.31323883;0.332313626;0.635886319;0.913921378;0.25231596;0.171009318;0.182769503;10;0.833333;0;1.044444;0.999000709;0.999000694
20.450911;0.256472878;0.192999851;0.206714633;0.752515412;0.805989071;0.318487812;0.336499039;0.637041227;0.91367518;0.256472973;0.17370023;0.18604351;10;0.833333;0;1.044444;0.999028705;0.999028708
20.452911;0.258170894;0.19422099;0.20820128;0.752295918;0.806446547;0.320630803;0.338208121;0.63750163;0.91357538;0.258170986;0.174799191;0.187381511;10;0.833333;0;1.044444;0.999040698;0.99904072
20.453911;0.259019901;0.194831005;0.208944599;0.752185107;0.806673036;0.321702799;0.339063311;0.637728868;0.913525738;0.259019993;0.175348171;0.188050511;10;0.833333;0;1.044444;0.999045694;0.999045728
20.459911;0.264113939;0.198489978;0.213405587;0.751531043;0.808005599;0.328135794;0.344190596;0.639069194;0.913226984;0.264114049;0.178641052;0.19206552;10;0.833333;0;1.044444;0.999078654;0.999078774
20.460911;0.264962945;0.199099988;0.214148894;0.751425184;0.80822201;0.329207797;0.345044167;0.639291574;0.913180074;0.264963058;0.179190033;0.192734522;10;0.833333;0;1.044444;0.999083649;0.99908378
20.464911;0.26835896;0.201537801;0.217123234;0.751000175;0.809078097;0.333495822;0.348461054;0.640152596;0.91298462;0.268359086;0.181383955;0.195411531;10;0.833333;0;1.044444;0.999104646;0.999104798
20.469911;0.272603966;0.204581182;0.220842027;0.75046956;0.81012127;0.33885689;0.352731843;0.641196394;0.912740737;0.272604069;0.184122883;0.198758535;10;0.833333;0;1.044444;0.999128675;0.999128801
20.475911;0.277697948;0.208231271;0.225306462;0.749847059;0.811337366;0.345289986;0.357855382;0.642407853;0.912451792;0.277697949;0.187407876;0.202776508;10;0.833333;0;1.044444;0.99915674;0.999156791
20.477911;0.279395935;0.209446859;0.226794264;0.749640625;0.811731541;0.347434011;0.35956323;0.642801914;0.912354232;0.279395889;0.188501886;0.204115485;10;0.833333;0;1.044444;0.999165765;0.999165785
20.480911;0.281942915;0.211269128;0.229026547;0.749331689;0.812315861;0.350651036;0.36212407;0.643386153;0.912213527;0.281942786;0.190141902;0.20612444;10;0.833333;0;1.044444;0.999179804;0.999179777
20.482911;0.283640904;0.212483601;0.230515488;0.749127503;0.812702183;0.352796043;0.363831526;0.643765582;0.912119248;0.283640714;0.191234908;0.207464411;10;0.833333;0;1.044444;0.999187832;0.999187773
20.483911;0.284489899;0.213091393;0.231259961;0.749028275;0.812893614;0.353868044;0.364684332;0.64395712;0.912076276;0.284489679;0.191781909;0.208134397;10;0.833333;0;1.044444;0.999192847;0.999192772
20.491911;0.29128187;0.217944784;0.237215792;0.748224732;0.814384875;0.362447006;0.37151248;0.645430055;0.911704848;0.291281458;0.196149862;0.213494324;10;0.833333;0;1.044444;0.999225943;0.999225821
20.496911;0.295526863;0.220973645;0.240940378;0.747726194;0.815289632;0.367808972;0.375779177;0.646312578;0.911477075;0.295526419;0.198875784;0.216846318;10;0.833333;0;1.044444;0.999244984;0.999244871
20.501911;0.299771849;0.224001361;0.244664914;0.747238055;0.816168765;0.373170938;0.380044926;0.647171168;0.911253901;0.299771476;0.201600687;0.220198308;10;0.833333;0;1.044444;0.999264021;0.99926389
20.508911;0.305714848;0.228234578;0.249880565;0.746559329;0.817362861;0.380678865;0.386015728;0.648329162;0.910946532;0.30571464;0.205410547;0.224892264;10;0.833333;0;1.044444;0.999289064;0.999288844
20.512911;0.309110894;0.23065231;0.252861713;0.746179142;0.81802715;0.38496883;0.389427887;0.648968383;0.910771282;0.309110727;0.207586492;0.227575218;10;0.833333;0;1.044444;0.999303077;0.999302793
20.513911;0.309959911;0.231255635;0.253606165;0.746081818;0.81818826;0.386041826;0.390281047;0.649124103;0.91072767;0.30995975;0.208129481;0.228245205;10;0.833333;0;1.044444;0.999306079;0.999305778
20.517911;0.313355991;0.233671164;0.256588409;0.745704901;0.818838155;0.390331831;0.393692046;0.649745753;0.910556085;0.313355849;0.210303451;0.230929143;10;0.833333;0;1.044444;0.999320076;0.999319721
20.520911;0.31590306;0.235481161;0.258825088;0.745422261;0.819316407;0.393549855;0.396250271;0.650200093;0.910431486;0.315902931;0.211932439;0.23294209;10;0.833333;0;1.044444;0.99932907;0.999328693
20.522911;0.317601104;0.236687838;0.260316208;0.745236346;0.819630979;0.395695881;0.397955177;0.650499762;0.910347844;0.317600985;0.213018431;0.234284053;10;0.833333;0;1.044444;0.99933607;0.999335686
20.523911;0.318450124;0.237291181;0.261061768;0.745144128;0.819787009;0.396767896;0.398807677;0.650649952;0.910307572;0.318450011;0.213561427;0.234955035;10;0.833333;0;1.044444;0.999339071;0.999338687
20.534911;0.327789164;0.24391692;0.269266264;0.74412722;0.821460226;0.408569152;0.408185726;0.652224405;0.909855382;0.327789243;0.219524472;0.242338909;10;0.833333;0;1.044444;0.999372151;0.999371849
20.545911;0.337128004;0.250532524;0.277474048;0.743136898;0.823050681;0.420370505;0.417561603;0.65369945;0.909417432;0.337128375;0.225478675;0.249725827;10;0.833333;0;1.044444;0.999402264;0.999402052
20.547911;0.338825958;0.251733636;0.278966255;0.742957647;0.823330135;0.422516568;0.419265233;0.653958346;0.9093422;0.338826393;0.226559699;0.251068813;10;0.833333;0;1.044444;0.999408291;0.999408079
20.560439;0.349462657;0.259250414;0.288318155;0.741852587;0.82503115;0.43595869;0.429940684;0.655508318;0.908864114;0.349463554;0.233324737;0.259485889;10;0.833333;0;1.044444;0.999439437;0.999439247
20.562439;0.351160639;0.260449336;0.289811417;0.741679525;0.82529435;0.438104659;0.431644071;0.655747881;0.908788564;0.351161562;0.234403734;0.260829925;10;0.833333;0;1.044444;0.999444449;0.999444266
20.565439;0.353707636;0.262247157;0.292052419;0.741421485;0.825687558;0.441323592;0.434200338;0.656096791;0.908676436;0.353708547;0.23602173;0.262846985;10;0.833333;0;1.044444;0.999451458;0.999451282
20.571439;0.358801667;0.265839431;0.296533317;0.740907115;0.826454129;0.447761424;0.439310774;0.656783024;0.908460444;0.358802458;0.239254719;0.266880096;10;0.833333;0;1.044444;0.999465451;0.999465276
20.573439;0.360499679;0.26703611;0.298026589;0.740736823;0.8267038;0.449908369;0.441014705;0.657006724;0.908386945;0.360500423;0.240331709;0.268224124;10;0.833333;0;1.044444;0.999470442;0.999470266
20.574439;0.361348686;0.267635003;0.298773227;0.740653812;0.826827754;0.450981343;0.441866815;0.657115198;0.908350111;0.361349407;0.240870703;0.268896137;10;0.833333;0;1.044444;0.999472437;0.999472259
20.578439;0.364744727;0.270026132;0.30176203;0.740313426;0.82732388;0.455273232;0.445273173;0.657553005;0.908210914;0.364745349;0.243022667;0.271586184;10;0.833333;0;1.044444;0.999481409;0.999481222
20.580439;0.366442756;0.27122169;0.303255336;0.74014559;0.827565459;0.457419168;0.446976538;0.657766639;0.908140475;0.366443327;0.244098643;0.27293021;10;0.833333;0;1.044444;0.99948539;0.9994852
20.581439;0.367291773;0.271819467;0.304003103;0.740062252;0.827688435;0.458492133;0.447827809;0.657873449;0.908106288;0.367292318;0.24463663;0.273603224;10;0.833333;0;1.044444;0.99948738;0.999487188
20.587439;0.372385924;0.275403891;0.308486432;0.739564221;0.828405541;0.464930882;0.452937521;0.658500364;0.907897135;0.372386298;0.247862553;0.277638337;10;0.833333;0;1.044444;0.999499298;0.999499109
20.589439;0.374083985;0.276597221;0.309980895;0.739397265;0.828640226;0.46707779;0.454641246;0.658701416;0.907828266;0.374084297;0.248936531;0.278983387;10;0.833333;0;1.044444;0.999504263;0.999504082
20.598439;0.381725218;0.281966135;0.316707736;0.738661443;0.829674899;0.476736473;0.462304803;0.659592487;0.907523615;0.381725225;0.253768468;0.285037595;10;0.833333;0;1.044444;0.999521099;0.999521063
20.599439;0.382574237;0.282562799;0.317454423;0.738581822;0.829785384;0.477809452;0.463155343;0.659691072;0.907493092;0.38257421;0.254305461;0.285709608;10;0.833333;0;1.044444;0.999523082;0.999523075
20.609439;0.391064358;0.288519234;0.324931169;0.737779072;0.830889491;0.488542376;0.471669936;0.660623522;0.90716487;0.391064082;0.259666382;0.29243855;10;0.833333;0;1.044444;0.999541987;0.999542233
20.614439;0.395309356;0.291494573;0.328668882;0.737383621;0.83142233;0.493908424;0.475925501;0.661073883;0.907005164;0.395309016;0.262344384;0.295802435;10;0.833333;0;1.044444;0.999549977;0.999550314
20.617439;0.397856339;0.293278891;0.330912153;0.737148171;0.831738228;0.497128455;0.478479451;0.661335214;0.906910477;0.397855973;0.263950399;0.297821352;10;0.833333;0;1.044444;0.999555972;0.99955637
20.618439;0.398705332;0.293873296;0.33165991;0.737069428;0.831842625;0.498202465;0.47933047;0.66142211;0.906881243;0.398704959;0.264485406;0.298494324;10;0.833333;0;1.044444;0.999556969;0.999557391
20.626439;0.405497253;0.298627526;0.337643088;0.736448632;0.832664767;0.506789519;0.486140431;0.662101478;0.906631657;0.405496811;0.26876449;0.303879102;10;0.833333;0;1.044444;0.99957093;0.999571596
20.628439;0.407195224;0.299815284;0.339139727;0.73629463;0.832868075;0.508935519;0.487842902;0.662266663;0.90656983;0.407194768;0.269833522;0.305226053;10;0.833333;0;1.044444;0.99957392;0.99957465
20.631439;0.409742178;0.301597495;0.341383023;0.736067381;0.833165828;0.5121565;0.490395706;0.662510116;0.906481847;0.409741707;0.27143758;0.307244984;10;0.833333;0;1.044444;0.999578909;0.999579719
20.638439;0.415685081;0.305750828;0.346619595;0.735535466;0.833851837;0.519670445;0.496353272;0.663067066;0.906273036;0.415684606;0.275175722;0.311957854;10;0.833333;0;1.044444;0.999589931;0.999590789
20.640439;0.417383064;0.306937492;0.348116229;0.735386268;0.834045422;0.521816448;0.49805517;0.663221853;0.906214765;0.41738259;0.276243753;0.313304827;10;0.833333;0;1.044444;0.999592951;0.999593787
20.647439;0.423326026;0.311086347;0.353352781;0.734862968;0.834706863;0.529331547;0.50401291;0.663750539;0.906009625;0.423325526;0.279977789;0.318017785;10;0.833333;0;1.044444;0.999603059;0.999603748
20.656439;0.430966989;0.316417412;0.360087156;0.734203935;0.835534155;0.538992833;0.511670723;0.664404874;0.905754995;0.43096637;0.284775731;0.324078849;10;0.833333;0;1.044444;0.999616169;0.999616689
20.658439;0.432664986;0.317600737;0.361584936;0.734057503;0.835716866;0.541139913;0.51337223;0.664546709;0.905698641;0.432664336;0.285840724;0.325426875;10;0.833333;0;1.044444;0.99961817;0.999618671
20.673439;0.445400045;0.326471874;0.372811765;0.732986096;0.837027668;0.557243423;0.526134181;0.66556263;0.905289744;0.445399267;0.293824764;0.335530877;10;0.833333;0;1.044444;0.999638216;0.999638546
20.674439;0.44624905;0.327061892;0.373559558;0.732913689;0.83711089;0.558317442;0.526985161;0.665626424;0.905263724;0.446248275;0.294355773;0.336203861;10;0.833333;0;1.044444;0.999639231;0.999639527
20.681439;0.452192081;0.331197634;0.378800755;0.732426762;0.83769941;0.565832525;0.532940516;0.666073403;0.905078219;0.452191374;0.298077837;0.340920703;10;0.833333;0;1.044444;0.999648339;0.999648304
20.688439;0.458135082;0.335328999;0.384040793;0.731942846;0.838270259;0.573347532;0.538894664;0.66650594;0.904899048;0.458134549;0.301795882;0.345636601;10;0.833333;0;1.044444;0.999656418;0.999656
20.692439;0.461531057;0.337689137;0.387036345;0.73167057;0.838592663;0.57764151;0.542297672;0.666745133;0.904797985;0.46153064;0.303919875;0.348332602;10;0.833333;0;1.044444;0.999661441;0.999660838
20.693439;0.462380047;0.338279171;0.38778412;0.731603127;0.838670124;0.578715502;0.543147912;0.666804064;0.904772745;0.462379657;0.304450868;0.349005606;10;0.833333;0;1.044444;0.999662444;0.999661803
20.700439;0.46832295;0.342406033;0.393025246;0.73113075;0.839218715;0.58623043;0.54910215;0.667212334;0.90459804;0.46832271;0.308164782;0.353722631;10;0.833333;0;1.044444;0.999670416;0.999669655
20.701932;0.469590926;0.34328606;0.39414415;0.73103052;0.839335328;0.587834416;0.550372707;0.667297214;0.904560942;0.469590711;0.308956757;0.354729635;10;0.833333;0;1.044444;0.999672402;0.999671647
20.706444;0.473420849;0.345944978;0.397523113;0.730732824;0.839682224;0.592678375;0.554210516;0.6675501;0.90445012;0.473420713;0.311349686;0.357770664;10;0.833333;0;1.044444;0.999677345;0.999676673
20.719444;0.484457605;0.353598054;0.407259014;0.729883141;0.840648077;0.606636296;0.565266176;0.668251561;0.904141466;0.484457914;0.318237593;0.366532877;10;0.833333;0;1.044444;0.999690324;0.999689858
20.725444;0.489551509;0.357127919;0.411753623;0.729499269;0.841081474;0.613078262;0.570368942;0.668561507;0.904002921;0.489552093;0.321414563;0.370577981;10;0.833333;0;1.044444;0.999696347;0.999695879
20.736444;0.498890393;0.363594489;0.419992676;0.728805772;0.841851407;0.624889188;0.57972383;0.669106291;0.903751937;0.498891446;0.327234662;0.377992948;10;0.833333;0;1.044444;0.999707294;0.999706964
20.742444;0.503984363;0.367120003;0.424487126;0.728434854;0.842260313;0.631331211;0.584825691;0.66939466;0.903617772;0.503985566;0.330407768;0.38203785;10;0.833333;0;1.044444;0.99971219;0.999712107
20.754444;0.5141724;0.374165484;0.433477162;0.727704055;0.843055889;0.64421623;0.595028372;0.669946381;0.903359334;0.514173694;0.336748791;0.390128733;10;0.833333;0;1.044444;0.999722924;0.999723373
20.761444;0.520115483;0.378273252;0.438721626;0.727286815;0.843506162;0.651733172;0.600980109;0.670255807;0.903211372;0.520116761;0.340445704;0.394848759;10;0.833333;0;1.044444;0.99972781;0.999728497
20.768444;0.526058605;0.382377753;0.443966025;0.72687263;0.843946238;0.65924912;0.60693145;0.670554065;0.903065007;0.52605979;0.344139621;0.399568829;10;0.833333;0;1.044444;0.999733773;0.999734611
20.781444;0.537095925;0.389997796;0.453705804;0.726123005;0.844738295;0.673208027;0.617984247;0.671085418;0.902801601;0.537096719;0.350997503;0.408335049;10;0.833333;0;1.044444;0.99974407;0.999744664
20.792444;0.546435199;0.396440004;0.461947714;0.725502527;0.845384893;0.685019953;0.627334969;0.671516316;0.902586091;0.546435649;0.356795371;0.415753082;10;0.833333;0;1.044444;0.999753305;0.99975358
20.799444;0.552378281;0.400536654;0.467193018;0.725113324;0.845785944;0.69253593;0.63328522;0.671779158;0.902451763;0.552378529;0.36048228;0.420474132;10;0.833333;0;1.044444;0.999758303;0.999758476
20.800444;0.553227282;0.401122203;0.467942985;0.725058977;0.845843678;0.693609923;0.634135589;0.671815706;0.902433053;0.553227506;0.361009272;0.421149147;10;0.833333;0;1.044444;0.999758295;0.999758456
20.806444;0.558321262;0.404633279;0.472438379;0.72473237;0.846178407;0.700052856;0.639235886;0.672034997;0.902319326;0.558321366;0.364169263;0.425195298;10;0.833333;0;1.044444;0.999762235;0.999762337
20.837444;0.584640189;0.422754269;0.495670891;0.723102078;0.847822582;0.733341739;0.665584685;0.673087386;0.901763305;0.584639928;0.38047895;0.446104519;10;0.833333;0;1.044444;0.999782274;0.999782188
20.842444;0.588885144;0.425674296;0.499418717;0.72284811;0.848075055;0.738710719;0.669834843;0.673243837;0.901676202;0.588884906;0.38310705;0.449477481;10;0.833333;0;1.044444;0.999785286;0.999785212
20.843444;0.589734136;0.42625875;0.500168719;0.722798508;0.848125872;0.739784713;0.67068455;0.673275542;0.901658695;0.589733908;0.383633069;0.450152475;10;0.833333;0;1.044444;0.999786283;0.999786216
20.885444;0.625392028;0.4507642;0.531648356;0.720770822;0.85010466;0.784887573;0.706378368;0.67449389;0.900977475;0.62539209;0.405688256;0.478484147;10;0.833333;0;1.044444;0.999809168;0.999809468
20.886085;0.625936024;0.451181955;0.532117242;0.720811837;0.850114939;0.785572583;0.706922421;0.674575222;0.900963083;0.62593608;0.406064259;0.478906156;10;0.833333;0;1.044444;0.999820159;0.99982046
20.887365;0.627023015;0.452221912;0.533008346;0.72122086;0.850062374;0.786925596;0.708011281;0.675033395;0.900900451;0.627023059;0.407000266;0.479708172;10;0.833333;0;1.044444;0.999879141;0.999879442
20.888389;0.627892009;0.45329299;0.533666119;0.721928565;0.849933496;0.787992602;0.708883282;0.675743823;0.90081892;0.62789204;0.407964273;0.480300184;10;0.833333;0;1.044444;0.999953126;0.999953426
20.889413;0.628762003;0.454602959;0.534268336;0.7230131;0.849715267;0.789042603;0.709755294;0.676800033;0.900706267;0.628762021;0.409143281;0.480842194;10;0.833333;0;1.044444;1.00004411;1.00004441
20.890437;0.629630997;0.456168488;0.534814998;0.724501671;0.849410756;0.790076601;0.710628513;0.678218372;0.90056109;0.629631001;0.410552289;0.481334202;10;0.833333;0;1.044444;1.0001471;1.00014739
20.891461;0.630499992;0.457991796;0.535304993;0.726394984;0.849017212;0.791092594;0.711502884;0.680005361;0.900386703;0.63049998;0.412193298;0.481775208;10;0.833333;0;1.044444;1.00025709;1.00025737
20.892485;0.631369988;0.460071774;0.535739432;0.728688457;0.848535414;0.792092583;0.712379482;0.682155484;0.900184974;0.63136996;0.414065307;0.482166212;10;0.833333;0;1.044444;1.00036908;1.00036936
20.893509;0.632238985;0.46239731;0.53612276;0.731365165;0.847975442;0.793076567;0.713256201;0.684655383;0.899960219;0.632238939;0.416158317;0.482511215;10;0.833333;0;1.044444;1.00047907;1.00047934
20.894021;0.632673984;0.463648412;0.536296091;0.732839801;0.847666386;0.793563559;0.713695329;0.686027617;0.899839296;0.632673929;0.417284322;0.482667216;10;0.833333;0;1.044444;1.00053206;1.00053233
20.895557;0.63397798;0.467722834;0.536754973;0.737759235;0.846646703;0.795004526;0.715016418;0.690596812;0.899454103;0.6339779;0.420951338;0.483080215;10;0.833333;0;1.044444;1.00068205;1.00068231
20.896069;0.634412979;0.469180605;0.536888304;0.739551206;0.846276355;0.795479513;0.715457319;0.692256931;0.899320686;0.63441289;0.422263343;0.483200213;10;0.833333;0;1.044444;1.00072805;1.0007283
20.897093;0.635281978;0.472225039;0.537133855;0.743331841;0.845505279;0.796422486;0.716340308;0.695757561;0.899049748;0.635281871;0.425003353;0.483421208;10;0.833333;0;1.044444;1.00081105;1.00081128
20.898117;0.636150976;0.475422806;0.537352741;0.747343182;0.844694389;0.797357456;0.717225591;0.699470416;0.898775052;0.636150852;0.42788136;0.483618201;10;0.833333;0;1.044444;1.00088505;1.00088527
20.899141;0.637020975;0.478750576;0.537551627;0.751546475;0.84385299;0.798286424;0.71811212;0.703357019;0.898504112;0.637020833;0.430876365;0.48379719;10;0.833333;0;1.044444;1.00094704;1.00094726
20.900165;0.637889973;0.482182791;0.537738293;0.755903222;0.842996047;0.799212391;0.719000509;0.707382103;0.898237696;0.637889816;0.433965368;0.483965178;10;0.833333;0;1.044444;1.00099804;1.00099825
20.901757;0.639241968;0.487676117;0.538013846;0.762897992;0.841644185;0.800646338;0.720385907;0.713844682;0.897845962;0.63924179;0.438909366;0.484213154;10;0.833333;0;1.044444;1.00105504;1.00105524
20.902196;0.639613966;0.48921167;0.538088291;0.764855044;0.841271077;0.801041323;0.720767126;0.715653066;0.89774414;0.639613783;0.440291365;0.484280147;10;0.833333;0;1.044444;1.00106604;1.00106623
20.903216;0.640479962;0.492725001;0.538286068;0.769306347;0.840442388;0.801966288;0.721657445;0.719766364;0.897529576;0.640479769;0.44345336;0.484458129;10;0.833333;0;1.044444;1.00106604;1.00106623
20.904694;0.641735956;0.497518331;0.538661622;0.775269996;0.839382707;0.803334237;0.722948623;0.725286315;0.897291355;0.641735752;0.447767352;0.484796102;10;0.833333;0;1.044444;1.00100004;1.00100022
20.905198;0.642162954;0.499061663;0.538816068;0.777157826;0.839065076;0.803809219;0.723389435;0.727034646;0.897231468;0.642162747;0.449156349;0.484935092;10;0.833333;0;1.044444;1.00096504;1.00096522
20.906222;0.64303295;0.502056108;0.539171624;0.780763118;0.838482792;0.804784184;0.724285104;0.730380357;0.897139002;0.643032739;0.451851342;0.485255071;10;0.833333;0;1.044444;1.00088803;1.00088821
20.907246;0.643901947;0.50487833;0.539576072;0.78409242;0.837979307;0.805775149;0.725181156;0.733473795;0.897084594;0.643901734;0.454391335;0.485619049;10;0.833333;0;1.044444;1.00080903;1.00080921
20.908270;0.644771945;0.507557219;0.540021632;0.787189228;0.837539643;0.806778115;0.726076854;0.736357957;0.897059832;0.644771732;0.456802328;0.486020026;10;0.833333;0;1.044444;1.00073503;1.0007352
20.909294;0.645640944;0.510129442;0.540498305;0.790113704;0.837150646;0.807791083;0.726973604;0.739082626;0.897058285;0.645640732;0.45911732;0.486449003;10;0.833333;0;1.044444;1.00067202;1.0006722
20.910318;0.646509944;0.512629443;0.540996092;0.792918609;0.836795349;0.80880905;0.72787168;0.741700005;0.897071898;0.646509734;0.461367313;0.486896979;10;0.833333;0;1.044444;1.00062302;1.0006232
20.911342;0.647379945;0.515091667;0.541508325;0.795656402;0.836462026;0.809832019;0.72876844;0.74425739;0.897099296;0.647379738;0.463583306;0.487357956;10;0.833333;0;1.044444;1.00058901;1.00058919
20.913390;0.64911795;0.520006116;0.542540573;0.801097038;0.83581262;0.811880957;0.730564698;0.749339869;0.897165733;0.649117749;0.468006296;0.488286911;10;0.833333;0;1.044444;1.000557;1.00055719
20.916190;0.65149596;0.526881678;0.543930617;0.808726529;0.834895423;0.814674877;0.733021387;0.756464334;0.897261686;0.651495765;0.474194292;0.489537854;10;0.833333;0;1.044444;1.00056398;1.00056417
20.921590;0.656079989;0.540668376;0.546524033;0.824089812;0.833014865;0.820037746;0.737765719;0.770806277;0.897457062;0.656079801;0.486602286;0.491871773;10;0.833333;0;1.044444;1.00059289;1.0005931
20.925936;0.659770007;0.551836188;0.54863296;0.836407636;0.831552377;0.82435968;0.74158708;0.782316072;0.89767496;0.659769834;0.496653261;0.493769737;10;0.833333;0;1.044444;1.00057381;1.000574
20.926064;0.659878007;0.552161744;0.54869185;0.836764102;0.831505522;0.824485679;0.741698935;0.782649005;0.897675906;0.659877835;0.496946259;0.493822736;10;0.833333;0;1.044444;1.0005738;1.00057399
20.927344;0.660965006;0.555385087;0.549170744;0.840264707;0.830862604;0.82571567;0.742805553;0.785936087;0.897515787;0.660964845;0.499847246;0.494253729;10;0.833333;0;1.044444;1.00056678;1.00056696
20.928368;0.661834003;0.557938428;0.549438524;0.843019395;0.830176279;0.826665667;0.743676457;0.788534224;0.897214757;0.661833853;0.502145234;0.494494723;10;0.833333;0;1.044444;1.00056477;1.00056493
20.929368;0.662682997;0.560418435;0.54961297;0.84568172;0.829375948;0.827566667;0.744516036;0.79105361;0.896788006;0.662682861;0.504377222;0.494651719;10;0.833333;0;1.044444;1.00056376;1.0005639
20.930368;0.66353199;0.562890664;0.549710749;0.848325508;0.828462122;0.828445669;0.745345757;0.793562907;0.896250344;0.663531869;0.506602208;0.494739716;10;0.833333;0;1.044444;1.00056575;1.00056587
20.931368;0.66438098;0.565358449;0.54974186;0.850955848;0.82745029;0.829303674;0.746168535;0.796063606;0.895614997;0.664380877;0.508823193;0.494767713;10;0.833333;0;1.044444;1.00056775;1.00056785
20.932368;0.665229969;0.567824012;0.549717417;0.853576132;0.826357525;0.83014568;0.746983374;0.798561332;0.894901316;0.665229885;0.511042177;0.494745711;10;0.833333;0;1.044444;1.00056975;1.00056982
20.933368;0.666078956;0.570287354;0.549645196;0.856186399;0.825195817;0.830972688;0.747794263;0.801054874;0.894118135;0.666078892;0.513259161;0.49468071;10;0.833333;0;1.044444;1.00057175;1.0005718
20.935368;0.667776925;0.575205152;0.549389641;0.861373706;0.822714875;0.832593704;0.749401271;0.806020895;0.892395047;0.667776906;0.517685125;0.494450707;10;0.833333;0;1.044444;1.00057376;1.00057377
20.936368;0.668625907;0.577655165;0.54921742;0.863944186;0.821412656;0.833391713;0.750199309;0.808488486;0.891470933;0.668625912;0.519890107;0.494295706;10;0.833333;0;1.044444;1.00057277;1.00057276
20.937368;0.669474888;0.580098512;0.549021865;0.866498188;0.820078888;0.834181723;0.750995235;0.810942757;0.8905143;0.669474918;0.52208909;0.494119704;10;0.833333;0;1.044444;1.00056978;1.00056975
20.938368;0.670323867;0.582531862;0.548807422;0.869030801;0.818720318;0.834966733;0.751788128;0.813380332;0.889530765;0.670323924;0.524279073;0.493926702;10;0.833333;0;1.044444;1.00056679;1.00056674
20.939368;0.671172845;0.584954101;0.548576312;0.871540453;0.817340352;0.835746743;0.752578986;0.815798739;0.888525133;0.671172928;0.526459057;0.493718699;10;0.833333;0;1.044444;1.00056179;1.00056174
20.940368;0.672021823;0.587365233;0.548331868;0.874027228;0.815944032;0.836521753;0.753368725;0.818198535;0.887497854;0.672021932;0.528629041;0.493498695;10;0.833333;0;1.044444;1.0005568;1.00055674
20.941368;0.6728708;0.589765254;0.548075203;0.876491216;0.814533071;0.837293763;0.754156425;0.820577843;0.886454497;0.672870934;0.530789027;0.49326769;10;0.833333;0;1.044444;1.00055081;1.00055075
20.942368;0.673719777;0.592151943;0.547808536;0.878929203;0.813110823;0.838062773;0.754942008;0.822938305;0.885396666;0.673719935;0.532937013;0.493027685;10;0.833333;0;1.044444;1.00054482;1.00054475
20.944368;0.675417732;0.596894215;0.547247425;0.883740726;0.810235927;0.839592792;0.756510806;0.827600121;0.883241893;0.675417929;0.53720499;0.492522675;10;0.833333;0;1.044444;1.00053183;1.00053177
20.945368;0.67626671;0.599250909;0.54695409;0.886116067;0.808784998;0.840353801;0.757294094;0.829904463;0.882146403;0.676266924;0.53932598;0.49225867;10;0.833333;0;1.044444;1.00052583;1.00052578
20.946368;0.677115688;0.601597604;0.546652977;0.888470683;0.807326219;0.841111808;0.758075342;0.832194561;0.881042359;0.677115916;0.541437972;0.491987664;10;0.833333;0;1.044444;1.00052083;1.00052079
20.949368;0.67966263;0.608596579;0.545706303;0.895438746;0.802907991;0.843374822;0.760415548;0.838980627;0.877674848;0.679662887;0.547736962;0.491135649;10;0.833333;0;1.044444;1.00050584;1.00050584
20.950368;0.680511615;0.610917718;0.5453763;0.897732426;0.801421369;0.844125823;0.76119352;0.841217697;0.876536977;0.680511878;0.549825962;0.490838645;10;0.833333;0;1.044444;1.00050084;1.00050085
20.951368;0.681360601;0.613233302;0.545040741;0.900012237;0.799930298;0.844873823;0.761971438;0.843444426;0.875389824;0.68136087;0.551909965;0.490536642;10;0.833333;0;1.044444;1.00049684;1.00049687
20.952368;0.682209589;0.61554444;0.544697404;0.902279858;0.798431536;0.845619821;0.762748305;0.845661951;0.87423456;0.682209864;0.553989969;0.490227641;10;0.833333;0;1.044444;1.00049284;1.00049288
20.953368;0.683058579;0.617851135;0.5443474;0.904535336;0.79692674;0.846363817;0.763524202;0.847868767;0.873074024;0.683058859;0.556065974;0.48991264;10;0.833333;0;1.044444;1.00048884;1.00048889
20.955368;0.684756564;0.622452299;0.543628503;0.909011662;0.793900753;0.847845804;0.765074752;0.852254378;0.870728022;0.684756852;0.560206988;0.489265643;10;0.833333;0;1.044444;1.00048185;1.00048191
20.956368;0.685605559;0.624745658;0.543258498;0.911230975;0.792377981;0.848583794;0.765849405;0.854431786;0.869544057;0.685605849;0.562270997;0.488932647;10;0.833333;0;1.044444;1.00047785;1.00047792
20.957368;0.686454556;0.627035682;0.542882938;0.913439941;0.790850883;0.849320782;0.766623085;0.856600082;0.868353439;0.686454847;0.564332006;0.488594651;10;0.833333;0;1.044444;1.00047386;1.00047393
20.958368;0.687303554;0.62932126;0.542500712;0.915636982;0.789317856;0.850054769;0.767395711;0.858759392;0.867157727;0.687303844;0.566389016;0.488250657;10;0.833333;0;1.044444;1.00047086;1.00047094
20.959368;0.688152554;0.631603503;0.542111819;0.917823757;0.787778922;0.850786755;0.768167284;0.860909753;0.865954036;0.688152841;0.568443025;0.487900664;10;0.833333;0;1.044444;1.00046686;1.00046694
20.963368;0.691548572;0.640688018;0.540492911;0.92645288;0.781569383;0.853696695;0.771249256;0.869418303;0.861070231;0.691548824;0.576619056;0.486443702;10;0.833333;0;1.044444;1.00045286;1.00045298
20.964368;0.692397581;0.642949143;0.540071796;0.92858249;0.780002844;0.854419681;0.772018628;0.871522425;0.859830722;0.692397818;0.578654061;0.486064713;10;0.833333;0;1.044444;1.00044985;1.00044999
20.965368;0.693246591;0.645205823;0.539644015;0.930700472;0.778430524;0.855140669;0.772786945;0.873617804;0.85858623;0.693246812;0.580685065;0.485679723;10;0.833333;0;1.044444;1.00044684;1.000447
20.967368;0.694944615;0.649709176;0.538768459;0.934906519;0.775268627;0.856575651;0.774321571;0.877784024;0.856075316;0.694944802;0.584738073;0.484891744;10;0.833333;0;1.044444;1.00043982;1.00044002
20.968368;0.695793629;0.65195585;0.538320684;0.936994658;0.77367909;0.857290645;0.775087795;0.87985502;0.854810457;0.695793799;0.586760078;0.484488755;10;0.833333;0;1.044444;1.00043681;1.00043703
20.972368;0.699189688;0.660905845;0.536465173;0.945244062;0.767267361;0.860129657;0.778146336;0.888055526;0.849680069;0.699189799;0.594815104;0.482818796;10;0.833333;0;1.044444;1.00042475;1.00042504
20.974368;0.700887719;0.665360264;0.535497434;0.949309459;0.764027716;0.861537685;0.779672355;0.892107597;0.84707364;0.700887807;0.598824125;0.481947815;10;0.833333;0;1.044444;1.00041872;1.00041903
20.975368;0.701736734;0.667582468;0.535003012;0.951327655;0.762398728;0.862238706;0.78043431;0.894122493;0.84576115;0.701736812;0.600824137;0.481502823;10;0.833333;0;1.044444;1.00041571;1.00041602
20.977368;0.703434765;0.672016865;0.533995283;0.955335218;0.759125696;0.86363376;0.781956198;0.898128619;0.843116176;0.703434826;0.604815165;0.480595834;10;0.833333;0;1.044444;1.00041067;1.00041099
20.980368;0.705981813;0.678644546;0.532434244;0.961276585;0.754175625;0.86571287;0.784233633;0.904082288;0.839099337;0.705981854;0.610780205;0.479190834;10;0.833333;0;1.044444;1.00040162;1.00040194
20.982368;0.707679842;0.683047802;0.531360953;0.965192284;0.750849315;0.867088957;0.785750039;0.908013661;0.836388298;0.707679874;0.614743227;0.478224826;10;0.833333;0;1.044444;1.00039658;1.00039691
20.983368;0.708528856;0.685243315;0.530814305;0.967134473;0.749178025;0.867774003;0.786506732;0.909968346;0.835024174;0.708528884;0.616719236;0.47773282;10;0.833333;0;1.044444;1.00039357;1.00039389
20.984368;0.70937787;0.687436605;0.530260989;0.969068883;0.747501337;0.868457051;0.787263357;0.911915118;0.833652864;0.709377894;0.618693245;0.477234813;10;0.833333;0;1.044444;1.00039056;1.00039087
20.987368;0.71192491;0.693998691;0.52856215;0.974819476;0.742440653;0.870494201;0.789529102;0.917713926;0.829501346;0.71192492;0.624599264;0.47570579;10;0.833333;0;1.044444;1.00038252;1.00038282
20.992368;0.716169982;0.704872917;0.525601123;0.984225565;0.733905214;0.873851453;0.793293209;0.927235625;0.822460231;0.716169956;0.634386272;0.473040747;10;0.833333;0;1.044444;1.00037051;1.00037073
20.994368;0.717868015;0.709200616;0.524372271;0.987926223;0.730457408;0.875180551;0.794795886;0.930994849;0.819600932;0.717867966;0.638281266;0.47193473;10;0.833333;0;1.044444;1.00036552;1.0003657
20.995368;0.718717032;0.711360578;0.523747846;0.989764585;0.728725704;0.875842598;0.795546123;0.93286554;0.818163198;0.718716972;0.640225262;0.471372721;10;0.833333;0;1.044444;1.00036253;1.00036269
20.996368;0.719566049;0.713517209;0.523117865;0.991593979;0.726990369;0.876502642;0.796295379;0.934728277;0.816719412;0.719565977;0.642166257;0.470805712;10;0.833333;0;1.044444;1.00036053;1.00036068
20.997368;0.720415066;0.715671617;0.522481217;0.993415977;0.725249872;0.877160683;0.797044562;0.936583413;0.815270048;0.720414984;0.64410525;0.470232703;10;0.833333;0;1.044444;1.00035754;1.00035768
20.998368;0.721264082;0.717821584;0.521837902;0.995227524;0.723504231;0.87781672;0.797792675;0.938433536;0.813814747;0.721263991;0.646040244;0.469653693;10;0.833333;0;1.044444;1.00035555;1.00035568
20.999368;0.722113097;0.719970441;0.521187919;0.997033274;0.721753465;0.878470752;0.798540803;0.940276;0.812353807;0.722112999;0.647974237;0.469068683;10;0.833333;0;1.044444;1.00035256;1.00035268
21.003368;0.725509146;0.72853256;0.518529083;1.00416807;0.714710226;0.881068836;0.801527858;0.947579087;0.806454079;0.72550904;0.655680205;0.466675641;10;0.833333;0;1.044444;1.00034362;1.00034373
21.004368;0.726358155;0.730665875;0.51784798;1.00593141;0.712937147;0.881713847;0.802273798;0.949387637;0.804964673;0.72635805;0.657600196;0.466062631;10;0.833333;0;1.044444;1.00034163;1.00034174
21.007368;0.728905165;0.737048058;0.515770213;1.01117237;0.707595439;0.883636857;0.804507358;0.954776116;0.800466157;0.728905071;0.663344164;0.464192611;10;0.833333;0;1.044444;1.00033469;1.0003348
21.008368;0.729754163;0.739170274;0.515064657;1.01290412;0.705805392;0.884274856;0.805250183;0.956561202;0.7989564;0.729754076;0.665254153;0.463557606;10;0.833333;0;1.044444;1.00033171;1.00033182
21.009368;0.730603158;0.74128916;0.514353544;1.01462728;0.704011899;0.884910853;0.805993927;0.958336389;0.797440244;0.73060308;0.667161142;0.462917603;10;0.833333;0;1.044444;1.00032973;1.00032985
21.014368;0.734848089;0.751841412;0.510707961;1.02312589;0.694984102;0.888061824;0.809701065;0.967125062;0.789786318;0.734848101;0.676658102;0.459636597;10;0.833333;0;1.044444;1.00031885;1.00031896
21.015368;0.735697068;0.753943646;0.509961283;1.02480265;0.693167175;0.888686817;0.810441623;0.968864037;0.788240657;0.735697106;0.678550097;0.458964598;10;0.833333;0;1.044444;1.00031688;1.00031698
21.021368;0.740790933;0.766495971;0.505353402;1.03469994;0.682180557;0.89239879;0.814871889;0.979166724;0.778862331;0.740791146;0.689847085;0.454817622;10;0.833333;0;1.044444;1.00030407;1.00030408
21.022059;0.741377918;0.767935986;0.504810055;1.035823;0.680907554;0.892821789;0.815381665;0.980338292;0.777770355;0.74137815;0.691143083;0.454328627;10;0.833333;0;1.044444;1.00030209;1.00030209
21.024043;0.743062873;0.772000482;0.503331124;1.03894393;0.677373235;0.894062786;0.816851092;0.983603517;0.77474032;0.743063163;0.694801072;0.452997639;10;0.833333;0;1.044444;1.00028415;1.00028411
21.025067;0.74393185;0.77403829;0.502623325;1.0404695;0.675630582;0.894719784;0.817614474;0.985203296;0.773236935;0.743932169;0.696635063;0.452360645;10;0.833333;0;1.044444;1.00026818;1.00026812
21.026219;0.744909825;0.776281661;0.501861082;1.04211497;0.673720303;0.895469781;0.818475462;0.986937629;0.771584597;0.744910174;0.698654049;0.451674651;10;0.833333;0;1.044444;1.00025021;1.00025012
21.027064;0.745626807;0.777899468;0.501319956;1.04328254;0.672346742;0.896023779;0.819107221;0.988171805;0.770391295;0.745627177;0.700110037;0.451187654;10;0.833333;0;1.044444;1.00023723;1.00023712
21.031211;0.749147728;0.785670738;0.49876656;1.0487523;0.665778458;0.898778754;0.822220249;0.993976343;0.764652968;0.749148178;0.707103956;0.448889677;10;0.833333;0;1.044444;1.00020233;1.0002021
21.034898;0.752277665;0.792590891;0.496498736;1.05358748;0.659993907;0.901228713;0.824991021;0.999112124;0.75960411;0.752278175;0.713331867;0.446848721;10;0.833333;0;1.044444;1.0002014;1.00020104
21.036741;0.753842637;0.796087637;0.495343163;1.05603867;0.657090912;0.902446687;0.826377201;1.0017132;0.757074171;0.753843178;0.71647882;0.445808752;10;0.833333;0;1.044444;1.00020444;1.000204
21.041026;0.757480589;0.804258933;0.492592033;1.06175404;0.650303279;0.90525963;0.82959508;1.00778297;0.75116168;0.757481189;0.7238327;0.443332832;10;0.833333;0;1.044444;1.00020451;1.00020389
21.042270;0.758537579;0.806628986;0.491777591;1.06339898;0.648323435;0.906071614;0.830528047;1.00953525;0.749433591;0.758538191;0.725965661;0.442599856;10;0.833333;0;1.044444;1.00020253;1.00020185
21.043515;0.759593571;0.808995704;0.490955374;1.06503634;0.646339712;0.906880597;0.83146093;1.01127969;0.747700101;0.759594193;0.72809562;0.44185988;10;0.833333;0;1.044444;1.00020056;1.00019981
21.044759;0.760649565;0.811357975;0.490125383;1.06666333;0.64435127;0.907688579;0.832393729;1.01301365;0.745961227;0.760650194;0.730221576;0.441112904;10;0.833333;0;1.044444;1.00019858;1.00019777
21.045173;0.761001563;0.812144657;0.489847609;1.06720367;0.643688222;0.907957572;0.832704301;1.01358988;0.745380123;0.761002194;0.730929562;0.440862912;10;0.833333;0;1.044444;1.00019858;1.00019776
21.048491;0.763818558;0.818421444;0.487589879;1.07148532;0.638358447;0.910096511;0.835186821;1.01817082;0.740706084;0.763819195;0.736578439;0.438830969;10;0.833333;0;1.044444;1.00019263;1.00019164
21.049735;0.764874559;0.820769263;0.486728791;1.07307553;0.636351327;0.910894486;0.836117474;1.01987472;0.738940795;0.764875196;0.738691393;0.438055987;10;0.833333;0;1.044444;1.00019165;1.0001906
21.050150;0.76522656;0.821551499;0.486439911;1.07360414;0.635681098;0.911159478;0.836426966;1.02044184;0.738351218;0.765227196;0.739395378;0.437795992;10;0.833333;0;1.044444;1.00019066;1.00018959
21.055127;0.769452585;0.830921622;0.482898907;1.07988528;0.627587777;0.914322381;0.840140039;1.02719857;0.731219624;0.769453204;0.747828194;0.434609023;10;0.833333;0;1.044444;1.00018472;1.00018343
21.056620;0.770719596;0.833726091;0.481810047;1.08174881;0.625143275;0.915263357;0.841252548;1.02920683;0.729059952;0.770720209;0.750352141;0.43362902;10;0.833333;0;1.044444;1.00018373;1.00018239
21.058393;0.77222561;0.837052777;0.4805023;1.08394713;0.62223062;0.91637633;0.842572246;1.03158394;0.726483272;0.772226218;0.753346082;0.432452013;10;0.833333;0;1.044444;1.00018174;1.00018034
21.059129;0.772850616;0.838382782;0.479966757;1.08479146;0.621034472;0.916841319;0.843119894;1.03250585;0.725414389;0.772851223;0.754543059;0.431970008;10;0.833333;0;1.044444;1.00017074;1.00016932
21.060153;0.773719625;0.840087233;0.479252327;1.08577605;0.619413579;0.917496306;0.843880207;1.03360854;0.723931299;0.773720231;0.75607703;0.431327001;10;0.833333;0;1.044444;1.00013674;1.0001353
21.061177;0.774588635;0.841605012;0.478574561;1.08651742;0.617843658;0.918162293;0.844639658;1.03448008;0.722451615;0.77458924;0.757443003;0.430716993;10;0.833333;0;1.044444;1.00008974;1.00008828
21.062201;0.775458645;0.842947235;0.477927906;1.08702936;0.616316578;0.918837281;0.845397344;1.035138;0.720972152;0.775459252;0.758650978;0.430134984;10;0.833333;0;1.044444;1.00003873;1.00003726
21.063225;0.776327656;0.844141677;0.477304581;1.08735118;0.614823767;0.91951927;0.846152549;1.03561657;0.719486944;0.776328266;0.759725956;0.429573975;10;0.833333;0;1.044444;0.999991726;0.999990241
21.064249;0.777197666;0.845225005;0.476692365;1.08752793;0.613347799;0.92020526;0.846906732;1.03595908;0.717993442;0.777198282;0.760700935;0.429022965;10;0.833333;0;1.044444;0.999951719;0.999950229
21.065273;0.778066677;0.84623722;0.47608237;1.08761427;0.611878771;0.92089225;0.847659178;1.03621529;0.716489648;0.7780673;0.761611917;0.428473955;10;0.833333;0;1.044444;0.99992271;0.999921221
21.066297;0.778935688;0.847213875;0.475466817;1.08765478;0.610405887;0.92157624;0.848410259;1.03642949;0.714971333;0.77893632;0.762490901;0.427919944;10;0.833333;0;1.044444;0.999904698;0.999903216
21.067809;0.780219704;0.848653856;0.474534594;1.08771051;0.608206519;0.922580224;0.849518014;1.03674435;0.712706222;0.780220353;0.76378688;0.427080928;10;0.833333;0;1.044444;0.999895677;0.999894216
21.068709;0.780983713;0.849530509;0.473962371;1.087769;0.606878837;0.923173215;0.850175412;1.03695687;0.711344817;0.780984374;0.764575869;0.426565918;10;0.833333;0;1.044444;0.99989766;0.999896221
21.069609;0.781747722;0.850429384;0.473376814;1.08785581;0.605536695;0.923761205;0.850833089;1.03719484;0.709976141;0.781748397;0.76538486;0.426038907;10;0.833333;0;1.044444;0.999902642;0.999901228
21.070509;0.782511731;0.851353812;0.472779034;1.08797509;0.604181555;0.924346194;0.851491044;1.03746343;0.708598908;0.78251242;0.766216851;0.425500895;10;0.833333;0;1.044444;0.99991062;0.999909238
21.071409;0.783275738;0.852301575;0.472170142;1.08812392;0.602814873;0.924927184;0.852147287;1.03776368;0.707216095;0.783276444;0.767069843;0.424952882;10;0.833333;0;1.044444;0.999918597;0.999917251
21.072001;0.783778743;0.852938232;0.471763473;1.08823793;0.601909149;0.925308177;0.852579472;1.03797526;0.70630371;0.783779461;0.767642838;0.424586874;10;0.833333;0;1.044444;0.999924581;0.99992326
21.073023;0.78464675;0.854055992;0.471051248;1.08845867;0.600335594;0.925962164;0.853325167;1.03836512;0.704724223;0.784647489;0.768648831;0.423945858;10;0.833333;0;1.044444;0.999933551;0.999932278
21.074023;0.785495756;0.855167086;0.470345689;1.08869677;0.598788487;0.926599152;0.854054933;1.03876585;0.703174922;0.785496516;0.769648823;0.423310841;10;0.833333;0;1.044444;0.99994052;0.999939299
21.077023;0.788042766;0.858535926;0.468193455;1.0894531;0.594122053;0.928501109;0.856242702;1.04000733;0.698511669;0.788043593;0.7726808;0.421373788;10;0.833333;0;1.044444;0.99994942;0.999948371
21.078023;0.788891768;0.859653688;0.467469007;1.08969754;0.592564351;0.929133093;0.856970571;1.04041668;0.696953733;0.788892615;0.773686791;0.420721769;10;0.833333;0;1.044444;0.999948386;0.999947398
21.079023;0.78974077;0.860764786;0.466741225;1.08993302;0.591005778;0.929763077;0.857699342;1.04081386;0.695393822;0.789741634;0.774686781;0.420066751;10;0.833333;0;1.044444;0.999947351;0.999946426
21.081023;0.791438776;0.862959209;0.465280107;1.09036734;0.587891642;0.931023045;0.859155618;1.04157801;0.692267449;0.791439664;0.776661761;0.418751713;10;0.833333;0;1.044444;0.999943287;0.999942483
21.082023;0.79228778;0.864044755;0.464544548;1.09056908;0.58633327;0.931651029;0.859883214;1.04194491;0.690700919;0.792288675;0.777638752;0.418089693;10;0.833333;0;1.044444;0.999940258;0.999939511
21.085023;0.794834797;0.867268068;0.462315646;1.09112975;0.581650165;0.933529983;0.862065548;1.04300246;0.685985348;0.794835692;0.780539735;0.416083632;10;0.833333;0;1.044444;0.999936186;0.999935591
21.087023;0.796532815;0.869402501;0.460808964;1.09148339;0.578518697;0.934774954;0.86351839;1.04369112;0.682827774;0.796533694;0.782460735;0.414727592;10;0.833333;0;1.044444;0.99993415;0.999933641
21.089023;0.798230841;0.871534718;0.459281168;1.09183274;0.575374103;0.936014925;0.864971142;1.04437244;0.679657766;0.798231688;0.784379745;0.413352554;10;0.833333;0;1.044444;0.999934121;0.999933687
21.090066;0.799115858;0.87264583;0.458476715;1.09201397;0.573730218;0.93665991;0.865727529;1.04472928;0.678001268;0.799116682;0.785379754;0.412628536;10;0.833333;0;1.044444;0.999934107;0.999933709
21.092082;0.800827898;0.8747925;0.456907808;1.09236001;0.570544609;0.937899882;0.86719033;1.04541292;0.674788354;0.800828665;0.787311781;0.411216504;10;0.833333;0;1.044444;0.999935083;0.999934749
21.094082;0.802525949;0.876920288;0.455331129;1.09270009;0.567372799;0.939124855;0.868640005;1.04608832;0.671591292;0.802526639;0.789226821;0.409797476;10;0.833333;0;1.044444;0.99993506;0.999934785
21.095082;0.803374978;0.877982517;0.454535571;1.09286752;0.565782933;0.939735841;0.869364438;1.04642311;0.669988763;0.803375624;0.790182846;0.409081463;10;0.833333;0;1.044444;0.999935049;0.999934801
21.097082;0.805073042;0.880101424;0.452932235;1.09319444;0.562598084;0.940952813;0.870813122;1.04708613;0.666776529;0.805073588;0.792089907;0.40763844;10;0.833333;0;1.044444;0.999934029;0.999933833
21.098082;0.805922077;0.881158102;0.452124458;1.09335394;0.561003113;0.941558799;0.871536471;1.04741545;0.665166252;0.805922569;0.793040943;0.40691143;10;0.833333;0;1.044444;0.999934021;0.999933848
21.100082;0.80762015;0.883265905;0.450493354;1.09366507;0.557803976;0.94276777;0.872983985;1.04806385;0.661937811;0.807620528;0.794938024;0.405443414;10;0.833333;0;1.044444;0.999934006;0.999933879
21.103082;0.810167262;0.886415943;0.448013376;1.09411493;0.552989289;0.944570724;0.875152866;1.04902006;0.657075077;0.810167468;0.797773161;0.403211399;10;0.833333;0;1.044444;0.999932992;0.999932917
21.107082;0.813563407;0.890591539;0.444643423;1.09468033;0.546538768;0.946955662;0.878041757;1.05026588;0.6505576;0.813563391;0.801531352;0.400178398;10;0.833333;0;1.044444;0.999931981;0.999931937
21.108082;0.81441244;0.891632657;0.443790105;1.09481754;0.544921242;0.947548647;0.878762941;1.05057225;0.648921152;0.814412373;0.802468399;0.399410401;10;0.833333;0;1.044444;0.999931977;0.999931934
21.109082;0.81526147;0.892671552;0.442931231;1.09495173;0.543300268;0.948139631;0.879484126;1.0508781;0.647283596;0.815261357;0.803403447;0.398637405;10;0.833333;0;1.044444;0.999931972;0.99993193
21.110082;0.816110497;0.893709334;0.442067914;1.09508429;0.541677221;0.948729617;0.880205314;1.05118094;0.64564241;0.816110342;0.804337495;0.397860411;10;0.833333;0;1.044444;0.999931966;0.999931923
21.111082;0.816959522;0.894746004;0.441200154;1.09521521;0.540052106;0.949318602;0.880926503;1.05148202;0.643998865;0.816959328;0.805270543;0.397079419;10;0.833333;0;1.044444;0.999930958;0.999930915
21.116082;0.821204604;0.899907116;0.436792486;1.09583869;0.531893025;0.952241536;0.884528292;1.05295986;0.635743906;0.821204276;0.809915771;0.393112474;10;0.833333;0;1.044444;0.999930899;0.99993087
21.121991;0.826220613;0.905961555;0.431438207;1.09651383;0.522183253;0.955651462;0.888777861;1.05464588;0.625912083;0.826220217;0.815365005;0.388293547;10;0.833333;0;1.044444;0.999929812;0.999929845
21.122537;0.82668461;0.904231623;0.421159332;1.09380524;0.509456285;0.953031454;0.888180966;1.05308536;0.613024621;0.82668421;0.813807065;0.379042552;10;0.833333;0;1.044444;1.0000778;1.00007784
21.123235;0.827277607;0.902827181;0.409044904;1.09132431;0.494447344;0.949989445;0.887540004;1.05192048;0.597953787;0.827277201;0.812543143;0.368139559;10;0.833333;0;1.044444;1.00027379;1.00027384
21.124283;0.828166602;0.902273851;0.393257151;1.08948471;0.474853034;0.946142431;0.886847341;1.05173621;0.57852386;0.828166188;0.812045256;0.353930567;10;0.833333;0;1.044444;1.00053678;1.00053684
21.125330;0.829055597;0.903084891;0.379980506;1.08929446;0.45832963;0.943048416;0.886433455;1.0528841;0.562376123;0.829055175;0.812776122;0.341981574;10;0.833333;0;1.044444;1.00072276;1.00072284
21.126028;0.829648594;0.904113781;0.372354963;1.08975602;0.448810719;0.941353407;0.886287633;1.05409287;0.553170188;0.829648167;0.813702144;0.335118578;10;0.833333;0;1.044444;1.00079376;1.00079384
21.127075;0.830537589;0.90603267;0.362532757;1.09089999;0.436503962;0.939295392;0.88623442;1.05618976;0.541356773;0.830537156;0.815429176;0.326278583;10;0.833333;0;1.044444;1.00082174;1.00082183
21.128122;0.831426584;0.908074892;0.35441388;1.09218984;0.42627221;0.937749378;0.886346731;1.05826601;0.531582919;0.831426144;0.817267206;0.318971586;10;0.833333;0;1.044444;1.00076873;1.00076883
21.129518;0.832611578;0.91055489;0.345821669;1.09361397;0.415345903;0.93635636;0.886702015;1.06054991;0.521129733;0.83261113;0.819499241;0.31123859;10;0.833333;0;1.044444;1.00060872;1.00060882
21.130216;0.833204575;0.911602667;0.342336116;1.09409316;0.410866974;0.935903351;0.886951796;1.06139374;0.516812636;0.833204122;0.820442258;0.30810159;10;0.833333;0;1.044444;1.00050871;1.00050882
