time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.131263;0.83409357;0.912900444;0.33794945;1.09448295;0.405169843;0.935476338;0.887399657;1.06226543;0.511266705;0.834093112;0.821610281;0.30415359;10;0.833333;0;1.044444;1.0003507;1.00035081
21.132310;0.834982564;0.913893776;0.33441278;1.0945073;0.400502829;0.935304327;0.88791911;1.06271017;0.506650395;0.834982102;0.822504302;0.300970588;10;0.833333;0;1.044444;1.0002017;1.00020181
21.133358;0.835871559;0.914654886;0.331554996;1.09425377;0.396657933;0.935336317;0.88849714;1.06282292;0.502779225;0.835871092;0.823189321;0.298398585;10;0.833333;0;1.044444;1.00007469;1.0000748
21.134614;0.836937552;0.91537711;0.328832763;1.09372295;0.392900095;0.935586308;0.889253162;1.06267403;0.498920683;0.836937081;0.823839341;0.295948579;10;0.833333;0;1.044444;0.999958688;0.999958788
21.135242;0.837471548;0.915700445;0.327703867;1.09341163;0.391301585;0.935781305;0.889652338;1.06253444;0.497255563;0.837471077;0.82413035;0.294932575;10;0.833333;0;1.044444;0.999915688;0.999915782
21.137127;0.839071539;0.916702673;0.325006065;1.09252103;0.387340198;0.936572304;0.890915755;1.06208649;0.493074575;0.839071064;0.825032373;0.292504561;10;0.833333;0;1.044444;0.99984469;0.999844764
21.138384;0.840138534;0.917497125;0.32363049;1.09207908;0.385210947;0.937226309;0.891800659;1.06189106;0.490811124;0.840138059;0.825747384;0.291266552;10;0.833333;0;1.044444;0.999833695;0.999833754
21.139012;0.840671531;0.917947129;0.323034924;1.09192196;0.384258277;0.937581313;0.8922538;1.0618449;0.489799743;0.840671057;0.826152388;0.290730547;10;0.833333;0;1.044444;0.999835697;0.999835749
21.140269;0.841738525;0.91896047;0.321990462;1.09174165;0.382530342;0.938334326;0.893175946;1.06186573;0.487974166;0.841738054;0.827064394;0.289790539;10;0.833333;0;1.044444;0.999846705;0.999846743
21.142153;0.843338512;0.920724926;0.320702662;1.09176252;0.380277558;0.939548349;0.894594102;1.06214481;0.48561949;0.843338053;0.828652397;0.288631531;10;0.833333;0;1.044444;0.999869719;0.999869741
21.143782;0.844721494;0.922406048;0.31979376;1.09196515;0.378578956;0.940658372;0.895841645;1.06254596;0.483860423;0.844721055;0.830165389;0.287813528;10;0.833333;0;1.044444;0.999883735;0.999883748
21.144782;0.845570479;0.923476054;0.319307089;1.09213413;0.377623268;0.941361387;0.896615923;1.06282548;0.482872525;0.845570058;0.831128381;0.287375528;10;0.833333;0;1.044444;0.999888747;0.999888755
21.145782;0.846419462;0.924557172;0.318867086;1.09231592;0.376724631;0.942078402;0.897395181;1.06311224;0.481941852;0.846419061;0.832101369;0.286979529;10;0.833333;0;1.044444;0.999889759;0.999889764
21.147782;0.84811742;0.92671052;0.318098198;1.0926679;0.37506376;0.943545431;0.898963385;1.0636654;0.480212415;0.848117069;0.834039339;0.286287534;10;0.833333;0;1.044444;0.999885787;0.999885789
21.148782;0.848966397;0.927771639;0.317758201;1.09282504;0.374288166;0.944292446;0.899751244;1.06391951;0.479396733;0.848966074;0.83499432;0.285981539;10;0.833333;0;1.044444;0.999880801;0.999880803
21.149782;0.849815372;0.928820536;0.317439316;1.09296748;0.373538965;0.94504546;0.900541004;1.06415614;0.47860491;0.84981508;0.8359383;0.285694545;10;0.833333;0;1.044444;0.999875815;0.999875819
21.150004;0.850000366;0.929036093;0.317370428;1.0929832;0.373376614;0.945210464;0.900713639;1.06419274;0.478430524;0.850000082;0.836132296;0.285632547;10;0.833333;0;1.044444;0.999874818;0.999874823
21.151276;0.850000333;0.930644991;0.326494878;1.09487597;0.384111221;0.947947481;0.901596965;1.06514041;0.489186291;0.85000009;0.837580268;0.293844557;10;0.833333;0;1.044444;0.999778837;0.999778845
21.152197;0.850000309;0.93119611;0.331819328;1.0955243;0.39037525;0.949545494;0.902102952;1.06525982;0.49537826;0.850000097;0.838076248;0.298636565;10;0.833333;0;1.044444;0.99972585;0.999725861
21.153119;0.850000285;0.931400561;0.336223777;1.09576481;0.395556929;0.950866506;0.902513788;1.06508022;0.500445365;0.850000104;0.838260226;0.302600573;10;0.833333;0;1.044444;0.999694863;0.999694878
21.154501;0.850000248;0.931356127;0.341371562;1.09571248;0.401613107;0.952410523;0.902988062;1.06455036;0.506307835;0.850000114;0.838220194;0.307233584;10;0.833333;0;1.044444;0.999693884;0.999693904
21.155423;0.850000224;0.931246133;0.343984898;1.09558305;0.404687598;0.953194535;0.903225926;1.06418515;0.509264642;0.850000121;0.838121171;0.309585592;10;0.833333;0;1.044444;0.999720898;0.999720921
21.156345;0.850000199;0.93115836;0.346050456;1.09547976;0.407117645;0.953814547;0.903414013;1.06389595;0.511602418;0.850000126;0.838042149;0.3114446;10;0.833333;0;1.044444;0.999761912;0.99976194
21.157266;0.850000175;0.931133921;0.347649346;1.09545098;0.408998675;0.954294559;0.90356056;1.06372095;0.51342055;0.850000131;0.838020127;0.312883607;10;0.833333;0;1.044444;0.999812926;0.999812958
21.158188;0.85000015;0.931192816;0.34885379;1.09552024;0.410415653;0.954655573;0.903673715;1.06367507;0.514807119;0.850000134;0.838073106;0.313967615;10;0.833333;0;1.044444;0.99986694;0.999866977
21.159109;0.850000126;0.931333932;0.349731567;1.09568623;0.411448319;0.954918587;0.90375818;1.06375271;0.51583844;0.850000135;0.838200085;0.314757624;10;0.833333;0;1.044444;0.999918953;0.999918995
21.160031;0.850000102;0.931547271;0.350338232;1.09593719;0.412162034;0.955100602;0.903819749;1.06393597;0.516577785;0.850000135;0.838392065;0.315303633;10;0.833333;0;1.044444;0.999966965;0.999967013
21.161191;0.850000072;0.931885053;0.350801561;1.09633456;0.412707121;0.955239622;0.903871733;1.0642694;0.517178689;0.850000132;0.838696042;0.315720646;10;0.833333;0;1.044444;1.00001498;1.00001503
21.162711;0.850000035;0.932182836;0.351041554;1.09668487;0.412989462;0.955311649;0.90390172;1.06458077;0.517516774;0.850000123;0.838964014;0.315936664;10;0.833333;0;1.044444;1.00002699;1.00002706
21.163223;0.850000023;0.932201727;0.351073773;1.09670708;0.413027368;0.955321659;0.903904801;1.06459928;0.517558031;0.850000119;0.838981005;0.315965671;10;0.833333;0;1.044444;1.000019;1.00001906
21.164247;0.85;0.932097286;0.351081544;1.09658419;0.413036514;0.955323678;0.90390299;1.06448219;0.517544313;0.850000107;0.838886989;0.315972684;10;0.833333;0;1.044444;0.999992004;0.999992076
21.165271;0.849999977;0.931812843;0.351028204;1.09624954;0.412973767;0.955307697;0.903890669;1.06416851;0.517421062;0.850000093;0.838630974;0.315924699;10;0.833333;0;1.044444;0.99995801;0.999958084
21.166295;0.849999957;0.931377289;0.350924862;1.09573711;0.412852197;0.955276716;0.903869106;1.06369114;0.517209672;0.850000075;0.83823896;0.315831714;10;0.833333;0;1.044444;0.999924015;0.99992409
21.167319;0.849999937;0.93082951;0.350778188;1.09509266;0.412679648;0.955232735;0.903841746;1.06309148;0.516925369;0.850000054;0.837745949;0.31569973;10;0.833333;0;1.044444;0.999897019;0.999897093
21.168319;0.84999992;0.93023284;0.35059818;1.0943907;0.412467883;0.955178754;0.903809046;1.06244151;0.51659001;0.85000003;0.837208939;0.315537747;10;0.833333;0;1.044444;0.999878021;0.999878094
21.169219;0.849999907;0.929669502;0.350404839;1.09372795;0.412240433;0.955120771;0.903776713;1.06182795;0.516248271;0.850000006;0.836701931;0.315363763;10;0.833333;0;1.044444;0.999868023;0.999868093
21.170119;0.849999894;0.929101718;0.350184832;1.09305998;0.41198161;0.95505479;0.903741304;1.06121303;0.51587507;0.84999998;0.836190925;0.31516578;10;0.833333;0;1.044444;0.999864023;0.999864091
21.171019;0.849999883;0.928545042;0.349940381;1.09240508;0.41169403;0.954981809;0.903705083;1.06061256;0.515476481;0.849999951;0.83568992;0.314945798;10;0.833333;0;1.044444;0.999865022;0.999865089
21.172819;0.849999864;0.927507241;0.349390367;1.09118417;0.411046975;0.95481685;0.903626402;1.05950236;0.514626198;0.849999888;0.834755913;0.314450837;10;0.833333;0;1.044444;0.999878018;0.999878083
21.174619;0.84999985;0.926588321;0.348781463;1.09010315;0.410330637;0.954633897;0.903546826;1.05852951;0.513734465;0.84999982;0.833928911;0.313902876;10;0.833333;0;1.044444;0.999896009;0.999896076
21.175519;0.849999845;0.926167193;0.348464788;1.08960772;0.409958087;0.954538922;0.903505911;1.05808801;0.51328303;0.849999785;0.833549911;0.313617895;10;0.833333;0;1.044444;0.999905004;0.999905073
21.176419;0.849999841;0.925767176;0.348143668;1.08913714;0.409580309;0.954442948;0.903466172;1.05766968;0.512830887;0.84999975;0.833189912;0.313328913;10;0.833333;0;1.044444;0.999911997;0.99991207
21.180019;0.849999823;0.924257098;0.346875845;1.08736069;0.408088797;0.954063062;0.903309947;1.05609487;0.511058498;0.849999624;0.831830919;0.312187971;10;0.833333;0;1.044444;0.999923961;0.999924066
21.182919;0.849999795;0.92302925;0.345919132;1.08591624;0.406963294;0.953776158;0.90318948;1.05480868;0.509704513;0.849999555;0.830725923;0.311327;10;0.833333;0;1.044444;0.999919918;0.999920077
21.183919;0.849999782;0.922593668;0.345606894;1.08540382;0.406595966;0.95368219;0.903149478;1.05434853;0.509254656;0.84999954;0.830333923;0.311046006;10;0.833333;0;1.044444;0.9999179;0.999918085
21.184919;0.849999767;0.922151421;0.345303544;1.08488355;0.406239097;0.953591223;0.903110291;1.05388123;0.508814142;0.84999953;0.829935921;0.310773011;10;0.833333;0;1.044444;0.999915881;0.999916094
21.185919;0.849999751;0.921704728;0.345007975;1.08435805;0.405891375;0.953502255;0.903071197;1.05340887;0.508380921;0.849999525;0.829533917;0.310507013;10;0.833333;0;1.044444;0.999913861;0.999914104
21.186919;0.849999733;0.921255813;0.344720183;1.08382993;0.405552804;0.953416287;0.903032919;1.05293183;0.507957047;0.849999523;0.829129911;0.310248015;10;0.833333;0;1.044444;0.999911839;0.999912116
21.187919;0.849999715;0.920803564;0.344439059;1.08329789;0.405222075;0.953332318;0.902994734;1.05245217;0.507540471;0.849999525;0.828722903;0.309995014;10;0.833333;0;1.044444;0.999910817;0.999911127
21.188919;0.849999695;0.920351316;0.344165715;1.08276583;0.404900495;0.95325035;0.902958452;1.05197027;0.507131405;0.849999531;0.828315891;0.309749012;10;0.833333;0;1.044444;0.999909794;0.999910139
21.191919;0.849999634;0.918995685;0.343383468;1.08117098;0.403980196;0.953015442;0.902850617;1.05052316;0.50594899;0.849999564;0.827095844;0.309044997;10;0.833333;0;1.044444;0.999907726;0.999908165
21.192919;0.849999613;0.918544547;0.343135685;1.08064022;0.40368868;0.952941471;0.902816335;1.05004125;0.50556945;0.849999579;0.826689825;0.30882199;10;0.833333;0;1.044444;0.999907705;0.99990817
21.193919;0.849999591;0.918094521;0.342893458;1.08011078;0.403403699;0.9528685;0.902782055;1.04955929;0.505197265;0.849999595;0.826284805;0.308603983;10;0.833333;0;1.044444;0.999906686;0.999907173
21.197919;0.849999508;0.916292193;0.341981232;1.07799035;0.402330439;0.952594606;0.902650735;1.04762439;0.503772716;0.849999674;0.824662729;0.307782957;10;0.833333;0;1.044444;0.999904627;0.999905167
21.198919;0.84999949;0.915839945;0.341766788;1.07745828;0.402078136;0.95253063;0.902619354;1.04713642;0.503432017;0.849999695;0.824255711;0.307589954;10;0.833333;0;1.044444;0.999904617;0.999905161
21.199919;0.849999474;0.915386585;0.341559011;1.07692491;0.401833677;0.952468654;0.902587971;1.04664843;0.503097451;0.849999716;0.823847694;0.307402953;10;0.833333;0;1.044444;0.999903609;0.999904155
21.200919;0.849999459;0.914933225;0.341355678;1.07639154;0.401594445;0.952407676;0.902557585;1.04615802;0.502768462;0.849999736;0.823439678;0.307219953;10;0.833333;0;1.044444;0.999902603;0.999903147
21.204919;0.849999423;0.913106469;0.340592344;1.07424238;0.400696353;0.952178759;0.902439765;1.04418067;0.501510558;0.849999803;0.821795634;0.306532969;10;0.833333;0;1.044444;0.999900592;0.999901108
21.205919;0.849999421;0.912647561;0.340413455;1.07370248;0.400485886;0.952124778;0.902411287;1.04368296;0.501208727;0.849999818;0.821382629;0.306371977;10;0.833333;0;1.044444;0.999899592;0.999900097
21.207919;0.849999426;0.911729751;0.340069011;1.0726227;0.400080642;0.952021811;0.902355332;1.04268632;0.500621696;0.849999844;0.820556625;0.306061996;10;0.833333;0;1.044444;0.999898596;0.999899072
21.210919;0.849999459;0.910351934;0.339584568;1.07100175;0.399510702;0.951875845;0.902274807;1.04118596;0.499776071;0.849999876;0.819316633;0.305626027;10;0.833333;0;1.044444;0.999897611;0.99989804
21.211919;0.849999476;0.909891922;0.339431235;1.07046057;0.399330314;0.95182985;0.902249236;1.04068472;0.49950331;0.849999885;0.818902637;0.305488037;10;0.833333;0;1.044444;0.999897618;0.999898032
21.212919;0.849999495;0.909433021;0.339281236;1.0699207;0.399153849;0.951784852;0.90222267;1.04018338;0.499236008;0.849999892;0.818489642;0.305353046;10;0.833333;0;1.044444;0.999897627;0.999898025
21.217919;0.84999961;0.907138507;0.338591243;1.06722136;0.398342149;0.951577814;0.902099888;1.0376744;0.497963904;0.849999919;0.816424666;0.304732075;10;0.833333;0;1.044444;0.99989567;0.999896018
21.219919;0.849999656;0.906222918;0.338341245;1.06614425;0.398048062;0.951502784;0.902052824;1.03667169;0.497484871;0.849999925;0.815600675;0.304507077;10;0.833333;0;1.044444;0.999895682;0.999896029
21.224919;0.849999739;0.903946193;0.337775683;1.06346586;0.397382773;0.951333707;0.901941948;1.0341702;0.496359724;0.849999923;0.813551691;0.303998072;10;0.833333;0;1.044444;0.999894688;0.999895072
21.225919;0.849999749;0.903492855;0.337672346;1.06293253;0.397261217;0.951302694;0.90192038;1.03367136;0.496147389;0.849999918;0.813143694;0.303905071;10;0.833333;0;1.044444;0.999894685;0.99989508
21.226919;0.849999757;0.903041745;0.337572341;1.06240181;0.397143582;0.951272682;0.901898815;1.03317495;0.495937507;0.849999912;0.812737695;0.303815071;10;0.833333;0;1.044444;0.99989468;0.999895086
21.230919;0.849999767;0.901244004;0.337203431;1.06028682;0.396709639;0.951161633;0.901818667;1.03119195;0.495140121;0.84999988;0.811119691;0.303483077;10;0.833333;0;1.044444;0.999894655;0.999895097
21.231919;0.849999765;0.900798466;0.337118982;1.05976265;0.396610302;0.951136619;0.901799207;1.03069919;0.494949987;0.84999987;0.810718687;0.30340708;10;0.833333;0;1.044444;0.999894647;0.999895097
21.232919;0.849999762;0.900352929;0.337037867;1.05923848;0.396514886;0.951111604;0.901780658;1.03020783;0.494763041;0.84999986;0.810317681;0.303334083;10;0.833333;0;1.044444;0.999894641;0.999895097
21.234919;0.849999755;0.899467419;0.336883417;1.05819666;0.396333201;0.95106557;0.901742753;1.02922845;0.494401891;0.84999984;0.809520664;0.30319509;10;0.833333;0;1.044444;0.999895628;0.999896098
21.237919;0.849999752;0.898149719;0.336673416;1.05664636;0.396086163;0.951002508;0.901689316;1.02777011;0.493886578;0.849999818;0.808334627;0.303006096;10;0.833333;0;1.044444;0.999895613;0.999896108
21.238919;0.849999756;0.897714191;0.336608973;1.05613395;0.396010352;0.950983485;0.901671869;1.02728724;0.493722397;0.849999814;0.80794261;0.302948097;10;0.833333;0;1.044444;0.999895608;0.999896115
21.239919;0.849999763;0.897279776;0.336546752;1.05562285;0.395937156;0.950964462;0.901655418;1.02680444;0.493561359;0.849999812;0.807551591;0.302892097;10;0.833333;0;1.044444;0.999895603;0.999896123
21.240919;0.849999772;0.896846472;0.336487864;1.05511307;0.395867882;0.950946439;0.901639057;1.02632522;0.493402729;0.849999812;0.80716157;0.302839096;10;0.833333;0;1.044444;0.999896599;0.999897133
21.242919;0.849999796;0.895986529;0.336377866;1.05410133;0.395738488;0.950913391;0.901606243;1.02537052;0.493099053;0.849999816;0.806387522;0.30274009;10;0.833333;0;1.044444;0.999896588;0.99989716
21.245919;0.849999848;0.894709935;0.336233421;1.05259943;0.395568592;0.950870318;0.901560043;1.02395153;0.492667099;0.849999832;0.805238438;0.30261007;10;0.833333;0;1.044444;0.999897568;0.999898215
21.247919;0.849999889;0.893868859;0.336148974;1.05160994;0.39546928;0.950845267;0.901530289;1.02301534;0.492396196;0.849999847;0.804481377;0.30253405;10;0.833333;0;1.044444;0.999897554;0.999898262
21.248919;0.849999911;0.893451093;0.336111193;1.05111845;0.395424855;0.95083324;0.901515909;1.02255098;0.492264782;0.849999855;0.804105346;0.30250004;10;0.833333;0;1.044444;0.999898547;0.999899288
21.249919;0.849999932;0.893035547;0.336075636;1.0506296;0.395383046;0.950823213;0.901502612;1.0220866;0.492137703;0.849999863;0.803731315;0.302468029;10;0.833333;0;1.044444;0.999898541;0.999899316
21.253919;0.850000006;0.891393321;0.335955626;1.04869769;0.395241955;0.9507871;0.901448343;1.02025603;0.491660755;0.849999901;0.802253206;0.302359985;10;0.833333;0;1.044444;0.999899521;0.999900436
21.257919;0.850000055;0.889786597;0.335874505;1.04680762;0.395146608;0.950761991;0.901399338;1.01846121;0.491235135;0.849999943;0.800807134;0.30228695;10;0.833333;0;1.044444;0.999901508;0.999902555
21.259919;0.850000069;0.88899655;0.335846724;1.04587828;0.395113964;0.950753943;0.901376923;1.01757678;0.491040281;0.849999964;0.800096105;0.302261937;10;0.833333;0;1.044444;0.999902506;0.999903605
21.260919;0.850000073;0.888605413;0.335836721;1.04541818;0.395102218;0.950750922;0.901365805;1.01713938;0.490946501;0.849999974;0.799744092;0.302252931;10;0.833333;0;1.044444;0.999902507;0.999903627
21.261919;0.850000075;0.888216497;0.335827828;1.04496068;0.395091778;0.950747904;0.901354599;1.0167033;0.490857696;0.849999984;0.799394079;0.302244926;10;0.833333;0;1.044444;0.999902508;0.999903647
21.262919;0.850000076;0.887829803;0.335822267;1.04450581;0.395085258;0.950746888;0.901344478;1.01626969;0.490770764;0.849999994;0.799046066;0.302239921;10;0.833333;0;1.044444;0.999903511;0.999904663
21.265919;0.850000067;0.886683058;0.335816688;1.04315685;0.395078762;0.950744855;0.901314122;1.01498482;0.490527215;0.850000018;0.798014028;0.302234909;10;0.833333;0;1.044444;0.999904528;0.999905696
21.267919;0.850000055;0.885931904;0.335823329;1.04227322;0.395086621;0.950746847;0.901294976;1.01414216;0.490379862;0.85000003;0.797338005;0.302240905;10;0.833333;0;1.044444;0.999905546;0.999906703
21.270919;0.850000032;0.884822966;0.335847729;1.04096868;0.395115383;0.950753854;0.901268894;1.0128955;0.490180814;0.850000045;0.796339976;0.302262906;10;0.833333;0;1.044444;0.999906574;0.999907695
21.274919;0.849999995;0.883378486;0.335908788;1.03926937;0.395187266;0.950772893;0.901237056;1.01127058;0.489952849;0.850000062;0.795039952;0.302317907;10;0.833333;0;1.044444;0.999908613;0.999909644
21.276919;0.849999972;0.882671808;0.335950989;1.03843802;0.395236929;0.950784927;0.90122318;1.01047364;0.489855634;0.850000069;0.79440395;0.302355908;10;0.833333;0;1.044444;0.999909634;0.999910606
21.281919;0.849999903;0.880950669;0.336086509;1.03641321;0.395396391;0.950826047;0.901191016;1.00853078;0.489658682;0.850000094;0.792854976;0.302477912;10;0.833333;0;1.044444;0.99991269;0.999913497
21.282919;0.849999888;0.880613997;0.336119838;1.03601714;0.395435606;0.950836073;0.901185167;1.00815017;0.489627355;0.850000101;0.792551987;0.302507913;10;0.833333;0;1.044444;0.999912699;0.999913475
21.283919;0.849999874;0.88027955;0.336154279;1.03562368;0.395476129;0.950846098;0.901180401;1.00777204;0.489597902;0.850000107;0.792251;0.302538915;10;0.833333;0;1.044444;0.999913709;0.999914453
21.285919;0.849999844;0.879619546;0.336227611;1.03484722;0.395562405;0.950868145;0.901169963;1.00702418;0.489546878;0.850000123;0.79165703;0.302604918;10;0.833333;0;1.044444;0.999914726;0.99991541
21.286919;0.84999983;0.879292879;0.336267612;1.03446292;0.395609463;0.950880166;0.901165202;1.00665467;0.489524813;0.850000131;0.791363047;0.30264092;10;0.833333;0;1.044444;0.999914733;0.99991539
21.292919;0.849999774;0.877389617;0.336538769;1.03222373;0.395928406;0.950962253;0.901141352;1.0044964;0.489446555;0.850000176;0.789650145;0.302884903;10;0.833333;0;1.044444;0.999917767;0.999918289
21.293919;0.849999769;0.877081868;0.336589893;1.03186165;0.395988533;0.950977261;0.901137774;1.00414651;0.489442338;0.850000182;0.78937316;0.302930897;10;0.833333;0;1.044444;0.999918772;0.999919276
21.294919;0.849999766;0.876776346;0.33664213;1.03150218;0.396049969;0.950993267;0.901135281;1.00379788;0.48944;0.850000187;0.789098176;0.30297789;10;0.833333;0;1.044444;0.999918777;0.999919264
21.295919;0.849999765;0.87647305;0.33669659;1.03114533;0.396114019;0.951009272;0.901131708;1.00345416;0.489440715;0.850000191;0.788825192;0.303026883;10;0.833333;0;1.044444;0.999919782;0.999920253
21.297919;0.849999769;0.875875359;0.336808842;1.03044208;0.396246045;0.951043277;0.901127732;1.0027718;0.489446589;0.850000197;0.788287226;0.303127873;10;0.833333;0;1.044444;0.999920794;0.999921233
21.298919;0.849999774;0.87557985;0.336867745;1.03009438;0.396315326;0.951060276;0.901125251;1.00243549;0.48945411;0.850000199;0.788021245;0.303180869;10;0.833333;0;1.044444;0.999920801;0.999921224
21.301919;0.849999799;0.874708888;0.33705223;1.02906957;0.39653232;0.951116266;0.901119993;1.00144386;0.489487819;0.850000204;0.787237306;0.303346866;10;0.833333;0;1.044444;0.999922831;0.999923205
21.302919;0.849999811;0.874424493;0.3371178;1.02873495;0.396609443;0.95113526;0.901118524;1.00111754;0.489503424;0.850000206;0.786981327;0.303405868;10;0.833333;0;1.044444;0.999923843;0.999924202
21.304919;0.849999837;0.873861253;0.337251161;1.02807223;0.396766302;0.951175245;0.901116847;1.00047457;0.489541345;0.850000211;0.78647437;0.303525872;10;0.833333;0;1.044444;0.999924872;0.9999252
21.307919;0.849999879;0.873036925;0.3374612;1.02710233;0.397013348;0.951238214;0.901114981;0.999530995;0.489615139;0.850000226;0.785732433;0.30371488;10;0.833333;0;1.044444;0.99992592;0.999926213
21.310919;0.849999921;0.872233663;0.337684564;1.02615727;0.397276073;0.951305178;0.901115215;0.998610998;0.489707529;0.850000246;0.785009494;0.303915888;10;0.833333;0;1.044444;0.999927971;0.999928238
21.311919;0.849999934;0.871971456;0.33776235;1.02584879;0.397367569;0.951329164;0.901115021;0.998310391;0.489742175;0.850000254;0.784773515;0.303985889;10;0.833333;0;1.044444;0.999927987;0.999928246
21.312919;0.849999946;0.871711468;0.337840135;1.02554292;0.397459065;0.951352149;0.901115825;0.998011145;0.489779978;0.850000263;0.784539535;0.30405589;10;0.833333;0;1.044444;0.999929003;0.999929255
21.315919;0.849999974;0.870945929;0.338083489;1.02464231;0.397745308;0.951425102;0.901118414;0.997131717;0.489903161;0.850000286;0.783850593;0.304274893;10;0.833333;0;1.044444;0.999930042;0.999930274
21.318919;0.849999994;0.870201485;0.338339071;1.0237665;0.398045925;0.95150205;0.901123084;0.996274655;0.490043707;0.8500003;0.783180658;0.304504898;10;0.833333;0;1.044444;0.999932073;0.999932277
21.321919;0.850000003;0.869479262;0.338604657;1.02291683;0.398358302;0.951580998;0.901129908;0.995439862;0.490201572;0.850000293;0.78253073;0.304743912;10;0.833333;0;1.044444;0.999933097;0.999933257
21.322919;0.850000002;0.869242594;0.33869578;1.0226384;0.398465477;0.95160898;0.901131875;0.995167686;0.490258467;0.850000287;0.782317756;0.304825918;10;0.833333;0;1.044444;0.999934104;0.999934245
21.323919;0.850000001;0.869008151;0.338788012;1.02236257;0.39857396;0.951635963;0.901134922;0.994896781;0.490316006;0.850000279;0.782106781;0.304908924;10;0.833333;0;1.044444;0.999934111;0.999934232
21.326919;0.849999987;0.868320376;0.339072484;1.0215534;0.398908565;0.951721916;0.901142967;0.994101287;0.490502774;0.850000252;0.781487854;0.305164938;10;0.833333;0;1.044444;0.99993613;0.99993618
21.327919;0.84999998;0.868095933;0.339170269;1.02128934;0.399023588;0.951750902;0.901146004;0.99384148;0.490568943;0.850000243;0.781285878;0.305252939;10;0.833333;0;1.044444;0.999936135;0.99993616
21.329919;0.849999961;0.867653714;0.339368059;1.02076906;0.399256258;0.951809878;0.901153151;0.993328073;0.490705622;0.85000023;0.780887923;0.305430937;10;0.833333;0;1.044444;0.999937145;0.999937115
21.330919;0.84999995;0.867435939;0.339468064;1.02051285;0.399373902;0.951839868;0.901157178;0.993073334;0.49077741;0.850000225;0.780691945;0.305520934;10;0.833333;0;1.044444;0.999938151;0.999938092
21.331919;0.849999937;0.867220385;0.339570289;1.02025924;0.399494164;0.951870859;0.901161288;0.992823436;0.490849151;0.850000221;0.780497965;0.30561293;10;0.833333;0;1.044444;0.999938158;0.999938067
21.332919;0.849999923;0.867005943;0.339673624;1.02000696;0.399615733;0.951901852;0.901165398;0.992574774;0.490924588;0.850000219;0.780304984;0.305705924;10;0.833333;0;1.044444;0.999938165;0.999938042
21.333919;0.849999908;0.866794834;0.339776959;1.01975859;0.399737303;0.951932846;0.901169592;0.992328484;0.491001211;0.850000218;0.780115002;0.305798917;10;0.833333;0;1.044444;0.999939173;0.999939015
21.334919;0.849999893;0.866585949;0.339882512;1.01951284;0.399861489;0.95196484;0.9011737;0.992084757;0.491079111;0.850000218;0.779927019;0.305893909;10;0.833333;0;1.044444;0.999939182;0.999938988
21.338919;0.84999982;0.865770417;0.3403136;1.01855336;0.400368693;0.952093812;0.901192472;0.991133199;0.491407909;0.850000219;0.779193079;0.306281875;10;0.833333;0;1.044444;0.999941216;0.999940878
21.340919;0.849999781;0.865375992;0.340535804;1.01808931;0.400630144;0.952160792;0.901202861;0.990671754;0.49158346;0.850000214;0.778838104;0.306481859;10;0.833333;0;1.044444;0.999942228;0.999941828
21.341919;0.849999761;0.865181558;0.340648015;1.01786054;0.400762179;0.95219378;0.901208142;0.990444024;0.491673033;0.85000021;0.778663114;0.306582853;10;0.833333;0;1.044444;0.999943233;0.999942807
21.342919;0.849999743;0.864989348;0.340762447;1.01763439;0.400896829;0.952228769;0.90121442;0.990217668;0.491764525;0.850000205;0.778490123;0.306685848;10;0.833333;0;1.044444;0.999943236;0.999942789
21.346919;0.849999682;0.864240522;0.341226846;1.01675329;0.401443282;0.952367724;0.901237621;0.989339013;0.492145061;0.850000176;0.777816143;0.307103843;10;0.833333;0;1.044444;0.99994523;0.999944749
21.350919;0.849999646;0.863522817;0.341707908;1.01590876;0.402009339;0.952511696;0.901264047;0.988492561;0.49255213;0.850000141;0.77717014;0.30753685;10;0.833333;0;1.044444;0.99994619;0.999945763
21.352919;0.849999638;0.863176183;0.341954548;1.01550085;0.402299549;0.952585688;0.901277841;0.988081638;0.492763959;0.850000121;0.776858139;0.307758855;10;0.833333;0;1.044444;0.999947152;0.999946786
21.353919;0.849999636;0.863005084;0.34207898;1.01529952;0.40244596;0.952623685;0.901285277;0.987879898;0.492872039;0.85000011;0.776704139;0.307870857;10;0.833333;0;1.044444;0.999948129;0.9999478
21.356919;0.849999642;0.862504004;0.342457835;1.0147099;0.402891712;0.952736674;0.901307587;0.987284549;0.493204898;0.850000079;0.776253151;0.308211859;10;0.833333;0;1.044444;0.999949038;0.999948852
21.358919;0.849999656;0.862178459;0.342715592;1.01432685;0.403194973;0.952814667;0.901322544;0.986898251;0.493435796;0.850000059;0.775960169;0.308443857;10;0.833333;0;1.044444;0.999948965;0.999948898
21.363919;0.849999726;0.861397331;0.343375549;1.01340782;0.403971395;0.953012668;0.90136305;0.985966152;0.494033539;0.850000023;0.775257262;0.309037844;10;0.833333;0;1.044444;0.999950767;0.999951037
21.364919;0.849999743;0.86124621;0.343509985;1.01323005;0.404129549;0.953052672;0.901371651;0.985785366;0.494158241;0.850000019;0.775121286;0.30915884;10;0.833333;0;1.044444;0.999951729;0.999952067
21.372919;0.84999989;0.860096062;0.344617717;1.01187713;0.405432639;0.953384717;0.901445429;0.984400412;0.495195;0.850000008;0.774086454;0.310155784;10;0.833333;0;1.044444;0.999953477;0.999954271
21.375919;0.849999941;0.859690436;0.345046599;1.01140004;0.405937135;0.953513732;0.901474378;0.983910247;0.495605534;0.850000013;0.773721472;0.310541757;10;0.833333;0;1.044444;0.999954417;0.999955326
21.376919;0.849999957;0.859559301;0.345191042;1.0112458;0.406107045;0.953556736;0.901484054;0.983749305;0.495744411;0.850000015;0.773603472;0.310671749;10;0.833333;0;1.044444;0.9999554;0.999956343
21.382919;0.850000075;0.858796943;0.346075472;1.01034912;0.407147451;0.953822753;0.90154634;0.982821054;0.496604823;0.850000036;0.772917426;0.311467736;10;0.833333;0;1.044444;0.999957328;0.999958454
21.387919;0.850000182;0.858201303;0.346833196;1.00964849;0.408038925;0.954049765;0.901601088;0.982089734;0.4973534;0.850000047;0.772381355;0.312149786;10;0.833333;0;1.044444;0.999958297;0.999959559
21.390919;0.850000224;0.857860161;0.347297593;1.00924719;0.408585343;0.954188766;0.901635482;0.981666555;0.497816164;0.85000004;0.772074316;0.312567824;10;0.833333;0;1.044444;0.999959293;0.999960613
21.394919;0.850000248;0.857422357;0.347925305;1.0087322;0.409323961;0.954377759;0.901681686;0.981123344;0.498448509;0.850000022;0.771680281;0.313132868;10;0.833333;0;1.044444;0.999960312;0.999961659
21.395919;0.850000247;0.857315686;0.348084178;1.00860673;0.409510909;0.954424755;0.901693589;0.980990862;0.498608234;0.850000018;0.771584276;0.313275878;10;0.833333;0;1.044444;0.999960322;0.999961666
21.397919;0.850000238;0.857106787;0.348404146;1.008361;0.409887423;0.954520745;0.901718226;0.98072993;0.498932134;0.850000011;0.771396269;0.313563902;10;0.833333;0;1.044444;0.999961347;0.999962673
21.400919;0.850000205;0.856802325;0.348888543;1.00800289;0.410457421;0.954666724;0.901754862;0.980347534;0.499426753;0.850000001;0.771122273;0.313999952;10;0.833333;0;1.044444;0.999961395;0.999962667
21.401919;0.85000019;0.856702319;0.349051861;1.00788527;0.410649598;0.954715716;0.901766775;0.980222457;0.499593838;0.849999998;0.771032278;0.314146973;10;0.833333;0;1.044444;0.999961413;0.99996266
21.404919;0.850000135;0.856411183;0.349544039;1.00754284;0.411228731;0.954862698;0.901805433;0.97985394;0.500099621;0.849999989;0.770770304;0.314590039;10;0.833333;0;1.044444;0.999962469;0.99996362
21.413919;0.849999988;0.855594436;0.351056169;1.00658228;0.413007873;0.955316653;0.901924185;0.978810865;0.501668316;0.849999925;0.77003534;0.315951166;10;0.833333;0;1.044444;0.999964657;0.999965327
21.414919;0.849999979;0.855507765;0.35122727;1.00648034;0.41320918;0.955367643;0.901937204;0.978700645;0.501848317;0.849999914;0.769957333;0.316105166;10;0.833333;0;1.044444;0.999964679;0.999965285
21.420919;0.849999967;0.855012192;0.352267205;1.00589748;0.414432709;0.955679538;0.902021427;0.978057371;0.502939647;0.849999857;0.769511278;0.3170411;10;0.833333;0;1.044444;0.999965793;0.999966022
21.422919;0.849999976;0.854854408;0.352618301;1.00571191;0.414845787;0.955785488;0.90204949;0.97785077;0.503310791;0.849999847;0.769369254;0.317357057;10;0.833333;0;1.044444;0.999966818;0.999966938
21.425919;0.849999988;0.854623284;0.353149405;1.0054401;0.415470631;0.955944416;0.902092748;0.977547614;0.503872967;0.849999845;0.769161209;0.317834978;10;0.833333;0;1.044444;0.999966838;0.999966828
21.428919;0.849999994;0.854398821;0.353686087;1.00517612;0.416102002;0.956105366;0.902137076;0.977250695;0.50444187;0.849999864;0.768959161;0.318317885;10;0.833333;0;1.044444;0.999967838;0.999967743
21.437919;0.849999988;0.853768749;0.355324054;1.00443506;0.418028682;0.9565964;0.902272139;0.976407155;0.506192625;0.850000002;0.768391999;0.319791586;10;0.833333;0;1.044444;0.999968831;0.999968624
21.440919;0.849999999;0.85357094;0.355879716;1.00420237;0.418682211;0.956763458;0.902318666;0.976140072;0.506789627;0.850000043;0.768213938;0.320291482;10;0.833333;0;1.044444;0.999968842;0.999968607
21.442919;0.850000013;0.85344203;0.356253123;1.00405071;0.41912138;0.956875503;0.902349009;0.975965665;0.507191266;0.850000065;0.768097895;0.320627413;10;0.833333;0;1.044444;0.999969847;0.999969602
21.444919;0.850000036;0.85331646;0.356627641;1.00390297;0.419561854;0.956987549;0.902381438;0.975791502;0.507595404;0.850000078;0.767984852;0.320964346;10;0.833333;0;1.044444;0.999969848;0.999969602
21.448919;0.850000105;0.853070901;0.357383333;1.00361402;0.420450648;0.957214636;0.902444248;0.975455346;0.50841338;0.850000079;0.767763778;0.321644222;10;0.833333;0;1.044444;0.999969844;0.999969618
21.452919;0.850000181;0.852835374;0.358146784;1.00333686;0.42134861;0.957443704;0.902509232;0.975128001;0.509239887;0.850000069;0.76755174;0.322331123;10;0.833333;0;1.044444;0.999970839;0.999970646
21.455919;0.850000215;0.852664292;0.35872463;1.00313554;0.422028311;0.957616739;0.902558906;0.97488734;0.509866868;0.850000073;0.767397742;0.322851076;10;0.833333;0;1.044444;0.999970841;0.999970671
21.458919;0.850000218;0.852497666;0.359305796;1.00293946;0.422711957;0.957791766;0.902607661;0.974653818;0.510500461;0.850000091;0.767247772;0.323374056;10;0.833333;0;1.044444;0.999970856;0.999970695
21.468919;0.850000067;0.851973352;0.361272506;1.0023225;0.42502575;0.958381913;0.902776258;0.973903226;0.512649036;0.850000181;0.766776063;0.325144129;10;0.833333;0;1.044444;0.999971926;0.999971723
21.475919;0.849999916;0.851630085;0.36267471;1.0019185;0.426675495;0.958802066;0.902898117;0.973401283;0.514185839;0.850000204;0.766467315;0.326406256;10;0.833333;0;1.044444;0.999971921;0.999971688
21.483919;0.849999797;0.8512601;0.364300389;1.00148305;0.428588003;0.959290215;0.903038362;0.9728526;0.515974971;0.850000168;0.76613456;0.327869468;10;0.833333;0;1.044444;0.999972879;0.999972627
21.485919;0.849999783;0.851170098;0.364710434;1.00137713;0.42907038;0.959413242;0.903074023;0.972719438;0.516428287;0.850000152;0.766053605;0.328238521;10;0.833333;0;1.044444;0.999972879;0.999972612
21.487919;0.849999774;0.85108232;0.365122696;1.00127382;0.429555377;0.959537265;0.903110605;0.972585302;0.516881049;0.85000013;0.76597464;0.328609568;10;0.833333;0;1.044444;0.999972884;0.999972599
21.496919;0.849999704;0.850699047;0.366993889;1.00082267;0.431756888;0.960098313;0.903273548;0.972002785;0.518948032;0.849999972;0.765629694;0.3302937;10;0.833333;0;1.044444;0.999972954;0.999972602
21.497919;0.849999693;0.85065795;0.367202779;1.00077429;0.432002668;0.96016131;0.903291846;0.971938828;0.519179871;0.849999953;0.765592692;0.330481713;10;0.833333;0;1.044444;0.999972966;0.999972611
21.499919;0.849999674;0.850575756;0.367622782;1.00067751;0.432496848;0.9602873;0.903328522;0.971813293;0.519645933;0.849999917;0.765518683;0.330859744;10;0.833333;0;1.044444;0.999973992;0.999973636
21.506919;0.849999647;0.850295851;0.36910388;1.00034793;0.434239583;0.960731245;0.903458846;0.971376736;0.521286758;0.849999825;0.765266608;0.332192906;10;0.833333;0;1.044444;0.999974106;0.999973785
21.510919;0.849999655;0.850140338;0.369957181;1.00016483;0.435243643;0.960987232;0.903533097;0.971133304;0.522233933;0.849999782;0.765126532;0.332961016;10;0.833333;0;1.044444;0.99997417;0.999973891
21.519919;0.849999708;0.849800292;0.371894855;0.999764624;0.437523529;0.961568289;0.903703991;0.970594189;0.524386555;0.849999748;0.764820329;0.334705289;10;0.833333;0;1.044444;0.999974264;0.999974072
21.524919;0.849999798;0.849616867;0.372981477;0.999548846;0.438801948;0.961894343;0.903799568;0.970299723;0.525594927;0.849999824;0.764655213;0.335683417;10;0.833333;0;1.044444;0.999974296;0.999974118
21.525919;0.849999822;0.849581292;0.373200359;0.999506996;0.43905946;0.961960354;0.903818921;0.970240839;0.525838152;0.849999845;0.76462319;0.335880435;10;0.833333;0;1.044444;0.999974297;0.999974125
21.530919;0.849999965;0.849401206;0.374294774;0.999295148;0.440347021;0.962288397;0.903915633;0.969951488;0.527056612;0.849999948;0.76446108;0.336865472;10;0.833333;0;1.044444;0.999974284;0.999974152
21.532919;0.850000027;0.849330068;0.374734762;0.999211474;0.44086466;0.962420405;0.903954279;0.969836318;0.527546647;0.849999978;0.764397038;0.337261467;10;0.833333;0;1.044444;0.999974271;0.999974162
21.546919;0.85000029;0.84884457;0.37784242;0.998640401;0.444520764;0.96335342;0.904230114;0.969039327;0.531010532;0.849999985;0.763959895;0.340058307;10;0.833333;0;1.044444;0.999974139;0.999974168
21.547919;0.850000296;0.848811261;0.378066865;0.998601197;0.444784806;0.963420428;0.904249477;0.968982951;0.531260874;0.849999982;0.763929896;0.340260291;10;0.833333;0;1.044444;0.99997412;0.999974165
21.555919;0.850000368;0.848542571;0.379864704;0.998284871;0.446899783;0.963959522;0.904409314;0.968535407;0.533267718;0.849999994;0.763687926;0.341878154;10;0.833333;0;1.044444;0.999973941;0.999974103
21.560919;0.850000455;0.848376018;0.380996984;0.998088728;0.448231816;0.96429957;0.904510159;0.968256755;0.534531238;0.850000011;0.763537983;0.342897088;10;0.833333;0;1.044444;0.999973837;0.999974054
21.569919;0.850000653;0.848080645;0.383045961;0.997740934;0.450642205;0.964914559;0.904692299;0.967760981;0.536820921;0.850000025;0.76327203;0.344741048;10;0.833333;0;1.044444;0.999973688;0.999973973
21.579919;0.850000786;0.847757399;0.385341577;0.99736065;0.453342593;0.965602462;0.904895763;0.967214301;0.539387947;0.849999979;0.762980915;0.346807061;10;0.833333;0;1.044444;0.999973643;0.999973929
21.582919;0.850000816;0.847660735;0.386033809;0.997246961;0.454156894;0.965810437;0.904957806;0.967049776;0.540162515;0.849999973;0.76289386;0.347430054;10;0.833333;0;1.044444;0.999973639;0.999973923
21.592919;0.850000871;0.847342923;0.388352733;0.996873138;0.456884859;0.966506347;0.905164272;0.966506494;0.542757012;0.850000094;0.762607717;0.349517021;10;0.833333;0;1.044444;0.999973619;0.999973851
21.624919;0.850000311;0.846343578;0.395875798;0.99569852;0.465736158;0.968763258;0.905834674;0.964787134;0.551180296;0.850000384;0.761708859;0.356288028;10;0.833333;0;1.044444;0.999973499;0.999973629
21.629919;0.850000212;0.846189118;0.397063458;0.995517006;0.467133641;0.969119176;0.905940383;0.964519843;0.552511689;0.850000307;0.761569841;0.357356985;10;0.833333;0;1.044444;0.999973582;0.999973662
21.632919;0.850000167;0.846098014;0.397776735;0.995409911;0.467972907;0.969333091;0.906004325;0.964359627;0.553311501;0.850000263;0.761487831;0.357998954;10;0.833333;0;1.044444;0.999973651;0.999973676
21.641919;0.8500001;0.845823623;0.399924395;0.995087201;0.470499762;0.969976776;0.906195417;0.963882279;0.55571922;0.850000148;0.761240785;0.359931927;10;0.833333;0;1.044444;0.999973848;0.9999737
21.642919;0.850000097;0.845793624;0.400163276;0.995051912;0.470780806;0.970048745;0.906216684;0.963830174;0.555988163;0.850000135;0.761213776;0.36014693;10;0.833333;0;1.044444;0.999973868;0.999973706
21.646919;0.85000009;0.845672492;0.401121029;0.994909421;0.471907579;0.970335628;0.906302094;0.963617766;0.557062388;0.850000074;0.76110473;0.36100895;10;0.833333;0;1.044444;0.999973945;0.999973741
21.679919;0.850000147;0.844690732;0.409077421;0.993754659;0.481267766;0.972722205;0.907013823;0.961892769;0.565988612;0.850000117;0.760221727;0.36817004;10;0.833333;0;1.044444;0.999974248;0.999974332
21.687919;0.850000189;0.844458317;0.411019628;0.99348135;0.483552669;0.973305164;0.907187702;0.961479407;0.568167865;0.85000017;0.760012811;0.369917908;10;0.833333;0;1.044444;0.999974238;0.999974564
21.688919;0.850000195;0.844429401;0.411261841;0.993447352;0.483837632;0.973378164;0.907209066;0.961428598;0.568441072;0.850000172;0.75998682;0.370135892;10;0.833333;0;1.044444;0.99997424;0.999974588
21.689919;0.850000202;0.844400485;0.411505165;0.993413355;0.484123905;0.973451166;0.907230429;0.961377792;0.568714268;0.850000175;0.759960828;0.370354875;10;0.833333;0;1.044444;0.999974243;0.999974611
21.698919;0.85000027;0.844142495;0.41369502;0.993110068;0.486700412;0.974108222;0.907426728;0.960917646;0.571174949;0.850000167;0.759728886;0.372325795;10;0.833333;0;1.044444;0.999974303;0.999974726
21.723919;0.849999892;0.84344413;0.419802678;0.992287615;0.493886423;0.975940701;0.90797381;0.95965902;0.578040358;0.850000058;0.759100023;0.377823065;10;0.833333;0;1.044444;0.999974337;0.999974207
21.735919;0.849999628;0.843119108;0.422743917;0.991904363;0.497346633;0.976822904;0.908238163;0.959066116;0.581348941;0.850000105;0.758806868;0.380469958;10;0.833333;0;1.044444;0.999974378;0.999974141
21.739919;0.849999602;0.843012549;0.42372623;0.991778877;0.498502109;0.977117979;0.908326702;0.95886856;0.582453235;0.850000144;0.758710763;0.381353906;10;0.833333;0;1.044444;0.999974403;0.999974125
21.745919;0.849999631;0.842853772;0.425199698;0.99159196;0.500235267;0.977560043;0.908458999;0.958577173;0.584112671;0.850000177;0.758567621;0.382679885;10;0.833333;0;1.044444;0.999975407;0.999975131
21.753919;0.849999701;0.842643805;0.427166511;0.991344884;0.502548736;0.978150004;0.908635159;0.958190798;0.586326609;0.850000158;0.758378477;0.384449859;10;0.833333;0;1.044444;0.999975362;0.999975082
21.760919;0.849999706;0.842462628;0.428889955;0.991131824;0.504576012;0.97866693;0.908789905;0.957856601;0.588266227;0.850000086;0.758215415;0.386000842;10;0.833333;0;1.044444;0.999975256;0.999974916
21.787919;0.849999686;0.841788773;0.435544617;0.990339965;0.512404716;0.980662891;0.909389847;0.956590554;0.595765302;0.850000046;0.757609784;0.391989638;10;0.833333;0;1.044444;0.9999751;0.999974786
21.792919;0.849999692;0.841667603;0.436777864;0.990197572;0.513855823;0.981032875;0.909500932;0.956361486;0.597156064;0.850000018;0.757500896;0.393099555;10;0.833333;0;1.044444;0.999975071;0.999974925
21.801919;0.849999669;0.841453128;0.43899994;0.989945425;0.516470506;0.981699936;0.909700701;0.955952591;0.599663051;0.849999999;0.757307985;0.395099481;10;0.833333;0;1.044444;0.999974905;0.999975152
21.833919;0.849999958;0.840725689;0.446907381;0.989090077;0.525773595;0.984071936;0.910414998;0.954536997;0.608588716;0.849999564;0.756653885;0.402217223;10;0.833333;0;1.044444;0.999975553;0.999976131
21.844919;0.850000116;0.840487771;0.449626426;0.988810123;0.528972197;0.984887732;0.910660696;0.954065888;0.61166273;0.84999941;0.756439994;0.404664165;10;0.833333;0;1.044444;0.999975619;0.999976071
21.883919;0.850000431;0.839694651;0.459270894;0.987876752;0.540318511;0.987780644;0.911532686;0.952452604;0.622569156;0.850000166;0.75572601;0.413343779;10;0.833333;0;1.044444;0.999975868;0.999976235
21.888919;0.850000393;0.839597988;0.460507666;0.987763018;0.541773473;0.988151563;0.911643976;0.952253453;0.623969131;0.85000026;0.755639084;0.414456853;10;0.833333;0;1.044444;0.999976043;0.999976184
21.937919;0.850000291;0.838715685;0.472617182;0.98672372;0.556019563;0.99178447;0.912743419;0.950364289;0.637688189;0.849999566;0.754844588;0.42535479;10;0.833333;0;1.044444;0.999977254;0.999977412
21.979919;0.85000064;0.838041379;0.482981019;0.985930607;0.568212784;0.9948937;0.913686672;0.948846477;0.64944741;0.849999743;0.754237664;0.434683563;10;0.833333;0;1.044444;0.999977276;0.999977182
21.988919;0.850000689;0.837904949;0.485198811;0.985769914;0.570821939;0.995559601;0.913887979;0.948532805;0.651967029;0.84999986;0.754114627;0.436679485;10;0.833333;0;1.044444;0.999977086;0.999977028
21.991919;0.850000722;0.83786053;0.485937678;0.985717678;0.57169123;0.995780606;0.913955358;0.948428803;0.652806431;0.849999876;0.75407464;0.437344458;10;0.833333;0;1.044444;0.999978006;0.99997799
22.039919;0.850000063;0.837190536;0.497751094;0.984929784;0.585589634;0.999324568;0.915031787;0.946822317;0.666232108;0.849999713;0.753471712;0.447976212;10;0.833333;0;1.044444;0.999977539;0.999978104
22.043919;0.849999943;0.837138186;0.498734496;0.984868338;0.586746507;0.999619579;0.915121879;0.94669163;0.667349213;0.849999647;0.753424674;0.44886118;10;0.833333;0;1.044444;0.999977477;0.999978162
22.049919;0.849999872;0.837061286;0.500209052;0.984778097;0.588481172;1.00006263;0.915256984;0.946498629;0.669025717;0.849999583;0.753355591;0.45018811;10;0.833333;0;1.044444;0.999977438;0.999978226
22.077919;0.849999804;0.836712984;0.50708254;0.984368905;0.596567299;1.00212507;0.915884246;0.945617152;0.676846229;0.84999986;0.753042018;0.456373931;10;0.833333;0;1.044444;0.999977867;0.999977844
22.090919;0.849999841;0.836559755;0.510269151;0.98418861;0.600316081;1.00308107;0.91617587;0.945216562;0.680473954;0.85000012;0.752903985;0.459241781;10;0.833333;0;1.044444;0.999978236;0.999977688
22.099919;0.849999898;0.836456459;0.512474647;0.984066922;0.602910701;1.00374198;0.916377424;0.944943224;0.682984431;0.850000303;0.752811167;0.461226818;10;0.833333;0;1.044444;0.999979337;0.999978773
22.104919;0.849999946;0.836400931;0.513699068;0.984001413;0.604351193;1.00411002;0.916489;0.944794358;0.6843803;0.850000319;0.752761285;0.462328879;10;0.833333;0;1.044444;0.999979307;0.999978867
22.148919;0.849999539;0.835932312;0.524458928;0.983448922;0.617010756;1.00733771;0.917473835;0.943506463;0.696638773;0.84999979;0.752339434;0.472012799;10;0.833333;0;1.044444;0.99997885;0.999979378
22.154919;0.849999422;0.835872308;0.52592331;0.983378418;0.618733631;1.00777666;0.91760785;0.943335813;0.698308365;0.84999982;0.752285404;0.473330689;10;0.833333;0;1.044444;0.999978784;0.999979539
22.170919;0.849999168;0.835716515;0.529827709;0.983195881;0.623327;1.00894775;0.917965365;0.942887294;0.702759458;0.85000007;0.752145367;0.476844421;10;0.833333;0;1.044444;0.999978512;0.999979854
22.209895;0.849999562;0.835359992;0.539321005;0.982776969;0.634495532;1.01179638;0.918835249;0.94182384;0.713588592;0.850000253;0.751824475;0.48538815;10;0.833333;0;1.044444;0.999979139;0.999978838
22.212895;0.849999577;0.835334456;0.540049933;0.982746928;0.635353089;1.01201533;0.918902864;0.941743675;0.71442123;0.850000238;0.751801471;0.486044197;10;0.833333;0;1.044444;0.999979101;0.999978868
22.254895;0.850000176;0.834987595;0.55025229;0.982339172;0.647355475;1.01507607;0.919839255;0.940648481;0.726065436;0.850000143;0.75148906;0.495226953;10;0.833333;0;1.044444;0.999979609;0.999980071
22.257895;0.85000026;0.834964239;0.550980046;0.982311699;0.648211672;1.01529409;0.919905862;0.940573;0.726895754;0.850000086;0.751467996;0.495881946;10;0.833333;0;1.044444;0.999979694;0.999980004
22.267895;0.850000375;0.834887567;0.553404465;0.982221388;0.651063953;1.01602118;0.920128295;0.94031868;0.729665108;0.849999955;0.751398866;0.498063854;10;0.833333;0;1.044444;0.999979871;0.999979934
22.269895;0.850000362;0.834872021;0.553888901;0.98220306;0.651633898;1.01616721;0.920173402;0.940267722;0.730217371;0.849999929;0.751384864;0.498499836;10;0.833333;0;1.044444;0.999979892;0.999979958
22.307895;0.84999959;0.83459725;0.56308537;0.981879662;0.662453935;1.01892623;0.921018639;0.939331232;0.740725348;0.849999771;0.751137783;0.5067772;10;0.833333;0;1.044444;0.999979586;0.999980134
22.333895;0.84999974;0.834422162;0.569365372;0.981673029;0.669842476;1.02081023;0.921596348;0.938707793;0.747901371;0.850000079;0.750979526;0.512428674;10;0.833333;0;1.044444;0.999979712;0.999980447
22.334895;0.849999758;0.834416611;0.56960649;0.981666499;0.670126116;1.02088225;0.921618904;0.938683615;0.748177235;0.850000084;0.750974517;0.512645665;10;0.833333;0;1.044444;0.999979726;0.999980434
22.345895;0.849999947;0.834345374;0.572261108;0.981582892;0.67324851;1.02167838;0.921863135;0.938425214;0.751210293;0.850000098;0.750910506;0.515034682;10;0.833333;0;1.044444;0.999979832;0.99998026
22.371895;0.850000331;0.834185126;0.578525791;0.981394677;0.680617793;1.02355854;0.922438729;0.93782351;0.758372863;0.850000184;0.750766759;0.520672608;10;0.833333;0;1.044444;0.999979997;0.999979991
22.395895;0.850000377;0.834046054;0.584298528;0.981231549;0.687410073;1.02528998;0.922970731;0.937278334;0.764976222;0.849999814;0.750642057;0.525868704;10;0.833333;0;1.044444;0.999980997;0.999980568
22.399895;0.850000359;0.834022678;0.58525962;0.981204014;0.688540877;1.02557786;0.923059048;0.937189937;0.766075542;0.849999796;0.750621105;0.526733733;10;0.833333;0;1.044444;0.999980952;0.999980481
22.404895;0.850000368;0.83399484;0.58646076;0.981171199;0.689954044;1.02593773;0.92316991;0.937077475;0.767449571;0.849999833;0.750596178;0.527814737;10;0.833333;0;1.044444;0.999980881;0.999980389
22.470895;0.850000484;0.833657129;0.602284294;0.980773173;0.708568769;1.03068494;0.924626546;0.935646709;0.785555675;0.849999767;0.750290682;0.542055038;10;0.833333;0;1.044444;0.999980436;0.999981466
22.485895;0.850000113;0.833586842;0.605871095;0.980690815;0.712788469;1.03176079;0.924956605;0.935333192;0.789662536;0.850000142;0.75022768;0.545283177;10;0.833333;0;1.044444;0.999980733;0.999981455
22.486895;0.850000094;0.833582379;0.606109982;0.980685572;0.713069517;1.03183278;0.924979197;0.935311574;0.789935144;0.850000184;0.750223684;0.545498177;10;0.833333;0;1.044444;0.999980763;0.999981438
22.518895;0.850000262;0.833441061;0.613748219;0.980519149;0.722056241;1.03412379;0.925683825;0.934652084;0.798683141;0.850001144;0.750097097;0.552373263;10;0.833333;0;1.044444;0.999980658;0.999980971
22.520895;0.850000286;0.833432134;0.614225916;0.98050867;0.722618329;1.03426781;0.925727978;0.934612354;0.799228403;0.850001117;0.750089116;0.552803286;10;0.833333;0;1.044444;0.999980657;0.999980972
22.538895;0.850000233;0.833356305;0.618514498;0.980419624;0.727664208;1.03555382;0.926123698;0.934247684;0.804141709;0.850000554;0.750021221;0.556663402;10;0.833333;0;1.044444;0.999980816;0.999980961
