time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.593895;0.849999989;0.833146352;0.631593335;0.980171162;0.743051753;1.03947701;0.927331253;0.933164191;0.819124132;0.849999901;0.74983076;0.568434541;10;0.833333;0;1.044444;0.999980664;0.999981327
22.605895;0.850000187;0.83310445;0.634441034;0.980121552;0.746402037;1.04033101;0.927593304;0.932935139;0.822387915;0.850000132;0.749792618;0.570997737;10;0.833333;0;1.044444;0.999980898;0.999981062
22.685895;0.849999631;0.83284363;0.653369789;0.979816897;0.768669799;1.04601126;0.929341748;0.931441724;0.844085711;0.849999928;0.749560312;0.588033054;10;0.833333;0;1.044444;0.999982728;0.999981252
22.721868;0.849999589;0.832740715;0.661850802;0.979694994;0.778647573;1.04855486;0.930125528;0.930792791;0.853809598;0.850000422;0.749467502;0.595665434;10;0.833333;0;1.044444;0.999982422;0.999981628
22.722242;0.849999594;0.832739604;0.661936356;0.979693689;0.778748234;1.04858084;0.930133361;0.930786151;0.853908722;0.850000426;0.749466495;0.595742439;10;0.833333;0;1.044444;0.999982413;0.999981635
22.726215;0.84999964;0.832706264;0.6626808;0.979654489;0.779624121;1.04880369;0.930201011;0.930704156;0.854757982;0.850000458;0.749436414;0.596412505;10;0.833333;0;1.044444;0.999985309;0.999984713
22.728215;0.849999658;0.832695145;0.662996366;0.979641429;0.779995396;1.04889862;0.930230414;0.930671165;0.855119137;0.850000472;0.749426366;0.596696543;10;0.833333;0;1.044444;0.99998726;0.999986757
22.730215;0.849999675;0.832688469;0.663291936;0.979633601;0.780343141;1.04898756;0.930257893;0.93064607;0.85545695;0.850000488;0.74942031;0.596962581;10;0.833333;0;1.044444;0.999988215;0.999987807
22.731215;0.849999682;0.832687353;0.663435278;0.979632303;0.780511782;1.04903053;0.930270706;0.930635643;0.855621919;0.850000495;0.749419279;0.597091599;10;0.833333;0;1.044444;0.999989195;0.999988835
22.732215;0.849999689;0.832686237;0.66357751;0.979631006;0.780679116;1.0490725;0.930283446;0.930625288;0.85578456;0.850000503;0.749418246;0.597219617;10;0.833333;0;1.044444;0.999989176;0.999988863
22.736215;0.849999725;0.832679552;0.664132003;0.979623202;0.781331449;1.04923943;0.930335551;0.930582726;0.856419675;0.850000532;0.7494121;0.597718687;10;0.833333;0;1.044444;0.999989115;0.999988982
22.738215;0.84999975;0.832673992;0.664405367;0.979616683;0.781653036;1.04932141;0.930360032;0.930560627;0.856733865;0.850000543;0.749407022;0.597964725;10;0.833333;0;1.044444;0.999989093;0.99998904
22.756215;0.850000043;0.832635287;0.666795574;0.979570933;0.784464982;1.05003841;0.930580814;0.93036841;0.859470839;0.85000041;0.749371743;0.600116046;10;0.833333;0;1.044444;0.999989794;0.999990271
22.760215;0.850000118;0.832629808;0.667311173;0.979564366;0.785071586;1.05019246;0.930627981;0.930329597;0.860062354;0.850000362;0.749366738;0.600580046;10;0.833333;0;1.044444;0.999989658;0.999990252
22.763215;0.850000187;0.832626533;0.66769343;0.979560423;0.785521315;1.05030751;0.930663347;0.93030257;0.860502401;0.850000326;0.749363718;0.600924043;10;0.833333;0;1.044444;0.999989566;0.999990232
22.770215;0.85000032;0.832618861;0.668575722;0.979551259;0.786559358;1.05057266;0.930744843;0.930238904;0.86151339;0.850000241;0.749356627;0.601718027;10;0.833333;0;1.044444;0.999990476;0.999991199
22.772215;0.850000341;0.832616664;0.66882462;0.979548654;0.786852209;1.0506467;0.930768475;0.930220025;0.861799536;0.850000221;0.749354595;0.601942009;10;0.833333;0;1.044444;0.999990493;0.999991199
22.775215;0.850000363;0.832614469;0.669195733;0.979546063;0.78728887;1.05075876;0.930802853;0.930193979;0.862224976;0.8500002;0.749352547;0.602275964;10;0.833333;0;1.044444;0.999990548;0.999991207
22.781215;0.850000389;0.832610053;0.669929041;0.979540907;0.788151706;1.05097885;0.930870688;0.930142832;0.863067118;0.850000165;0.749348482;0.602935837;10;0.833333;0;1.044444;0.999990709;0.999991244
22.782215;0.850000393;0.832608944;0.670050149;0.979539615;0.788294199;1.05101486;0.930881435;0.930135663;0.86320639;0.850000158;0.749347478;0.603044816;10;0.833333;0;1.044444;0.999990736;0.999991251
22.791215;0.850000428;0.832603386;0.671125739;0.979533205;0.789559616;1.05133787;0.930980732;0.93006253;0.864442936;0.850000103;0.749342521;0.604012695;10;0.833333;0;1.044444;0.999990885;0.99999124
22.798215;0.850000479;0.832600055;0.67194693;0.979529355;0.790525687;1.05158381;0.931057417;0.930005997;0.865383876;0.850000104;0.749339624;0.604751702;10;0.833333;0;1.044444;0.999990922;0.999991163
22.802215;0.850000523;0.832598925;0.67240917;0.979528047;0.791069503;1.05172281;0.931099695;0.929975557;0.865915011;0.85000014;0.74933867;0.605167708;10;0.833333;0;1.044444;0.999990948;0.999991154
22.809215;0.850000574;0.832595529;0.673206876;0.979524058;0.792008091;1.05196185;0.931173315;0.929923262;0.866832125;0.850000205;0.749335676;0.605885684;10;0.833333;0;1.044444;0.999991955;0.999992201
22.810215;0.850000579;0.832595519;0.67332019;0.979524045;0.792141426;1.05199586;0.931184125;0.929916015;0.866961663;0.850000212;0.749335672;0.605987675;10;0.833333;0;1.044444;0.999991952;0.999992213
22.819215;0.85000059;0.832593228;0.674324472;0.979521332;0.793323128;1.05229698;0.931277476;0.929851243;0.868115621;0.850000219;0.749333641;0.606891546;10;0.833333;0;1.044444;0.999991974;0.999992333
22.821215;0.850000583;0.832593221;0.674544452;0.97952132;0.793581942;1.05236301;0.931297135;0.929837567;0.868369353;0.850000218;0.749333647;0.607089508;10;0.833333;0;1.044444;0.999991998;0.999992357
22.830215;0.850000539;0.832592094;0.675522266;0.979520007;0.794732149;1.05265702;0.931387729;0.929775822;0.869492378;0.850000343;0.749332753;0.607969335;10;0.833333;0;1.044444;0.999992092;0.999992453
22.836215;0.850000505;0.832592103;0.67616343;0.979520003;0.795486312;1.05284893;0.931447873;0.929735048;0.87022843;0.850000486;0.749332838;0.608546288;10;0.833333;0;1.044444;0.999992152;0.999992531
22.845215;0.850000369;0.832592121;0.677106731;0.979519945;0.796596104;1.05313185;0.93153559;0.929676486;0.871311865;0.850000575;0.749332918;0.609395387;10;0.833333;0;1.044444;0.999992295;0.99999266
22.846215;0.850000345;0.832592123;0.677210052;0.97951994;0.796717681;1.05316284;0.931545441;0.929670271;0.871431465;0.850000574;0.74933292;0.60948841;10;0.833333;0;1.044444;0.999992314;0.999992674
22.850215;0.850000236;0.832593235;0.677622221;0.979521233;0.797202684;1.05328683;0.931582924;0.929646118;0.871905663;0.850000554;0.749333919;0.609859521;10;0.833333;0;1.044444;0.999992382;0.999992715
22.863215;0.849999907;0.832594305;0.678935532;0.979522507;0.798747708;1.05368073;0.931705162;0.929566019;0.873413129;0.850000349;0.749334928;0.611042014;10;0.833333;0;1.044444;0.999993493;0.999993837
22.879215;0.849999973;0.83259761;0.680496957;0.97952654;0.800583935;1.05414861;0.931850077;0.929472669;0.875209169;0.849999696;0.749338161;0.612447057;10;0.833333;0;1.044444;0.999993677;0.999993838
22.888215;0.850000029;0.832599852;0.681350339;0.979529181;0.801587634;1.0544047;0.931929963;0.929421647;0.876188278;0.849999488;0.749340329;0.613214812;10;0.833333;0;1.044444;0.999993834;0.999993727
22.891215;0.85000004;0.832600963;0.681630328;0.979530488;0.801917;1.05448875;0.931955559;0.929405661;0.876511155;0.849999437;0.749341345;0.613466747;10;0.833333;0;1.044444;0.999993871;0.999993701
22.893215;0.850000048;0.83260096;0.681815865;0.979530487;0.802135289;1.05454478;0.931973294;0.929393925;0.876724548;0.849999408;0.749341344;0.613633713;10;0.833333;0;1.044444;0.999993885;0.999993689
22.896215;0.850000065;0.832602065;0.682092486;0.979531791;0.802460795;1.05462785;0.931998833;0.929377955;0.877042607;0.84999937;0.749342327;0.613882679;10;0.833333;0;1.044444;0.999993885;0.999993674
22.908215;0.850000221;0.832605483;0.683181116;0.979535554;0.80374205;1.05495405;0.932098852;0.929316037;0.878295032;0.849999353;0.749345223;0.614862727;10;0.833333;0;1.044444;0.999993615;0.99999355
22.917215;0.850000305;0.832608968;0.683977646;0.979539288;0.804679382;1.05519303;0.932173469;0.929268925;0.879209056;0.849999432;0.749348174;0.615579814;10;0.833333;0;1.044444;0.999994339;0.999994373
22.937215;0.850000391;0.832616718;0.685686489;0.979548347;0.80668999;1.0557058;0.932332164;0.929171821;0.881175186;0.849999399;0.749355071;0.617117734;10;0.833333;0;1.044444;0.99999406;0.999994305
22.939215;0.850000397;0.832616699;0.685853183;0.979548347;0.806886144;1.05575578;0.932346933;0.929163049;0.881367461;0.849999386;0.749355076;0.617267718;10;0.833333;0;1.044444;0.999994048;0.999994337
22.940215;0.850000397;0.832617802;0.685936532;0.979549654;0.806984224;1.05578078;0.932354777;0.929157603;0.881462563;0.84999938;0.749356079;0.617342709;10;0.833333;0;1.044444;0.999994043;0.999994354
22.957215;0.850000149;0.832624568;0.687315638;0.979557632;0.808607074;1.05619488;0.932482651;0.929079886;0.88304817;0.849999412;0.749362066;0.618583639;10;0.833333;0;1.044444;0.999994152;0.999994568
22.966215;0.850000035;0.832628047;0.688022352;0.979561677;0.809438556;1.05640708;0.932548401;0.929040412;0.883861397;0.8499995;0.749365052;0.619219746;10;0.833333;0;1.044444;0.999994269;0.999994575
22.972215;0.84999999;0.832631443;0.688484523;0.979565678;0.809982307;1.05654519;0.93259161;0.929013977;0.884393337;0.849999578;0.749368046;0.619635863;10;0.833333;0;1.044444;0.999994338;0.99999454
22.976215;0.849999963;0.832632575;0.688788925;0.979567043;0.810340395;1.05663725;0.932619057;0.928998538;0.884743684;0.849999649;0.74936904;0.619909941;10;0.833333;0;1.044444;0.999995361;0.999995502
22.977215;0.849999957;0.832632577;0.688864469;0.97956706;0.810429257;1.05665926;0.932626952;0.928993055;0.884830286;0.84999967;0.749369039;0.61997796;10;0.833333;0;1.044444;0.999995365;0.99999549
22.985215;0.849999941;0.832637012;0.689463295;0.979572458;0.811133572;1.05683936;0.932682035;0.928960855;0.885518861;0.849999857;0.749373008;0.620517092;10;0.833333;0;1.044444;0.999995354;0.999995363
22.991215;0.849999958;0.832639239;0.689904392;0.979575186;0.811652362;1.0569714;0.93272334;0.928936446;0.886025166;0.849999954;0.749374912;0.620914168;10;0.833333;0;1.044444;0.999995278;0.999995251
22.992215;0.849999964;0.83263924;0.689976615;0.979575203;0.811737307;1.0569934;0.93272925;0.92893295;0.886110075;0.849999965;0.749374892;0.620979178;10;0.833333;0;1.044444;0.999995261;0.999995232
22.998215;0.850000002;0.83264258;0.690409944;0.979579214;0.812247036;1.05712334;0.932769619;0.928909438;0.886607711;0.850000003;0.749377767;0.621369183;10;0.833333;0;1.044444;0.999995166;0.999995118
23.018215;0.849999985;0.832651508;0.691804407;0.979589808;0.813887665;1.05754073;0.932899376;0.928833687;0.888212339;0.849999833;0.749385675;0.62262374;10;0.833333;0;1.044444;0.999995023;0.999995143
23.031215;0.849999785;0.832658025;0.692673315;0.979597627;0.814909856;1.05780147;0.932979941;0.928788258;0.8892094;0.849999658;0.74939185;0.623405931;10;0.833333;0;1.044444;0.999994938;0.99999532
23.041215;0.849999682;0.83266353;0.693319878;0.979604121;0.815670533;1.05799543;0.933039938;0.928753649;0.889954658;0.849999619;0.749396941;0.623988192;10;0.833333;0;1.044444;0.999994806;0.999995477
23.048215;0.849999832;0.832666883;0.693761974;0.979608012;0.816190741;1.05812838;0.933081391;0.92873019;0.89046299;0.849999706;0.749399957;0.624386271;10;0.833333;0;1.044444;0.999995735;0.999996702
23.060215;0.85000007;0.832673568;0.69450069;0.979615875;0.817059968;1.05834938;0.933149585;0.928693229;0.891314049;0.849999961;0.749406017;0.625051198;10;0.833333;0;1.044444;0.999995695;0.999996857
23.080215;0.849999539;0.832684819;0.695676172;0.979628809;0.818442921;1.05870242;0.933259532;0.928632918;0.892667011;0.850000507;0.749416026;0.626109011;10;0.833333;0;1.044444;0.999996074;0.999996457
23.085215;0.849999456;0.832687067;0.695959534;0.979631324;0.818776213;1.05878736;0.933286245;0.92861833;0.892992896;0.850000478;0.749417995;0.626363915;10;0.833333;0;1.044444;0.999996041;0.99999637
23.102215;0.849999551;0.832697241;0.69689078;0.97964297;0.819871644;1.0590662;0.933373086;0.928571631;0.894066288;0.849999976;0.749427045;0.627201685;10;0.833333;0;1.044444;0.999995553;0.999996069
23.126215;0.849999929;0.832711249;0.698126629;0.979660236;0.821325591;1.05943731;0.933488237;0.928512259;0.895486584;0.849999508;0.749440325;0.628313558;10;0.833333;0;1.044444;0.999995674;0.999995417
23.127215;0.849999956;0.83271122;0.698175524;0.979660246;0.821383131;1.05945231;0.933492155;0.928510741;0.895544699;0.849999512;0.749440336;0.628357559;10;0.833333;0;1.044444;0.999996693;0.999996404
23.129215;0.850000013;0.832713382;0.698274422;0.979662876;0.821499519;1.05948133;0.933501986;0.92850571;0.895656621;0.84999952;0.749442354;0.628446562;10;0.833333;0;1.044444;0.999996729;0.999996387
23.145215;0.850000631;0.832722886;0.699037671;0.979674639;0.822397704;1.05971059;0.933572941;0.92846928;0.896536756;0.849999508;0.7494515;0.629133691;10;0.833333;0;1.044444;0.999996936;0.999996612
23.150215;0.850000766;0.832726139;0.69926874;0.979678566;0.822669575;1.05978071;0.933594613;0.928458324;0.896801659;0.849999526;0.749454529;0.62934175;10;0.833333;0;1.044444;0.999996947;0.999996673
23.169215;0.850000608;0.832738448;0.700108907;0.979692922;0.823657552;1.0600328;0.933672257;0.928421328;0.897769787;0.849999475;0.749465431;0.630097909;10;0.833333;0;1.044444;0.999997156;0.999996791
23.177215;0.85000045;0.83274407;0.700445742;0.979699536;0.824053491;1.06013387;0.933703785;0.928406666;0.898158364;0.849999573;0.749470294;0.630400907;10;0.833333;0;1.044444;0.999997378;0.999996795
23.188215;0.850000218;0.832750767;0.700893684;0.979707525;0.824580039;1.06026793;0.933745255;0.928388115;0.898674053;0.849999728;0.749476017;0.630803907;10;0.833333;0;1.044444;0.999997423;0.999996828
23.204215;0.849999996;0.832761784;0.701511536;0.979720521;0.825306358;1.06045301;0.933803496;0.928362307;0.899385221;0.849999453;0.749485719;0.631359858;10;0.833333;0;1.044444;0.999997131;0.999996877
23.210215;0.849999959;0.832766226;0.701733741;0.979725699;0.82556772;1.06052;0.933824083;0.928352453;0.89964129;0.849999378;0.749489675;0.631559878;10;0.833333;0;1.044444;0.999997078;0.999996869
23.214215;0.849999927;0.832769573;0.701879279;0.979729579;0.82573896;1.06056399;0.933836828;0.928348029;0.899809764;0.849999364;0.749492677;0.631690914;10;0.833333;0;1.044444;0.999998061;0.99999787
23.217215;0.849999892;0.83277181;0.701987046;0.979732169;0.825865767;1.06059598;0.933846592;0.928344207;0.899933544;0.849999376;0.749494699;0.631787942;10;0.833333;0;1.044444;0.999998059;0.999997879
23.230215;0.849999716;0.83278074;0.702437055;0.979742562;0.826395221;1.0607308;0.933888717;0.928325988;0.900451945;0.849999638;0.749503013;0.632193013;10;0.833333;0;1.044444;0.999998015;0.999998013
23.232215;0.849999702;0.832782962;0.702503728;0.979745171;0.826473662;1.06075076;0.933894597;0.928323703;0.900529536;0.849999697;0.749505073;0.632253026;10;0.833333;0;1.044444;0.999997992;0.999998038
23.233215;0.849999697;0.832782961;0.702537066;0.979745171;0.826512883;1.06076074;0.933898572;0.928322127;0.900567335;0.849999727;0.749505101;0.632283034;10;0.833333;0;1.044444;0.999997978;0.999998051
23.262215;0.849999889;0.832804968;0.703441383;0.979771434;0.827577367;1.06103135;0.933982603;0.92829163;0.901611097;0.850000544;0.749525809;0.633097081;10;0.833333;0;1.044444;0.99999756;0.999998415
23.276215;0.850000405;0.832814989;0.703835685;0.979783269;0.82804171;1.06115062;0.934018923;0.928279197;0.902067041;0.850000556;0.749534997;0.633452408;10;0.833333;0;1.044444;0.999997617;0.999998306
23.282215;0.850000594;0.832819476;0.703996737;0.979788516;0.828231332;1.06119873;0.934034591;0.928274248;0.902251626;0.850000518;0.749538982;0.633597552;10;0.833333;0;1.044444;0.999997686;0.999998299
23.299215;0.85000049;0.832833034;0.704425662;0.979804295;0.828735987;1.06132785;0.934073868;0.928263218;0.902747568;0.850000453;0.749550802;0.633983758;10;0.833333;0;1.044444;0.999997935;0.999998243
23.307215;0.850000256;0.832839677;0.704614572;0.979812083;0.828958218;1.06138384;0.934091661;0.928257156;0.902966049;0.850000374;0.749556558;0.634153735;10;0.833333;0;1.044444;0.999997876;0.999998122
23.320215;0.85000001;0.832849745;0.704902407;0.979823776;0.829296734;1.06147079;0.934119563;0.928250835;0.903298677;0.850000105;0.749565446;0.634412524;10;0.833333;0;1.044444;0.999998843;0.999998923
23.327215;0.849999924;0.832855453;0.705049048;0.979830324;0.829469305;1.06151471;0.9341335;0.92824782;0.903467258;0.850000006;0.749570441;0.634544539;10;0.833333;0;1.044444;0.999998958;0.999998882
23.336215;0.849999882;0.832863351;0.705227902;0.979839569;0.829679869;1.0615676;0.934149285;0.928245187;0.903674329;0.84999998;0.749577408;0.634705605;10;0.833333;0;1.044444;0.999999115;0.999999059
23.356215;0.849999727;0.832878642;0.705587629;0.979857902;0.830103446;1.06167535;0.934183479;0.928240858;0.904090719;0.849999959;0.749591266;0.635029593;10;0.833333;0;1.044444;0.999999304;0.999999416
23.369215;0.849999895;0.832888566;0.705794258;0.979869517;0.830346478;1.06173708;0.934202291;0.92824036;0.904332157;0.849999897;0.749600244;0.635215404;10;0.833333;0;1.044444;0.999999197;0.999999317
23.388215;0.850000049;0.832904292;0.706059951;0.979888033;0.830658796;1.06181717;0.93422827;0.928239792;0.904638964;0.8499997;0.749614202;0.635454067;10;0.833333;0;1.044444;0.999998911;0.999999223
23.390215;0.850000005;0.832906527;0.70608552;0.979890654;0.830688863;1.06182519;0.934230266;0.928241379;0.904667913;0.849999693;0.749616215;0.635477012;10;0.833333;0;1.044444;0.999998894;0.999999232
23.404215;0.849999638;0.832917615;0.706250088;0.979903641;0.830882474;1.06187463;0.93424609;0.928243552;0.904858045;0.849999635;0.749626307;0.635624678;10;0.833333;0;1.044444;0.999998739;0.999999354
23.417215;0.849999646;0.83292863;0.706381489;0.97991663;0.83103693;1.061914;0.934258013;0.928247146;0.905012991;0.849999744;0.749636157;0.635742832;10;0.833333;0;1.044444;0.999999535;1.0000003
23.446215;0.849999543;0.832952068;0.706606003;0.97994419;0.831301192;1.06198259;0.934279924;0.928258487;0.905274054;0.850000189;0.749656971;0.635944973;10;0.833333;0;1.044444;0.999999699;1.00000032
23.451215;0.849999477;0.832956547;0.706634711;0.979949463;0.831335174;1.06199062;0.934282815;0.928261387;0.905308014;0.850000129;0.749660914;0.635970986;10;0.833333;0;1.044444;0.999999705;1.00000034
23.465215;0.849999469;0.832967683;0.706699772;0.979962648;0.831412177;1.06201064;0.93428844;0.928270913;0.905386654;0.849999978;0.749670966;0.636030174;10;0.833333;0;1.044444;0.99999947;1.00000042
23.482215;0.849999721;0.832982262;0.706751969;0.979979534;0.831473595;1.0620267;0.934293176;0.928282884;0.905448271;0.849999896;0.749684012;0.636077151;10;0.833333;0;1.044444;0.999999665;1.00000044
23.500215;0.850000092;0.832996674;0.706773329;0.979996541;0.831498842;1.06203251;0.934296575;0.928296569;0.905473431;0.850000231;0.749697063;0.63609594;10;0.833333;0;1.044444;1.00000021;1.00000054
23.507215;0.850000232;0.833003381;0.706772247;0.980004468;0.83149752;1.06203247;0.934296775;0.928303735;0.905473073;0.850000343;0.749703049;0.636094842;10;0.833333;0;1.044444;1.00000024;1.00000056
23.513215;0.850000385;0.833007845;0.706766681;0.980009769;0.831490862;1.0620304;0.9342958;0.928309556;0.905469095;0.850000329;0.749707039;0.636089783;10;0.833333;0;1.044444;1.00000019;1.00000056
23.542215;0.850000817;0.833032521;0.706691244;0.980038531;0.831401654;1.06200726;0.934289001;0.928339824;0.905386661;0.849999723;0.749729307;0.63602176;10;0.833333;0;1.044444;1.00000127;1.00000191
23.553215;0.850000737;0.833041324;0.706641285;0.980048969;0.831342666;1.06199218;0.934284941;0.928351921;0.905329885;0.849999772;0.749737312;0.635976763;10;0.833333;0;1.044444;1.00000135;1.00000202
23.567215;0.850000749;0.833052325;0.706559003;0.980061798;0.831245617;1.06196804;0.934277109;0.928370398;0.905238976;0.849999804;0.749747179;0.635902662;10;0.833333;0;1.044444;1.00000135;1.00000203
23.584215;0.8500006;0.833065339;0.706435431;0.980077318;0.831100257;1.06193066;0.934266516;0.92839184;0.905098657;0.849999817;0.749758987;0.635791498;10;0.833333;0;1.044444;1.00000108;1.00000202
23.608215;0.850000605;0.833085498;0.706213966;0.980100982;0.830840441;1.06186363;0.93424603;0.928427406;0.90484822;0.850000001;0.749777137;0.6355932;10;0.833333;0;1.044444;1.00000047;1.00000142
23.611215;0.850000573;0.833087799;0.706182893;0.980103571;0.830803894;1.06185469;0.934244091;0.928430488;0.904811988;0.849999999;0.749779138;0.635565332;10;0.833333;0;1.044444;1.00000043;1.00000132
23.617215;0.850000457;0.833092377;0.70611744;0.980108743;0.830726823;1.06183479;0.934237288;0.928440795;0.904738848;0.850000039;0.749783088;0.635506553;10;0.833333;0;1.044444;1.00000046;1.00000116
23.658215;0.849999673;0.833124041;0.705589693;0.98014629;0.830105925;1.06167718;0.934189738;0.928507411;0.904137497;0.85000036;0.749812317;0.635031695;10;0.833333;0;1.044444;1.00000078;1.00000102
23.666215;0.849999663;0.833130782;0.70546953;0.980154194;0.829964738;1.06164105;0.934178988;0.928521667;0.904000562;0.850000297;0.749818286;0.634923673;10;0.833333;0;1.044444;1.0000008;1.00000095
23.670215;0.849999688;0.833134215;0.705407236;0.98015814;0.829891549;1.06162198;0.934173046;0.928528675;0.903930181;0.850000243;0.74982126;0.634867626;10;0.833333;0;1.044444;1.00000082;1.00000092
23.690215;0.850000075;0.833150295;0.705078624;0.980176645;0.829504872;1.06152408;0.934142991;0.928564893;0.903554382;0.850000166;0.749835085;0.634571248;10;0.833333;0;1.044444;1.00000093;1.00000067
23.705215;0.850000613;0.83316143;0.704811251;0.980189731;0.82918989;1.0614434;0.934118037;0.928593133;0.903248669;0.850000143;0.749845119;0.634330068;10;0.833333;0;1.044444;1.0000019;1.00000171
23.706215;0.850000641;0.83316252;0.704793491;0.980191025;0.82916898;1.0614384;0.9341161;0.928595068;0.903227929;0.850000142;0.749846137;0.634314061;10;0.833333;0;1.044444;1.00000189;1.00000173
23.717215;0.850000768;0.833169989;0.704584676;0.980199957;0.828923159;1.06137542;0.934096438;0.928618325;0.902991176;0.850000093;0.749853218;0.634126044;10;0.833333;0;1.044444;1.00000183;1.00000201
23.728215;0.850000588;0.833178531;0.70436781;0.980210367;0.828668042;1.06131048;0.93407705;0.928640112;0.902742279;0.850000075;0.749861075;0.633931027;10;0.833333;0;1.044444;1.0000018;1.00000218
23.752215;0.850000383;0.833196033;0.703861999;0.980231717;0.828072953;1.0611589;0.934031524;0.928689923;0.902162664;0.850000614;0.749876983;0.633476387;10;0.833333;0;1.044444;1.0000019;1.00000231
23.765215;0.85000023;0.833206182;0.703571189;0.980243408;0.827730683;1.06107061;0.934003976;0.928718784;0.901830966;0.850000629;0.749885746;0.633214299;10;0.833333;0;1.044444;1.00000184;1.00000247
23.768215;0.850000183;0.83320847;0.70350237;0.980245973;0.827649719;1.06105057;0.933998141;0.928724637;0.901750976;0.850000624;0.749887691;0.63315224;10;0.833333;0;1.044444;1.00000184;1.00000255
23.770215;0.850000144;0.833209623;0.703455741;0.980247243;0.827594881;1.06103655;0.933994233;0.928728549;0.901697688;0.85000062;0.749888666;0.633110205;10;0.833333;0;1.044444;1.00000185;1.0000026
23.782215;0.849999877;0.833218677;0.7031725;0.980257548;0.827261896;1.06095145;0.933967773;0.928755922;0.901374948;0.850000586;0.749896749;0.632855046;10;0.833333;0;1.044444;1.0000019;1.00000286
23.791215;0.849999901;0.833225414;0.702953689;0.980265426;0.827004421;1.06088537;0.933948038;0.928775141;0.901124075;0.850000527;0.749902894;0.632658039;10;0.833333;0;1.044444;1.0000019;1.00000298
23.800215;0.850000102;0.833231043;0.702729321;0.980272046;0.826740361;1.06081837;0.933927447;0.928795299;0.900866896;0.850000353;0.749907928;0.632456199;10;0.833333;0;1.044444;1.00000191;1.00000293
23.849215;0.849999954;0.833265702;0.70141599;0.98031231;0.825194876;1.06042449;0.933806184;0.928913087;0.899365591;0.850000124;0.749939062;0.631274501;10;0.833333;0;1.044444;1.00000231;1.00000209
23.851215;0.849999853;0.833266791;0.701359321;0.980313597;0.825128156;1.0604075;0.933801264;0.928918057;0.89930017;0.850000144;0.74994009;0.631223463;10;0.833333;0;1.044444;1.0000023;1.00000207
23.858215;0.84999952;0.833272279;0.701158167;0.980320014;0.824891381;1.06034657;0.933782572;0.928935685;0.899070794;0.850000169;0.749945192;0.631042416;10;0.833333;0;1.044444;1.00000216;1.000002
23.874215;0.849998967;0.833282109;0.700689182;0.980331574;0.824339696;1.06020673;0.933739188;0.928976692;0.898532991;0.850000156;0.749954229;0.630620526;10;0.833333;0;1.044444;1.00000154;1.00000195
23.888215;0.849999089;0.833291802;0.700265806;0.980343213;0.823841747;1.06008007;0.933700578;0.929012463;0.898048196;0.850000167;0.749963012;0.63023948;10;0.833333;0;1.044444;1.00000127;1.00000202
23.899215;0.849999396;0.833298484;0.699926564;0.980351049;0.823443119;1.05997837;0.933668799;0.929040147;0.897659375;0.850000042;0.749968866;0.62993453;10;0.833333;0;1.044444;1.00000129;1.00000199
23.917215;0.849999624;0.833311072;0.699356191;0.980365516;0.82277251;1.05980748;0.933615514;0.929087585;0.897005777;0.849999974;0.749979748;0.629421328;10;0.833333;0;1.044444;1.00000287;1.00000282
23.954215;0.850000457;0.833334579;0.698132165;0.980392919;0.8213319;1.0594401;0.933503109;0.929187468;0.895603675;0.849999624;0.750000707;0.628318918;10;0.833333;0;1.044444;1.00000319;1.00000298
23.962215;0.850000381;0.833339142;0.697858007;0.980397915;0.82100933;1.0593572;0.933477676;0.929209401;0.89529;0.849999726;0.750004702;0.628071824;10;0.833333;0;1.044444;1.00000321;1.00000308
23.980215;0.850000262;0.833350392;0.69723288;0.980411019;0.820273346;1.05917047;0.93342093;0.929258979;0.89457074;0.850000162;0.750014684;0.627508689;10;0.833333;0;1.044444;1.00000287;1.0000031
23.985215;0.850000344;0.83335262;0.697056312;0.980413727;0.820065423;1.05911746;0.933404283;0.929273256;0.894368952;0.8500003;0.75001662;0.627349632;10;0.833333;0;1.044444;1.00000276;1.00000311
23.986215;0.850000361;0.833353729;0.697020771;0.980415053;0.820023577;1.05910645;0.933401378;0.929274975;0.894327712;0.85000033;0.750017608;0.627317616;10;0.833333;0;1.044444;1.00000273;1.00000312
24.011215;0.850000426;0.833367704;0.696119151;0.980432207;0.818963536;1.05883621;0.93331766;0.929346599;0.893294769;0.850001023;0.750030461;0.626506385;10;0.833333;0;1.044444;1.00000302;1.00000311
24.065215;0.850000445;0.833397473;0.694084198;0.9804679;0.816569836;1.05822457;0.933129742;0.929503523;0.89096357;0.850000504;0.750057883;0.62467593;10;0.833333;0;1.044444;1.00000347;1.00000313
24.072215;0.850000537;0.833401933;0.693811986;0.980473118;0.816249596;1.05814347;0.933104081;0.92952538;0.890652285;0.850000422;0.750061932;0.624430912;10;0.833333;0;1.044444;1.00000354;1.00000304
24.078215;0.850000552;0.833405249;0.693577502;0.980477048;0.815973808;1.05807238;0.933082434;0.929542138;0.89038241;0.850000339;0.75006503;0.624219902;10;0.833333;0;1.044444;1.00000362;1.00000299
24.090215;0.850000373;0.833410699;0.693105217;0.980483667;0.815418232;1.05793135;0.933039253;0.929578196;0.889840343;0.850000094;0.7500702;0.623794848;10;0.833333;0;1.044444;1.00000388;1.00000282
24.108215;0.850000149;0.833420971;0.692386347;0.980495691;0.814572382;1.05771564;0.932972461;0.929633177;0.889018252;0.849999977;0.750079138;0.623147642;10;0.833333;0;1.044444;1.0000035;1.00000284
24.109215;0.850000141;0.833420991;0.692346356;0.980495708;0.814525334;1.05770365;0.93296954;0.929634916;0.88897102;0.84999999;0.750079134;0.623111635;10;0.833333;0;1.044444;1.00000345;1.00000287
24.160215;0.849999678;0.83344505;0.690255192;0.980525206;0.812065694;1.05707667;0.932775362;0.929791376;0.886571769;0.850000022;0.750101137;0.621229741;10;0.833333;0;1.044444;1.0000029;1.0000025
24.169215;0.849999551;0.833449518;0.689877398;0.98053047;0.811621069;1.05696266;0.932740127;0.929819433;0.886140816;0.850000178;0.750104926;0.620889561;10;0.833333;0;1.044444;1.00000286;1.00000237
24.204215;0.84999989;0.833465435;0.688393047;0.980548412;0.809874872;1.05651819;0.932603669;0.929926785;0.884436205;0.850000515;0.750120003;0.61955405;10;0.833333;0;1.044444;1.00000288;1.00000284
24.274215;0.850000106;0.83349446;0.685340064;0.980582;0.80628242;1.05560219;0.932321783;0.930146018;0.880931921;0.850000479;0.750144934;0.616806153;10;0.833333;0;1.044444;1.00000298;1.00000293
24.286215;0.850000166;0.833500071;0.684806488;0.980588619;0.805654954;1.05544242;0.932271756;0.930185542;0.880321472;0.850000404;0.750149697;0.616326192;10;0.833333;0;1.044444;1.00000319;1.00000297
24.290215;0.850000176;0.833501226;0.68462872;0.980589932;0.80544586;1.05538946;0.932256035;0.930197802;0.880117059;0.850000384;0.750150682;0.616166116;10;0.833333;0;1.044444;1.00000317;1.00000302
24.348215;0.85000063;0.833522757;0.682019851;0.980614072;0.802376617;1.05460662;0.932013508;0.93038171;0.877122201;0.850000059;0.750169711;0.613817832;10;0.833333;0;1.044444;1.00000353;1.00000299
24.391215;0.85000066;0.833535761;0.680059623;0.980630015;0.800071014;1.05401823;0.931833705;0.930516688;0.874871895;0.849999679;0.75018207;0.612054264;10;0.833333;0;1.044444;1.00000291;1.00000335
24.503215;0.850000249;0.833566784;0.674898711;0.980666808;0.793998757;1.05246986;0.931354954;0.930871266;0.86894817;0.850000373;0.750209354;0.607409481;10;0.833333;0;1.044444;1.00000295;1.0000032
24.645215;0.849999219;0.83359356;0.668359798;0.98069802;0.786305512;1.05050732;0.930749104;0.931310872;0.861441289;0.850000304;0.750233744;0.601523476;10;0.833333;0;1.044444;1.0000035;1.00000311
24.666215;0.849999485;0.833596934;0.667403051;0.980702263;0.785180236;1.05022053;0.930660137;0.931373912;0.860342479;0.849999948;0.750236756;0.600662497;10;0.833333;0;1.044444;1.00000336;1.00000281
24.671215;0.849999496;0.833596918;0.667176365;0.980702318;0.784913667;1.05015251;0.930639485;0.931388503;0.860080967;0.849999818;0.750236782;0.600458538;10;0.833333;0;1.044444;1.00000323;1.00000276
24.683215;0.84999944;0.833598727;0.666631892;0.980705077;0.784273387;1.04998936;0.930588671;0.931425129;0.859457236;0.849999595;0.750238829;0.59996876;10;0.833333;0;1.044444;1.00000295;1.00000279
24.783215;0.850000111;0.833609658;0.662162466;0.980716853;0.77901409;1.04864897;0.93017491;0.931717709;0.85432388;0.850000081;0.750247975;0.595945891;10;0.833333;0;1.044444;1.00000267;1.00000304
24.805215;0.850000372;0.833611237;0.661198239;0.980719374;0.777880108;1.04835858;0.930086477;0.931780256;0.853215149;0.850000115;0.750249539;0.595078122;10;0.833333;0;1.044444;1.00000259;1.00000317
24.819215;0.850000571;0.83361111;0.660588323;0.980719345;0.777162764;1.04817535;0.930029497;0.93181924;0.85251603;0.849999976;0.750249831;0.594529127;10;0.833333;0;1.044444;1.00000268;1.00000325
24.824215;0.850000535;0.833612294;0.660371704;0.980720666;0.77690789;1.04811032;0.930009849;0.931832885;0.852265258;0.849999846;0.750250962;0.594334081;10;0.833333;0;1.044444;1.0000028;1.00000319
24.892215;0.849999979;0.833614341;0.657463355;0.98072306;0.773486233;1.04723918;0.929739786;0.932020293;0.848925353;0.849999905;0.750252714;0.59171663;10;0.833333;0;1.044444;1.00000345;1.00000283
24.906215;0.849999678;0.833614086;0.656875301;0.980723175;0.772794431;1.0470633;0.929684551;0.932058018;0.848251232;0.850000293;0.750253114;0.591187791;10;0.833333;0;1.044444;1.00000326;1.00000271
24.975215;0.849999791;0.833615497;0.654038383;0.980724225;0.769456191;1.04621079;0.929422134;0.932238662;0.844990882;0.850000609;0.750253886;0.588633959;10;0.833333;0;1.044444;1.00000298;1.00000304
24.989215;0.849999883;0.833615261;0.653476179;0.98072411;0.768795133;1.04604313;0.929370153;0.932274523;0.844343562;0.850000162;0.750254084;0.588127901;10;0.833333;0;1.044444;1.00000268;1.00000308
24.990014;0.850139896;0.833484136;0.652116178;0.980408379;0.767068805;1.04577514;0.929367241;0.932084979;0.842600704;0.850140142;0.75013609;0.586903898;10;0.833333;0;1.044444;1.00001667;1.00001709
24.991108;0.860769915;0.827923008;0.562283951;0.961840283;0.653233346;1.02945516;0.930613167;0.921765428;0.727843822;0.860770116;0.745131096;0.506054895;10;0.833333;0;1.044444;1.00079066;1.0007911
24.992004;0.869480931;0.818640772;0.49382617;0.941528372;0.567954793;1.01762917;0.932158793;0.908056247;0.640861172;0.869481096;0.736777099;0.444442893;10;0.833333;0;1.044444;1.00004065;1.0000411
24.993216;0.881262954;0.78857631;0.40836505;0.894825466;0.463385851;1.00377218;0.934701146;0.870411739;0.530981293;0.881263072;0.7097191;0.36752789;10;0.833333;0;1.044444;0.996970259;0.996971169
24.994075;0.88961697;0.75811963;0.351862821;0.852186839;0.395521434;0.995175181;0.936809083;0.833880768;0.45802875;0.889617056;0.682308098;0.316675888;10;0.833333;0;1.044444;0.99489924;0.994900173
24.995099;0.899571991;0.724087394;0.285821701;0.804924638;0.317730531;0.985318185;0.939644211;0.793091407;0.374858136;0.899572039;0.651679093;0.257238885;10;0.833333;0;1.044444;0.994178612;0.994179111
24.996096;0.909270012;0.697139604;0.22186169;0.766702826;0.243999577;0.975828188;0.942732253;0.760376585;0.297080883;0.909270024;0.627426086;0.199674884;10;0.833333;0;1.044444;0.994798602;0.994799107
24.996864;0.916736029;0.680040706;0.172976126;0.741806781;0.188686759;0.968629189;0.945317795;0.739297977;0.23929162;0.916736013;0.612037079;0.155677882;10;0.833333;0;1.044444;0.995532595;0.995533102
24.997376;0.92171404;0.670069591;0.140638342;0.726982409;0.152583304;0.963905189;0.947139528;0.726852173;0.201774764;0.921714007;0.603063073;0.126573882;10;0.833333;0;1.044444;0.996031591;0.996032097
24.998144;0.929181057;0.657246251;0.0925094422;0.707339606;0.0995600218;0.956934189;0.950012233;0.710567907;0.146959486;0.929180998;0.591522063;0.0832578811;10;0.833333;0;1.044444;0.996777584;0.996778088
24.999168;0.939136081;0.644032912;0.0290605384;0.685772007;0.0309437526;0.947854189;0.954099481;0.693153186;0.0765096005;0.939135987;0.579630048;0.0261538811;10;0.833333;0;1.044444;0.997737576;0.997738072
25.000164;0.948821103;0.63531291;-0.0318294776;0.669581691;-0.0335464856;0.939272187;0.958349489;0.680731002;0.0107824379;0.948820978;0.57178203;-0.0286471179;10;0.833333;0;1.044444;0.998608568;0.998609052
25.001149;0.958389126;0.630500689;-0.0912017167;0.657875808;-0.0951616062;0.931028186;0.962798513;0.672559537;-0.0515903169;0.95838897;0.567451011;-0.0820821156;10;0.833333;0;1.044444;0.99940556;0.999406028
25.002173;0.968345148;0.629229582;-0.15208618;0.64979921;-0.157057958;0.922719185;0.967683654;0.668026386;-0.113842246;0.968344963;0.56630699;-0.136878112;10;0.833333;0;1.044444;1.00014555;1.000146
25.003197;0.978300169;0.631397368;-0.211999533;0.645402824;-0.216702066;0.914700185;0.972818385;0.667081687;-0.173468408;0.978299958;0.568257969;-0.190800108;10;0.833333;0;1.044444;1.00078154;1.00078197
25.004109;0.987168186;0.635881822;-0.264497329;0.644147722;-0.26793557;0.907819185;0.977593991;0.668855722;-0.224418217;0.987167955;0.57229395;-0.238048104;10;0.833333;0;1.044444;1.00125354;1.00125394
25.005389;0.999613206;0.645607397;-0.336690688;0.645857511;-0.336821125;0.898605187;0.984602259;0.674764754;-0.292564706;0.999612954;0.581046925;-0.303022098;10;0.833333;0;1.044444;1.00176653;1.0017669
25.006038;1.00592522;0.651830741;-0.372616258;0.647991542;-0.370421594;0.894140188;0.988288638;0.679011502;-0.32566607;1.00592495;0.586647914;-0.335355096;10;0.833333;0;1.044444;1.00196152;1.00196188
25.007254;1.01774723;0.665361876;-0.438579617;0.653759721;-0.430931951;0.88617319;0.995419611;0.688705016;-0.385073614;1.01774696;0.598825894;-0.394722093;10;0.833333;0;1.044444;1.00221951;1.00221983
25.008278;1.02770323;0.678251898;-0.492744084;0.659968873;-0.479461643;0.879879191;1.00164434;0.698178012;-0.43254744;1.02770296;0.610426881;-0.443470092;10;0.833333;0;1.044444;1.0023385;1.0023388
25.008534;1.03019224;0.681643015;-0.506082978;0.661666079;-0.491251208;0.878367192;1.00323047;0.700684736;-0.444060829;1.03019197;0.613478878;-0.455475092;10;0.833333;0;1.044444;1.0023555;1.00235579
25.009558;1.04014724;0.695736374;-0.558610779;0.668882794;-0.537049924;0.872564193;1.00969113;0.711102469;-0.488719096;1.04014698;0.626162867;-0.502750093;10;0.833333;0;1.044444;1.00238149;1.00238176
25.009996;1.04444424;0.701894162;-0.581217456;0.672026656;-0.556485121;0.870079193;1.01250749;0.7156276;-0.507661313;1.04444398;0.631704862;-0.523096093;10;0.833333;0;1.044444;1.00237749;1.00237775
25.010680;1.04444424;0.721675292;-0.528590805;0.690966026;-0.506097885;0.885867192;1.01686651;0.731616288;-0.455841295;1.04444399;0.649507857;-0.475732095;10;0.833333;0;1.044444;1.00171048;1.00171073
25.011056;1.04444424;0.731480857;-0.500183035;0.700354328;-0.478898947;0.894389192;1.01920352;0.739365464;-0.427964637;1.044444;0.658332854;-0.450165096;10;0.833333;0;1.044444;1.00136648;1.00136672
25.012120;1.04444423;0.755480886;-0.421813059;0.723333064;-0.403863839;0.917900191;1.02559083;0.757689568;-0.351402572;1.04444402;0.679932848;-0.379632101;10;0.833333;0;1.044444;1.00048748;1.00048769
25.013016;1.04444422;0.771877579;-0.358131968;0.739032007;-0.342892561;0.937004189;1.03072221;0.769511727;-0.289547468;1.04444404;0.694689843;-0.322319105;10;0.833333;0;1.044444;0.999862476;0.99986267
25.014424;1.04444421;0.791868732;-0.262355332;0.758172443;-0.251191498;0.965737185;1.03834988;0.782757547;-0.1970666;1.04444408;0.712681836;-0.236120114;10;0.833333;0;1.044444;0.999089477;0.999089642
25.014626;1.0444442;0.794246516;-0.249046447;0.76044904;-0.238448946;0.969730184;1.03940123;0.784216021;-0.184263852;1.04444408;0.714821836;-0.224142115;10;0.833333;0;1.044444;0.998998477;0.998998638
25.015137;1.0444442;0.799788754;-0.215867568;0.765755426;-0.206681925;0.979684183;1.04201782;0.787484515;-0.152389862;1.0444441;0.719809834;-0.194281119;10;0.833333;0;1.044444;0.998791478;0.99879163
25.016161;1.04444418;0.809139897;-0.151476477;0.774708621;-0.145030864;0.999001179;1.04706694;0.792517133;-0.0906974127;1.04444413;0.72822583;-0.136329127;10;0.833333;0;1.044444;0.998465482;0.998465615
25.017185;1.04444417;0.816616597;-0.089876495;0.781867134;-0.0860521453;1.01748117;1.05187043;0.795981717;-0.031850793;1.04444416;0.734954827;-0.080889137;10;0.833333;0;1.044444;0.998247487;0.998247605
25.018209;1.04444415;0.822719963;-0.0310431781;0.78771075;-0.0297223638;1.03513117;1.0564387;0.798366467;0.0242327786;1.04444419;0.740447824;-0.0279391477;10;0.833333;0;1.044444;0.998121494;0.998121598
25.019233;1.04444413;0.827875553;0.0250623626;0.792646919;0.0239957144;1.05196316;1.06078272;0.800072465;0.0776412174;1.04444422;0.745087822;0.0225558407;10;0.833333;0;1.044444;0.998072501;0.998072594
25.020001;1.04444412;0.831331135;0.065385686;0.795955427;0.0626031552;1.06406016;1.06390017;0.801104584;0.115998171;1.04444424;0.74819782;0.0588468317;10;0.833333;0;1.044444;0.998077506;0.998077592
25.021025;1.0444441;0.835615616;0.11686123;0.800057549;0.111888252;1.07950215;1.06787765;0.802353479;0.16495277;1.04444427;0.752053818;0.10517482;10;0.833333;0;1.044444;0.998128512;0.998128593
25.022049;1.04444408;0.839728986;0.165796776;0.80399584;0.158741434;1.09418314;1.0716602;0.803635588;0.211496816;1.04444431;0.755755817;0.149216808;10;0.833333;0;1.044444;0.998217518;0.998217596
25.023329;1.04444407;0.844872366;0.223527876;0.808920296;0.21401589;1.11150212;1.07612916;0.805485607;0.266442052;1.04444434;0.760384815;0.201174794;10;0.833333;0;1.044444;0.998365522;0.998365601
25.024097;1.04444406;0.84803795;0.256406759;0.81195114;0.245495669;1.12136611;1.0786786;0.806791575;0.297760881;1.04444436;0.763233814;0.230765786;10;0.833333;0;1.044444;0.998465524;0.998465606
25.025121;1.04444404;0.852403543;0.298280084;0.816130916;0.28558715;1.13392809;1.08193183;0.80879809;0.337686567;1.04444439;0.767162812;0.268451777;10;0.833333;0;1.044444;0.998606525;0.998606613
25.026145;1.04444403;0.856960248;0.337982299;0.820493672;0.323599907;1.14583908;1.08502419;0.811119645;0.375588617;1.04444442;0.771263809;0.304183768;10;0.833333;0;1.044444;0.998748525;0.99874862
25.027169;1.04444403;0.861712508;0.375666737;0.825043662;0.359680749;1.15714406;1.08796843;0.813741988;0.411610659;1.04444444;0.775540805;0.33809976;10;0.833333;0;1.044444;0.998886524;0.998886629
25.028175;1.04444402;0.866549211;0.410804507;0.829674502;0.393323296;1.16768504;1.09072043;0.816584707;0.44524339;1.04444446;0.779893799;0.369723753;10;0.833333;0;1.044444;0.999015522;0.999015638
25.029049;1.04444401;0.870494797;0.439984501;0.833452153;0.421261588;1.17643902;1.09300526;0.818892154;0.473165816;1.04444448;0.783444793;0.395985748;10;0.833333;0;1.044444;0.999066521;0.999066646
25.030156;1.04444401;0.873601502;0.472902272;0.836426609;0.452778603;1.186315;1.09555714;0.820270736;0.504516964;1.0444445;0.786240783;0.425611743;10;0.833333;0;1.044444;0.999020518;0.999020656
25.031052;1.044444;0.873891532;0.492290045;0.836704256;0.471341362;1.19213097;1.09703164;0.819676691;0.52281328;1.04444451;0.786501774;0.443060739;10;0.833333;0;1.044444;0.999002516;0.999002664
25.032076;1.044444;0.872768231;0.508376706;0.835628711;0.48674348;1.19695695;1.09822924;0.817939082;0.537846041;1.04444452;0.785490763;0.457538736;10;0.833333;0;1.044444;0.999034512;0.999034673
25.033356;1.04444399;0.87046938;0.522044476;0.83342763;0.499829637;1.20105691;1.09922328;0.815235423;0.550473959;1.04444454;0.78342175;0.469839734;10;0.833333;0;1.044444;0.999150508;0.999150682
25.034047;1.04444399;0.869192732;0.527292251;0.83220528;0.504854097;1.20263189;1.09959728;0.813838552;0.555280468;1.04444454;0.782272744;0.474562734;10;0.833333;0;1.044444;0.999239505;0.999239687
25.035202;1.04444399;0.867347205;0.533697802;0.830438244;0.510987061;1.20455286;1.1000479;0.811872951;0.56111738;1.04444455;0.780611733;0.480327735;10;0.833333;0;1.044444;0.9994045;0.999404694
25.036226;1.04444399;0.866146115;0.537601131;0.829288232;0.514724282;1.20572383;1.10032247;0.810605028;0.564666163;1.04444455;0.779530725;0.483840739;10;0.833333;0;1.044444;0.999550496;0.999550699
25.037250;1.04444399;0.865358356;0.540365572;0.828533965;0.517371077;1.20655379;1.10051678;0.809767304;0.567187444;1.04444456;0.778821717;0.486328743;10;0.833333;0;1.044444;0.999679492;0.999679703
25.038018;1.04444399;0.864995034;0.541917791;0.828186085;0.518857237;1.20701877;1.10062792;0.80936856;0.568611135;1.04444456;0.778494712;0.487725748;10;0.833333;0;1.044444;0.999760489;0.999760705
25.039042;1.04444399;0.864723936;0.543512231;0.8279265;0.520383819;1.20749773;1.10074338;0.809053539;0.570084787;1.04444455;0.778250706;0.489160755;10;0.833333;0;1.044444;0.999841485;0.999841708
25.040066;1.04444399;0.864593946;0.544743337;0.827802023;0.52156253;1.2078667;1.10083474;0.808881448;0.571230499;1.04444455;0.778133701;0.490268763;10;0.833333;0;1.044444;0.999895482;0.99989571
25.041039;1.044444;0.864510621;0.545704443;0.827722229;0.522482731;1.20815467;1.10090556;0.808765853;0.572128325;1.04444454;0.778058698;0.491133772;10;0.833333;0;1.044444;0.999923481;0.999923711
25.042421;1.04444401;0.864359517;0.546864435;0.827577539;0.523593355;1.20850263;1.10099092;0.808578037;0.573205158;1.04444453;0.777922697;0.492177787;10;0.833333;0;1.044444;0.999937481;0.999937712
25.043343;1.04444402;0.864198411;0.547562207;0.827423278;0.52426143;1.2087126;1.10104061;0.808402306;0.573845315;1.04444452;0.777777698;0.492805798;10;0.833333;0;1.044444;0.999936484;0.999936713
25.044264;1.04444404;0.863985081;0.548225533;0.82721902;0.524896528;1.20891157;1.10108714;0.808178452;0.574447706;1.04444451;0.777585701;0.49340281;10;0.833333;0;1.044444;0.999930488;0.999930713
25.045186;1.04444405;0.863725084;0.548867747;0.826970082;0.525511414;1.20910354;1.10113152;0.80791382;0.575024938;1.0444445;0.777351706;0.493980823;10;0.833333;0;1.044444;0.999923493;0.999923713
25.046937;1.04444408;0.863163981;0.550051064;0.826432849;0.526644378;1.20945849;1.10121018;0.80735064;0.57608062;1.04444448;0.776846719;0.495045851;10;0.833333;0;1.044444;0.999915508;0.999915714
25.048596;1.04444411;0.862627321;0.551137714;0.825919028;0.527684793;1.20978445;1.101283;0.806812988;0.577047401;1.04444446;0.776363736;0.496023878;10;0.833333;0;1.044444;0.999914527;0.999914716
25.050255;1.04444414;0.862158439;0.552196587;0.825470109;0.528698617;1.2101024;1.10135415;0.806340183;0.577994759;1.04444443;0.775941755;0.496976906;10;0.833333;0;1.044444;0.999921548;0.999921716
25.051084;1.04444415;0.861961775;0.552715469;0.825281823;0.529195425;1.21025838;1.1013909;0.806136726;0.578462726;1.04444442;0.775764765;0.49744392;10;0.833333;0;1.044444;0.99992656;0.999926715
25.052743;1.04444418;0.861644004;0.553738788;0.824977597;0.530175214;1.21056533;1.10146168;0.805803463;0.579393956;1.04444439;0.775478785;0.498364947;10;0.833333;0;1.044444;0.999937587;0.999937711
25.053572;1.04444419;0.861519564;0.554243226;0.824858466;0.530658195;1.21071631;1.1014977;0.805669162;0.579856168;1.04444438;0.775366794;0.498818959;10;0.833333;0;1.044444;0.999942601;0.999942708
25.054402;1.0444442;0.861414013;0.55474322;0.824757422;0.531136922;1.21086628;1.10153383;0.805551937;0.580316278;1.04444436;0.775271803;0.499268972;10;0.833333;0;1.044444;0.999947616;0.999947704
25.055231;1.04444421;0.861324019;0.555239881;0.824671273;0.531612457;1.21101526;1.10157001;0.805448799;0.580774312;1.04444434;0.775190811;0.499715984;10;0.833333;0;1.044444;0.999951632;0.9999517
25.057720;1.04444423;0.861114042;0.556706533;0.824470282;0.53301673;1.2114552;1.10167674;0.805195174;0.582134054;1.04444429;0.775001832;0.501036019;10;0.833333;0;1.044444;0.999958681;0.999958685
25.058549;1.04444423;0.861054052;0.557186529;0.824412862;0.533476312;1.21159918;1.10171208;0.805119891;0.582581322;1.04444427;0.774947836;0.501468031;10;0.833333;0;1.044444;0.999959697;0.999959679
25.061037;1.04444424;0.86088297;0.558598739;0.824249117;0.534828465;1.21202314;1.10181605;0.804904638;0.583893785;1.0444442;0.774793843;0.502739064;10;0.833333;0;1.044444;0.999961744;0.999961662
25.063526;1.04444424;0.860713;0.559957621;0.824086436;0.53612956;1.21243011;1.10191614;0.80469326;0.585156633;1.04444414;0.774640837;0.503962093;10;0.833333;0;1.044444;0.999963783;0.999963647
25.067526;1.04444424;0.860449704;0.562002063;0.823834423;0.538087062;1.21304408;1.10206621;0.804367759;0.587056051;1.04444404;0.774403811;0.505802135;10;0.833333;0;1.044444;0.999965831;0.999965636
25.069526;1.04444424;0.860321939;0.562955399;0.823712127;0.538999857;1.21333009;1.10213587;0.804210989;0.587940373;1.044444;0.774288797;0.506660153;10;0.833333;0;1.044444;0.999966849;0.999966643
25.070526;1.04444424;0.8602575;0.563413177;0.823650442;0.53943817;1.21346709;1.10216918;0.804134226;0.588366165;1.04444398;0.774230791;0.507072163;10;0.833333;0;1.044444;0.999967858;0.99996765
25.071526;1.04444424;0.860193058;0.563859845;0.823588756;0.539865845;1.21360109;1.10220255;0.804056421;0.588778797;1.04444396;0.774172786;0.507474172;10;0.833333;0;1.044444;0.999968867;0.999968659
25.074526;1.04444426;0.859993063;0.565125408;0.823397304;0.54107759;1.21398112;1.10229463;0.803821834;0.58995129;1.04444389;0.773992777;0.508613204;10;0.833333;0;1.044444;0.999969893;0.999969693
25.075526;1.04444426;0.859923062;0.565523188;0.823330292;0.541458453;1.21410013;1.10232301;0.803741634;0.590319124;1.04444386;0.773929776;0.508971217;10;0.833333;0;1.044444;0.999969902;0.999969706
25.076526;1.04444427;0.859850838;0.565908748;0.82326115;0.541827613;1.21421615;1.10235139;0.803658413;0.590674847;1.04444383;0.773864776;0.50931823;10;0.833333;0;1.044444;0.99996991;0.999969719
25.077526;1.04444429;0.859776392;0.566283195;0.823189879;0.542186132;1.21432817;1.10237878;0.803574916;0.591018991;1.04444381;0.773797777;0.509655243;10;0.833333;0;1.044444;0.999970919;0.999970733
25.078526;1.0444443;0.859699722;0.566645421;0.823116479;0.542532948;1.21443719;1.10240415;0.803490863;0.591353104;1.04444378;0.773728779;0.509981256;10;0.833333;0;1.044444;0.999970927;0.999970746
25.079526;1.04444432;0.859620829;0.566995423;0.823040949;0.542868058;1.21454222;1.10242953;0.803403791;0.5916741;1.04444376;0.773657782;0.51029627;10;0.833333;0;1.044444;0.999970935;0.999970759
25.080526;1.04444434;0.859539715;0.5673332;0.822963289;0.543191464;1.21464325;1.10245391;0.803315436;0.591984532;1.04444373;0.773584786;0.510600282;10;0.833333;0;1.044444;0.999970941;0.999970771
25.081526;1.04444435;0.859455266;0.567659866;0.822882436;0.54350423;1.21474129;1.1024773;0.80322479;0.592283395;1.0444437;0.773508792;0.510894294;10;0.833333;0;1.044444;0.999970947;0.999970783
25.083526;1.0444444;0.859281927;0.568278749;0.82271647;0.544096774;1.21492737;1.10252001;0.803040416;0.592847987;1.04444365;0.773352809;0.511451316;10;0.833333;0;1.044444;0.999971952;0.999971804
