time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.084526;1.04444442;0.859190813;0.568569855;0.822629228;0.544375491;1.21501441;1.10254139;0.802945196;0.593113627;1.04444362;0.773270821;0.511713326;10;0.833333;0;1.044444;0.999971952;0.999971812
25.086526;1.04444447;0.85900303;0.569120954;0.822449423;0.544903131;1.2151795;1.10257916;0.802750345;0.593612293;1.04444357;0.773101848;0.512209343;10;0.833333;0;1.044444;0.999971948;0.999971827
25.087526;1.04444449;0.85890525;0.569378727;0.822355795;0.54514993;1.21525754;1.10259755;0.802650267;0.593845254;1.04444355;0.773013862;0.51244135;10;0.833333;0;1.044444;0.999971944;0.999971834
25.089526;1.04444453;0.858704132;0.569863162;0.822163222;0.545613739;1.21540264;1.10263027;0.802447025;0.594281088;1.04444351;0.772832892;0.512877361;10;0.833333;0;1.044444;0.999972935;0.999972845
25.091526;1.04444458;0.858494119;0.570305383;0.82196214;0.546037121;1.21553572;1.10266006;0.802235864;0.59467515;1.04444348;0.772643918;0.513275365;10;0.833333;0;1.044444;0.999972924;0.999972856
25.092526;1.0444446;0.858385221;0.57051094;0.821857877;0.546233918;1.21559676;1.10267346;0.802129363;0.594857361;1.04444346;0.772545928;0.513460364;10;0.833333;0;1.044444;0.999972918;0.999972862
25.093526;1.04444462;0.85827521;0.570706499;0.82175255;0.546421141;1.2156558;1.10268581;0.802020608;0.595030058;1.04444345;0.772446937;0.513636362;10;0.833333;0;1.044444;0.999972911;0.999972868
25.094526;1.04444464;0.858162974;0.570890948;0.821645097;0.546597724;1.21571084;1.10269821;0.801909801;0.595192644;1.04444344;0.772345944;0.513802358;10;0.833333;0;1.044444;0.999972905;0.999972875
25.096526;1.04444468;0.857931832;0.57123096;0.82142381;0.546923232;1.2158129;1.10271997;0.801684365;0.595488212;1.04444343;0.772137956;0.514108345;10;0.833333;0;1.044444;0.999973894;0.999973892
25.098526;1.04444472;0.857694018;0.571533199;0.821196138;0.54721257;1.21590394;1.10273779;0.80145475;0.59574861;1.04444342;0.771923965;0.514380329;10;0.833333;0;1.044444;0.999973884;0.999973915
25.101526;1.04444476;0.857322852;0.571915454;0.820840797;0.547578492;1.21601898;1.10276;0.801100041;0.596069096;1.04444342;0.771589973;0.51472431;10;0.833333;0;1.044444;0.999973875;0.999973961
25.103526;1.04444477;0.857068374;0.572124367;0.820597161;0.547778471;1.21608098;1.1027718;0.8008567;0.596239033;1.04444342;0.771360975;0.514912307;10;0.833333;0;1.044444;0.999974876;0.999974999
25.105526;1.04444478;0.856806122;0.572298838;0.820346077;0.54794547;1.21613397;1.10277964;0.800611192;0.596376844;1.04444342;0.771124972;0.515069314;10;0.833333;0;1.044444;0.999974883;0.999975042
25.106526;1.04444478;0.856673886;0.572373296;0.820219472;0.548016735;1.21615596;1.10278302;0.800486825;0.596432446;1.04444342;0.771005968;0.515136321;10;0.833333;0;1.044444;0.999974889;0.999975065
25.109526;1.04444478;0.856267187;0.572546668;0.819830086;0.548182668;1.21620792;1.1027883;0.800108175;0.596553513;1.04444342;0.770639947;0.515292357;10;0.833333;0;1.044444;0.999975918;0.999976138
25.112526;1.04444476;0.855850496;0.572647806;0.819431132;0.548279463;1.21623785;1.10278852;0.799722107;0.596603779;1.04444341;0.770264914;0.51538341;10;0.833333;0;1.044444;0.999975955;0.99997621
25.114526;1.04444476;0.85556715;0.572676704;0.819159844;0.548307117;1.21624679;1.10278535;0.799462414;0.596601471;1.0444434;0.770009891;0.515409453;10;0.833333;0;1.044444;0.999976981;0.999977255
25.115526;1.04444475;0.855424922;0.572680039;0.819023669;0.548310309;1.21624777;1.10278377;0.799330552;0.596589238;1.0444434;0.769881881;0.515412476;10;0.833333;0;1.044444;0.999976995;0.999977275
25.119526;1.04444474;0.854843793;0.572620052;0.818467261;0.548252879;1.21622966;1.10276848;0.798801501;0.596471601;1.04444338;0.769358861;0.515358572;10;0.833333;0;1.044444;0.999978057;0.999978346
25.122526;1.04444474;0.854401565;0.572502292;0.81804384;0.54814015;1.21619457;1.10275073;0.798402189;0.596313972;1.04444335;0.768960871;0.515252635;10;0.833333;0;1.044444;0.999978101;0.999978387
25.124526;1.04444473;0.854103789;0.572390084;0.817758722;0.548032739;1.21616051;1.10273662;0.798133254;0.596177534;1.04444332;0.768692884;0.51515167;10;0.833333;0;1.044444;0.999979121;0.999979411
25.129526;1.04444473;0.853350491;0.572000124;0.817037411;0.54765946;1.21604337;1.10269392;0.797460741;0.595729121;1.04444323;0.768014921;0.514800728;10;0.833333;0;1.044444;0.999980135;0.999980456
25.130504;1.04444474;0.853202722;0.571905687;0.816895913;0.547569065;1.21601534;1.10268341;0.797329275;0.595624986;1.04444321;0.767881927;0.514715736;10;0.833333;0;1.044444;0.999980131;0.999980462
25.132524;1.04444475;0.852896075;0.571692369;0.816602278;0.547364881;1.21595128;1.10266239;0.797056264;0.595392529;1.04444317;0.767605937;0.514523745;10;0.833333;0;1.044444;0.99998112;0.999981474
25.134524;1.04444477;0.852591645;0.571459051;0.81631077;0.547141554;1.21588123;1.10263838;0.796788439;0.595140519;1.04444314;0.767331941;0.514313748;10;0.833333;0;1.044444;0.999981105;0.999981482
25.137524;1.04444481;0.852136098;0.571066848;0.815874569;0.546766142;1.21576316;1.10260089;0.796385265;0.594722474;1.0444431;0.766921938;0.513960746;10;0.833333;0;1.044444;0.999982076;0.999982485
25.139524;1.04444483;0.851831646;0.570779078;0.815583058;0.546490685;1.21567712;1.10257296;0.796119278;0.59441914;1.04444308;0.766647934;0.513701742;10;0.833333;0;1.044444;0.999982053;0.999982479
25.141524;1.04444485;0.851527189;0.57047019;0.815291541;0.546195004;1.21558409;1.10254402;0.795853005;0.594096162;1.04444306;0.766373936;0.513423739;10;0.833333;0;1.044444;0.999983029;0.999983467
25.143524;1.04444486;0.851223838;0.570141297;0.815001084;0.545880162;1.21548507;1.10251314;0.79558914;0.593754044;1.04444305;0.766100946;0.51312774;10;0.833333;0;1.044444;0.999984002;0.999984449
25.145524;1.04444487;0.850921594;0.569792401;0.814711686;0.545546157;1.21538104;1.10248122;0.795326024;0.593393312;1.04444305;0.765828966;0.512813746;10;0.833333;0;1.044444;0.999983971;0.999984425
25.147524;1.04444486;0.850619347;0.569424617;0.814422289;0.545194054;1.21527003;1.10244841;0.795064548;0.593014887;1.04444305;0.765556998;0.51248276;10;0.833333;0;1.044444;0.999984934;0.999985395
25.151524;1.04444483;0.85002041;0.568633511;0.813848816;0.544436631;1.21503301;1.10237773;0.794548198;0.592205212;1.04444307;0.765018089;0.511770811;10;0.833333;0;1.044444;0.999985838;0.999986316
25.152524;1.04444481;0.849872621;0.568423516;0.81370731;0.54423557;1.21497001;1.10235835;0.794421083;0.591993861;1.04444307;0.764885117;0.511581828;10;0.833333;0;1.044444;0.999985809;0.999986292
25.154524;1.04444478;0.849575934;0.567993526;0.813423233;0.543823875;1.21484101;1.10232053;0.794167159;0.591555507;1.04444309;0.764618177;0.511194868;10;0.833333;0;1.044444;0.999986746;0.99998724
25.155524;1.04444477;0.849428147;0.56777131;0.813281727;0.543611113;1.21477401;1.10230115;0.794041032;0.591331027;1.0444431;0.764485209;0.510994891;10;0.833333;0;1.044444;0.999986712;0.999987212
25.157524;1.04444473;0.849135904;0.56731577;0.813001906;0.543174952;1.21463801;1.10226138;0.793791489;0.59087048;1.04444312;0.764222275;0.510584944;10;0.833333;0;1.044444;0.999986643;0.999987155
25.162524;1.04444463;0.848412509;0.566104705;0.812309279;0.542015418;1.21427403;1.10215654;0.793178452;0.589653301;1.04444317;0.763571457;0.509495098;10;0.833333;0;1.044444;0.99998847;0.999989002
25.163524;1.04444461;0.848269162;0.565851382;0.812172034;0.541772875;1.21419804;1.10213421;0.793058425;0.589399079;1.04444318;0.763442495;0.509267129;10;0.833333;0;1.044444;0.999988437;0.999988971
25.165524;1.04444456;0.847985801;0.565332511;0.811900741;0.541276088;1.21404305;1.10208948;0.792819401;0.588880554;1.0444432;0.763187569;0.508800189;10;0.833333;0;1.044444;0.999989377;0.999989911
25.166524;1.04444454;0.847845786;0.565068076;0.811766692;0.541022908;1.21396305;1.10206713;0.792701375;0.588616224;1.04444321;0.763061604;0.508562217;10;0.833333;0;1.044444;0.99998935;0.999989882
25.169524;1.04444449;0.84742685;0.56425254;0.811365607;0.540242091;1.21371907;1.10199716;0.7923514;0.587803584;1.04444324;0.762684703;0.507828283;10;0.833333;0;1.044444;0.999990274;0.999990803
25.174524;1.04444442;0.84674566;0.562824775;0.810713452;0.538875125;1.21329011;1.10187657;0.791784616;0.586385549;1.04444329;0.762071824;0.506543325;10;0.833333;0;1.044444;0.999991177;0.999991701
25.175524;1.04444441;0.846612312;0.562529222;0.810585789;0.538592156;1.21320212;1.10185127;0.791673705;0.586093461;1.0444433;0.761951841;0.506277323;10;0.833333;0;1.044444;0.999992162;0.999992683
25.176524;1.04444441;0.846478966;0.562230336;0.810458127;0.538305993;1.21311213;1.10182697;0.79156409;0.585797805;1.04444331;0.761831855;0.506008318;10;0.833333;0;1.044444;0.999992148;0.999992665
25.178524;1.04444439;0.846214496;0.561623677;0.810204934;0.537725152;1.21293015;1.10177541;0.791346961;0.585197937;1.04444335;0.761593877;0.505462297;10;0.833333;0;1.044444;0.999992126;0.999992628
25.182524;1.04444439;0.845697775;0.560373691;0.809710261;0.536528336;1.21255521;1.10167129;0.790923444;0.583965288;1.04444343;0.761128902;0.504337216;10;0.833333;0;1.044444;0.999994099;0.999994555
25.185524;1.04444439;0.84531884;0.559404792;0.809347508;0.535600648;1.21226427;1.10159053;0.790616236;0.583012563;1.0444435;0.760787906;0.503465125;10;0.833333;0;1.044444;0.999994094;0.999994502
25.187524;1.0444444;0.845071029;0.558745885;0.80911028;0.534969769;1.21206731;1.1015361;0.790415207;0.582364552;1.04444355;0.760564902;0.502872052;10;0.833333;0;1.044444;0.999995098;0.999995468
25.188524;1.0444444;0.844948791;0.558411426;0.80899326;0.53464954;1.21196633;1.10150885;0.790316721;0.582035999;1.04444357;0.760454897;0.502571013;10;0.833333;0;1.044444;0.999995102;0.999995452
25.192524;1.04444441;0.844467607;0.557049145;0.808532629;0.533345212;1.21155843;1.10139608;0.789931537;0.580701459;1.04444367;0.760021868;0.501344834;10;0.833333;0;1.044444;0.999996133;0.9999964
25.195524;1.04444439;0.844116438;0.555999118;0.808196471;0.532339834;1.2112435;1.10131056;0.789651866;0.579676166;1.04444372;0.759705839;0.500399684;10;0.833333;0;1.044444;0.999997175;0.999997377
25.197524;1.04444437;0.843887513;0.555288002;0.807977335;0.531658944;1.21102955;1.10125227;0.789470687;0.57898044;1.04444375;0.759499816;0.499759581;10;0.833333;0;1.044444;0.999998213;0.999998366
25.206524;1.0444442;0.842904119;0.551969159;0.807035986;0.52848112;1.21003469;1.10098228;0.788703645;0.575748837;1.04444375;0.758614646;0.496772118;10;0.833333;0;1.044444;1.00000045;1.00000037
25.207524;1.04444417;0.842800792;0.551589164;0.806937073;0.528117272;1.2099207;1.10095219;0.788623292;0.575379064;1.04444375;0.758521618;0.496430068;10;0.833333;0;1.044444;1.00000048;1.00000038
25.209524;1.04444411;0.842594142;0.550822507;0.806739253;0.527383191;1.20969071;1.10089009;0.788465946;0.574635392;1.04444374;0.758335555;0.495739973;10;0.833333;0;1.044444;1.00000154;1.00000141
25.217524;1.04444379;0.841810895;0.547676931;0.805989489;0.524371346;1.20874672;1.1006368;0.787875204;0.571587647;1.04444378;0.757630274;0.492908662;10;0.833333;0;1.044444;1.00000382;1.00000359
25.219524;1.04444371;0.841625367;0.546871364;0.805811892;0.523600039;1.2085047;1.10057277;0.787737316;0.570808186;1.04444381;0.75746321;0.492183601;10;0.833333;0;1.044444;1.00000489;1.00000465
25.220524;1.04444368;0.84153316;0.546465804;0.805723625;0.523211727;1.20838369;1.10053978;0.787670072;0.570416401;1.04444383;0.757380181;0.491818573;10;0.833333;0;1.044444;1.00000493;1.00000468
25.223524;1.04444359;0.841264336;0.545239127;0.805466259;0.522037225;1.20801565;1.10044183;0.787472656;0.569231305;1.04444387;0.757138106;0.490714504;10;0.833333;0;1.044444;1.00000604;1.00000577
25.229524;1.04444347;0.840752313;0.542738008;0.804975959;0.519642537;1.20726455;1.10024303;0.787104014;0.566819518;1.04444396;0.756676991;0.48846341;10;0.833333;0;1.044444;1.00000723;1.00000693
25.232524;1.04444344;0.840509092;0.541464672;0.804743025;0.518423428;1.20688252;1.10014215;0.786932828;0.565593851;1.04444401;0.756457939;0.487317382;10;0.833333;0;1.044444;1.00000829;1.00000798
25.234524;1.04444342;0.840352495;0.540609113;0.804593048;0.517604321;1.20662651;1.10007431;0.786822809;0.56477018;1.04444405;0.756316901;0.486547371;10;0.833333;0;1.044444;1.00000832;1.000008
25.235524;1.04444342;0.840274749;0.54017911;0.804518589;0.517192643;1.20649751;1.10004037;0.78676933;0.5643563;1.04444407;0.756246881;0.486160369;10;0.833333;0;1.044444;1.00000833;1.00000801
25.238524;1.04444342;0.840048166;0.538879095;0.804301594;0.51594805;1.20610753;1.09993759;0.786614604;0.563106921;1.04444413;0.756042819;0.484990381;10;0.833333;0;1.044444;1.00000934;1.00000901
25.240524;1.04444343;0.839901543;0.538004632;0.804161181;0.515110877;1.20584456;1.09986875;0.786515369;0.562267304;1.04444416;0.755910779;0.484203406;10;0.833333;0;1.044444;1.00000933;1.000009
25.244524;1.04444348;0.839619396;0.536240141;0.803890984;0.513421638;1.20531564;1.09973018;0.786327599;0.560574075;1.04444421;0.755656708;0.482615496;10;0.833333;0;1.044444;1.0000103;1.00000997
25.249524;1.04444355;0.839286139;0.534004538;0.803571843;0.511281345;1.20464476;1.09955378;0.786113218;0.55843176;1.04444428;0.755356642;0.480603681;10;0.833333;0;1.044444;1.00001123;1.00001093
25.252524;1.0444436;0.839096167;0.532648971;0.803389926;0.509983536;1.20423882;1.09944818;0.785994681;0.557132167;1.04444432;0.755185612;0.479383822;10;0.833333;0;1.044444;1.00001218;1.00001193
25.254524;1.04444363;0.838973954;0.531738972;0.803272895;0.509112297;1.20396585;1.09937643;0.785919643;0.55626092;1.04444435;0.755075594;0.478564919;10;0.833333;0;1.044444;1.00001215;1.00001192
25.255524;1.04444365;0.838913956;0.531281197;0.803215443;0.508674017;1.20382786;1.09934057;0.785883619;0.555824228;1.04444437;0.755021585;0.478152968;10;0.833333;0;1.044444;1.00001313;1.00001292
25.257524;1.04444368;0.838797289;0.530364538;0.803103728;0.507796394;1.20355287;1.09926891;0.785812542;0.554946685;1.0444444;0.754916567;0.477328061;10;0.833333;0;1.044444;1.00001308;1.00001291
25.266524;1.04444376;0.838307193;0.526182338;0.802634492;0.503792311;1.20229882;1.09894237;0.785534379;0.55095272;1.04444449;0.7544755;0.473564414;10;0.833333;0;1.044444;1.00001486;1.00001482
25.268524;1.04444377;0.838207154;0.525242338;0.802538717;0.50289235;1.20201679;1.09886975;0.785480098;0.550054743;1.0444445;0.75438549;0.472718475;10;0.833333;0;1.044444;1.00001482;1.00001479
25.270524;1.04444378;0.83810933;0.524297895;0.802445068;0.501988134;1.20173276;1.09879614;0.78542955;0.549153102;1.0444445;0.754297483;0.471868525;10;0.833333;0;1.044444;1.00001479;1.00001477
25.278524;1.04444381;0.837747975;0.520482399;0.802099213;0.498335051;1.20058861;1.09849989;0.785254856;0.54551795;1.04444452;0.753972503;0.468434576;10;0.833333;0;1.044444;1.00001574;1.00001573
25.284524;1.04444375;0.837505546;0.517584686;0.80186725;0.495560569;1.19971848;1.09827639;0.78515049;0.54275966;1.04444456;0.75375457;0.465826456;10;0.833333;0;1.044444;1.00001676;1.00001676
25.287524;1.0444437;0.837393232;0.516124719;0.801759784;0.494162651;1.19928042;1.09816324;0.785106892;0.541371723;1.04444457;0.753653619;0.46451235;10;0.833333;0;1.044444;1.00001777;1.00001777
25.290524;1.04444364;0.83728538;0.514659205;0.801656578;0.492759387;1.19884138;1.09805008;0.78506835;0.539977457;1.04444457;0.753556674;0.463193227;10;0.833333;0;1.044444;1.00001778;1.00001779
25.291524;1.04444362;0.837250915;0.514168109;0.801623595;0.492289144;1.19869337;1.09801233;0.785056865;0.539511303;1.04444457;0.753525694;0.462751186;10;0.833333;0;1.044444;1.00001779;1.0000178
25.299524;1.04444355;0.836995263;0.510221504;0.801378847;0.488510113;1.1975093;1.09770867;0.784984445;0.535763661;1.04444449;0.753295863;0.459198932;10;0.833333;0;1.044444;1.00001877;1.00001887
25.301524;1.04444356;0.836937475;0.509228166;0.801323502;0.487558968;1.19721129;1.09763229;0.784972237;0.534820097;1.04444445;0.75324391;0.4583049;10;0.833333;0;1.044444;1.00001976;1.00001989
25.305524;1.04444358;0.836826359;0.507234805;0.801217069;0.485650317;1.19661325;1.09747853;0.784953574;0.532929035;1.04444437;0.753144013;0.456510861;10;0.833333;0;1.044444;1.00001973;1.00001992
25.310524;1.04444362;0.836699681;0.504729203;0.801095747;0.483251274;1.19586222;1.09728614;0.784940202;0.530553961;1.04444426;0.75303015;0.454255838;10;0.833333;0;1.044444;1.00002067;1.00002095
25.312524;1.04444363;0.836651892;0.503723628;0.801049991;0.48228849;1.19556022;1.09720882;0.784938747;0.529600034;1.04444422;0.7529872;0.453350828;10;0.833333;0;1.044444;1.00002063;1.00002095
25.313524;1.04444363;0.836629665;0.503219175;0.801028711;0.481805507;1.19540922;1.09717018;0.784937998;0.529122502;1.0444442;0.752967223;0.452896824;10;0.833333;0;1.044444;1.00002061;1.00002095
25.321524;1.04444368;0.836460756;0.499171333;0.800867061;0.477930026;1.19419426;1.09685995;0.784951093;0.525288398;1.04444407;0.752815332;0.449253797;10;0.833333;0;1.044444;1.00002147;1.00002195
25.336524;1.04444389;0.836212058;0.491505496;0.800629125;0.470590802;1.1918957;1.09627458;0.785041814;0.51803433;1.04444407;0.752591181;0.442354812;10;0.833333;0;1.044444;1.0000225;1.00002288
25.337524;1.04444392;0.836198749;0.490991027;0.800616376;0.47009824;1.19174074;1.09623501;0.785050905;0.517548249;1.04444408;0.752579163;0.441891811;10;0.833333;0;1.044444;1.00002251;1.00002288
25.338524;1.04444394;0.83618544;0.490476561;0.800603625;0.469605675;1.19158678;1.09619638;0.785059322;0.517061685;1.0444441;0.752567145;0.44142881;10;0.833333;0;1.044444;1.00002252;1.00002289
25.343524;1.04444404;0.836122225;0.487899819;0.800543042;0.467138545;1.19081396;1.09599935;0.785110301;0.514625109;1.04444418;0.752510044;0.439109812;10;0.833333;0;1.044444;1.00002256;1.00002291
25.357524;1.04444398;0.835984561;0.48064533;0.800411244;0.460192413;1.1886383;1.09544704;0.785287211;0.507770092;1.0444444;0.752385736;0.432581087;10;0.833333;0;1.044444;1.00002363;1.00002379
25.365524;1.04444383;0.835925617;0.476478601;0.800355085;0.456203034;1.18738831;1.09512941;0.785410453;0.503835732;1.04444437;0.75233267;0.428831323;10;0.833333;0;1.044444;1.0000246;1.0000249
25.368567;1.0444438;0.835907806;0.474891911;0.800338162;0.454683931;1.1869123;1.09500875;0.785460445;0.502337795;1.04444433;0.75231664;0.4274034;10;0.833333;0;1.044444;1.00002458;1.00002496
25.372124;1.04444378;0.835923306;0.473382989;0.800353145;0.453239326;1.18645929;1.09489513;0.785537871;0.500915474;1.04444428;0.752330594;0.426045482;10;0.833333;0;1.044444;1.00002055;1.00002104
25.376124;1.04444379;0.835925448;0.472064054;0.800355347;0.45197665;1.18606327;1.09479526;0.78559632;0.49967331;1.04444421;0.75233254;0.424858554;10;0.833333;0;1.044444;1.00001454;1.00001513
25.377124;1.0444438;0.835922092;0.471772931;0.800352169;0.451697948;1.18597627;1.09477251;0.785605548;0.499398514;1.04444419;0.752329527;0.424596567;10;0.833333;0;1.044444;1.00001354;1.00001416
25.381124;1.04444383;0.835905341;0.470697332;0.800336243;0.450668243;1.18565329;1.09469134;0.785635394;0.498381994;1.04444412;0.752314485;0.4236286;10;0.833333;0;1.044444;1.00001156;1.00001225
25.383124;1.04444385;0.835899747;0.470191759;0.800330918;0.450184239;1.1855023;1.09465275;0.785651938;0.497904227;1.04444408;0.752309469;0.423173608;10;0.833333;0;1.044444;1.00001157;1.00001229
25.384124;1.04444386;0.835897506;0.469942863;0.800328782;0.44994596;1.18542731;1.09463393;0.785661394;0.497670188;1.04444406;0.752307462;0.422949609;10;0.833333;0;1.044444;1.00001158;1.00001231
25.408124;1.04444389;0.835859545;0.464120722;0.800291873;0.444371563;1.18368054;1.09419186;0.785873243;0.492176389;1.04444354;0.752273742;0.417709452;10;0.833333;0;1.044444;1.00001168;1.00001223
25.429124;1.04444404;0.835825423;0.458896082;0.80025849;0.439369204;1.18211354;1.09379575;0.786064893;0.487246225;1.04444346;0.752243212;0.41300728;10;0.833333;0;1.044444;1.00001166;1.00001242
25.430124;1.04444406;0.835824314;0.458643854;0.800257429;0.439127705;1.18203753;1.093776;0.786075036;0.487009195;1.04444348;0.75224223;0.412780271;10;0.833333;0;1.044444;1.00001166;1.00001242
25.463124;1.04444398;0.835783307;0.450207515;0.800218135;0.431050005;1.17950618;1.09313571;0.786399081;0.479050191;1.04444412;0.752205163;0.405187035;10;0.833333;0;1.044444;1.00001255;1.00001324
25.464124;1.04444395;0.835782193;0.449948628;0.800217082;0.430802139;1.17942918;1.09311591;0.786409219;0.478805769;1.04444413;0.752204136;0.404954021;10;0.833333;0;1.044444;1.00001255;1.00001321
25.467124;1.04444384;0.835777743;0.449169744;0.800212866;0.430056419;1.17919521;1.09305649;0.786438642;0.478072479;1.04444418;0.75220005;0.404252974;10;0.833333;0;1.044444;1.00001256;1.00001311
25.513124;1.04444417;0.835706984;0.437062979;0.800145127;0.418464767;1.17556267;1.09213653;0.786897342;0.466649912;1.04444459;0.752135766;0.393357232;10;0.833333;0;1.044444;1.00001295;1.00001266
25.516124;1.04444427;0.835701452;0.436262923;0.800139836;0.417698845;1.17532258;1.09207618;0.786926585;0.465896245;1.04444462;0.752130814;0.392637278;10;0.833333;0;1.044444;1.00001292;1.00001271
25.527124;1.04444447;0.835679257;0.433323832;0.800118539;0.414885187;1.17444037;1.09185258;0.787033602;0.463122638;1.0444448;0.752111035;0.389992426;10;0.833333;0;1.044444;1.00001274;1.00001296
25.565124;1.04444396;0.835587715;0.423082902;0.800031263;0.405079744;1.17136877;1.09107583;0.787396274;0.45345746;1.04444445;0.752028793;0.380774993;10;0.833333;0;1.044444;1.00001271;1.00001292
25.569124;1.04444389;0.835576545;0.421998467;0.800020575;0.40404134;1.17104393;1.09099281;0.78743486;0.452433804;1.04444439;0.752018754;0.379798925;10;0.833333;0;1.044444;1.00001278;1.00001288
25.570124;1.04444388;0.835574305;0.421726254;0.800018435;0.403780676;1.17096197;1.09097207;0.787444754;0.452178624;1.04444438;0.752016745;0.379553913;10;0.833333;0;1.044444;1.0000128;1.00001287
25.659124;1.04444456;0.835311524;0.397369973;0.799766707;0.380460718;1.16365426;1.08912166;0.788280271;0.429188656;1.04444341;0.751780266;0.357633144;10;0.833333;0;1.044444;1.00001304;1.00001335
25.662124;1.04444457;0.835302645;0.396543283;0.799758196;0.379669214;1.1634062;1.08905839;0.788308757;0.42840963;1.04444336;0.751772248;0.356889218;10;0.833333;0;1.044444;1.00001303;1.00001337
25.698124;1.04444374;0.835193516;0.386612884;0.799654183;0.370162207;1.1604276;1.08830362;0.788653011;0.419036993;1.04444411;0.751673968;0.3479522;10;0.833333;0;1.044444;1.00001294;1.00001332
25.806124;1.04444402;0.834902127;0.356739796;0.799374468;0.341560157;1.15146565;1.08603527;0.789742068;0.390850065;1.04444383;0.751411352;0.321065851;10;0.833333;0;1.044444;1.00001295;1.00001301
25.818124;1.04444411;0.834874712;0.353419807;0.799347814;0.338381073;1.15046988;1.08578319;0.789868315;0.387717092;1.04444402;0.751386279;0.318077743;10;0.833333;0;1.044444;1.00001312;1.00001284
25.909124;1.04444484;0.834680032;0.328263572;0.799162156;0.314294827;1.14292338;1.083873;0.790855686;0.363986423;1.04444414;0.751212186;0.295437142;10;0.833333;0;1.044444;1.00001252;1.00001307
25.931124;1.04444491;0.8346387;0.322191413;0.799122923;0.308481434;1.14110075;1.08341085;0.791102319;0.358260683;1.04444425;0.751175121;0.289971873;10;0.833333;0;1.044444;1.00001292;1.00001277
25.994124;1.04444489;0.834528339;0.304833742;0.799016976;0.291861485;1.13589414;1.08209391;0.791819285;0.341891504;1.0444437;0.751076012;0.274349204;10;0.833333;0;1.044444;1.00001303;1.00001279
26.006124;1.04444496;0.834508429;0.301532719;0.798997814;0.288700759;1.13490438;1.08184315;0.791959102;0.338778638;1.04444408;0.751058001;0.271378543;10;0.833333;0;1.044444;1.00001303;1.00001277
26.057124;1.04444379;0.834430512;0.28752547;0.79892277;0.275289391;1.13070092;1.08078038;0.792555342;0.325570248;1.04444478;0.750987028;0.258771565;10;0.833333;0;1.044444;1.00001359;1.000013
26.076124;1.044444;0.834402587;0.282313875;0.798896355;0.270299968;1.12913787;1.08038497;0.792780017;0.320658489;1.04444444;0.750962186;0.254081316;10;0.833333;0;1.044444;1.00001341;1.000013
26.083124;1.04444415;0.834392563;0.280395966;0.79888688;0.268463752;1.12856291;1.08023875;0.792864652;0.318850464;1.04444434;0.750953394;0.252355264;10;0.833333;0;1.044444;1.00001327;1.00001301
26.084124;1.04444417;0.834390345;0.280121504;0.79888477;0.268200977;1.12847992;1.08021803;0.79287575;0.318592226;1.04444433;0.750951425;0.252108258;10;0.833333;0;1.044444;1.00001325;1.00001301
26.193124;1.04444364;0.834248443;0.2503425;0.798749595;0.23969011;1.11954684;1.07796131;0.794195255;0.290518242;1.0444438;0.750824161;0.22530838;10;0.833333;0;1.044444;1.00001276;1.00001399
26.207124;1.04444386;0.834231509;0.246530292;0.798734041;0.236040069;1.11840283;1.0776714;0.794368597;0.286923803;1.04444378;0.750809215;0.221877327;10;0.833333;0;1.044444;1.00001278;1.00001363
26.225124;1.04444424;0.834210158;0.241632427;0.798713822;0.23135026;1.11693356;1.0772997;0.794591092;0.282308513;1.04444396;0.750790051;0.217469131;10;0.833333;0;1.044444;1.00001269;1.00001361
26.239124;1.04444446;0.834194804;0.237825577;0.798698428;0.227705472;1.11579155;1.07701145;0.794766119;0.278720868;1.04444413;0.750775892;0.214043001;10;0.833333;0;1.044444;1.00001243;1.00001368
26.254124;1.04444445;0.83417869;0.233750981;0.798682127;0.223804577;1.11456881;1.07670251;0.794953127;0.274880823;1.04444407;0.750761099;0.210376045;10;0.833333;0;1.044444;1.00001224;1.00001343
26.353124;1.04444397;0.834075413;0.206941774;0.798583972;0.198136737;1.10652723;1.07466969;0.796203095;0.249614429;1.04444371;0.750667789;0.186247967;10;0.833333;0;1.044444;1.00001308;1.0000134
26.401124;1.0444438;0.834030267;0.193997239;0.798539592;0.185741332;1.10264288;1.07368737;0.796819493;0.237416891;1.04444387;0.750627402;0.17459679;10;0.833333;0;1.044444;1.00001312;1.00001323
26.426124;1.04444373;0.834008227;0.18726823;0.798518066;0.179298631;1.10062374;1.07317872;0.7971415;0.231075919;1.04444431;0.750607385;0.168541142;10;0.833333;0;1.044444;1.00001331;1.00001314
26.436124;1.0444436;0.833999124;0.184579089;0.798509662;0.176724032;1.09981763;1.07297455;0.797271838;0.2285425;1.04444443;0.750599386;0.166121158;10;0.833333;0;1.044444;1.00001329;1.00001302
26.468124;1.04444378;0.833970226;0.175984695;0.798482126;0.16849492;1.09723892;1.07232385;0.797687321;0.220443412;1.04444417;0.750573077;0.158386291;10;0.833333;0;1.044444;1.0000132;1.0000126
26.523124;1.0444443;0.833923772;0.161248512;0.798438771;0.154387295;1.09281914;1.07120654;0.798408808;0.206559556;1.04444427;0.750531581;0.145123957;10;0.833333;0;1.044444;1.00001292;1.00001324
26.541124;1.04444425;0.833909349;0.156435301;0.798425046;0.149779116;1.09137535;1.07084256;0.798646239;0.202026036;1.04444431;0.750518465;0.140792002;10;0.833333;0;1.044444;1.00001298;1.00001335
26.569124;1.04444402;0.833886715;0.148957623;0.798403544;0.142619531;1.08913148;1.07027622;0.799018132;0.194981055;1.04444464;0.750499094;0.13406207;10;0.833333;0;1.044444;1.00001284;1.00001283
26.696124;1.04444419;0.833793966;0.115189811;0.798313752;0.110288939;1.07900078;1.06771683;0.800723256;0.163171902;1.04444436;0.75041515;0.103671302;10;0.833333;0;1.044444;1.00001327;1.00001333
26.740124;1.0444443;0.833762461;0.103546852;0.798284154;0.0991404601;1.0755086;1.06683447;0.801321185;0.152205022;1.04444397;0.750386762;0.0931922379;10;0.833333;0;1.044444;1.00001311;1.00001259
26.748124;1.04444426;0.83375813;0.101433481;0.798280079;0.0971169984;1.07487453;1.06667375;0.801430677;0.150214599;1.04444392;0.750382741;0.0912903026;10;0.833333;0;1.044444;1.00001313;1.00001277
26.750124;1.04444422;0.83375595;0.100904571;0.798277999;0.096610624;1.0747155;1.06663435;0.801458264;0.149717052;1.04444392;0.750380744;0.0908143187;10;0.833333;0;1.044444;1.00001313;1.00001282
26.873124;1.04444418;0.833677942;0.0685260493;0.798202318;0.0656104493;1.0650024;1.06418284;0.803152627;0.119222922;1.04444441;0.750310188;0.0616743801;10;0.833333;0;1.044444;1.00001312;1.00001369
26.904124;1.04444429;0.83365886;0.0604012004;0.798183581;0.0578308773;1.06256404;1.06356721;0.803584246;0.111573017;1.04444461;0.750293619;0.0543616792;10;0.833333;0;1.044444;1.00001291;1.00001309
26.942124;1.04444421;0.833635338;0.0504610274;0.798161593;0.0483135403;1.05958198;1.06281553;0.804115579;0.102211328;1.04444444;0.750272372;0.0454153108;10;0.833333;0;1.044444;1.0000126;1.00001265
27.047124;1.04444326;0.833574151;0.0231030916;0.798103175;0.0221199462;1.05137503;1.06074329;0.805596698;0.0764526404;1.04444395;0.750216595;0.0207927693;10;0.833333;0;1.044444;1.00001345;1.00001267
27.067124;1.04444357;0.833563164;0.0179096031;0.798092462;0.0171481615;1.04981735;1.06034948;0.805882567;0.0715645033;1.0444438;0.750207136;0.0161184067;10;0.833333;0;1.044444;1.00001319;1.00001209
27.080124;1.04444383;0.833555732;0.014537464;0.798085172;0.0139195738;1.04880546;1.06009401;0.806067577;0.0683892194;1.04444394;0.750200162;0.013083273;10;0.833333;0;1.044444;1.00001308;1.000012
27.089124;1.04444381;0.833551441;0.0122051234;0.79808099;0.0116865643;1.04810653;1.05991723;0.806195589;0.0661929782;1.044444;0.750195836;0.0109845865;10;0.833333;0;1.044444;1.00001313;1.00001209
27.161124;1.04444429;0.833510993;-0.00641753484;0.798042315;-0.00614425684;1.04251963;1.05850731;0.807226582;0.0486614192;1.0444444;0.75015986;-0.00577625642;10;0.833333;0;1.044444;1.00001294;1.00001276
27.217634;1.04444411;0.833481021;-0.0209811515;0.79801493;-0.0200880382;1.03815021;1.05740411;0.8080426;0.0349512868;1.04444376;0.75013281;-0.0188828626;10;0.833333;0;1.044444;1.00001314;1.00001258
27.238634;1.04444448;0.833469894;-0.0263822145;0.798004012;-0.0252594009;1.03652846;1.05699597;0.808347716;0.0298688817;1.04444395;0.750122579;-0.0237437283;10;0.833333;0;1.044444;1.00001293;1.00001246
27.367634;1.04444443;0.833404199;-0.0594163525;0.797941008;-0.05688702;1.02661928;1.05449615;0.810230245;-0.00122320449;1.04444422;0.75006444;-0.053474011;10;0.833333;0;1.044444;1.00001331;1.00001269
27.396634;1.04444496;0.833390186;-0.066808626;0.797927227;-0.0639658;1.02440132;1.05393578;0.810658939;-0.00818189571;1.04444401;0.750051303;-0.0601277853;10;0.833333;0;1.044444;1.00001306;1.00001274
27.405634;1.04444494;0.833385895;-0.0691006614;0.797922796;-0.0661605954;1.02371433;1.05376202;0.810791663;-0.0103385236;1.04444405;0.750047382;-0.0621908864;10;0.833333;0;1.044444;1.00001329;1.00001287
27.407634;1.04444493;0.833384787;-0.0696106723;0.797921697;-0.0666489244;1.02356134;1.05372348;0.810821321;-0.0108176316;1.04444405;0.750046389;-0.0626499154;10;0.833333;0;1.044444;1.00001334;1.00001288
27.408634;1.04444492;0.833384784;-0.0698651287;0.79792168;-0.0668925569;1.02348434;1.05370475;0.810835743;-0.0110571916;1.04444404;0.750046391;-0.062878931;10;0.833333;0;1.044444;1.00001338;1.00001288
27.569634;1.04444408;0.833306807;-0.110665706;0.797846893;-0.105956568;1.01124435;1.05061711;0.813233879;-0.049451321;1.0444442;0.749975808;-0.0995995741;10;0.833333;0;1.044444;1.0000127;1.00001243
27.585634;1.04444407;0.833299185;-0.114700959;0.797839694;-0.109820636;1.01003469;1.05031095;0.813474569;-0.0532474673;1.04444421;0.749968983;-0.103231433;10;0.833333;0;1.044444;1.00001268;1.00001273
27.744357;1.04444339;0.833225798;-0.154528687;0.797769331;-0.14795286;0.998084728;1.047299;0.815878818;-0.0907184449;1.04444441;0.749903246;-0.139076197;10;0.833333;0;1.044444;1.00001253;1.0000123
27.745169;1.04444341;0.83322579;-0.154732009;0.797769362;-0.148147509;0.998023709;1.04728323;0.815891107;-0.0909097215;1.04444438;0.749903236;-0.139259207;10;0.833333;0;1.044444;1.00001256;1.00001233
27.747682;1.0444435;0.833252436;-0.155185317;0.797794994;-0.14858145;0.997887648;1.04724988;0.815945738;-0.0913327683;1.04444431;0.749927196;-0.139667235;10;0.833333;0;1.044444;1.00001064;1.00001041
27.749510;1.04444357;0.83327576;-0.155376418;0.797817408;-0.148764357;0.997830599;1.04723518;0.815980542;-0.0915091202;1.04444425;0.749948161;-0.139839251;10;0.833333;0;1.044444;1.0000077;1.00000747
27.750728;1.04444362;0.833285754;-0.155467527;0.79782703;-0.148851545;0.997803564;1.04722933;0.815994655;-0.0915934549;1.04444422;0.749957137;-0.139921261;10;0.833333;0;1.044444;1.00000574;1.0000055
27.755165;1.04444381;0.833293527;-0.155687539;0.797834634;-0.149062046;0.997737429;1.04721265;0.816016156;-0.0917996963;1.04444411;0.749964045;-0.140119285;10;0.833333;0;1.044444;1.0000019;1.00000162
27.763165;1.0444441;0.833328015;-0.155966504;0.79786783;-0.149328931;0.99765327;1.04719215;0.816067162;-0.0920571759;1.04444396;0.749994937;-0.140370268;10;0.833333;0;1.044444;1.00000311;1.00000274
27.764165;1.04444413;0.833333578;-0.155997627;0.797873167;-0.149358709;0.997644266;1.04719014;0.816074035;-0.0920859951;1.04444394;0.749999933;-0.140398258;10;0.833333;0;1.044444;1.00000313;1.00000275
27.765165;1.04444416;0.833338031;-0.156027639;0.797877438;-0.149387426;0.997635265;1.04718721;0.816081637;-0.0921148972;1.04444393;0.750003932;-0.140425246;10;0.833333;0;1.044444;1.00000213;1.00000176
27.768165;1.04444423;0.833351386;-0.15611656;0.797890241;-0.149472531;0.997608286;1.04718132;0.816098998;-0.092197108;1.0444439;0.750015942;-0.140505198;10;0.833333;0;1.044444;1.00000213;1.0000018
27.787165;1.04444434;0.833409102;-0.156585486;0.797945694;-0.149921742;0.997467546;1.04714687;0.816184497;-0.0926310274;1.04444379;0.750068055;-0.140926617;10;0.833333;0;1.044444;1.00000084;1.00000099
27.793165;1.04444434;0.833424567;-0.156702168;0.797960599;-0.150033521;0.997432532;1.04713806;0.816207258;-0.0927379342;1.04444375;0.750081994;-0.141031464;10;0.833333;0;1.044444;1.00000075;1.00000098
27.794165;1.04444434;0.833426773;-0.15671995;0.79796273;-0.150050556;0.997427535;1.04713607;0.816210929;-0.0927550844;1.04444374;0.750083983;-0.141047447;10;0.833333;0;1.044444;1.00000075;1.00000098
27.799165;1.04444433;0.833437796;-0.156803327;0.797973386;-0.150130411;0.997402589;1.04713021;0.816227144;-0.0928319567;1.04444373;0.750093947;-0.141122408;10;0.833333;0;1.044444;1.00000074;1.00000094
27.813165;1.04444433;0.833466304;-0.156987992;0.798001186;-0.150307285;0.99734793;1.04711744;0.816264534;-0.0930015217;1.04444376;0.750120095;-0.14128861;10;0.833333;0;1.044444;1.00000076;1.00000083
27.822165;1.0444443;0.833480621;-0.157069068;0.798015038;-0.150385123;0.997323114;1.0471105;0.816285793;-0.0930763222;1.04444379;0.750133296;-0.141361868;10;0.833333;0;1.044444;1.00000078;1.00000073
27.823165;1.04444428;0.833482839;-0.157076835;0.798017156;-0.150392583;0.997321123;1.04711049;0.816286861;-0.0930826891;1.04444379;0.750135313;-0.141368899;10;0.833333;0;1.044444;1.00000079;1.00000073
27.849165;1.04444389;0.833515957;-0.157160149;0.798048634;-0.150472309;0.997295853;1.04710497;0.816324543;-0.0931575426;1.04444369;0.750165661;-0.14144452;10;0.833333;0;1.044444;1.00000001;0.999999973
27.866165;1.04444371;0.833530184;-0.157107889;0.798062771;-0.150422461;0.997311905;1.04710902;0.816335937;-0.0931072117;1.04444381;0.750178785;-0.1413975;10;0.833333;0;1.044444;0.999999898;1.00000024
27.874165;1.0444436;0.833535733;-0.157057813;0.798068396;-0.150374651;0.99732695;1.04711283;0.816337104;-0.093058059;1.04444386;0.750183783;-0.141352327;10;0.833333;0;1.044444;0.999999767;1.00000046
27.875165;1.04444359;0.833536846;-0.157050031;0.798069493;-0.150367214;0.99732896;1.04711382;0.816337384;-0.093051617;1.04444386;0.750184774;-0.141345298;10;0.833333;0;1.044444;0.99999975;1.00000049
27.876165;1.04444357;0.83353685;-0.15704225;0.798069524;-0.150359779;0.997330971;1.04711381;0.81633738;-0.0930442051;1.04444386;0.750184763;-0.141338268;10;0.833333;0;1.044444;0.999999735;1.00000051
27.902165;1.04444376;0.833548528;-0.156753174;0.798080315;-0.150083658;0.997418478;1.04713648;0.81632898;-0.0927709681;1.04444373;0.750194402;-0.141078043;10;0.833333;0;1.044444;0.999998535;0.999999599
27.922165;1.04444417;0.83355242;-0.156422144;0.798082975;-0.149766064;0.997517302;1.04716085;0.816311734;-0.0924598792;1.04444364;0.750197503;-0.140780019;10;0.833333;0;1.044444;0.999998807;0.999999389
27.925165;1.04444419;0.833552468;-0.156365503;0.798082931;-0.149711733;0.997534245;1.04716471;0.816308664;-0.0924064564;1.04444365;0.750197536;-0.14072903;10;0.833333;0;1.044444;0.999998851;0.999999319
27.929165;1.04444421;0.833552488;-0.156285531;0.798082887;-0.149635052;0.99755819;1.0471716;0.816303242;-0.0923315551;1.04444367;0.750197582;-0.140657035;10;0.833333;0;1.044444;0.99999889;0.999999198
27.930165;1.04444422;0.833552485;-0.156265537;0.798082877;-0.149615885;0.997564181;1.04717259;0.816302454;-0.0923123655;1.04444368;0.750197592;-0.140639034;10;0.833333;0;1.044444;0.999998896;0.999999163
27.948165;1.04444423;0.833551108;-0.155861126;0.79808146;-0.149228542;0.997686119;1.04720354;0.816276307;-0.0919318654;1.04444399;0.750196531;-0.140275099;10;0.833333;0;1.044444;0.999998952;0.99999852
27.957165;1.04444408;0.833551042;-0.155634414;0.798081252;-0.149011521;0.997754096;1.0472215;0.816260204;-0.0917180555;1.04444406;0.750196319;-0.140071188;10;0.833333;0;1.044444;0.999999002;0.99999841
27.983165;1.04444358;0.833546358;-0.154885582;0.798077091;-0.148294633;0.997978275;1.04727799;0.816208977;-0.0910148429;1.04444404;0.750191873;-0.139397198;10;0.833333;0;1.044444;0.999998353;0.999997658
27.987165;1.04444359;0.83354523;-0.154758865;0.798076106;-0.148173416;0.9980163;1.04728791;0.816200259;-0.0908952047;1.044444;0.75019085;-0.139283116;10;0.833333;0;1.044444;0.999998368;0.999997734
28.017165;1.04444394;0.833539658;-0.153711061;0.798070657;-0.147170449;0.998331572;1.0473668;0.816129637;-0.0899100313;1.04444363;0.750185986;-0.138339619;10;0.833333;0;1.044444;0.999998146;0.99999802
28.043165;1.04444415;0.83353429;-0.15267106;0.798065212;-0.146174553;0.998643249;1.04744597;0.816059008;-0.0889333148;1.04444338;0.750181274;-0.137403884;10;0.833333;0;1.044444;0.999998176;0.999997927
28.044165;1.04444414;0.833533183;-0.152628844;0.798064148;-0.146134101;0.998655228;1.0474489;0.816055687;-0.0888927534;1.04444339;0.750180274;-0.137365903;10;0.833333;0;1.044444;0.999998185;0.999997926
28.045165;1.04444413;0.833533187;-0.152586629;0.79806415;-0.146093647;0.998668209;1.0474519;0.816053376;-0.0888532501;1.0444434;0.750180272;-0.137327923;10;0.833333;0;1.044444;0.999998192;0.999997927
28.046165;1.04444413;0.833533191;-0.152543303;0.798064153;-0.146052129;0.998681189;1.04745482;0.816051114;-0.0888126943;1.04444342;0.750180269;-0.137288944;10;0.833333;0;1.044444;0.999998199;0.999997929
28.060165;1.04444399;0.83353;-0.15192792;0.79806121;-0.145462378;0.998866005;1.04750091;0.816009889;-0.0882350431;1.04444358;0.750177109;-0.136735069;10;0.833333;0;1.044444;0.99999819;0.999998068
28.073165;1.04444392;0.833527901;-0.151327953;0.798059392;-0.144887942;0.999045991;1.047547;0.815968412;-0.0876700402;1.04444371;0.750174979;-0.136194612;10;0.833333;0;1.044444;0.999997036;0.999997237
28.104165;1.0444442;0.833521846;-0.149785524;0.798054493;-0.143411303;0.999508591;1.04766328;0.8158656;-0.0862216518;1.04444383;0.750170237;-0.134806996;10;0.833333;0;1.044444;0.999996454;0.999997426
28.106165;1.04444424;0.833520692;-0.149681032;0.798053458;-0.143311299;0.99954057;1.04767116;0.815858369;-0.0861235065;1.04444383;0.750169258;-0.134713069;10;0.833333;0;1.044444;0.999996419;0.999997432
28.107165;1.04444426;0.833520674;-0.149628788;0.79805347;-0.143261298;0.999555555;1.04767508;0.815855282;-0.0860733714;1.04444383;0.750169271;-0.134666103;10;0.833333;0;1.044444;0.999996406;0.999997433
28.138165;1.04444412;0.833516513;-0.14792659;0.798049265;-0.141632104;1.00006633;1.04780296;0.815744897;-0.0844734537;1.04444378;0.750165373;-0.133134395;10;0.833333;0;1.044444;0.999996771;0.999997371
28.165165;1.04444429;0.833513278;-0.14633135;0.798045821;-0.140104732;1.00054531;1.0479236;0.815641401;-0.0829737267;1.04444402;0.750161746;-0.131697628;10;0.833333;0;1.044444;0.999997099;0.999997623
28.167165;1.04444433;0.833512181;-0.146209153;0.798044684;-0.139987718;1.00058128;1.04793344;0.815632686;-0.0828584234;1.04444402;0.750160732;-0.131587601;10;0.833333;0;1.044444;0.999997126;0.999997656
28.169165;1.04444436;0.833512197;-0.146086955;0.798044607;-0.139870705;1.00061825;1.04794234;0.815624701;-0.0827431974;1.04444401;0.750160729;-0.131477585;10;0.833333;0;1.044444;0.999997147;0.999997691
28.170165;1.04444438;0.833512205;-0.146024743;0.798044567;-0.139811135;1.00063724;1.04794726;0.815620874;-0.0826855488;1.04444401;0.750160732;-0.131421581;10;0.833333;0;1.044444;0.999997155;0.999997709
28.177165;1.04444455;0.833511184;-0.145590354;0.798043242;-0.13939517;1.00076709;1.04797964;0.81559347;-0.082276883;1.044444;0.750159801;-0.131030601;10;0.833333;0;1.044444;0.999997152;0.999997839
28.203165;1.04444478;0.833509161;-0.143920226;0.798040839;-0.137796097;1.00126782;1.04810582;0.815485688;-0.0807053787;1.04444397;0.750157768;-0.129527908;10;0.833333;0;1.044444;0.999996828;0.999997535
28.231165;1.04444466;0.833505619;-0.142025762;0.798038133;-0.135981759;1.00183621;1.04824982;0.815364436;-0.0789243703;1.04444336;0.750155007;-0.127822769;10;0.833333;0;1.044444;0.999996194;0.99999576
28.235165;1.04444468;0.833505639;-0.141747907;0.798038241;-0.135715755;1.00192014;1.04827042;0.815347308;-0.0786631292;1.04444326;0.750154969;-0.127572673;10;0.833333;0;1.044444;0.999996276;0.999995736
28.237165;1.04444468;0.833505652;-0.141607862;0.79803829;-0.135581695;1.00196208;1.04828121;0.81533783;-0.078531943;1.04444324;0.750154953;-0.127446626;10;0.833333;0;1.044444;0.999996314;0.999995744
28.301471;1.0444443;0.833498874;-0.136873112;0.798031269;-0.13104954;1.00338223;1.04863879;0.815037388;-0.0740790668;1.04444372;0.750149124;-0.123185041;10;0.833333;0;1.044444;0.999996227;0.999996285
28.303471;1.04444428;0.833498867;-0.136718688;0.798031252;-0.130901687;1.00342827;1.04864961;0.815027902;-0.0739342428;1.04444375;0.750149162;-0.123046044;10;0.833333;0;1.044444;0.999996185;0.999996283
28.304471;1.04444427;0.833498863;-0.136640919;0.798031244;-0.130827225;1.0034523;1.04865552;0.815023303;-0.0738617995;1.04444377;0.750149181;-0.122976045;10;0.833333;0;1.044444;0.999996166;0.99999628
28.305471;1.04444426;0.83349886;-0.136564261;0.798031235;-0.130753826;1.00347532;1.04866143;0.815018705;-0.0737882994;1.04444379;0.750149201;-0.122907046;10;0.833333;0;1.044444;0.999996149;0.999996277
28.359471;1.04444422;0.833493103;-0.132243314;0.798026194;-0.126616386;1.00477044;1.04898913;0.814744612;-0.0697246392;1.04444431;0.750144422;-0.119018413;10;0.833333;0;1.044444;0.999996446;0.999996095
28.360471;1.04444422;0.8334931;-0.132159981;0.798026235;-0.126536566;1.00479544;1.04899508;0.814740002;-0.069647954;1.04444428;0.750144419;-0.118943432;10;0.833333;0;1.044444;0.999996426;0.999996066
28.408471;1.04444383;0.833489604;-0.128100981;0.798021468;-0.122650645;1.00601357;1.04930206;0.814483726;-0.0658290635;1.04444399;0.75013995;-0.115290842;10;0.833333;0;1.044444;0.999994764;0.999994904
28.417471;1.04444359;0.8334882;-0.127318656;0.798020488;-0.121901618;1.00624759;1.04936164;0.814434787;-0.065094661;1.04444386;0.75013867;-0.114586786;10;0.833333;0;1.044444;0.999994652;0.999994949
28.418471;1.04444356;0.833488163;-0.127231982;0.798020503;-0.121818624;1.00627359;1.04936859;0.814429424;-0.0650116269;1.04444384;0.75013864;-0.114508771;10;0.833333;0;1.044444;0.999994646;0.999994959
28.420471;1.04444352;0.833488091;-0.12705753;0.798020533;-0.121651571;1.00632657;1.04938143;0.814418461;-0.0648477414;1.0444438;0.750138584;-0.114351738;10;0.833333;0;1.044444;0.999994638;0.999994984
28.478471;1.04444351;0.833482632;-0.121872346;0.798015366;-0.116686026;1.00788239;1.04977371;0.814091109;-0.0599714131;1.04444388;0.750133386;-0.109684813;10;0.833333;0;1.044444;0.999995056;0.999995396
28.482471;1.04444345;0.833481498;-0.121506622;0.798014237;-0.116336025;1.00799242;1.04980137;0.814068631;-0.0596269283;1.04444382;0.750132371;-0.109355857;10;0.833333;0;1.044444;0.999995105;0.99999539
28.541471;1.04444379;0.833475657;-0.116006758;0.798008541;-0.111070879;1.009642;1.05021596;0.813724659;-0.0544550014;1.04444324;0.750127923;-0.104407843;10;0.833333;0;1.044444;0.999995506;0.999995403
28.548471;1.04444379;0.833474669;-0.115342486;0.798007336;-0.110434685;1.00984106;1.05026641;0.813682549;-0.053830287;1.04444308;0.750127002;-0.103809625;10;0.833333;0;1.044444;0.999995441;0.999995524
28.549471;1.04444379;0.833474688;-0.115246965;0.798007324;-0.110343198;1.00987007;1.05027428;0.813676464;-0.0537410211;1.04444306;0.750127007;-0.103723584;10;0.833333;0;1.044444;0.999995436;0.999995536
28.550471;1.04444379;0.833474704;-0.115152556;0.798007315;-0.110252775;1.00989808;1.05028121;0.813670045;-0.0536507483;1.04444304;0.750127011;-0.103638542;10;0.833333;0;1.044444;0.999995431;0.999995547
28.554471;1.04444379;0.833473632;-0.114771598;0.79800625;-0.109887899;1.01001212;1.05030981;0.813646858;-0.0532928143;1.04444303;0.750126017;-0.103295358;10;0.833333;0;1.044444;0.999995413;0.999995577
28.610471;1.04444489;0.833467286;-0.109365733;0.798002121;-0.10471157;1.0116343;1.05071915;0.813308704;-0.0482080686;1.04444381;0.750120784;-0.0984286492;10;0.833333;0;1.044444;0.999995132;0.999995404
28.678471;1.04444395;0.833458724;-0.102653165;0.797992927;-0.0982845611;1.0136477;1.05122587;0.812890956;-0.0418948308;1.0444446;0.7501127;-0.0923885443;10;0.833333;0;1.044444;0.999995435;0.999994818
28.679471;1.04444397;0.833458739;-0.10255318;0.797992923;-0.0981887916;1.01367768;1.0512338;0.812884832;-0.0418015136;1.04444462;0.750112705;-0.092298532;10;0.833333;0;1.044444;0.999995441;0.999994797
28.686471;1.04444411;0.833457697;-0.101855524;0.797991862;-0.0975205351;1.01388655;1.05128703;0.812841568;-0.0411441693;1.04444466;0.750111769;-0.0916704594;10;0.833333;0;1.044444;0.999995458;0.999994729
28.951471;1.04444404;0.833423054;-0.0751055944;0.797959332;-0.0719093488;1.02191202;1.05330919;0.811187358;-0.0159825981;1.04444386;0.750080827;-0.067595798;10;0.833333;0;1.044444;0.999995021;0.999995072
28.955471;1.04444408;0.833422069;-0.0747032721;0.797958198;-0.0715242427;1.02203302;1.05333873;0.811163528;-0.0156055813;1.04444375;0.750079881;-0.0672338233;10;0.833333;0;1.044444;0.999995028;0.999995096
29.026471;1.04444393;0.83341136;-0.0676289725;0.797948012;-0.0647513791;1.02415486;1.05387461;0.810729419;-0.00894923948;1.04444353;0.750071412;-0.0608658181;10;0.833333;0;1.044444;0.999994911;0.999994855
29.066471;1.0444441;0.83340634;-0.0636941338;0.797943163;-0.0609841187;1.02533574;1.05417215;0.810489619;-0.00524804889;1.04444395;0.750066161;-0.0573242836;10;0.833333;0;1.044444;0.99999519;0.999994741
29.075471;1.04444384;0.833405055;-0.062814083;0.797942056;-0.0601415903;1.02559976;1.05423798;0.810435725;-0.00442141751;1.04444384;0.750065074;-0.0565322165;10;0.833333;0;1.044444;0.999995123;0.9999947
29.076471;1.04444381;0.833405041;-0.0627162983;0.797942048;-0.0600479766;1.02562876;1.05424488;0.810430397;-0.00432968999;1.04444383;0.750065055;-0.0564442182;10;0.833333;0;1.044444;0.999995109;0.999994695
29.144471;1.0444443;0.83339665;-0.0561572984;0.797933137;-0.0537674478;1.02759642;1.05474142;0.810030915;0.00184128451;1.0444442;0.75005728;-0.0505408933;10;0.833333;0;1.044444;0.999995487;0.999995432
29.192471;1.04444339;0.833390504;-0.0516242281;0.797927152;-0.0494277742;1.02895726;1.05508454;0.809755111;0.0061068898;1.04444438;0.750050284;-0.0464617715;10;0.833333;0;1.044444;0.999995508;0.999994815
29.201471;1.0444433;0.833389412;-0.0507833114;0.797926101;-0.0486225052;1.02920932;1.05514745;0.809704608;0.00689631271;1.04444417;0.750049277;-0.0457047782;10;0.833333;0;1.044444;0.999995306;0.99999498
29.205471;1.04444332;0.833388305;-0.0504112116;0.797924977;-0.04826611;1.02932131;1.05517593;0.809681637;0.00724676726;1.0444441;0.750048333;-0.0453697776;10;0.833333;0;1.044444;0.99999525;0.999995027
29.256471;1.04444431;0.833381554;-0.0457229263;0.797918394;-0.0437766556;1.03072692;1.05553014;0.809397877;0.0116575308;1.04444417;0.750043185;-0.0411501778;10;0.833333;0;1.044444;0.999995157;0.999994703
29.270471;1.04444421;0.833380333;-0.0444560755;0.797917067;-0.0425637759;1.03110681;1.05562733;0.809320342;0.0128497122;1.04444418;0.750042078;-0.0400103761;10;0.833333;0;1.044444;0.999994963;0.999994849
29.307471;1.04444406;0.833375111;-0.0411488192;0.797912811;-0.0393976854;1.03209867;1.05587665;0.809121785;0.0159611196;1.04444427;0.750037653;-0.0370343918;10;0.833333;0;1.044444;0.999995144;0.99999489
