time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
29.309471;1.04444403;0.833373968;-0.0409721217;0.797911771;-0.0392285037;1.03215169;1.05589049;0.809111209;0.016127201;1.04444428;0.75003665;-0.0368754076;10;0.833333;0;1.044444;0.999995132;0.999994872
29.310471;1.04444402;0.833373957;-0.0408832186;0.797911781;-0.0391433851;1.03217871;1.05589635;0.809105681;0.0162102548;1.04444428;0.75003665;-0.036795413;10;0.833333;0;1.044444;0.999995123;0.999994864
29.316471;1.04444388;0.833373939;-0.0403542493;0.797911811;-0.0386369906;1.03233781;1.05593687;0.809073749;0.0167084766;1.04444428;0.750036656;-0.0363194206;10;0.833333;0;1.044444;0.999995044;0.999994829
29.371471;1.04444406;0.833367584;-0.0355853203;0.797905646;-0.0340709627;1.03376804;1.05629827;0.808786773;0.0211957657;1.04444458;0.750030834;-0.0320267033;10;0.833333;0;1.044444;0.99999634;0.999996483
29.375471;1.04444401;0.833366519;-0.035244252;0.797904592;-0.0337442914;1.03387095;1.05632402;0.808767169;0.0215160503;1.04444453;0.75002993;-0.0317196952;10;0.833333;0;1.044444;0.999996318;0.999996484
29.435471;1.0444441;0.833359773;-0.0302323072;0.797899032;-0.0289455535;1.03537377;1.05670301;0.808466646;0.0262328551;1.04444351;0.75002469;-0.0272091404;10;0.833333;0;1.044444;0.9999956;0.999996338
29.439471;1.04444406;0.833358623;-0.0299046003;0.797897949;-0.0286317494;1.03547281;1.05672764;0.80844671;0.0265403315;1.04444352;0.75002373;-0.0269140983;10;0.833333;0;1.044444;0.9999956;0.999996301
29.448471;1.04444399;0.833358552;-0.0291713237;0.797897757;-0.0279296602;1.03569291;1.05678286;0.808403403;0.0272307618;1.04444367;0.750023785;-0.026254067;10;0.833333;0;1.044444;0.999995556;0.999996207
29.496471;1.04444403;0.833353474;-0.0253366355;0.797891799;-0.0242579346;1.03684314;1.05707258;0.808174439;0.0308391807;1.04444475;0.750018059;-0.0228031682;10;0.833333;0;1.044444;0.99999539;0.999996248
29.503471;1.0444441;0.833352221;-0.0247876826;0.797890741;-0.0237324542;1.03700808;1.057114;0.808141765;0.0313551821;1.04444458;0.750016981;-0.0223092883;10;0.833333;0;1.044444;0.999995386;0.99999617
29.531471;1.04444394;0.83334942;-0.0226219784;0.79788841;-0.0216597196;1.03765733;1.05727845;0.808011671;0.0333921653;1.04444424;0.75001505;-0.0203603928;10;0.833333;0;1.044444;0.999995257;0.999996192
29.554471;1.04444412;0.833346189;-0.0208774189;0.79788556;-0.0199892393;1.03818113;1.05740937;0.80790981;0.0350345592;1.04444458;0.750012189;-0.0187903903;10;0.833333;0;1.044444;0.999995417;0.99999644
29.559471;1.04444415;0.833346258;-0.0205019295;0.797885672;-0.0196296633;1.03829305;1.05743801;0.80788689;0.035387709;1.04444468;0.750012152;-0.018452336;10;0.833333;0;1.044444;0.999995453;0.999996427
29.561471;1.04444415;0.833346283;-0.0203519731;0.797885694;-0.0194860709;1.03833803;1.05744986;0.807877817;0.0355281152;1.04444471;0.750012149;-0.0183173052;10;0.833333;0;1.044444;0.999995462;0.999996424
29.571471;1.0444441;0.833345222;-0.0196077953;0.7978846;-0.018773561;1.03856203;1.05750605;0.807833614;0.0362291758;1.04444472;0.750011272;-0.0176470764;10;0.833333;0;1.044444;0.9999955;0.99999649
29.623471;1.04444435;0.833340934;-0.0158296782;0.797880673;-0.0151566841;1.03969481;1.05779137;0.807609544;0.0397832609;1.04444402;0.750007714;-0.0142469995;10;0.833333;0;1.044444;0.999995455;0.999996114
29.682471;1.04444429;0.83333629;-0.011743313;0.797874929;-0.0112436986;1.04092121;1.05810124;0.807366642;0.0436303552;1.04444397;0.750001933;-0.0105685713;10;0.833333;0;1.044444;0.99999684;0.999997084
29.688471;1.04444447;0.833335088;-0.011338905;0.797873842;-0.0108563295;1.04104231;1.05813177;0.807343236;0.044010224;1.04444409;0.750000939;-0.0102046587;10;0.833333;0;1.044444;0.99999686;0.999997171
29.691471;1.04444452;0.833335057;-0.0111378179;0.79787381;-0.0106637216;1.04110334;1.05814653;0.807331905;0.044198577;1.04444415;0.750000921;-0.01002369;10;0.833333;0;1.044444;0.999996847;0.999997184
29.747471;1.04444406;0.833330201;-0.00748736406;0.79786998;-0.00716839989;1.04219812;1.05842332;0.807115552;0.0476335861;1.04444416;0.74999656;-0.00673928079;10;0.833333;0;1.044444;0.999997336;0.999996927
29.754471;1.04444398;0.833330032;-0.00704407076;0.79786995;-0.00674389431;1.04233103;1.05845685;0.807089911;0.048049668;1.04444413;0.749996431;-0.00634023109;10;0.833333;0;1.044444;0.999997371;0.999996772
29.756471;1.04444397;0.83332998;-0.00691854311;0.797869936;-0.00662368887;1.04236798;1.05846671;0.807081319;0.0481677926;1.04444414;0.749996405;-0.00622720838;10;0.833333;0;1.044444;0.999997386;0.999996738
29.806471;1.04444442;0.833325901;-0.00385309956;0.797865302;-0.00368939614;1.04328782;1.0586983;0.806902302;0.0510532866;1.0444445;0.749992841;-0.00346822412;10;0.833333;0;1.044444;0.999998141;0.999997239
29.808471;1.04444438;0.833325919;-0.00373310371;0.797865251;-0.00357451531;1.04332385;1.05870714;0.80689553;0.0511662236;1.0444445;0.749992901;-0.00336025018;10;0.833333;0;1.044444;0.999998114;0.999997243
29.811471;1.04444432;0.833325951;-0.00355424519;0.797865173;-0.00340324652;1.04337789;1.05871995;0.806885699;0.0513335393;1.04444448;0.74999299;-0.0031992803;10;0.833333;0;1.044444;0.999998067;0.999997239
29.877471;1.0444437;0.833320709;0.000232181255;0.797860744;0.000221807153;1.04451416;1.05900719;0.806662517;0.0548971676;1.04444467;0.749989169;0.000209702933;10;0.833333;0;1.044444;0.999997457;0.999997421
29.878471;1.04444371;0.833320735;0.000286610523;0.797860766;0.000273955556;1.04453016;1.0590111;0.80665949;0.0549494131;1.04444466;0.749989182;0.000258713277;10;0.833333;0;1.044444;0.999997438;0.999997432
29.945280;1.04444416;0.833317694;0.00386237872;0.797857449;0.00369835459;1.04560332;1.05928115;0.806451427;0.0583126631;1.04444422;0.749986019;0.00347608988;10;0.833333;0;1.044444;0.999997255;0.999997687
29.949280;1.04444415;0.833317737;0.00406907896;0.797857524;0.00389617804;1.04566536;1.05929697;0.806439496;0.0585079802;1.04444419;0.749986057;0.00366208746;10;0.833333;0;1.044444;0.999997148;0.999997759
29.951280;1.04444414;0.833317752;0.00417242415;0.797857566;0.00399508703;1.04569636;1.05930492;0.806433503;0.0586051274;1.04444418;0.749986081;0.00375507975;10;0.833333;0;1.044444;0.999997084;0.99999778
30.013280;1.0444446;0.833315627;0.0072411512;0.797855319;0.00693306662;1.04661586;1.05953741;0.806254578;0.0614932797;1.04444364;0.749984257;0.00651701532;10;0.833333;0;1.044444;0.999997287;0.999998411
30.014280;1.0444446;0.833315624;0.00728780154;0.797855314;0.00697773612;1.04662983;1.05954134;0.806251622;0.0615381186;1.04444363;0.749984241;0.00655901775;10;0.833333;0;1.044444;0.999997291;0.999998442
30.040280;1.04444453;0.833313226;0.00850116967;0.797852998;0.00813916715;1.0469937;1.05963291;0.806181521;0.0626786684;1.04444396;0.749982084;0.0076509574;10;0.833333;0;1.044444;0.999997452;0.999998766
30.071280;1.04444413;0.833312297;0.00989136875;0.79785243;0.00946965023;1.04741109;1.05973782;0.806100623;0.063987283;1.0444441;0.74998064;0.0089020829;10;0.833333;0;1.044444;0.999997971;0.999997927
30.072280;1.04444412;0.833312324;0.00993581515;0.797852459;0.00951222773;1.04742512;1.05974082;0.806098337;0.0640290386;1.04444408;0.749980634;0.00894208288;10;0.833333;0;1.044444;0.999997983;0.999997925
30.074280;1.04444411;0.833312375;0.0100235974;0.797852517;0.00959632456;1.04745116;1.0597477;0.806093099;0.0641114414;1.04444406;0.749980623;0.00902108532;10;0.833333;0;1.044444;0.999998003;0.999997922
30.140280;1.04444373;0.833309943;0.0127742932;0.797851051;0.0122306928;1.04827534;1.05995677;0.805933129;0.0667009005;1.04444376;0.749978688;0.011496935;10;0.833333;0;1.044444;0.999997498;0.999998003
30.205280;1.04444404;0.833307819;0.015227747;0.797848336;0.0145796167;1.04901185;1.06014155;0.805791628;0.0690095873;1.04444391;0.749977049;0.0137050901;10;0.833333;0;1.044444;0.99999787;0.999997979
30.273280;1.044444;0.833306667;0.01753;0.797847148;0.0167840497;1.049703;1.06031517;0.805659824;0.0711759022;1.044444;0.749976;0.015777;10;0.833333;0;1.044444;0.999998;0.999998
30.275280;1.044444;0.833306667;0.0175933333;0.797847148;0.016844688;1.049722;1.0603201;0.805656078;0.0712363496;1.044444;0.749976;0.015834;10;0.833333;0;1.044444;0.999998;0.999998
30.306280;1.044444;0.833306667;0.0185511111;0.797847148;0.0177617097;1.050009;1.06039311;0.805600605;0.0721378171;1.044444;0.749976;0.016696;10;0.833333;0;1.044444;0.999998;0.999998
30.335280;1.044444;0.833305556;0.0194;0.797846084;0.018574476;1.050264;1.06045726;0.805551871;0.072936042;1.044444;0.749975;0.01746;10;0.833333;0;1.044444;0.999999;0.999999
30.340280;1.044444;0.833305556;0.0195411111;0.797846084;0.0187095824;1.050306;1.06046712;0.805544381;0.0730694766;1.044444;0.749975;0.017587;10;0.833333;0;1.044444;0.999999;0.999999
30.406280;1.044444;0.833305556;0.0212822222;0.797846084;0.0203766044;1.050829;1.06059936;0.805444994;0.0747082815;1.044444;0.749975;0.019154;10;0.833333;0;1.044444;0.999999;0.999999
30.414280;1.044444;0.833305556;0.0214777778;0.797846084;0.0205638385;1.050887;1.06061415;0.805433762;0.0748916193;1.044444;0.749975;0.01933;10;0.833333;0;1.044444;0.999999;0.999999
30.423280;1.044444;0.833304444;0.0216933333;0.79784502;0.0207702216;1.050952;1.06062994;0.805421772;0.0750947856;1.044444;0.749974;0.019524;10;0.833333;0;1.044444;0.999999;0.999999
30.478280;1.044444;0.833304444;0.02292;0.79784502;0.0219446902;1.05132;1.06072367;0.805351647;0.0762487829;1.044444;0.749974;0.020628;10;0.833333;0;1.044444;0.999999;0.999999
30.481280;1.044444;0.833304444;0.0229822222;0.79784502;0.0220042647;1.051339;1.06072766;0.805348616;0.0763082033;1.044444;0.749974;0.020684;10;0.833333;0;1.044444;0.999999;0.999999
30.548280;1.044444;0.833304444;0.0242611111;0.79784502;0.0232287333;1.051722;1.06082433;0.805276276;0.0775110008;1.044444;0.749974;0.021835;10;0.833333;0;1.044444;0.999999;0.999999
30.551280;1.044444;0.833304444;0.0243122222;0.79784502;0.0232776695;1.051738;1.06082826;0.805273291;0.0775609887;1.044444;0.749974;0.021881;10;0.833333;0;1.044444;0.999999;0.999999
30.591280;1.044444;0.833305556;0.0249666667;0.797846084;0.0239042655;1.051934;1.06087862;0.805235064;0.0781762906;1.044444;0.749975;0.02247;10;0.833333;0;1.044444;0.999999;0.999999
30.611280;1.044444;0.833305556;0.0252655556;0.797846084;0.0241904358;1.052024;1.06090134;0.805218871;0.0784573952;1.044444;0.749975;0.022739;10;0.833333;0;1.044444;0.999999;0.999999
30.619280;1.044444;0.833305556;0.02538;0.797846084;0.0243000103;1.052058;1.0609092;0.805212902;0.0785657348;1.044444;0.749975;0.022842;10;0.833333;0;1.044444;0.999999;0.999999
30.621280;1.044444;0.833305556;0.0254088889;0.797846084;0.0243276699;1.052067;1.0609112;0.805211387;0.0785917699;1.044444;0.749975;0.022868;10;0.833333;0;1.044444;0.999999;0.999999
30.690280;1.044444;0.833305556;0.02627;0.797846084;0.0251521384;1.052325;1.06097729;0.805162277;0.0794037314;1.044444;0.749975;0.023643;10;0.833333;0;1.044444;0.999999;0.999999
30.697280;1.044444;0.833305556;0.0263466667;0.797846084;0.0252255426;1.052348;1.06098222;0.805158536;0.0794745752;1.044444;0.749975;0.023712;10;0.833333;0;1.044444;0.999999;0.999999
30.766280;1.044444;0.833306667;0.0269833333;0.797847148;0.0258351174;1.052539;1.06103058;0.805123929;0.0800751869;1.044444;0.749976;0.024285;10;0.833333;0;1.044444;1;1
30.771280;1.044444;0.833306667;0.0270222222;0.797847148;0.0258723514;1.052551;1.06103358;0.805121656;0.0801116128;1.044444;0.749976;0.02432;10;0.833333;0;1.044444;1;1
30.843280;1.044444;0.833307778;0.02747;0.797848212;0.026301075;1.052685;1.06106809;0.805096517;0.0805331081;1.044444;0.749977;0.024723;10;0.833333;0;1.044444;1;1
30.849280;1.044444;0.833307778;0.0274988889;0.797848212;0.0263287346;1.052694;1.06107009;0.805095002;0.0805591356;1.044444;0.749977;0.024749;10;0.833333;0;1.044444;1;1
30.917280;1.044444;0.833308889;0.0277288889;0.797849276;0.0265489475;1.052763;1.06108787;0.805082555;0.0807766383;1.044444;0.749978;0.024956;10;0.833333;0;1.044444;1;1
30.923280;1.044444;0.833308889;0.0277422222;0.797849276;0.0265617134;1.052767;1.06108781;0.805082601;0.0807892086;1.044444;0.749978;0.024968;10;0.833333;0;1.044444;1;1
31.044280;1.044444;0.833311111;0.0277444444;0.797851403;0.0265638411;1.052767;1.06108887;0.805084939;0.0807912223;1.044444;0.74998;0.02497;10;0.833333;0;1.044444;1;1
31.045280;1.044444;0.833311111;0.0277422222;0.797851403;0.0265617134;1.052767;1.06108887;0.805084939;0.080789128;1.044444;0.74998;0.024968;10;0.833333;0;1.044444;1;1
31.165280;1.044444;0.833313333;0.0273122222;0.797853531;0.0261500111;1.052638;1.06105629;0.805110703;0.0803853047;1.044444;0.749982;0.024581;10;0.833333;0;1.044444;1;1
31.173280;1.044444;0.833314444;0.02727;0.797854595;0.0261095856;1.052625;1.06105236;0.805114734;0.0803458098;1.044444;0.749983;0.024543;10;0.833333;0;1.044444;1;1
31.175280;1.044444;0.833314444;0.02726;0.797854595;0.0261000111;1.052622;1.06105236;0.805114734;0.080335338;1.044444;0.749983;0.024534;10;0.833333;0;1.044444;1;1
31.313280;1.044444;0.833316667;0.02629;0.797856722;0.0251712873;1.052331;1.06097835;0.805171946;0.0794235499;1.044444;0.749985;0.023661;10;0.833333;0;1.044444;1;1
31.318280;1.044444;0.833316667;0.0262477778;0.797856722;0.0251308618;1.052318;1.06097535;0.805175266;0.0793829312;1.044444;0.749985;0.023623;10;0.833333;0;1.044444;1;1
31.469280;1.044444;0.83332;0.0247411111;0.797859914;0.023688308;1.051866;1.0608609;0.805263181;0.0779660285;1.044444;0.749988;0.022267;10;0.833333;0;1.044444;1.000001;1.000001
31.471280;1.044444;0.83332;0.0247188889;0.797859914;0.0236670313;1.05186;1.06085996;0.805263893;0.0779441027;1.044444;0.749988;0.022247;10;0.833333;0;1.044444;1.000001;1.000001
31.477280;1.044444;0.83332;0.0246511111;0.797859914;0.0236021377;1.051839;1.06085503;0.805267635;0.0778805752;1.044444;0.749988;0.022186;10;0.833333;0;1.044444;1.000001;1.000001
31.595280;1.044444;0.833322222;0.0232211111;0.797862042;0.0222329882;1.05141;1.06074645;0.805351115;0.0765352028;1.044444;0.74999;0.020899;10;0.833333;0;1.044444;1.000001;1.000001
31.602280;1.044444;0.833323333;0.0231311111;0.797863105;0.0221468179;1.051383;1.06073958;0.805356327;0.0764498042;1.044444;0.749991;0.020818;10;0.833333;0;1.044444;1.000001;1.000001
31.748280;1.044444;0.833325556;0.0211444444;0.797865233;0.0202446895;1.050787;1.06058962;0.805472295;0.074581156;1.044444;0.749993;0.01903;10;0.833333;0;1.044444;1.000001;1.000001
31.751280;1.044444;0.833325556;0.0211022222;0.797865233;0.0202042639;1.050775;1.06058563;0.805475327;0.0745405789;1.044444;0.749993;0.018992;10;0.833333;0;1.044444;1.000001;1.000001
32.325280;1.044444;0.833333333;0.0125288889;0.79787268;0.0119957498;1.048203;1.05993738;0.805970046;0.0664724804;1.044444;0.75;0.011276;10;0.833333;0;1.044444;1.000001;1.000001
32.571280;1.044444;0.833335556;0.00909111111;0.797874808;0.00870425902;1.047171;1.05967691;0.806168151;0.063237304;1.044444;0.750002;0.008182;10;0.833333;0;1.044444;1.000001;1.000001
32.575280;1.044444;0.833335556;0.00903888889;0.797874808;0.008654259;1.047156;1.05967292;0.806171188;0.0631872123;1.044444;0.750002;0.008135;10;0.833333;0;1.044444;1.000001;1.000001
32.586280;1.044444;0.833335556;0.00889333333;0.797874808;0.00851489724;1.047112;1.05966206;0.806179449;0.0630504994;1.044444;0.750002;0.008004;10;0.833333;0;1.044444;1.000001;1.000001
32.593280;1.044444;0.833335556;0.00880111111;0.797874808;0.00842659933;1.047084;1.0596552;0.806184672;0.062964926;1.044444;0.750002;0.007921;10;0.833333;0;1.044444;1.000001;1.000001
32.733280;1.044444;0.833335556;0.00703888889;0.797874808;0.00673936457;1.046556;1.05952197;0.806286043;0.0613064734;1.044444;0.750002;0.006335;10;0.833333;0;1.044444;1.000001;1.000001
32.870280;1.044444;0.833336667;0.00546222222;0.797875871;0.00522978946;1.046083;1.0594026;0.806377943;0.059820926;1.044444;0.750003;0.004916;10;0.833333;0;1.044444;1.000001;1.000001
32.875280;1.044444;0.833336667;0.00540666667;0.797875871;0.00517659795;1.046066;1.05939867;0.806380936;0.0597697561;1.044444;0.750003;0.004866;10;0.833333;0;1.044444;1.000001;1.000001
33.008280;1.044444;0.833336667;0.00403;0.797875871;0.00385851228;1.045653;1.05929402;0.806460595;0.058473955;1.044444;0.750003;0.003627;10;0.833333;0;1.044444;1.000001;1.000001
33.135280;1.044444;0.833337778;0.00285777778;0.797876935;0.00273617138;1.045301;1.05920523;0.806528202;0.0573711082;1.044444;0.750004;0.002572;10;0.833333;0;1.044444;1;1
33.140280;1.044444;0.833337778;0.00281444444;0.797876935;0.002694682;1.045288;1.0592023;0.806530436;0.0573303558;1.044444;0.750004;0.002533;10;0.833333;0;1.044444;1;1
33.148280;1.044444;0.833337778;0.00274555556;0.797876935;0.00262872452;1.045268;1.05919737;0.806534189;0.0572655838;1.044444;0.750004;0.002471;10;0.833333;0;1.044444;1;1
33.285280;1.044444;0.833337778;0.00165333333;0.797876935;0.0015829794;1.04494;1.0591145;0.806596245;0.0562377555;1.044444;0.750004;0.001488;10;0.833333;0;1.044444;1;1
33.430280;1.044444;0.833337778;0.000672222222;0.797876935;0.000643617295;1.044646;1.05904049;0.806652609;0.0553131719;1.044444;0.750004;0.000605;10;0.833333;0;1.044444;1;1
33.435280;1.044444;0.833337778;0.000641111111;0.797876935;0.000613830048;1.044636;1.0590385;0.80665413;0.0552849486;1.044444;0.750004;0.000577;10;0.833333;0;1.044444;1;1
33.654402;1.044444;0.833336667;-0.000558888889;0.797875871;-0.000535106611;1.044276;1.05894671;0.80672405;0.0541554898;1.044444;0.750003;-0.000503;10;0.833333;0;1.044444;1;1
33.766402;1.044444;0.833336667;-0.00108;0.797875871;-0.00103404299;1.04412;1.05890727;0.806753045;0.0536643359;1.044444;0.750003;-0.000972;10;0.833333;0;1.044444;1;1
33.775402;1.044444;0.833336667;-0.00111777778;0.797875871;-0.00107021322;1.044109;1.05890534;0.806754519;0.0536287577;1.044444;0.750003;-0.001006;10;0.833333;0;1.044444;1;1
33.781402;1.044444;0.833336667;-0.00114222222;0.797875871;-0.00109361749;1.044101;1.05890334;0.80675604;0.0536057741;1.044444;0.750003;-0.001028;10;0.833333;0;1.044444;1;1
33.785402;1.044444;0.833336667;-0.00115777778;0.797875871;-0.00110851111;1.044097;1.05890135;0.806757561;0.0535911849;1.044444;0.750003;-0.001042;10;0.833333;0;1.044444;1;1
33.929402;1.044444;0.833336667;-0.00166555556;0.797875871;-0.00159468153;1.043944;1.05886384;0.806786134;0.0531135333;1.044444;0.750003;-0.001499;10;0.833333;0;1.044444;1;1
34.086402;1.044444;0.833336667;-0.00206333333;0.797875871;-0.00197553276;1.043825;1.05883327;0.806809431;0.0527383421;1.044444;0.750003;-0.001857;10;0.833333;0;1.044444;1;1
34.090402;1.044444;0.833336667;-0.00207222222;0.797875871;-0.0019840434;1.043822;1.05883227;0.806810191;0.0527310462;1.044444;0.750003;-0.001865;10;0.833333;0;1.044444;1;1
34.096402;1.044444;0.833336667;-0.00208444444;0.797875871;-0.00199574553;1.043819;1.05883127;0.806810952;0.0527195527;1.044444;0.750003;-0.001876;10;0.833333;0;1.044444;1;1
34.260402;1.044444;0.833336667;-0.00234333333;0.797875871;-0.00224361798;1.043741;1.05881255;0.806825216;0.0524759761;1.044444;0.750003;-0.002109;10;0.833333;0;1.044444;1;1
34.428402;1.044444;0.833336667;-0.00247444444;0.797875871;-0.00236914994;1.043702;1.0588017;0.80683349;0.0523516351;1.044444;0.750003;-0.002227;10;0.833333;0;1.044444;1;1
34.434402;1.044444;0.833336667;-0.00247777778;0.797875871;-0.00237234144;1.043701;1.0588017;0.80683349;0.0523495363;1.044444;0.750003;-0.00223;10;0.833333;0;1.044444;1;1
34.435402;1.044444;0.833336667;-0.00247777778;0.797875871;-0.00237234144;1.043701;1.0588017;0.80683349;0.0523484869;1.044444;0.750003;-0.00223;10;0.833333;0;1.044444;1;1
34.672402;1.044444;0.833335556;-0.00247333333;0.797874808;-0.00236808611;1.043702;1.05880269;0.80683168;0.0523536846;1.044444;0.750002;-0.002226;10;0.833333;0;1.044444;1;1
34.951402;1.044444;0.833335556;-0.00226666667;0.797874808;-0.00217021369;1.043764;1.05881748;0.806820411;0.0525481396;1.044444;0.750002;-0.00204;10;0.833333;0;1.044444;1;1
34.956402;1.044444;0.833335556;-0.00226111111;0.797874808;-0.00216489454;1.043766;1.05881848;0.80681965;0.0525522877;1.044444;0.750002;-0.002035;10;0.833333;0;1.044444;1;1
36.118402;1.044444;0.833333333;-0.000681111111;0.79787268;-0.000652127937;1.04424;1.05893785;0.806726603;0.0540394741;1.044444;0.75;-0.000613;10;0.833333;0;1.044444;1;1
36.845846;1.044444;0.833333333;1.22222222e-05;0.79787268;1.17021326e-05;1.044448;1.05899014;0.806686769;0.0546915176;1.044444;0.75;1.1e-05;10;0.833333;0;1.044444;1;1
36.866846;1.044444;0.833333333;2.88888889e-05;0.79787268;2.76595862e-05;1.044453;1.05899114;0.806686009;0.0547082535;1.044444;0.75;2.6e-05;10;0.833333;0;1.044444;1;1
37.522922;1.044444;0.833333333;0.000485555556;0.79787268;0.000464893815;1.04459;1.05902564;0.806659724;0.0551366357;1.044444;0.75;0.000437;10;0.833333;0;1.044444;1;1
37.537922;1.044444;0.833333333;0.000492222222;0.79787268;0.000471276796;1.044592;1.05902664;0.806658963;0.055143928;1.044444;0.75;0.000443;10;0.833333;0;1.044444;1;1
38.155922;1.044444;0.833333333;0.000642222222;0.79787268;0.000614893879;1.044637;1.0590385;0.806649933;0.0552849486;1.044444;0.75;0.000578;10;0.833333;0;1.044444;1;1
38.206922;1.044444;0.833333333;0.000645555556;0.79787268;0.000618085369;1.044638;1.0590385;0.806649933;0.0552870469;1.044444;0.75;0.000581;10;0.833333;0;1.044444;1;1
40.593489;1.044444;0.833333333;0.000332222222;0.79787268;0.000318085242;1.044544;1.05901479;0.806667994;0.0549924123;1.044444;0.75;0.000299;10;0.833333;0;1.044444;1;1
40.611513;1.044444;0.833333333;0.00033;0.79787268;0.000315957581;1.044543;1.05901479;0.806667994;0.0549913631;1.044444;0.75;0.000297;10;0.833333;0;1.044444;1;1
43.188513;1.044444;0.833333333;0.000224444444;0.79787268;0.000214893708;1.044511;1.05900593;0.806674743;0.054892149;1.044444;0.75;0.000202;10;0.833333;0;1.044444;1;1
43.271513;1.044444;0.833333333;0.000224444444;0.79787268;0.000214893708;1.044511;1.05900593;0.806674743;0.0548910998;1.044444;0.75;0.000202;10;0.833333;0;1.044444;1;1
43.337513;1.044444;0.833333333;0.000223333333;0.79787268;0.000213829878;1.044511;1.05900593;0.806674743;0.0548910998;1.044444;0.75;0.000201;10;0.833333;0;1.044444;1;1
100.000000;1.044444;0.833333333;0.000236666667;0.79787268;0.000226595841;1.044515;1.05900692;0.806673983;0.0549036385;1.044444;0.75;0.000213;10;0.833333;0;1.044444;1;1
