time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
0.000000000;9.922e-01;4.160e-01;-4.440e-01;4.193e-01;-4.475e-01;9.922e-01;9.922e-01;1.040e-03;-1.110e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.475e-01;5.000e+01
29.989994000;9.922e-01;4.160e-01;-4.440e-01;4.193e-01;-4.475e-01;9.922e-01;9.922e-01;1.040e-03;-1.110e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.475e-01;5.000e+01
29.989997000;9.922e-01;4.160e-01;-4.440e-01;4.193e-01;-4.475e-01;9.922e-01;9.922e-01;1.040e-03;-1.110e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.479e-01;5.000e+01
29.990009000;9.922e-01;4.160e-01;-4.440e-01;4.193e-01;-4.475e-01;9.922e-01;9.922e-01;1.040e-03;-1.110e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.465e-01;5.000e+01
29.990020000;9.923e-01;4.160e-01;-4.444e-01;4.192e-01;-4.479e-01;9.922e-01;9.923e-01;1.040e-03;-1.111e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.453e-01;5.000e+01
29.990031000;9.923e-01;4.160e-01;-4.448e-01;4.192e-01;-4.482e-01;9.923e-01;9.923e-01;1.040e-03;-1.112e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.440e-01;5.000e+01
29.990042000;9.923e-01;4.160e-01;-4.448e-01;4.192e-01;-4.482e-01;9.923e-01;9.923e-01;1.040e-03;-1.112e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.193e-01;4.428e-01;5.000e+01
29.990064000;9.924e-01;4.160e-01;-4.452e-01;4.192e-01;-4.486e-01;9.924e-01;9.924e-01;1.040e-03;-1.113e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.192e-01;4.404e-01;5.000e+01
29.990086000;9.925e-01;4.160e-01;-4.456e-01;4.192e-01;-4.490e-01;9.924e-01;9.925e-01;1.040e-03;-1.114e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.192e-01;4.380e-01;5.000e+01
29.990130000;9.926e-01;4.160e-01;-4.464e-01;4.191e-01;-4.497e-01;9.926e-01;9.926e-01;1.040e-03;-1.116e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.192e-01;4.334e-01;5.000e+01
29.990174000;9.927e-01;4.164e-01;-4.472e-01;4.194e-01;-4.505e-01;9.927e-01;9.927e-01;1.041e-03;-1.118e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.192e-01;4.289e-01;5.000e+01
29.990262000;9.930e-01;4.164e-01;-4.488e-01;4.193e-01;-4.520e-01;9.930e-01;9.930e-01;1.041e-03;-1.122e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.191e-01;4.203e-01;5.000e+01
29.990350000;9.933e-01;4.164e-01;-4.500e-01;4.192e-01;-4.530e-01;9.933e-01;9.933e-01;1.041e-03;-1.125e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.190e-01;4.123e-01;5.000e+01
29.990438000;9.936e-01;4.168e-01;-4.516e-01;4.195e-01;-4.545e-01;9.936e-01;9.936e-01;1.042e-03;-1.129e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.189e-01;4.048e-01;5.000e+01
29.990526000;9.939e-01;4.168e-01;-4.528e-01;4.194e-01;-4.556e-01;9.939e-01;9.939e-01;1.042e-03;-1.132e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.188e-01;3.978e-01;5.000e+01
29.990614000;9.942e-01;4.168e-01;-4.540e-01;4.192e-01;-4.566e-01;9.942e-01;9.942e-01;1.042e-03;-1.135e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.187e-01;3.912e-01;5.000e+01
29.990702000;9.945e-01;4.172e-01;-4.548e-01;4.195e-01;-4.573e-01;9.945e-01;9.945e-01;1.043e-03;-1.137e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.186e-01;3.850e-01;5.000e+01
29.990790000;9.949e-01;4.172e-01;-4.560e-01;4.194e-01;-4.584e-01;9.948e-01;9.949e-01;1.043e-03;-1.140e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.185e-01;3.793e-01;5.000e+01
29.990878000;9.952e-01;4.176e-01;-4.568e-01;4.196e-01;-4.590e-01;9.952e-01;9.952e-01;1.044e-03;-1.142e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.184e-01;3.739e-01;5.000e+01
29.990966000;9.956e-01;4.176e-01;-4.580e-01;4.195e-01;-4.600e-01;9.955e-01;9.956e-01;1.044e-03;-1.145e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.183e-01;3.688e-01;5.000e+01
29.991054000;9.959e-01;4.180e-01;-4.588e-01;4.197e-01;-4.607e-01;9.959e-01;9.959e-01;1.045e-03;-1.147e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.182e-01;3.641e-01;5.000e+01
29.991142000;9.963e-01;4.180e-01;-4.596e-01;4.196e-01;-4.613e-01;9.962e-01;9.963e-01;1.045e-03;-1.149e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.181e-01;3.597e-01;5.000e+01
29.991230000;9.966e-01;4.180e-01;-4.604e-01;4.194e-01;-4.620e-01;9.966e-01;9.966e-01;1.045e-03;-1.151e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.180e-01;3.555e-01;5.000e+01
29.991318000;9.970e-01;4.184e-01;-4.612e-01;4.197e-01;-4.626e-01;9.970e-01;9.970e-01;1.046e-03;-1.153e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.179e-01;3.516e-01;5.000e+01
29.991406000;9.974e-01;4.184e-01;-4.616e-01;4.195e-01;-4.628e-01;9.974e-01;9.974e-01;1.046e-03;-1.154e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.178e-01;3.480e-01;5.000e+01
29.991494000;9.978e-01;4.188e-01;-4.624e-01;4.197e-01;-4.634e-01;9.977e-01;9.978e-01;1.047e-03;-1.156e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.177e-01;3.446e-01;5.000e+01
29.991582000;9.982e-01;4.188e-01;-4.632e-01;4.196e-01;-4.641e-01;9.981e-01;9.982e-01;1.047e-03;-1.158e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.176e-01;3.415e-01;5.000e+01
29.991670000;9.985e-01;4.192e-01;-4.636e-01;4.198e-01;-4.643e-01;9.985e-01;9.985e-01;1.048e-03;-1.159e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.175e-01;3.385e-01;5.000e+01
29.991758000;9.989e-01;4.192e-01;-4.644e-01;4.196e-01;-4.649e-01;9.989e-01;9.989e-01;1.048e-03;-1.161e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.174e-01;3.357e-01;5.000e+01
29.991846000;9.993e-01;4.192e-01;-4.648e-01;4.195e-01;-4.651e-01;9.993e-01;9.993e-01;1.048e-03;-1.162e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.173e-01;3.331e-01;5.000e+01
29.991934000;9.997e-01;4.196e-01;-4.652e-01;4.197e-01;-4.653e-01;9.997e-01;9.997e-01;1.049e-03;-1.163e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.172e-01;3.307e-01;5.000e+01
29.992022000;1.000e+00;4.196e-01;-4.660e-01;4.195e-01;-4.659e-01;1.000e+00;1.000e+00;1.049e-03;-1.165e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.171e-01;3.284e-01;5.000e+01
29.992110000;1.001e+00;4.200e-01;-4.664e-01;4.198e-01;-4.661e-01;1.001e+00;1.001e+00;1.050e-03;-1.166e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.170e-01;3.263e-01;5.000e+01
29.992286000;1.001e+00;4.200e-01;-4.672e-01;4.194e-01;-4.666e-01;1.001e+00;1.001e+00;1.050e-03;-1.168e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.168e-01;3.225e-01;5.000e+01
29.992374000;1.002e+00;4.204e-01;-4.676e-01;4.197e-01;-4.668e-01;1.002e+00;1.002e+00;1.051e-03;-1.169e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.168e-01;3.208e-01;5.000e+01
29.992462000;1.002e+00;4.204e-01;-4.680e-01;4.195e-01;-4.670e-01;1.002e+00;1.002e+00;1.051e-03;-1.170e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.167e-01;3.191e-01;5.000e+01
29.992550000;1.003e+00;4.208e-01;-4.684e-01;4.197e-01;-4.672e-01;1.003e+00;1.003e+00;1.052e-03;-1.171e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.166e-01;3.176e-01;5.000e+01
29.992638000;1.003e+00;4.208e-01;-4.688e-01;4.195e-01;-4.674e-01;1.003e+00;1.003e+00;1.052e-03;-1.172e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.165e-01;3.162e-01;5.000e+01
29.992814000;1.004e+00;4.212e-01;-4.692e-01;4.196e-01;-4.674e-01;1.004e+00;1.004e+00;1.053e-03;-1.173e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.164e-01;3.137e-01;5.000e+01
29.992972000;1.005e+00;4.216e-01;-4.700e-01;4.196e-01;-4.678e-01;1.005e+00;1.005e+00;1.054e-03;-1.175e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.163e-01;3.117e-01;5.000e+01
29.993131000;1.005e+00;4.216e-01;-4.704e-01;4.193e-01;-4.679e-01;1.005e+00;1.005e+00;1.054e-03;-1.176e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.162e-01;3.099e-01;5.000e+01
29.993289000;1.006e+00;4.220e-01;-4.712e-01;4.194e-01;-4.683e-01;1.006e+00;1.006e+00;1.055e-03;-1.178e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.161e-01;3.084e-01;5.000e+01
29.993447000;1.007e+00;4.224e-01;-4.716e-01;4.195e-01;-4.683e-01;1.007e+00;1.007e+00;1.056e-03;-1.179e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.160e-01;3.070e-01;5.000e+01
29.993606000;1.008e+00;4.224e-01;-4.720e-01;4.191e-01;-4.684e-01;1.008e+00;1.008e+00;1.056e-03;-1.180e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.159e-01;3.058e-01;5.000e+01
29.993764000;1.009e+00;4.228e-01;-4.724e-01;4.192e-01;-4.684e-01;1.009e+00;1.009e+00;1.057e-03;-1.181e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.158e-01;3.048e-01;5.000e+01
29.993923000;1.009e+00;4.232e-01;-4.728e-01;4.193e-01;-4.684e-01;1.009e+00;1.009e+00;1.058e-03;-1.182e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.157e-01;3.039e-01;5.000e+01
29.994081000;1.010e+00;4.232e-01;-4.732e-01;4.190e-01;-4.685e-01;1.010e+00;1.010e+00;1.058e-03;-1.183e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.156e-01;3.031e-01;5.000e+01
29.994239000;1.011e+00;4.236e-01;-4.736e-01;4.190e-01;-4.685e-01;1.011e+00;1.011e+00;1.059e-03;-1.184e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.155e-01;3.024e-01;5.000e+01
29.994398000;1.012e+00;4.240e-01;-4.740e-01;4.191e-01;-4.685e-01;1.012e+00;1.012e+00;1.060e-03;-1.185e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.154e-01;3.018e-01;5.000e+01
29.994556000;1.012e+00;4.240e-01;-4.744e-01;4.188e-01;-4.685e-01;1.012e+00;1.012e+00;1.060e-03;-1.186e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.153e-01;3.013e-01;5.000e+01
29.994714000;1.013e+00;4.244e-01;-4.748e-01;4.188e-01;-4.686e-01;1.013e+00;1.013e+00;1.061e-03;-1.187e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.153e-01;3.009e-01;5.000e+01
29.994873000;1.014e+00;4.244e-01;-4.752e-01;4.185e-01;-4.686e-01;1.014e+00;1.014e+00;1.061e-03;-1.188e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.152e-01;3.005e-01;5.000e+01
29.995031000;1.015e+00;4.248e-01;-4.756e-01;4.186e-01;-4.686e-01;1.015e+00;1.015e+00;1.062e-03;-1.189e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.151e-01;3.002e-01;5.000e+01
29.995190000;1.016e+00;4.252e-01;-4.756e-01;4.186e-01;-4.683e-01;1.016e+00;1.016e+00;1.063e-03;-1.189e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.150e-01;2.999e-01;5.000e+01
29.995348000;1.016e+00;4.252e-01;-4.760e-01;4.183e-01;-4.683e-01;1.016e+00;1.016e+00;1.063e-03;-1.190e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.149e-01;2.997e-01;5.000e+01
29.995665000;1.018e+00;4.256e-01;-4.768e-01;4.181e-01;-4.683e-01;1.018e+00;1.018e+00;1.064e-03;-1.192e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.147e-01;2.994e-01;5.000e+01
29.995950000;1.019e+00;4.260e-01;-4.776e-01;4.179e-01;-4.685e-01;1.019e+00;1.019e+00;1.065e-03;-1.194e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.145e-01;2.992e-01;5.000e+01
29.996235000;1.021e+00;4.264e-01;-4.780e-01;4.177e-01;-4.682e-01;1.021e+00;1.021e+00;1.066e-03;-1.195e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.143e-01;2.991e-01;5.000e+01
29.996520000;1.022e+00;4.268e-01;-4.788e-01;4.175e-01;-4.683e-01;1.022e+00;1.022e+00;1.067e-03;-1.197e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.141e-01;2.991e-01;5.000e+01
29.996805000;1.024e+00;4.272e-01;-4.792e-01;4.173e-01;-4.681e-01;1.024e+00;1.024e+00;1.068e-03;-1.198e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.138e-01;2.992e-01;5.000e+01
29.997090000;1.025e+00;4.276e-01;-4.800e-01;4.171e-01;-4.682e-01;1.025e+00;1.025e+00;1.069e-03;-1.200e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.136e-01;2.992e-01;5.000e+01
29.997375000;1.027e+00;4.280e-01;-4.804e-01;4.169e-01;-4.679e-01;1.027e+00;1.027e+00;1.070e-03;-1.201e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.133e-01;2.994e-01;5.000e+01
29.997660000;1.028e+00;4.284e-01;-4.812e-01;4.167e-01;-4.681e-01;1.028e+00;1.028e+00;1.071e-03;-1.203e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.131e-01;2.995e-01;5.000e+01
29.997946000;1.030e+00;4.288e-01;-4.816e-01;4.165e-01;-4.678e-01;1.029e+00;1.030e+00;1.072e-03;-1.204e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.128e-01;2.997e-01;5.000e+01
29.998231000;1.031e+00;4.292e-01;-4.824e-01;4.163e-01;-4.679e-01;1.031e+00;1.031e+00;1.073e-03;-1.206e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.125e-01;2.999e-01;5.000e+01
29.998516000;1.032e+00;4.296e-01;-4.828e-01;4.161e-01;-4.677e-01;1.032e+00;1.032e+00;1.074e-03;-1.207e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.122e-01;3.001e-01;5.000e+01
29.999086000;1.035e+00;4.304e-01;-4.844e-01;4.157e-01;-4.679e-01;1.035e+00;1.035e+00;1.076e-03;-1.211e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.116e-01;3.005e-01;5.000e+01
29.999656000;1.038e+00;4.308e-01;-4.856e-01;4.150e-01;-4.678e-01;1.038e+00;1.038e+00;1.077e-03;-1.214e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.110e-01;3.010e-01;5.000e+01
29.999799000;1.039e+00;4.312e-01;-4.860e-01;4.151e-01;-4.678e-01;1.039e+00;1.039e+00;1.078e-03;-1.215e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.108e-01;3.011e-01;5.000e+01
29.999907000;1.039e+00;4.312e-01;-4.860e-01;4.149e-01;-4.676e-01;1.039e+00;1.039e+00;1.078e-03;-1.215e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.107e-01;3.012e-01;5.000e+01
29.999982000;1.040e+00;4.312e-01;-4.864e-01;4.147e-01;-4.678e-01;1.040e+00;1.040e+00;1.078e-03;-1.216e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.106e-01;3.013e-01;5.000e+01
30.000002000;1.040e+00;4.312e-01;-4.864e-01;4.147e-01;-4.678e-01;1.040e+00;1.040e+00;1.078e-03;-1.216e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.106e-01;3.013e-01;5.000e+01
30.000010000;1.040e+00;4.316e-01;-4.864e-01;4.151e-01;-4.678e-01;1.040e+00;1.040e+00;1.079e-03;-1.216e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.106e-01;3.013e-01;5.000e+01
30.000058000;1.040e+00;4.316e-01;-4.864e-01;4.150e-01;-4.676e-01;1.040e+00;1.040e+00;1.079e-03;-1.216e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.105e-01;3.014e-01;5.000e+01
30.000122000;1.040e+00;4.316e-01;-4.868e-01;4.148e-01;-4.679e-01;1.040e+00;1.040e+00;1.079e-03;-1.217e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.105e-01;3.014e-01;5.000e+01
30.000250000;1.041e+00;4.316e-01;-4.868e-01;4.146e-01;-4.676e-01;1.041e+00;1.041e+00;1.079e-03;-1.217e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.103e-01;3.015e-01;5.000e+01
30.000506000;1.042e+00;4.320e-01;-4.876e-01;4.145e-01;-4.678e-01;1.042e+00;1.042e+00;1.080e-03;-1.219e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.100e-01;3.018e-01;5.000e+01
30.001018000;1.045e+00;4.324e-01;-4.888e-01;4.138e-01;-4.678e-01;1.045e+00;1.045e+00;1.081e-03;-1.222e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.094e-01;3.022e-01;5.000e+01
30.001530000;1.047e+00;4.332e-01;-4.900e-01;4.136e-01;-4.678e-01;1.047e+00;1.047e+00;1.083e-03;-1.225e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.088e-01;3.027e-01;5.000e+01
30.002042000;1.050e+00;4.336e-01;-4.916e-01;4.130e-01;-4.682e-01;1.050e+00;1.050e+00;1.084e-03;-1.229e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.082e-01;3.032e-01;5.000e+01
30.002554000;1.053e+00;4.340e-01;-4.928e-01;4.123e-01;-4.682e-01;1.053e+00;1.053e+00;1.085e-03;-1.232e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.075e-01;3.036e-01;5.000e+01
30.003066000;1.055e+00;4.348e-01;-4.940e-01;4.121e-01;-4.682e-01;1.055e+00;1.055e+00;1.087e-03;-1.235e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.069e-01;3.041e-01;5.000e+01
30.003578000;1.058e+00;4.352e-01;-4.956e-01;4.115e-01;-4.686e-01;1.058e+00;1.058e+00;1.088e-03;-1.239e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.063e-01;3.046e-01;5.000e+01
30.004090000;1.060e+00;4.356e-01;-4.968e-01;4.109e-01;-4.686e-01;1.060e+00;1.060e+00;1.089e-03;-1.242e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.056e-01;3.051e-01;5.000e+01
30.004602000;1.063e+00;4.360e-01;-4.984e-01;4.103e-01;-4.690e-01;1.063e+00;1.063e+00;1.090e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.050e-01;3.056e-01;5.000e+01
30.005114000;1.065e+00;4.364e-01;-4.996e-01;4.097e-01;-4.690e-01;1.065e+00;1.065e+00;1.091e-03;-1.249e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.043e-01;3.060e-01;5.000e+01
30.005626000;1.068e+00;4.368e-01;-5.012e-01;4.091e-01;-4.694e-01;1.068e+00;1.068e+00;1.092e-03;-1.253e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.037e-01;3.065e-01;5.000e+01
30.006138000;1.070e+00;4.372e-01;-5.024e-01;4.085e-01;-4.694e-01;1.070e+00;1.070e+00;1.093e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.030e-01;3.070e-01;5.000e+01
30.007162000;1.075e+00;4.380e-01;-5.056e-01;4.073e-01;-4.702e-01;1.075e+00;1.075e+00;1.095e-03;-1.264e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.017e-01;3.079e-01;5.000e+01
30.007674000;1.078e+00;4.384e-01;-5.068e-01;4.067e-01;-4.702e-01;1.078e+00;1.078e+00;1.096e-03;-1.267e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.011e-01;3.084e-01;5.000e+01
30.008186000;1.080e+00;4.388e-01;-5.084e-01;4.061e-01;-4.706e-01;1.080e+00;1.080e+00;1.097e-03;-1.271e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;4.004e-01;3.089e-01;5.000e+01
30.008698000;1.083e+00;4.392e-01;-5.100e-01;4.056e-01;-4.709e-01;1.083e+00;1.083e+00;1.098e-03;-1.275e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.997e-01;3.094e-01;5.000e+01
30.009210000;1.085e+00;4.396e-01;-5.116e-01;4.050e-01;-4.713e-01;1.085e+00;1.085e+00;1.099e-03;-1.279e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.991e-01;3.098e-01;5.000e+01
30.009722000;1.088e+00;4.400e-01;-5.128e-01;4.044e-01;-4.713e-01;1.088e+00;1.088e+00;1.100e-03;-1.282e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.984e-01;3.103e-01;5.000e+01
30.009850000;1.089e+00;4.400e-01;-5.132e-01;4.042e-01;-4.714e-01;1.089e+00;1.089e+00;1.100e-03;-1.283e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.983e-01;3.104e-01;5.000e+01
30.009914000;1.089e+00;4.400e-01;-5.136e-01;4.041e-01;-4.717e-01;1.089e+00;1.089e+00;1.100e-03;-1.284e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.982e-01;3.105e-01;5.000e+01
30.009994000;1.089e+00;4.400e-01;-5.136e-01;4.039e-01;-4.715e-01;1.089e+00;1.089e+00;1.100e-03;-1.284e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.981e-01;3.106e-01;5.000e+01
30.009994000;1.089e+00;4.400e-01;-5.140e-01;4.039e-01;-4.719e-01;1.089e+00;1.089e+00;1.100e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.981e-01;3.102e-01;5.000e+01
30.009994000;1.089e+00;4.400e-01;-5.140e-01;4.039e-01;-4.718e-01;1.089e+00;1.089e+00;1.100e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.981e-01;3.102e-01;5.000e+01
30.009996000;1.089e+00;4.400e-01;-5.140e-01;4.039e-01;-4.718e-01;1.089e+00;1.089e+00;1.100e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.981e-01;3.101e-01;5.000e+01
30.009997000;1.089e+00;4.400e-01;-5.140e-01;4.039e-01;-4.718e-01;1.089e+00;1.089e+00;1.100e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.981e-01;3.102e-01;5.000e+01
30.009998000;1.089e+00;4.400e-01;-5.136e-01;4.039e-01;-4.715e-01;1.089e+00;1.089e+00;1.100e-03;-1.284e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.981e-01;3.103e-01;5.000e+01
30.010012000;1.089e+00;4.400e-01;-5.136e-01;4.039e-01;-4.715e-01;1.089e+00;1.089e+00;1.100e-03;-1.284e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.980e-01;3.120e-01;5.000e+01
30.010025000;1.089e+00;4.400e-01;-5.132e-01;4.039e-01;-4.711e-01;1.089e+00;1.089e+00;1.100e-03;-1.283e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.980e-01;3.135e-01;5.000e+01
30.010038000;1.089e+00;4.400e-01;-5.132e-01;4.039e-01;-4.711e-01;1.089e+00;1.089e+00;1.100e-03;-1.283e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.980e-01;3.150e-01;5.000e+01
30.010051000;1.089e+00;4.400e-01;-5.128e-01;4.039e-01;-4.707e-01;1.089e+00;1.089e+00;1.100e-03;-1.282e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.980e-01;3.166e-01;5.000e+01
30.010077000;1.090e+00;4.400e-01;-5.124e-01;4.039e-01;-4.703e-01;1.089e+00;1.090e+00;1.100e-03;-1.281e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.980e-01;3.196e-01;5.000e+01
30.010103000;1.090e+00;4.400e-01;-5.120e-01;4.038e-01;-4.699e-01;1.090e+00;1.090e+00;1.100e-03;-1.280e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.980e-01;3.225e-01;5.000e+01
30.010130000;1.090e+00;4.400e-01;-5.116e-01;4.038e-01;-4.695e-01;1.090e+00;1.090e+00;1.100e-03;-1.279e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.979e-01;3.254e-01;5.000e+01
30.010286000;1.090e+00;4.400e-01;-5.092e-01;4.037e-01;-4.672e-01;1.090e+00;1.090e+00;1.100e-03;-1.273e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.978e-01;3.415e-01;5.000e+01
30.010377000;1.090e+00;4.396e-01;-5.080e-01;4.033e-01;-4.660e-01;1.090e+00;1.090e+00;1.099e-03;-1.270e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.978e-01;3.501e-01;5.000e+01
30.010468000;1.090e+00;4.396e-01;-5.068e-01;4.032e-01;-4.649e-01;1.090e+00;1.090e+00;1.099e-03;-1.267e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.977e-01;3.580e-01;5.000e+01
30.010650000;1.090e+00;4.396e-01;-5.044e-01;4.032e-01;-4.626e-01;1.090e+00;1.090e+00;1.099e-03;-1.261e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.977e-01;3.723e-01;5.000e+01
30.010741000;1.091e+00;4.392e-01;-5.036e-01;4.027e-01;-4.618e-01;1.090e+00;1.091e+00;1.098e-03;-1.259e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.788e-01;5.000e+01
30.010780000;1.091e+00;4.392e-01;-5.032e-01;4.027e-01;-4.614e-01;1.091e+00;1.091e+00;1.098e-03;-1.258e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.814e-01;5.000e+01
30.010800000;1.091e+00;4.392e-01;-5.032e-01;4.027e-01;-4.614e-01;1.091e+00;1.091e+00;1.098e-03;-1.258e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.832e-01;5.000e+01
30.010816000;1.091e+00;4.392e-01;-5.028e-01;4.027e-01;-4.610e-01;1.091e+00;1.091e+00;1.098e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.846e-01;5.000e+01
30.010848000;1.091e+00;4.392e-01;-5.028e-01;4.027e-01;-4.610e-01;1.091e+00;1.091e+00;1.098e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.873e-01;5.000e+01
30.010912000;1.091e+00;4.392e-01;-5.020e-01;4.027e-01;-4.603e-01;1.091e+00;1.091e+00;1.098e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.927e-01;5.000e+01
30.010944000;1.091e+00;4.392e-01;-5.020e-01;4.027e-01;-4.602e-01;1.091e+00;1.091e+00;1.098e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;3.953e-01;5.000e+01
30.011008000;1.091e+00;4.392e-01;-5.016e-01;4.027e-01;-4.599e-01;1.091e+00;1.091e+00;1.098e-03;-1.254e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;4.003e-01;5.000e+01
30.011136000;1.091e+00;4.388e-01;-5.008e-01;4.023e-01;-4.591e-01;1.091e+00;1.091e+00;1.097e-03;-1.252e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.976e-01;4.095e-01;5.000e+01
30.011240000;1.091e+00;4.388e-01;-5.000e-01;4.022e-01;-4.583e-01;1.091e+00;1.091e+00;1.097e-03;-1.250e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.975e-01;4.164e-01;5.000e+01
30.011343000;1.091e+00;4.384e-01;-4.996e-01;4.018e-01;-4.579e-01;1.091e+00;1.091e+00;1.096e-03;-1.249e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.975e-01;4.227e-01;5.000e+01
30.011550000;1.091e+00;4.384e-01;-4.988e-01;4.018e-01;-4.572e-01;1.091e+00;1.091e+00;1.096e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.975e-01;4.340e-01;5.000e+01
30.011653000;1.091e+00;4.380e-01;-4.988e-01;4.014e-01;-4.572e-01;1.091e+00;1.091e+00;1.095e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.975e-01;4.390e-01;5.000e+01
30.011756000;1.091e+00;4.380e-01;-4.984e-01;4.014e-01;-4.568e-01;1.091e+00;1.091e+00;1.095e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.975e-01;4.436e-01;5.000e+01
30.011860000;1.091e+00;4.380e-01;-4.984e-01;4.014e-01;-4.568e-01;1.091e+00;1.091e+00;1.095e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.975e-01;4.478e-01;5.000e+01
30.011963000;1.091e+00;4.376e-01;-4.984e-01;4.011e-01;-4.568e-01;1.091e+00;1.091e+00;1.094e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.974e-01;4.518e-01;5.000e+01
30.012170000;1.091e+00;4.376e-01;-4.984e-01;4.011e-01;-4.568e-01;1.091e+00;1.091e+00;1.094e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.974e-01;4.588e-01;5.000e+01
30.012273000;1.091e+00;4.372e-01;-4.984e-01;4.007e-01;-4.568e-01;1.091e+00;1.091e+00;1.093e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.973e-01;4.618e-01;5.000e+01
30.012480000;1.091e+00;4.372e-01;-4.984e-01;4.007e-01;-4.568e-01;1.091e+00;1.091e+00;1.093e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.973e-01;4.673e-01;5.000e+01
30.012583000;1.091e+00;4.368e-01;-4.988e-01;4.003e-01;-4.572e-01;1.091e+00;1.091e+00;1.092e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.972e-01;4.698e-01;5.000e+01
30.012687000;1.091e+00;4.368e-01;-4.988e-01;4.003e-01;-4.572e-01;1.091e+00;1.091e+00;1.092e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.971e-01;4.720e-01;5.000e+01
30.012790000;1.091e+00;4.368e-01;-4.988e-01;4.003e-01;-4.572e-01;1.091e+00;1.091e+00;1.092e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.971e-01;4.741e-01;5.000e+01
30.012893000;1.091e+00;4.364e-01;-4.992e-01;4.000e-01;-4.576e-01;1.091e+00;1.091e+00;1.091e-03;-1.248e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.970e-01;4.760e-01;5.000e+01
30.012997000;1.091e+00;4.364e-01;-4.992e-01;4.000e-01;-4.576e-01;1.091e+00;1.091e+00;1.091e-03;-1.248e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.970e-01;4.778e-01;5.000e+01
30.013100000;1.091e+00;4.364e-01;-4.996e-01;4.000e-01;-4.579e-01;1.091e+00;1.091e+00;1.091e-03;-1.249e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.969e-01;4.794e-01;5.000e+01
30.013203000;1.091e+00;4.360e-01;-5.000e-01;3.997e-01;-4.583e-01;1.091e+00;1.091e+00;1.090e-03;-1.250e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.968e-01;4.809e-01;5.000e+01
30.013307000;1.091e+00;4.360e-01;-5.000e-01;3.997e-01;-4.583e-01;1.091e+00;1.091e+00;1.090e-03;-1.250e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.968e-01;4.823e-01;5.000e+01
30.013410000;1.091e+00;4.360e-01;-5.004e-01;3.997e-01;-4.587e-01;1.091e+00;1.091e+00;1.090e-03;-1.251e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.967e-01;4.836e-01;5.000e+01
30.013513000;1.091e+00;4.356e-01;-5.008e-01;3.993e-01;-4.591e-01;1.091e+00;1.091e+00;1.089e-03;-1.252e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.966e-01;4.847e-01;5.000e+01
30.013617000;1.091e+00;4.356e-01;-5.012e-01;3.993e-01;-4.595e-01;1.091e+00;1.091e+00;1.089e-03;-1.253e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.965e-01;4.858e-01;5.000e+01
30.013720000;1.091e+00;4.356e-01;-5.012e-01;3.994e-01;-4.595e-01;1.091e+00;1.091e+00;1.089e-03;-1.253e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.964e-01;4.868e-01;5.000e+01
30.013927000;1.091e+00;4.352e-01;-5.020e-01;3.990e-01;-4.603e-01;1.091e+00;1.091e+00;1.088e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.963e-01;4.886e-01;5.000e+01
30.014113000;1.091e+00;4.352e-01;-5.028e-01;3.990e-01;-4.610e-01;1.091e+00;1.091e+00;1.088e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.961e-01;4.900e-01;5.000e+01
30.014299000;1.091e+00;4.348e-01;-5.032e-01;3.987e-01;-4.614e-01;1.091e+00;1.091e+00;1.087e-03;-1.258e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.960e-01;4.912e-01;5.000e+01
30.014485000;1.090e+00;4.348e-01;-5.040e-01;3.987e-01;-4.622e-01;1.090e+00;1.090e+00;1.087e-03;-1.260e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.958e-01;4.922e-01;5.000e+01
30.014671000;1.090e+00;4.344e-01;-5.044e-01;3.984e-01;-4.626e-01;1.090e+00;1.090e+00;1.086e-03;-1.261e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.957e-01;4.931e-01;5.000e+01
30.014857000;1.090e+00;4.344e-01;-5.052e-01;3.984e-01;-4.634e-01;1.090e+00;1.090e+00;1.086e-03;-1.263e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.955e-01;4.939e-01;5.000e+01
30.015043000;1.090e+00;4.340e-01;-5.056e-01;3.981e-01;-4.638e-01;1.090e+00;1.090e+00;1.085e-03;-1.264e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.954e-01;4.945e-01;5.000e+01
30.015415000;1.090e+00;4.340e-01;-5.072e-01;3.981e-01;-4.653e-01;1.090e+00;1.090e+00;1.085e-03;-1.268e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.951e-01;4.956e-01;5.000e+01
30.015601000;1.090e+00;4.336e-01;-5.076e-01;3.978e-01;-4.657e-01;1.090e+00;1.090e+00;1.084e-03;-1.269e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.949e-01;4.960e-01;5.000e+01
30.015787000;1.090e+00;4.336e-01;-5.084e-01;3.978e-01;-4.665e-01;1.090e+00;1.090e+00;1.084e-03;-1.271e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.948e-01;4.963e-01;5.000e+01
30.015973000;1.090e+00;4.332e-01;-5.088e-01;3.975e-01;-4.669e-01;1.090e+00;1.090e+00;1.083e-03;-1.272e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.947e-01;4.966e-01;5.000e+01
30.016159000;1.090e+00;4.332e-01;-5.096e-01;3.975e-01;-4.676e-01;1.090e+00;1.090e+00;1.083e-03;-1.274e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.945e-01;4.969e-01;5.000e+01
30.016345000;1.090e+00;4.328e-01;-5.104e-01;3.972e-01;-4.684e-01;1.090e+00;1.090e+00;1.082e-03;-1.276e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.944e-01;4.971e-01;5.000e+01
30.016531000;1.090e+00;4.328e-01;-5.108e-01;3.972e-01;-4.688e-01;1.090e+00;1.090e+00;1.082e-03;-1.277e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.943e-01;4.973e-01;5.000e+01
30.016903000;1.089e+00;4.324e-01;-5.120e-01;3.969e-01;-4.699e-01;1.089e+00;1.089e+00;1.081e-03;-1.280e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.941e-01;4.976e-01;5.000e+01
30.017238000;1.089e+00;4.324e-01;-5.132e-01;3.969e-01;-4.711e-01;1.089e+00;1.089e+00;1.081e-03;-1.283e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.939e-01;4.978e-01;5.000e+01
30.017573000;1.089e+00;4.320e-01;-5.140e-01;3.966e-01;-4.719e-01;1.089e+00;1.089e+00;1.080e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.937e-01;4.979e-01;5.000e+01
30.017908000;1.089e+00;4.316e-01;-5.152e-01;3.963e-01;-4.730e-01;1.089e+00;1.089e+00;1.079e-03;-1.288e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.936e-01;4.980e-01;5.000e+01
30.018243000;1.089e+00;4.316e-01;-5.160e-01;3.963e-01;-4.738e-01;1.089e+00;1.089e+00;1.079e-03;-1.290e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.934e-01;4.981e-01;5.000e+01
30.018913000;1.089e+00;4.308e-01;-5.176e-01;3.957e-01;-4.754e-01;1.089e+00;1.089e+00;1.077e-03;-1.294e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.932e-01;4.981e-01;5.000e+01
30.019247000;1.089e+00;4.308e-01;-5.188e-01;3.957e-01;-4.765e-01;1.089e+00;1.089e+00;1.077e-03;-1.297e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.931e-01;4.981e-01;5.000e+01
30.019582000;1.089e+00;4.304e-01;-5.196e-01;3.954e-01;-4.773e-01;1.089e+00;1.089e+00;1.076e-03;-1.299e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.930e-01;4.981e-01;5.000e+01
30.019917000;1.089e+00;4.304e-01;-5.204e-01;3.954e-01;-4.781e-01;1.088e+00;1.089e+00;1.076e-03;-1.301e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.929e-01;4.981e-01;5.000e+01
30.020252000;1.088e+00;4.300e-01;-5.208e-01;3.951e-01;-4.785e-01;1.088e+00;1.088e+00;1.075e-03;-1.302e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.928e-01;4.981e-01;5.000e+01
30.020587000;1.088e+00;4.300e-01;-5.216e-01;3.951e-01;-4.793e-01;1.088e+00;1.088e+00;1.075e-03;-1.304e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.927e-01;4.981e-01;5.000e+01
30.020922000;1.088e+00;4.296e-01;-5.224e-01;3.948e-01;-4.800e-01;1.088e+00;1.088e+00;1.074e-03;-1.306e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.927e-01;4.981e-01;5.000e+01
30.021257000;1.088e+00;4.296e-01;-5.232e-01;3.948e-01;-4.808e-01;1.088e+00;1.088e+00;1.074e-03;-1.308e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.926e-01;4.980e-01;5.000e+01
30.021926000;1.088e+00;4.292e-01;-5.244e-01;3.945e-01;-4.820e-01;1.088e+00;1.088e+00;1.073e-03;-1.311e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.925e-01;4.980e-01;5.000e+01
30.022529000;1.088e+00;4.288e-01;-5.252e-01;3.941e-01;-4.828e-01;1.088e+00;1.088e+00;1.072e-03;-1.313e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.923e-01;4.979e-01;5.000e+01
30.023132000;1.088e+00;4.284e-01;-5.264e-01;3.938e-01;-4.839e-01;1.088e+00;1.088e+00;1.071e-03;-1.316e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.922e-01;4.979e-01;5.000e+01
30.023735000;1.088e+00;4.284e-01;-5.272e-01;3.939e-01;-4.847e-01;1.088e+00;1.088e+00;1.071e-03;-1.318e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.921e-01;4.979e-01;5.000e+01
30.024337000;1.088e+00;4.280e-01;-5.280e-01;3.935e-01;-4.855e-01;1.088e+00;1.088e+00;1.070e-03;-1.320e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.920e-01;4.978e-01;5.000e+01
30.024940000;1.087e+00;4.276e-01;-5.288e-01;3.932e-01;-4.863e-01;1.087e+00;1.087e+00;1.069e-03;-1.322e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.920e-01;4.978e-01;5.000e+01
30.025543000;1.087e+00;4.276e-01;-5.296e-01;3.932e-01;-4.870e-01;1.087e+00;1.087e+00;1.069e-03;-1.324e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.919e-01;4.977e-01;5.000e+01
30.026146000;1.087e+00;4.272e-01;-5.304e-01;3.929e-01;-4.878e-01;1.087e+00;1.087e+00;1.068e-03;-1.326e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.918e-01;4.977e-01;5.000e+01
30.026749000;1.087e+00;4.272e-01;-5.312e-01;3.929e-01;-4.886e-01;1.087e+00;1.087e+00;1.068e-03;-1.328e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.917e-01;4.977e-01;5.000e+01
30.027351000;1.087e+00;4.268e-01;-5.316e-01;3.926e-01;-4.890e-01;1.087e+00;1.087e+00;1.067e-03;-1.329e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.916e-01;4.977e-01;5.000e+01
30.027954000;1.087e+00;4.268e-01;-5.324e-01;3.926e-01;-4.897e-01;1.087e+00;1.087e+00;1.067e-03;-1.331e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.916e-01;4.976e-01;5.000e+01
30.028557000;1.087e+00;4.268e-01;-5.328e-01;3.926e-01;-4.901e-01;1.087e+00;1.087e+00;1.067e-03;-1.332e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.915e-01;4.976e-01;5.000e+01
30.029160000;1.087e+00;4.264e-01;-5.332e-01;3.923e-01;-4.905e-01;1.087e+00;1.087e+00;1.066e-03;-1.333e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.914e-01;4.976e-01;5.000e+01
30.029762000;1.087e+00;4.264e-01;-5.336e-01;3.923e-01;-4.909e-01;1.087e+00;1.087e+00;1.066e-03;-1.334e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.914e-01;4.976e-01;5.000e+01
30.030365000;1.087e+00;4.260e-01;-5.340e-01;3.920e-01;-4.913e-01;1.087e+00;1.087e+00;1.065e-03;-1.335e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.913e-01;4.976e-01;5.000e+01
30.030968000;1.087e+00;4.260e-01;-5.344e-01;3.920e-01;-4.917e-01;1.087e+00;1.087e+00;1.065e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.913e-01;4.976e-01;5.000e+01
30.032173000;1.087e+00;4.260e-01;-5.352e-01;3.920e-01;-4.925e-01;1.087e+00;1.087e+00;1.065e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.911e-01;4.976e-01;5.000e+01
30.032776000;1.087e+00;4.256e-01;-5.356e-01;3.916e-01;-4.929e-01;1.087e+00;1.087e+00;1.064e-03;-1.339e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.911e-01;4.975e-01;5.000e+01
30.033379000;1.087e+00;4.256e-01;-5.360e-01;3.917e-01;-4.933e-01;1.087e+00;1.087e+00;1.064e-03;-1.340e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.910e-01;4.975e-01;5.000e+01
30.033982000;1.087e+00;4.256e-01;-5.364e-01;3.917e-01;-4.936e-01;1.087e+00;1.087e+00;1.064e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.910e-01;4.975e-01;5.000e+01
30.034584000;1.087e+00;4.256e-01;-5.364e-01;3.917e-01;-4.937e-01;1.087e+00;1.087e+00;1.064e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.910e-01;4.975e-01;5.000e+01
30.035187000;1.087e+00;4.252e-01;-5.368e-01;3.913e-01;-4.940e-01;1.087e+00;1.087e+00;1.063e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.909e-01;4.975e-01;5.000e+01
30.035790000;1.087e+00;4.252e-01;-5.368e-01;3.913e-01;-4.940e-01;1.087e+00;1.087e+00;1.063e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.909e-01;4.975e-01;5.000e+01
30.036393000;1.087e+00;4.252e-01;-5.372e-01;3.913e-01;-4.944e-01;1.086e+00;1.087e+00;1.063e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.908e-01;4.975e-01;5.000e+01
30.036995000;1.086e+00;4.252e-01;-5.372e-01;3.914e-01;-4.944e-01;1.086e+00;1.086e+00;1.063e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.908e-01;4.975e-01;5.000e+01
30.037598000;1.086e+00;4.252e-01;-5.376e-01;3.914e-01;-4.948e-01;1.086e+00;1.086e+00;1.063e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.908e-01;4.975e-01;5.000e+01
30.038201000;1.086e+00;4.248e-01;-5.376e-01;3.910e-01;-4.948e-01;1.086e+00;1.086e+00;1.062e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.907e-01;4.975e-01;5.000e+01
30.038804000;1.086e+00;4.248e-01;-5.380e-01;3.910e-01;-4.952e-01;1.086e+00;1.086e+00;1.062e-03;-1.345e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.907e-01;4.975e-01;5.000e+01
30.039406000;1.086e+00;4.248e-01;-5.380e-01;3.910e-01;-4.952e-01;1.086e+00;1.086e+00;1.062e-03;-1.345e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.907e-01;4.976e-01;5.000e+01
30.040009000;1.086e+00;4.248e-01;-5.384e-01;3.910e-01;-4.956e-01;1.086e+00;1.086e+00;1.062e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.906e-01;4.976e-01;5.000e+01
30.041215000;1.086e+00;4.248e-01;-5.384e-01;3.910e-01;-4.956e-01;1.086e+00;1.086e+00;1.062e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.906e-01;4.976e-01;5.000e+01
30.041818000;1.086e+00;4.248e-01;-5.388e-01;3.910e-01;-4.960e-01;1.086e+00;1.086e+00;1.062e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.905e-01;4.976e-01;5.000e+01
30.042420000;1.086e+00;4.244e-01;-5.388e-01;3.907e-01;-4.960e-01;1.086e+00;1.086e+00;1.061e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.905e-01;4.976e-01;5.000e+01
30.043023000;1.086e+00;4.244e-01;-5.388e-01;3.907e-01;-4.960e-01;1.086e+00;1.086e+00;1.061e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.905e-01;4.976e-01;5.000e+01
30.044023000;1.086e+00;4.244e-01;-5.392e-01;3.907e-01;-4.964e-01;1.086e+00;1.086e+00;1.061e-03;-1.348e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.904e-01;4.976e-01;5.000e+01
30.046023000;1.086e+00;4.244e-01;-5.392e-01;3.907e-01;-4.964e-01;1.086e+00;1.086e+00;1.061e-03;-1.348e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.903e-01;4.976e-01;5.000e+01
30.047023000;1.086e+00;4.244e-01;-5.396e-01;3.907e-01;-4.968e-01;1.086e+00;1.086e+00;1.061e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.903e-01;4.976e-01;5.000e+01
30.048023000;1.086e+00;4.240e-01;-5.396e-01;3.903e-01;-4.968e-01;1.086e+00;1.086e+00;1.060e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.902e-01;4.977e-01;5.000e+01
30.049023000;1.086e+00;4.240e-01;-5.396e-01;3.903e-01;-4.968e-01;1.086e+00;1.086e+00;1.060e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.902e-01;4.977e-01;5.000e+01
30.050023000;1.086e+00;4.240e-01;-5.396e-01;3.904e-01;-4.968e-01;1.086e+00;1.086e+00;1.060e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.902e-01;4.977e-01;5.000e+01
30.051023000;1.086e+00;4.240e-01;-5.400e-01;3.904e-01;-4.971e-01;1.086e+00;1.086e+00;1.060e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.901e-01;4.977e-01;5.000e+01
30.052023000;1.086e+00;4.240e-01;-5.400e-01;3.904e-01;-4.972e-01;1.086e+00;1.086e+00;1.060e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.901e-01;4.977e-01;5.000e+01
30.053023000;1.086e+00;4.240e-01;-5.400e-01;3.904e-01;-4.972e-01;1.086e+00;1.086e+00;1.060e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.900e-01;4.977e-01;5.000e+01
30.054023000;1.086e+00;4.240e-01;-5.400e-01;3.904e-01;-4.972e-01;1.086e+00;1.086e+00;1.060e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.900e-01;4.978e-01;5.000e+01
30.055023000;1.086e+00;4.236e-01;-5.400e-01;3.900e-01;-4.972e-01;1.086e+00;1.086e+00;1.059e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.900e-01;4.978e-01;5.000e+01
30.056023000;1.086e+00;4.236e-01;-5.400e-01;3.900e-01;-4.972e-01;1.086e+00;1.086e+00;1.059e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.899e-01;4.978e-01;5.000e+01
30.057023000;1.086e+00;4.236e-01;-5.404e-01;3.900e-01;-4.975e-01;1.086e+00;1.086e+00;1.059e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.899e-01;4.978e-01;5.000e+01
30.058023000;1.086e+00;4.236e-01;-5.404e-01;3.900e-01;-4.975e-01;1.086e+00;1.086e+00;1.059e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.899e-01;4.978e-01;5.000e+01
30.061023000;1.086e+00;4.236e-01;-5.404e-01;3.900e-01;-4.975e-01;1.086e+00;1.086e+00;1.059e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.897e-01;4.979e-01;5.000e+01
30.064023000;1.086e+00;4.236e-01;-5.404e-01;3.900e-01;-4.976e-01;1.086e+00;1.086e+00;1.059e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.896e-01;4.979e-01;5.000e+01
30.065023000;1.086e+00;4.232e-01;-5.404e-01;3.896e-01;-4.976e-01;1.086e+00;1.086e+00;1.058e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.896e-01;4.980e-01;5.000e+01
30.066023000;1.086e+00;4.232e-01;-5.404e-01;3.896e-01;-4.976e-01;1.086e+00;1.086e+00;1.058e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.896e-01;4.980e-01;5.000e+01
30.067023000;1.086e+00;4.232e-01;-5.404e-01;3.897e-01;-4.976e-01;1.086e+00;1.086e+00;1.058e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.895e-01;4.980e-01;5.000e+01
30.068023000;1.086e+00;4.232e-01;-5.408e-01;3.897e-01;-4.979e-01;1.086e+00;1.086e+00;1.058e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.895e-01;4.980e-01;5.000e+01
30.069023000;1.086e+00;4.232e-01;-5.408e-01;3.897e-01;-4.979e-01;1.086e+00;1.086e+00;1.058e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.895e-01;4.980e-01;5.000e+01
30.070023000;1.086e+00;4.232e-01;-5.408e-01;3.897e-01;-4.979e-01;1.086e+00;1.086e+00;1.058e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.894e-01;4.980e-01;5.000e+01
30.073023000;1.086e+00;4.232e-01;-5.408e-01;3.897e-01;-4.979e-01;1.086e+00;1.086e+00;1.058e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.894e-01;4.981e-01;5.000e+01
30.074023000;1.086e+00;4.232e-01;-5.408e-01;3.897e-01;-4.979e-01;1.086e+00;1.086e+00;1.058e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.893e-01;4.981e-01;5.000e+01
30.075023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.979e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.893e-01;4.981e-01;5.000e+01
30.076023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.979e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.893e-01;4.981e-01;5.000e+01
30.077023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.979e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.892e-01;4.981e-01;5.000e+01
30.082023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.979e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.891e-01;4.982e-01;5.000e+01
30.083023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.979e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.890e-01;4.982e-01;5.000e+01
30.084023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.979e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.890e-01;4.982e-01;5.000e+01
30.085023000;1.086e+00;4.228e-01;-5.408e-01;3.893e-01;-4.980e-01;1.086e+00;1.086e+00;1.057e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.890e-01;4.982e-01;5.000e+01
30.086023000;1.086e+00;4.224e-01;-5.408e-01;3.889e-01;-4.980e-01;1.086e+00;1.086e+00;1.056e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.890e-01;4.983e-01;5.000e+01
30.087023000;1.086e+00;4.224e-01;-5.408e-01;3.889e-01;-4.980e-01;1.086e+00;1.086e+00;1.056e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.889e-01;4.983e-01;5.000e+01
30.088023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.889e-01;4.983e-01;5.000e+01
30.089023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.889e-01;4.983e-01;5.000e+01
30.090023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.888e-01;4.983e-01;5.000e+01
30.093023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.888e-01;4.983e-01;5.000e+01
30.094023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.887e-01;4.983e-01;5.000e+01
30.096023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.887e-01;4.984e-01;5.000e+01
30.097023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.886e-01;4.984e-01;5.000e+01
30.098023000;1.086e+00;4.224e-01;-5.412e-01;3.889e-01;-4.983e-01;1.086e+00;1.086e+00;1.056e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.886e-01;4.984e-01;5.000e+01
30.099023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.886e-01;4.984e-01;5.000e+01
30.100023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.886e-01;4.984e-01;5.000e+01
30.101023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.885e-01;4.984e-01;5.000e+01
30.104023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.885e-01;4.984e-01;5.000e+01
30.105023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.884e-01;4.984e-01;5.000e+01
30.107023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.884e-01;4.985e-01;5.000e+01
30.108023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.883e-01;4.985e-01;5.000e+01
30.111023000;1.086e+00;4.220e-01;-5.412e-01;3.886e-01;-4.983e-01;1.086e+00;1.086e+00;1.055e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.883e-01;4.985e-01;5.000e+01
30.112023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.882e-01;4.985e-01;5.000e+01
