time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
30.115023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.882e-01;4.985e-01;5.000e+01
30.116023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.881e-01;4.985e-01;5.000e+01
30.119023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.881e-01;4.985e-01;5.000e+01
30.120023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.880e-01;4.985e-01;5.000e+01
30.121023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.880e-01;4.986e-01;5.000e+01
30.123023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.880e-01;4.986e-01;5.000e+01
30.124023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.879e-01;4.986e-01;5.000e+01
30.125023000;1.086e+00;4.216e-01;-5.412e-01;3.882e-01;-4.983e-01;1.086e+00;1.086e+00;1.054e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.879e-01;4.986e-01;5.000e+01
30.126023000;1.086e+00;4.212e-01;-5.412e-01;3.878e-01;-4.983e-01;1.086e+00;1.086e+00;1.053e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.879e-01;4.986e-01;5.000e+01
30.127023000;1.086e+00;4.212e-01;-5.412e-01;3.878e-01;-4.983e-01;1.086e+00;1.086e+00;1.053e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.879e-01;4.986e-01;5.000e+01
30.128023000;1.086e+00;4.212e-01;-5.416e-01;3.878e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.878e-01;4.986e-01;5.000e+01
30.132023000;1.086e+00;4.212e-01;-5.416e-01;3.878e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.878e-01;4.986e-01;5.000e+01
30.133023000;1.086e+00;4.212e-01;-5.416e-01;3.878e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.877e-01;4.986e-01;5.000e+01
30.134023000;1.086e+00;4.212e-01;-5.416e-01;3.879e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.877e-01;4.986e-01;5.000e+01
30.136023000;1.086e+00;4.212e-01;-5.416e-01;3.879e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.877e-01;4.986e-01;5.000e+01
30.137023000;1.086e+00;4.212e-01;-5.416e-01;3.879e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.876e-01;4.986e-01;5.000e+01
30.140023000;1.086e+00;4.212e-01;-5.416e-01;3.879e-01;-4.987e-01;1.086e+00;1.086e+00;1.053e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.876e-01;4.986e-01;5.000e+01
30.141023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.876e-01;4.986e-01;5.000e+01
30.142023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.875e-01;4.986e-01;5.000e+01
30.145023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.875e-01;4.986e-01;5.000e+01
30.146023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.874e-01;4.986e-01;5.000e+01
30.150023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.874e-01;4.986e-01;5.000e+01
30.151023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.873e-01;4.986e-01;5.000e+01
30.154023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.873e-01;4.986e-01;5.000e+01
30.155023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.872e-01;4.986e-01;5.000e+01
30.157023000;1.086e+00;4.208e-01;-5.416e-01;3.875e-01;-4.987e-01;1.086e+00;1.086e+00;1.052e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.872e-01;4.986e-01;5.000e+01
30.158023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.872e-01;4.986e-01;5.000e+01
30.159023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.872e-01;4.986e-01;5.000e+01
30.160023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.871e-01;4.986e-01;5.000e+01
30.164023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.871e-01;4.986e-01;5.000e+01
30.165023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.870e-01;4.986e-01;5.000e+01
30.169023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.870e-01;4.986e-01;5.000e+01
30.170023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.869e-01;4.986e-01;5.000e+01
30.175023000;1.086e+00;4.204e-01;-5.416e-01;3.871e-01;-4.987e-01;1.086e+00;1.086e+00;1.051e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.869e-01;4.986e-01;5.000e+01
30.176023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.868e-01;4.986e-01;5.000e+01
30.180023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.868e-01;4.986e-01;5.000e+01
30.181023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.867e-01;4.986e-01;5.000e+01
30.185023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.867e-01;4.986e-01;5.000e+01
30.186023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.866e-01;4.985e-01;5.000e+01
30.191023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.866e-01;4.985e-01;5.000e+01
30.192023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.865e-01;4.985e-01;5.000e+01
30.195023000;1.086e+00;4.200e-01;-5.416e-01;3.867e-01;-4.987e-01;1.086e+00;1.086e+00;1.050e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.865e-01;4.985e-01;5.000e+01
30.196023000;1.086e+00;4.196e-01;-5.416e-01;3.864e-01;-4.987e-01;1.086e+00;1.086e+00;1.049e-03;-1.354e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.865e-01;4.985e-01;5.000e+01
30.197023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.984e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.865e-01;4.985e-01;5.000e+01
30.198023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.984e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.864e-01;4.985e-01;5.000e+01
30.202023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.864e-01;4.985e-01;5.000e+01
30.203023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.864e-01;4.984e-01;5.000e+01
30.204023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.863e-01;4.984e-01;5.000e+01
30.209023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.863e-01;4.984e-01;5.000e+01
30.210023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.862e-01;4.984e-01;5.000e+01
30.215023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.862e-01;4.984e-01;5.000e+01
30.216023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.861e-01;4.984e-01;5.000e+01
30.217023000;1.086e+00;4.196e-01;-5.412e-01;3.864e-01;-4.983e-01;1.086e+00;1.086e+00;1.049e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.861e-01;4.983e-01;5.000e+01
30.218023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.861e-01;4.983e-01;5.000e+01
30.222023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.861e-01;4.983e-01;5.000e+01
30.223023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.860e-01;4.983e-01;5.000e+01
30.228023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.860e-01;4.982e-01;5.000e+01
30.229023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.859e-01;4.982e-01;5.000e+01
30.235023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.859e-01;4.982e-01;5.000e+01
30.236023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.858e-01;4.982e-01;5.000e+01
30.242023000;1.086e+00;4.192e-01;-5.412e-01;3.860e-01;-4.983e-01;1.086e+00;1.086e+00;1.048e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.858e-01;4.981e-01;5.000e+01
30.243023000;1.086e+00;4.188e-01;-5.412e-01;3.856e-01;-4.983e-01;1.086e+00;1.086e+00;1.047e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.857e-01;4.981e-01;5.000e+01
30.246023000;1.086e+00;4.188e-01;-5.412e-01;3.856e-01;-4.983e-01;1.086e+00;1.086e+00;1.047e-03;-1.353e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.857e-01;4.981e-01;5.000e+01
30.247023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.857e-01;4.981e-01;5.000e+01
30.250023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.857e-01;4.980e-01;5.000e+01
30.251023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.856e-01;4.980e-01;5.000e+01
30.257023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.856e-01;4.979e-01;5.000e+01
30.258023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.855e-01;4.979e-01;5.000e+01
30.264023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.855e-01;4.979e-01;5.000e+01
30.265023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.855e-01;4.978e-01;5.000e+01
30.266023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.980e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.854e-01;4.978e-01;5.000e+01
30.271023000;1.086e+00;4.188e-01;-5.408e-01;3.856e-01;-4.979e-01;1.086e+00;1.086e+00;1.047e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.854e-01;4.978e-01;5.000e+01
30.272023000;1.086e+00;4.184e-01;-5.408e-01;3.852e-01;-4.979e-01;1.086e+00;1.086e+00;1.046e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.854e-01;4.977e-01;5.000e+01
30.273023000;1.086e+00;4.184e-01;-5.408e-01;3.852e-01;-4.979e-01;1.086e+00;1.086e+00;1.046e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.854e-01;4.977e-01;5.000e+01
30.274023000;1.086e+00;4.184e-01;-5.408e-01;3.852e-01;-4.979e-01;1.086e+00;1.086e+00;1.046e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.853e-01;4.977e-01;5.000e+01
30.280023000;1.086e+00;4.184e-01;-5.408e-01;3.852e-01;-4.979e-01;1.086e+00;1.086e+00;1.046e-03;-1.352e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.853e-01;4.976e-01;5.000e+01
30.281023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.853e-01;4.976e-01;5.000e+01
30.282023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.853e-01;4.976e-01;5.000e+01
30.283023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.852e-01;4.976e-01;5.000e+01
30.291023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.852e-01;4.975e-01;5.000e+01
30.292023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.851e-01;4.975e-01;5.000e+01
30.300023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.851e-01;4.973e-01;5.000e+01
30.301023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.850e-01;4.973e-01;5.000e+01
30.305023000;1.086e+00;4.184e-01;-5.404e-01;3.852e-01;-4.976e-01;1.086e+00;1.086e+00;1.046e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.850e-01;4.973e-01;5.000e+01
30.306023000;1.086e+00;4.180e-01;-5.404e-01;3.849e-01;-4.976e-01;1.086e+00;1.086e+00;1.045e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.850e-01;4.973e-01;5.000e+01
30.307023000;1.086e+00;4.180e-01;-5.404e-01;3.849e-01;-4.976e-01;1.086e+00;1.086e+00;1.045e-03;-1.351e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.850e-01;4.972e-01;5.000e+01
30.308023000;1.086e+00;4.180e-01;-5.400e-01;3.849e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.850e-01;4.972e-01;5.000e+01
30.310023000;1.086e+00;4.180e-01;-5.400e-01;3.849e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.850e-01;4.972e-01;5.000e+01
30.311023000;1.086e+00;4.180e-01;-5.400e-01;3.849e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.849e-01;4.972e-01;5.000e+01
30.320023000;1.086e+00;4.180e-01;-5.400e-01;3.849e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.849e-01;4.970e-01;5.000e+01
30.321023000;1.086e+00;4.180e-01;-5.400e-01;3.849e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.848e-01;4.970e-01;5.000e+01
30.322023000;1.086e+00;4.180e-01;-5.400e-01;3.848e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.848e-01;4.970e-01;5.000e+01
30.330023000;1.086e+00;4.180e-01;-5.400e-01;3.848e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.848e-01;4.969e-01;5.000e+01
30.331023000;1.086e+00;4.180e-01;-5.400e-01;3.848e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.847e-01;4.969e-01;5.000e+01
30.332023000;1.086e+00;4.180e-01;-5.400e-01;3.848e-01;-4.972e-01;1.086e+00;1.086e+00;1.045e-03;-1.350e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.847e-01;4.968e-01;5.000e+01
30.333023000;1.086e+00;4.180e-01;-5.396e-01;3.848e-01;-4.968e-01;1.086e+00;1.086e+00;1.045e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.847e-01;4.968e-01;5.000e+01
30.342023000;1.086e+00;4.180e-01;-5.396e-01;3.848e-01;-4.968e-01;1.086e+00;1.086e+00;1.045e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.847e-01;4.967e-01;5.000e+01
30.343023000;1.086e+00;4.180e-01;-5.396e-01;3.848e-01;-4.968e-01;1.086e+00;1.086e+00;1.045e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.846e-01;4.966e-01;5.000e+01
30.346023000;1.086e+00;4.180e-01;-5.396e-01;3.848e-01;-4.968e-01;1.086e+00;1.086e+00;1.045e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.846e-01;4.966e-01;5.000e+01
30.347023000;1.086e+00;4.176e-01;-5.396e-01;3.845e-01;-4.968e-01;1.086e+00;1.086e+00;1.044e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.846e-01;4.966e-01;5.000e+01
30.348023000;1.086e+00;4.176e-01;-5.396e-01;3.845e-01;-4.968e-01;1.086e+00;1.086e+00;1.044e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.846e-01;4.966e-01;5.000e+01
30.353023000;1.086e+00;4.176e-01;-5.396e-01;3.845e-01;-4.968e-01;1.086e+00;1.086e+00;1.044e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.846e-01;4.965e-01;5.000e+01
30.354023000;1.086e+00;4.176e-01;-5.396e-01;3.845e-01;-4.968e-01;1.086e+00;1.086e+00;1.044e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.845e-01;4.964e-01;5.000e+01
30.355023000;1.086e+00;4.176e-01;-5.396e-01;3.845e-01;-4.968e-01;1.086e+00;1.086e+00;1.044e-03;-1.349e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.845e-01;4.964e-01;5.000e+01
30.356023000;1.086e+00;4.176e-01;-5.392e-01;3.845e-01;-4.964e-01;1.086e+00;1.086e+00;1.044e-03;-1.348e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.845e-01;4.964e-01;5.000e+01
30.366023000;1.086e+00;4.176e-01;-5.392e-01;3.845e-01;-4.964e-01;1.086e+00;1.086e+00;1.044e-03;-1.348e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.845e-01;4.962e-01;5.000e+01
30.367023000;1.086e+00;4.176e-01;-5.392e-01;3.844e-01;-4.964e-01;1.086e+00;1.086e+00;1.044e-03;-1.348e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.844e-01;4.962e-01;5.000e+01
30.376023000;1.086e+00;4.176e-01;-5.392e-01;3.844e-01;-4.964e-01;1.086e+00;1.086e+00;1.044e-03;-1.348e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.844e-01;4.960e-01;5.000e+01
30.377023000;1.086e+00;4.176e-01;-5.388e-01;3.844e-01;-4.960e-01;1.086e+00;1.086e+00;1.044e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.844e-01;4.960e-01;5.000e+01
30.379023000;1.086e+00;4.176e-01;-5.388e-01;3.844e-01;-4.960e-01;1.086e+00;1.086e+00;1.044e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.844e-01;4.960e-01;5.000e+01
30.380023000;1.086e+00;4.176e-01;-5.388e-01;3.844e-01;-4.960e-01;1.086e+00;1.086e+00;1.044e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.843e-01;4.960e-01;5.000e+01
30.392023000;1.086e+00;4.176e-01;-5.388e-01;3.844e-01;-4.960e-01;1.086e+00;1.086e+00;1.044e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.843e-01;4.957e-01;5.000e+01
30.393023000;1.086e+00;4.176e-01;-5.388e-01;3.844e-01;-4.960e-01;1.086e+00;1.086e+00;1.044e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.957e-01;5.000e+01
30.396023000;1.086e+00;4.176e-01;-5.388e-01;3.844e-01;-4.960e-01;1.086e+00;1.086e+00;1.044e-03;-1.347e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.956e-01;5.000e+01
30.397023000;1.086e+00;4.176e-01;-5.384e-01;3.844e-01;-4.956e-01;1.086e+00;1.086e+00;1.044e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.956e-01;5.000e+01
30.398023000;1.086e+00;4.176e-01;-5.384e-01;3.844e-01;-4.956e-01;1.086e+00;1.086e+00;1.044e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.956e-01;5.000e+01
30.399023000;1.086e+00;4.172e-01;-5.384e-01;3.841e-01;-4.956e-01;1.086e+00;1.086e+00;1.043e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.956e-01;5.000e+01
30.406023000;1.086e+00;4.172e-01;-5.384e-01;3.841e-01;-4.956e-01;1.086e+00;1.086e+00;1.043e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.955e-01;5.000e+01
30.407023000;1.086e+00;4.172e-01;-5.384e-01;3.840e-01;-4.956e-01;1.086e+00;1.086e+00;1.043e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.842e-01;4.954e-01;5.000e+01
30.408023000;1.086e+00;4.172e-01;-5.384e-01;3.840e-01;-4.956e-01;1.086e+00;1.086e+00;1.043e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.841e-01;4.954e-01;5.000e+01
30.416023000;1.086e+00;4.172e-01;-5.384e-01;3.840e-01;-4.956e-01;1.086e+00;1.086e+00;1.043e-03;-1.346e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.841e-01;4.952e-01;5.000e+01
30.417023000;1.086e+00;4.172e-01;-5.380e-01;3.840e-01;-4.952e-01;1.086e+00;1.086e+00;1.043e-03;-1.345e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.841e-01;4.952e-01;5.000e+01
30.423023000;1.086e+00;4.172e-01;-5.380e-01;3.840e-01;-4.952e-01;1.086e+00;1.086e+00;1.043e-03;-1.345e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.841e-01;4.951e-01;5.000e+01
30.424023000;1.086e+00;4.172e-01;-5.380e-01;3.840e-01;-4.952e-01;1.086e+00;1.086e+00;1.043e-03;-1.345e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.840e-01;4.951e-01;5.000e+01
30.435023000;1.086e+00;4.172e-01;-5.380e-01;3.840e-01;-4.952e-01;1.086e+00;1.086e+00;1.043e-03;-1.345e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.840e-01;4.949e-01;5.000e+01
30.436023000;1.086e+00;4.172e-01;-5.376e-01;3.840e-01;-4.949e-01;1.086e+00;1.086e+00;1.043e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.840e-01;4.948e-01;5.000e+01
30.437023000;1.086e+00;4.172e-01;-5.376e-01;3.840e-01;-4.948e-01;1.086e+00;1.086e+00;1.043e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.840e-01;4.948e-01;5.000e+01
30.440023000;1.086e+00;4.172e-01;-5.376e-01;3.840e-01;-4.948e-01;1.086e+00;1.086e+00;1.043e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.840e-01;4.947e-01;5.000e+01
30.441023000;1.086e+00;4.172e-01;-5.376e-01;3.840e-01;-4.948e-01;1.086e+00;1.086e+00;1.043e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.839e-01;4.947e-01;5.000e+01
30.453023000;1.086e+00;4.172e-01;-5.376e-01;3.840e-01;-4.948e-01;1.086e+00;1.086e+00;1.043e-03;-1.344e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.839e-01;4.945e-01;5.000e+01
30.454023000;1.086e+00;4.172e-01;-5.372e-01;3.840e-01;-4.945e-01;1.086e+00;1.086e+00;1.043e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.839e-01;4.944e-01;5.000e+01
30.458023000;1.086e+00;4.172e-01;-5.372e-01;3.840e-01;-4.945e-01;1.086e+00;1.086e+00;1.043e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.839e-01;4.944e-01;5.000e+01
30.459023000;1.086e+00;4.172e-01;-5.372e-01;3.840e-01;-4.945e-01;1.086e+00;1.086e+00;1.043e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.943e-01;5.000e+01
30.463023000;1.086e+00;4.172e-01;-5.372e-01;3.840e-01;-4.945e-01;1.086e+00;1.086e+00;1.043e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.943e-01;5.000e+01
30.468023000;1.086e+00;4.172e-01;-5.372e-01;3.840e-01;-4.944e-01;1.086e+00;1.086e+00;1.043e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.941e-01;5.000e+01
30.469023000;1.086e+00;4.168e-01;-5.372e-01;3.836e-01;-4.944e-01;1.086e+00;1.086e+00;1.042e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.941e-01;5.000e+01
30.471023000;1.086e+00;4.168e-01;-5.372e-01;3.836e-01;-4.944e-01;1.086e+00;1.086e+00;1.042e-03;-1.343e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.941e-01;5.000e+01
30.472023000;1.086e+00;4.168e-01;-5.368e-01;3.836e-01;-4.941e-01;1.086e+00;1.086e+00;1.042e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.941e-01;5.000e+01
30.477023000;1.086e+00;4.168e-01;-5.368e-01;3.836e-01;-4.941e-01;1.086e+00;1.086e+00;1.042e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.838e-01;4.939e-01;5.000e+01
30.478023000;1.086e+00;4.168e-01;-5.368e-01;3.836e-01;-4.941e-01;1.086e+00;1.086e+00;1.042e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.939e-01;5.000e+01
30.479023000;1.086e+00;4.168e-01;-5.368e-01;3.836e-01;-4.941e-01;1.086e+00;1.086e+00;1.042e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.939e-01;5.000e+01
30.480023000;1.087e+00;4.168e-01;-5.368e-01;3.836e-01;-4.941e-01;1.086e+00;1.087e+00;1.042e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.939e-01;5.000e+01
30.489023000;1.087e+00;4.168e-01;-5.368e-01;3.836e-01;-4.941e-01;1.086e+00;1.087e+00;1.042e-03;-1.342e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.937e-01;5.000e+01
30.490023000;1.087e+00;4.168e-01;-5.364e-01;3.836e-01;-4.937e-01;1.086e+00;1.087e+00;1.042e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.937e-01;5.000e+01
30.492023000;1.087e+00;4.168e-01;-5.364e-01;3.836e-01;-4.937e-01;1.086e+00;1.087e+00;1.042e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.936e-01;5.000e+01
30.493023000;1.087e+00;4.168e-01;-5.364e-01;3.836e-01;-4.937e-01;1.087e+00;1.087e+00;1.042e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.936e-01;5.000e+01
30.498023000;1.087e+00;4.168e-01;-5.364e-01;3.836e-01;-4.937e-01;1.087e+00;1.087e+00;1.042e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.837e-01;4.935e-01;5.000e+01
30.499023000;1.087e+00;4.168e-01;-5.364e-01;3.836e-01;-4.937e-01;1.087e+00;1.087e+00;1.042e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.836e-01;4.934e-01;5.000e+01
30.507023000;1.087e+00;4.168e-01;-5.364e-01;3.836e-01;-4.937e-01;1.087e+00;1.087e+00;1.042e-03;-1.341e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.836e-01;4.933e-01;5.000e+01
30.508023000;1.087e+00;4.168e-01;-5.360e-01;3.836e-01;-4.933e-01;1.087e+00;1.087e+00;1.042e-03;-1.340e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.836e-01;4.932e-01;5.000e+01
30.521023000;1.087e+00;4.168e-01;-5.360e-01;3.836e-01;-4.933e-01;1.087e+00;1.087e+00;1.042e-03;-1.340e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.836e-01;4.929e-01;5.000e+01
30.522023000;1.087e+00;4.168e-01;-5.360e-01;3.836e-01;-4.933e-01;1.087e+00;1.087e+00;1.042e-03;-1.340e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.835e-01;4.929e-01;5.000e+01
30.524023000;1.087e+00;4.168e-01;-5.360e-01;3.836e-01;-4.933e-01;1.087e+00;1.087e+00;1.042e-03;-1.340e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.835e-01;4.929e-01;5.000e+01
30.525023000;1.087e+00;4.168e-01;-5.356e-01;3.836e-01;-4.929e-01;1.087e+00;1.087e+00;1.042e-03;-1.339e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.835e-01;4.929e-01;5.000e+01
30.541023000;1.087e+00;4.168e-01;-5.356e-01;3.836e-01;-4.929e-01;1.087e+00;1.087e+00;1.042e-03;-1.339e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.835e-01;4.925e-01;5.000e+01
30.542023000;1.087e+00;4.168e-01;-5.352e-01;3.836e-01;-4.925e-01;1.087e+00;1.087e+00;1.042e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.835e-01;4.925e-01;5.000e+01
30.546023000;1.087e+00;4.168e-01;-5.352e-01;3.836e-01;-4.925e-01;1.087e+00;1.087e+00;1.042e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.835e-01;4.924e-01;5.000e+01
30.547023000;1.087e+00;4.168e-01;-5.352e-01;3.836e-01;-4.925e-01;1.087e+00;1.087e+00;1.042e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.834e-01;4.923e-01;5.000e+01
30.549023000;1.087e+00;4.168e-01;-5.352e-01;3.836e-01;-4.925e-01;1.087e+00;1.087e+00;1.042e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.834e-01;4.923e-01;5.000e+01
30.550023000;1.087e+00;4.168e-01;-5.352e-01;3.835e-01;-4.925e-01;1.087e+00;1.087e+00;1.042e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.834e-01;4.923e-01;5.000e+01
30.557023000;1.087e+00;4.168e-01;-5.352e-01;3.835e-01;-4.925e-01;1.087e+00;1.087e+00;1.042e-03;-1.338e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.834e-01;4.921e-01;5.000e+01
30.558023000;1.087e+00;4.168e-01;-5.348e-01;3.835e-01;-4.921e-01;1.087e+00;1.087e+00;1.042e-03;-1.337e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.834e-01;4.921e-01;5.000e+01
30.573023000;1.087e+00;4.168e-01;-5.348e-01;3.835e-01;-4.921e-01;1.087e+00;1.087e+00;1.042e-03;-1.337e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.834e-01;4.917e-01;5.000e+01
30.574023000;1.087e+00;4.168e-01;-5.348e-01;3.835e-01;-4.921e-01;1.087e+00;1.087e+00;1.042e-03;-1.337e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.917e-01;5.000e+01
30.575023000;1.087e+00;4.168e-01;-5.344e-01;3.835e-01;-4.917e-01;1.087e+00;1.087e+00;1.042e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.917e-01;5.000e+01
30.579023000;1.087e+00;4.168e-01;-5.344e-01;3.835e-01;-4.917e-01;1.087e+00;1.087e+00;1.042e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.916e-01;5.000e+01
30.580023000;1.087e+00;4.164e-01;-5.344e-01;3.832e-01;-4.917e-01;1.087e+00;1.087e+00;1.041e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.916e-01;5.000e+01
30.581023000;1.087e+00;4.164e-01;-5.344e-01;3.832e-01;-4.917e-01;1.087e+00;1.087e+00;1.041e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.915e-01;5.000e+01
30.582023000;1.087e+00;4.164e-01;-5.344e-01;3.831e-01;-4.917e-01;1.087e+00;1.087e+00;1.041e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.915e-01;5.000e+01
30.590023000;1.087e+00;4.164e-01;-5.344e-01;3.831e-01;-4.917e-01;1.087e+00;1.087e+00;1.041e-03;-1.336e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.913e-01;5.000e+01
30.591023000;1.087e+00;4.164e-01;-5.340e-01;3.831e-01;-4.913e-01;1.087e+00;1.087e+00;1.041e-03;-1.335e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.913e-01;5.000e+01
30.603023000;1.087e+00;4.164e-01;-5.340e-01;3.831e-01;-4.913e-01;1.087e+00;1.087e+00;1.041e-03;-1.335e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.833e-01;4.910e-01;5.000e+01
30.604023000;1.087e+00;4.164e-01;-5.340e-01;3.831e-01;-4.913e-01;1.087e+00;1.087e+00;1.041e-03;-1.335e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.832e-01;4.910e-01;5.000e+01
30.606023000;1.087e+00;4.164e-01;-5.340e-01;3.831e-01;-4.913e-01;1.087e+00;1.087e+00;1.041e-03;-1.335e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.832e-01;4.909e-01;5.000e+01
30.607023000;1.087e+00;4.164e-01;-5.336e-01;3.831e-01;-4.910e-01;1.087e+00;1.087e+00;1.041e-03;-1.334e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.832e-01;4.909e-01;5.000e+01
30.623023000;1.087e+00;4.164e-01;-5.336e-01;3.831e-01;-4.909e-01;1.087e+00;1.087e+00;1.041e-03;-1.334e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.832e-01;4.905e-01;5.000e+01
30.624023000;1.087e+00;4.164e-01;-5.332e-01;3.831e-01;-4.906e-01;1.087e+00;1.087e+00;1.041e-03;-1.333e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.832e-01;4.905e-01;5.000e+01
30.637023000;1.087e+00;4.164e-01;-5.332e-01;3.831e-01;-4.906e-01;1.087e+00;1.087e+00;1.041e-03;-1.333e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.832e-01;4.902e-01;5.000e+01
30.638023000;1.087e+00;4.164e-01;-5.332e-01;3.831e-01;-4.906e-01;1.087e+00;1.087e+00;1.041e-03;-1.333e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.902e-01;5.000e+01
30.639023000;1.087e+00;4.164e-01;-5.332e-01;3.831e-01;-4.905e-01;1.087e+00;1.087e+00;1.041e-03;-1.333e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.901e-01;5.000e+01
30.640023000;1.087e+00;4.164e-01;-5.328e-01;3.831e-01;-4.902e-01;1.087e+00;1.087e+00;1.041e-03;-1.332e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.901e-01;5.000e+01
30.655023000;1.087e+00;4.164e-01;-5.328e-01;3.831e-01;-4.902e-01;1.087e+00;1.087e+00;1.041e-03;-1.332e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.898e-01;5.000e+01
30.656023000;1.087e+00;4.164e-01;-5.324e-01;3.831e-01;-4.898e-01;1.087e+00;1.087e+00;1.041e-03;-1.331e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.897e-01;5.000e+01
30.671023000;1.087e+00;4.164e-01;-5.324e-01;3.831e-01;-4.898e-01;1.087e+00;1.087e+00;1.041e-03;-1.331e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.894e-01;5.000e+01
30.672023000;1.087e+00;4.164e-01;-5.320e-01;3.831e-01;-4.894e-01;1.087e+00;1.087e+00;1.041e-03;-1.330e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.893e-01;5.000e+01
30.675023000;1.087e+00;4.164e-01;-5.320e-01;3.831e-01;-4.894e-01;1.087e+00;1.087e+00;1.041e-03;-1.330e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.831e-01;4.893e-01;5.000e+01
30.676023000;1.087e+00;4.164e-01;-5.320e-01;3.831e-01;-4.894e-01;1.087e+00;1.087e+00;1.041e-03;-1.330e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.892e-01;5.000e+01
30.679023000;1.087e+00;4.164e-01;-5.320e-01;3.831e-01;-4.894e-01;1.087e+00;1.087e+00;1.041e-03;-1.330e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.892e-01;5.000e+01
30.680023000;1.087e+00;4.164e-01;-5.320e-01;3.830e-01;-4.894e-01;1.087e+00;1.087e+00;1.041e-03;-1.330e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.891e-01;5.000e+01
30.686023000;1.087e+00;4.164e-01;-5.320e-01;3.830e-01;-4.894e-01;1.087e+00;1.087e+00;1.041e-03;-1.330e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.890e-01;5.000e+01
30.687023000;1.087e+00;4.164e-01;-5.316e-01;3.830e-01;-4.890e-01;1.087e+00;1.087e+00;1.041e-03;-1.329e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.890e-01;5.000e+01
30.702023000;1.087e+00;4.164e-01;-5.316e-01;3.830e-01;-4.890e-01;1.087e+00;1.087e+00;1.041e-03;-1.329e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.886e-01;5.000e+01
30.703023000;1.087e+00;4.164e-01;-5.312e-01;3.830e-01;-4.886e-01;1.087e+00;1.087e+00;1.041e-03;-1.328e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.886e-01;5.000e+01
30.717023000;1.087e+00;4.164e-01;-5.312e-01;3.830e-01;-4.886e-01;1.087e+00;1.087e+00;1.041e-03;-1.328e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.830e-01;4.882e-01;5.000e+01
30.718023000;1.087e+00;4.164e-01;-5.312e-01;3.830e-01;-4.886e-01;1.087e+00;1.087e+00;1.041e-03;-1.328e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.882e-01;5.000e+01
30.719023000;1.087e+00;4.164e-01;-5.308e-01;3.830e-01;-4.882e-01;1.087e+00;1.087e+00;1.041e-03;-1.327e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.882e-01;5.000e+01
30.734023000;1.087e+00;4.164e-01;-5.308e-01;3.830e-01;-4.882e-01;1.087e+00;1.087e+00;1.041e-03;-1.327e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.878e-01;5.000e+01
30.735023000;1.087e+00;4.164e-01;-5.304e-01;3.830e-01;-4.878e-01;1.087e+00;1.087e+00;1.041e-03;-1.326e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.878e-01;5.000e+01
30.749023000;1.087e+00;4.164e-01;-5.304e-01;3.830e-01;-4.878e-01;1.087e+00;1.087e+00;1.041e-03;-1.326e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.874e-01;5.000e+01
30.750023000;1.087e+00;4.164e-01;-5.300e-01;3.830e-01;-4.875e-01;1.087e+00;1.087e+00;1.041e-03;-1.325e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.874e-01;5.000e+01
30.764023000;1.087e+00;4.164e-01;-5.300e-01;3.830e-01;-4.874e-01;1.087e+00;1.087e+00;1.041e-03;-1.325e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.829e-01;4.871e-01;5.000e+01
30.765023000;1.087e+00;4.164e-01;-5.300e-01;3.830e-01;-4.874e-01;1.087e+00;1.087e+00;1.041e-03;-1.325e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.870e-01;5.000e+01
30.766023000;1.087e+00;4.164e-01;-5.296e-01;3.830e-01;-4.871e-01;1.087e+00;1.087e+00;1.041e-03;-1.324e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.870e-01;5.000e+01
30.774023000;1.087e+00;4.164e-01;-5.296e-01;3.830e-01;-4.871e-01;1.087e+00;1.087e+00;1.041e-03;-1.324e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.868e-01;5.000e+01
30.775023000;1.087e+00;4.164e-01;-5.296e-01;3.829e-01;-4.871e-01;1.087e+00;1.087e+00;1.041e-03;-1.324e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.868e-01;5.000e+01
30.779023000;1.087e+00;4.164e-01;-5.296e-01;3.829e-01;-4.871e-01;1.087e+00;1.087e+00;1.041e-03;-1.324e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.867e-01;5.000e+01
30.780023000;1.087e+00;4.164e-01;-5.296e-01;3.829e-01;-4.870e-01;1.087e+00;1.087e+00;1.041e-03;-1.324e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.867e-01;5.000e+01
30.781023000;1.087e+00;4.164e-01;-5.292e-01;3.829e-01;-4.867e-01;1.087e+00;1.087e+00;1.041e-03;-1.323e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.866e-01;5.000e+01
30.796023000;1.087e+00;4.164e-01;-5.292e-01;3.829e-01;-4.867e-01;1.087e+00;1.087e+00;1.041e-03;-1.323e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.863e-01;5.000e+01
30.797023000;1.087e+00;4.164e-01;-5.288e-01;3.829e-01;-4.863e-01;1.087e+00;1.087e+00;1.041e-03;-1.322e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.862e-01;5.000e+01
30.811023000;1.087e+00;4.164e-01;-5.288e-01;3.829e-01;-4.863e-01;1.087e+00;1.087e+00;1.041e-03;-1.322e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.859e-01;5.000e+01
30.812023000;1.087e+00;4.164e-01;-5.284e-01;3.829e-01;-4.859e-01;1.087e+00;1.087e+00;1.041e-03;-1.321e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.858e-01;5.000e+01
30.817023000;1.087e+00;4.164e-01;-5.284e-01;3.829e-01;-4.859e-01;1.087e+00;1.087e+00;1.041e-03;-1.321e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.828e-01;4.857e-01;5.000e+01
30.818023000;1.087e+00;4.164e-01;-5.284e-01;3.829e-01;-4.859e-01;1.087e+00;1.087e+00;1.041e-03;-1.321e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.857e-01;5.000e+01
30.825023000;1.087e+00;4.164e-01;-5.284e-01;3.829e-01;-4.859e-01;1.087e+00;1.087e+00;1.041e-03;-1.321e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.855e-01;5.000e+01
30.826023000;1.088e+00;4.164e-01;-5.284e-01;3.829e-01;-4.859e-01;1.087e+00;1.088e+00;1.041e-03;-1.321e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.855e-01;5.000e+01
30.827023000;1.088e+00;4.164e-01;-5.284e-01;3.829e-01;-4.859e-01;1.087e+00;1.088e+00;1.041e-03;-1.321e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.855e-01;5.000e+01
30.828023000;1.088e+00;4.164e-01;-5.280e-01;3.829e-01;-4.855e-01;1.087e+00;1.088e+00;1.041e-03;-1.320e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.854e-01;5.000e+01
30.836023000;1.088e+00;4.164e-01;-5.280e-01;3.829e-01;-4.855e-01;1.087e+00;1.088e+00;1.041e-03;-1.320e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.852e-01;5.000e+01
30.837023000;1.088e+00;4.164e-01;-5.280e-01;3.829e-01;-4.855e-01;1.088e+00;1.088e+00;1.041e-03;-1.320e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.852e-01;5.000e+01
30.842023000;1.088e+00;4.164e-01;-5.280e-01;3.829e-01;-4.855e-01;1.088e+00;1.088e+00;1.041e-03;-1.320e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.851e-01;5.000e+01
30.843023000;1.088e+00;4.164e-01;-5.276e-01;3.829e-01;-4.851e-01;1.088e+00;1.088e+00;1.041e-03;-1.319e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.851e-01;5.000e+01
30.857023000;1.088e+00;4.164e-01;-5.276e-01;3.829e-01;-4.851e-01;1.088e+00;1.088e+00;1.041e-03;-1.319e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.847e-01;5.000e+01
30.858023000;1.088e+00;4.160e-01;-5.276e-01;3.825e-01;-4.851e-01;1.088e+00;1.088e+00;1.040e-03;-1.319e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.847e-01;5.000e+01
30.859023000;1.088e+00;4.160e-01;-5.272e-01;3.825e-01;-4.847e-01;1.088e+00;1.088e+00;1.040e-03;-1.318e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.847e-01;5.000e+01
30.873023000;1.088e+00;4.160e-01;-5.272e-01;3.825e-01;-4.847e-01;1.088e+00;1.088e+00;1.040e-03;-1.318e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.843e-01;5.000e+01
30.874023000;1.088e+00;4.160e-01;-5.268e-01;3.825e-01;-4.843e-01;1.088e+00;1.088e+00;1.040e-03;-1.317e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.843e-01;5.000e+01
30.876023000;1.088e+00;4.160e-01;-5.268e-01;3.825e-01;-4.843e-01;1.088e+00;1.088e+00;1.040e-03;-1.317e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.827e-01;4.842e-01;5.000e+01
30.877023000;1.088e+00;4.160e-01;-5.268e-01;3.825e-01;-4.843e-01;1.088e+00;1.088e+00;1.040e-03;-1.317e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.842e-01;5.000e+01
30.889023000;1.088e+00;4.160e-01;-5.268e-01;3.825e-01;-4.843e-01;1.088e+00;1.088e+00;1.040e-03;-1.317e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.839e-01;5.000e+01
30.890023000;1.088e+00;4.160e-01;-5.264e-01;3.825e-01;-4.840e-01;1.088e+00;1.088e+00;1.040e-03;-1.316e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.839e-01;5.000e+01
30.899023000;1.088e+00;4.160e-01;-5.264e-01;3.825e-01;-4.839e-01;1.088e+00;1.088e+00;1.040e-03;-1.316e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.837e-01;5.000e+01
30.900023000;1.088e+00;4.160e-01;-5.264e-01;3.824e-01;-4.839e-01;1.088e+00;1.088e+00;1.040e-03;-1.316e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.836e-01;5.000e+01
30.904023000;1.088e+00;4.160e-01;-5.264e-01;3.824e-01;-4.839e-01;1.088e+00;1.088e+00;1.040e-03;-1.316e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.835e-01;5.000e+01
30.905023000;1.088e+00;4.160e-01;-5.260e-01;3.824e-01;-4.836e-01;1.088e+00;1.088e+00;1.040e-03;-1.315e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.835e-01;5.000e+01
30.920023000;1.088e+00;4.160e-01;-5.260e-01;3.824e-01;-4.836e-01;1.088e+00;1.088e+00;1.040e-03;-1.315e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.831e-01;5.000e+01
30.921023000;1.088e+00;4.160e-01;-5.256e-01;3.824e-01;-4.832e-01;1.088e+00;1.088e+00;1.040e-03;-1.314e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.831e-01;5.000e+01
30.935023000;1.088e+00;4.160e-01;-5.256e-01;3.824e-01;-4.832e-01;1.088e+00;1.088e+00;1.040e-03;-1.314e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.828e-01;5.000e+01
30.936023000;1.088e+00;4.160e-01;-5.252e-01;3.824e-01;-4.828e-01;1.088e+00;1.088e+00;1.040e-03;-1.313e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.827e-01;5.000e+01
30.943023000;1.088e+00;4.160e-01;-5.252e-01;3.824e-01;-4.828e-01;1.088e+00;1.088e+00;1.040e-03;-1.313e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.826e-01;4.826e-01;5.000e+01
30.944023000;1.088e+00;4.160e-01;-5.252e-01;3.824e-01;-4.828e-01;1.088e+00;1.088e+00;1.040e-03;-1.313e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.825e-01;5.000e+01
30.951023000;1.088e+00;4.160e-01;-5.252e-01;3.824e-01;-4.828e-01;1.088e+00;1.088e+00;1.040e-03;-1.313e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.824e-01;5.000e+01
30.952023000;1.088e+00;4.160e-01;-5.248e-01;3.824e-01;-4.824e-01;1.088e+00;1.088e+00;1.040e-03;-1.312e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.823e-01;5.000e+01
30.966023000;1.088e+00;4.160e-01;-5.248e-01;3.824e-01;-4.824e-01;1.088e+00;1.088e+00;1.040e-03;-1.312e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.820e-01;5.000e+01
30.967023000;1.088e+00;4.160e-01;-5.244e-01;3.824e-01;-4.820e-01;1.088e+00;1.088e+00;1.040e-03;-1.311e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.820e-01;5.000e+01
30.982023000;1.088e+00;4.160e-01;-5.244e-01;3.824e-01;-4.820e-01;1.088e+00;1.088e+00;1.040e-03;-1.311e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.816e-01;5.000e+01
30.983023000;1.088e+00;4.160e-01;-5.240e-01;3.824e-01;-4.816e-01;1.088e+00;1.088e+00;1.040e-03;-1.310e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.816e-01;5.000e+01
30.993023000;1.088e+00;4.160e-01;-5.240e-01;3.824e-01;-4.816e-01;1.088e+00;1.088e+00;1.040e-03;-1.310e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.813e-01;5.000e+01
30.994023000;1.088e+00;4.160e-01;-5.240e-01;3.823e-01;-4.816e-01;1.088e+00;1.088e+00;1.040e-03;-1.310e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.813e-01;5.000e+01
30.997023000;1.088e+00;4.160e-01;-5.240e-01;3.823e-01;-4.816e-01;1.088e+00;1.088e+00;1.040e-03;-1.310e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.812e-01;5.000e+01
30.998023000;1.088e+00;4.160e-01;-5.236e-01;3.823e-01;-4.812e-01;1.088e+00;1.088e+00;1.040e-03;-1.309e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.812e-01;5.000e+01
31.013023000;1.088e+00;4.160e-01;-5.236e-01;3.823e-01;-4.812e-01;1.088e+00;1.088e+00;1.040e-03;-1.309e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.808e-01;5.000e+01
31.014023000;1.088e+00;4.160e-01;-5.232e-01;3.823e-01;-4.809e-01;1.088e+00;1.088e+00;1.040e-03;-1.308e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.808e-01;5.000e+01
31.015023000;1.088e+00;4.160e-01;-5.232e-01;3.823e-01;-4.809e-01;1.088e+00;1.088e+00;1.040e-03;-1.308e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.825e-01;4.808e-01;5.000e+01
31.016023000;1.088e+00;4.160e-01;-5.232e-01;3.823e-01;-4.808e-01;1.088e+00;1.088e+00;1.040e-03;-1.308e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.807e-01;5.000e+01
