time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
31.028023000;1.088e+00;4.160e-01;-5.232e-01;3.823e-01;-4.808e-01;1.088e+00;1.088e+00;1.040e-03;-1.308e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.804e-01;5.000e+01
31.029023000;1.088e+00;4.160e-01;-5.228e-01;3.823e-01;-4.805e-01;1.088e+00;1.088e+00;1.040e-03;-1.307e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.804e-01;5.000e+01
31.044023000;1.088e+00;4.160e-01;-5.228e-01;3.823e-01;-4.804e-01;1.088e+00;1.088e+00;1.040e-03;-1.307e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.800e-01;5.000e+01
31.045023000;1.088e+00;4.160e-01;-5.224e-01;3.823e-01;-4.801e-01;1.088e+00;1.088e+00;1.040e-03;-1.306e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.800e-01;5.000e+01
31.059023000;1.088e+00;4.160e-01;-5.224e-01;3.823e-01;-4.801e-01;1.088e+00;1.088e+00;1.040e-03;-1.306e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.797e-01;5.000e+01
31.060023000;1.088e+00;4.160e-01;-5.220e-01;3.823e-01;-4.797e-01;1.088e+00;1.088e+00;1.040e-03;-1.305e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.796e-01;5.000e+01
31.075023000;1.088e+00;4.160e-01;-5.220e-01;3.823e-01;-4.797e-01;1.088e+00;1.088e+00;1.040e-03;-1.305e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.793e-01;5.000e+01
31.076023000;1.088e+00;4.160e-01;-5.216e-01;3.823e-01;-4.793e-01;1.088e+00;1.088e+00;1.040e-03;-1.304e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.792e-01;5.000e+01
31.088023000;1.088e+00;4.160e-01;-5.216e-01;3.823e-01;-4.793e-01;1.088e+00;1.088e+00;1.040e-03;-1.304e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.789e-01;5.000e+01
31.089023000;1.088e+00;4.160e-01;-5.216e-01;3.822e-01;-4.793e-01;1.088e+00;1.088e+00;1.040e-03;-1.304e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.789e-01;5.000e+01
31.090023000;1.088e+00;4.160e-01;-5.216e-01;3.822e-01;-4.793e-01;1.088e+00;1.088e+00;1.040e-03;-1.304e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.789e-01;5.000e+01
31.091023000;1.088e+00;4.160e-01;-5.212e-01;3.822e-01;-4.789e-01;1.088e+00;1.088e+00;1.040e-03;-1.303e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.789e-01;5.000e+01
31.093023000;1.088e+00;4.160e-01;-5.212e-01;3.822e-01;-4.789e-01;1.088e+00;1.088e+00;1.040e-03;-1.303e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.824e-01;4.788e-01;5.000e+01
31.094023000;1.088e+00;4.160e-01;-5.212e-01;3.822e-01;-4.789e-01;1.088e+00;1.088e+00;1.040e-03;-1.303e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.788e-01;5.000e+01
31.106023000;1.088e+00;4.160e-01;-5.212e-01;3.822e-01;-4.789e-01;1.088e+00;1.088e+00;1.040e-03;-1.303e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.785e-01;5.000e+01
31.107023000;1.088e+00;4.160e-01;-5.208e-01;3.822e-01;-4.785e-01;1.088e+00;1.088e+00;1.040e-03;-1.302e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.785e-01;5.000e+01
31.121023000;1.088e+00;4.160e-01;-5.208e-01;3.822e-01;-4.785e-01;1.088e+00;1.088e+00;1.040e-03;-1.302e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.781e-01;5.000e+01
31.122023000;1.088e+00;4.160e-01;-5.204e-01;3.822e-01;-4.781e-01;1.088e+00;1.088e+00;1.040e-03;-1.301e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.781e-01;5.000e+01
31.137023000;1.088e+00;4.160e-01;-5.204e-01;3.822e-01;-4.781e-01;1.088e+00;1.088e+00;1.040e-03;-1.301e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.777e-01;5.000e+01
31.138023000;1.088e+00;4.160e-01;-5.200e-01;3.822e-01;-4.777e-01;1.088e+00;1.088e+00;1.040e-03;-1.300e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.777e-01;5.000e+01
31.153023000;1.088e+00;4.160e-01;-5.200e-01;3.822e-01;-4.777e-01;1.088e+00;1.088e+00;1.040e-03;-1.300e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.773e-01;5.000e+01
31.154023000;1.088e+00;4.160e-01;-5.196e-01;3.822e-01;-4.774e-01;1.088e+00;1.088e+00;1.040e-03;-1.299e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.773e-01;5.000e+01
31.156023000;1.088e+00;4.160e-01;-5.196e-01;3.822e-01;-4.774e-01;1.088e+00;1.088e+00;1.040e-03;-1.299e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.772e-01;5.000e+01
31.157023000;1.089e+00;4.160e-01;-5.196e-01;3.822e-01;-4.774e-01;1.088e+00;1.089e+00;1.040e-03;-1.299e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.772e-01;5.000e+01
31.167023000;1.089e+00;4.160e-01;-5.196e-01;3.822e-01;-4.773e-01;1.088e+00;1.089e+00;1.040e-03;-1.299e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.770e-01;5.000e+01
31.168023000;1.089e+00;4.160e-01;-5.196e-01;3.822e-01;-4.773e-01;1.089e+00;1.089e+00;1.040e-03;-1.299e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.769e-01;5.000e+01
31.169023000;1.089e+00;4.160e-01;-5.192e-01;3.822e-01;-4.770e-01;1.089e+00;1.089e+00;1.040e-03;-1.298e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.769e-01;5.000e+01
31.176023000;1.089e+00;4.160e-01;-5.192e-01;3.822e-01;-4.770e-01;1.089e+00;1.089e+00;1.040e-03;-1.298e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.823e-01;4.767e-01;5.000e+01
31.177023000;1.089e+00;4.160e-01;-5.192e-01;3.822e-01;-4.770e-01;1.089e+00;1.089e+00;1.040e-03;-1.298e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.767e-01;5.000e+01
31.183023000;1.089e+00;4.160e-01;-5.192e-01;3.822e-01;-4.770e-01;1.089e+00;1.089e+00;1.040e-03;-1.298e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.766e-01;5.000e+01
31.184023000;1.089e+00;4.160e-01;-5.192e-01;3.821e-01;-4.770e-01;1.089e+00;1.089e+00;1.040e-03;-1.298e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.765e-01;5.000e+01
31.185023000;1.089e+00;4.160e-01;-5.188e-01;3.821e-01;-4.766e-01;1.089e+00;1.089e+00;1.040e-03;-1.297e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.765e-01;5.000e+01
31.200023000;1.089e+00;4.160e-01;-5.188e-01;3.821e-01;-4.766e-01;1.089e+00;1.089e+00;1.040e-03;-1.297e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.762e-01;5.000e+01
31.201023000;1.089e+00;4.160e-01;-5.184e-01;3.821e-01;-4.762e-01;1.089e+00;1.089e+00;1.040e-03;-1.296e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.761e-01;5.000e+01
31.215023000;1.089e+00;4.160e-01;-5.184e-01;3.821e-01;-4.762e-01;1.089e+00;1.089e+00;1.040e-03;-1.296e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.758e-01;5.000e+01
31.216023000;1.089e+00;4.160e-01;-5.180e-01;3.821e-01;-4.758e-01;1.089e+00;1.089e+00;1.040e-03;-1.295e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.758e-01;5.000e+01
31.231023000;1.089e+00;4.160e-01;-5.180e-01;3.821e-01;-4.758e-01;1.089e+00;1.089e+00;1.040e-03;-1.295e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.754e-01;5.000e+01
31.232023000;1.089e+00;4.160e-01;-5.176e-01;3.821e-01;-4.754e-01;1.089e+00;1.089e+00;1.040e-03;-1.294e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.754e-01;5.000e+01
31.247023000;1.089e+00;4.160e-01;-5.176e-01;3.821e-01;-4.754e-01;1.089e+00;1.089e+00;1.040e-03;-1.294e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.750e-01;5.000e+01
31.248023000;1.089e+00;4.160e-01;-5.172e-01;3.821e-01;-4.750e-01;1.089e+00;1.089e+00;1.040e-03;-1.293e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.750e-01;5.000e+01
31.263023000;1.089e+00;4.160e-01;-5.172e-01;3.821e-01;-4.750e-01;1.089e+00;1.089e+00;1.040e-03;-1.293e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.822e-01;4.746e-01;5.000e+01
31.264023000;1.089e+00;4.160e-01;-5.168e-01;3.821e-01;-4.746e-01;1.089e+00;1.089e+00;1.040e-03;-1.292e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.746e-01;5.000e+01
31.278023000;1.089e+00;4.160e-01;-5.168e-01;3.821e-01;-4.746e-01;1.089e+00;1.089e+00;1.040e-03;-1.292e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.742e-01;5.000e+01
31.279023000;1.089e+00;4.160e-01;-5.164e-01;3.821e-01;-4.743e-01;1.089e+00;1.089e+00;1.040e-03;-1.291e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.742e-01;5.000e+01
31.280023000;1.089e+00;4.160e-01;-5.164e-01;3.820e-01;-4.743e-01;1.089e+00;1.089e+00;1.040e-03;-1.291e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.742e-01;5.000e+01
31.294023000;1.089e+00;4.160e-01;-5.164e-01;3.820e-01;-4.742e-01;1.089e+00;1.089e+00;1.040e-03;-1.291e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.738e-01;5.000e+01
31.295023000;1.089e+00;4.160e-01;-5.160e-01;3.820e-01;-4.739e-01;1.089e+00;1.089e+00;1.040e-03;-1.290e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.738e-01;5.000e+01
31.306023000;1.089e+00;4.160e-01;-5.160e-01;3.820e-01;-4.739e-01;1.089e+00;1.089e+00;1.040e-03;-1.290e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.735e-01;5.000e+01
31.309023000;1.089e+00;4.160e-01;-5.160e-01;3.820e-01;-4.739e-01;1.089e+00;1.089e+00;1.040e-03;-1.290e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.735e-01;5.000e+01
31.310023000;1.089e+00;4.160e-01;-5.160e-01;3.820e-01;-4.738e-01;1.089e+00;1.089e+00;1.040e-03;-1.290e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.735e-01;5.000e+01
31.311023000;1.089e+00;4.160e-01;-5.156e-01;3.820e-01;-4.735e-01;1.089e+00;1.089e+00;1.040e-03;-1.289e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.734e-01;5.000e+01
31.326023000;1.089e+00;4.160e-01;-5.156e-01;3.820e-01;-4.735e-01;1.089e+00;1.089e+00;1.040e-03;-1.289e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.731e-01;5.000e+01
31.327023000;1.089e+00;4.160e-01;-5.152e-01;3.820e-01;-4.731e-01;1.089e+00;1.089e+00;1.040e-03;-1.288e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.730e-01;5.000e+01
31.342023000;1.089e+00;4.160e-01;-5.152e-01;3.820e-01;-4.731e-01;1.089e+00;1.089e+00;1.040e-03;-1.288e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.727e-01;5.000e+01
31.343023000;1.089e+00;4.160e-01;-5.148e-01;3.820e-01;-4.727e-01;1.089e+00;1.089e+00;1.040e-03;-1.287e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.726e-01;5.000e+01
31.355023000;1.089e+00;4.160e-01;-5.148e-01;3.820e-01;-4.727e-01;1.089e+00;1.089e+00;1.040e-03;-1.287e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.821e-01;4.724e-01;5.000e+01
31.356023000;1.089e+00;4.160e-01;-5.148e-01;3.820e-01;-4.727e-01;1.089e+00;1.089e+00;1.040e-03;-1.287e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.723e-01;5.000e+01
31.358023000;1.089e+00;4.160e-01;-5.148e-01;3.820e-01;-4.727e-01;1.089e+00;1.089e+00;1.040e-03;-1.287e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.723e-01;5.000e+01
31.359023000;1.089e+00;4.160e-01;-5.144e-01;3.820e-01;-4.723e-01;1.089e+00;1.089e+00;1.040e-03;-1.286e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.723e-01;5.000e+01
31.374023000;1.089e+00;4.160e-01;-5.144e-01;3.820e-01;-4.723e-01;1.089e+00;1.089e+00;1.040e-03;-1.286e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.719e-01;5.000e+01
31.375023000;1.089e+00;4.160e-01;-5.140e-01;3.820e-01;-4.719e-01;1.089e+00;1.089e+00;1.040e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.719e-01;5.000e+01
31.376023000;1.089e+00;4.160e-01;-5.140e-01;3.820e-01;-4.719e-01;1.089e+00;1.089e+00;1.040e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.718e-01;5.000e+01
31.377023000;1.089e+00;4.160e-01;-5.140e-01;3.819e-01;-4.719e-01;1.089e+00;1.089e+00;1.040e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.718e-01;5.000e+01
31.390023000;1.089e+00;4.160e-01;-5.140e-01;3.819e-01;-4.719e-01;1.089e+00;1.089e+00;1.040e-03;-1.285e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.715e-01;5.000e+01
31.391023000;1.089e+00;4.160e-01;-5.136e-01;3.819e-01;-4.715e-01;1.089e+00;1.089e+00;1.040e-03;-1.284e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.715e-01;5.000e+01
31.406023000;1.089e+00;4.160e-01;-5.136e-01;3.819e-01;-4.715e-01;1.089e+00;1.089e+00;1.040e-03;-1.284e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.711e-01;5.000e+01
31.407023000;1.089e+00;4.160e-01;-5.132e-01;3.819e-01;-4.712e-01;1.089e+00;1.089e+00;1.040e-03;-1.283e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.711e-01;5.000e+01
31.422023000;1.089e+00;4.160e-01;-5.132e-01;3.819e-01;-4.711e-01;1.089e+00;1.089e+00;1.040e-03;-1.283e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.707e-01;5.000e+01
31.423023000;1.089e+00;4.160e-01;-5.128e-01;3.819e-01;-4.708e-01;1.089e+00;1.089e+00;1.040e-03;-1.282e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.707e-01;5.000e+01
31.437023000;1.089e+00;4.160e-01;-5.128e-01;3.819e-01;-4.708e-01;1.089e+00;1.089e+00;1.040e-03;-1.282e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.704e-01;5.000e+01
31.438023000;1.089e+00;4.160e-01;-5.128e-01;3.819e-01;-4.707e-01;1.089e+00;1.089e+00;1.040e-03;-1.282e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.704e-01;5.000e+01
31.439023000;1.089e+00;4.160e-01;-5.124e-01;3.819e-01;-4.704e-01;1.089e+00;1.089e+00;1.040e-03;-1.281e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.703e-01;5.000e+01
31.449023000;1.089e+00;4.160e-01;-5.124e-01;3.819e-01;-4.704e-01;1.089e+00;1.089e+00;1.040e-03;-1.281e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.820e-01;4.701e-01;5.000e+01
31.450023000;1.089e+00;4.160e-01;-5.124e-01;3.819e-01;-4.704e-01;1.089e+00;1.089e+00;1.040e-03;-1.281e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.701e-01;5.000e+01
31.454023000;1.089e+00;4.160e-01;-5.124e-01;3.819e-01;-4.704e-01;1.089e+00;1.089e+00;1.040e-03;-1.281e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.700e-01;5.000e+01
31.455023000;1.089e+00;4.160e-01;-5.120e-01;3.819e-01;-4.700e-01;1.089e+00;1.089e+00;1.040e-03;-1.280e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.699e-01;5.000e+01
31.470023000;1.089e+00;4.160e-01;-5.120e-01;3.819e-01;-4.700e-01;1.089e+00;1.089e+00;1.040e-03;-1.280e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.696e-01;5.000e+01
31.471023000;1.089e+00;4.160e-01;-5.116e-01;3.819e-01;-4.696e-01;1.089e+00;1.089e+00;1.040e-03;-1.279e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.696e-01;5.000e+01
31.475023000;1.089e+00;4.160e-01;-5.116e-01;3.819e-01;-4.696e-01;1.089e+00;1.089e+00;1.040e-03;-1.279e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.695e-01;5.000e+01
31.476023000;1.089e+00;4.160e-01;-5.116e-01;3.818e-01;-4.696e-01;1.089e+00;1.089e+00;1.040e-03;-1.279e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.694e-01;5.000e+01
31.487023000;1.089e+00;4.160e-01;-5.116e-01;3.818e-01;-4.696e-01;1.089e+00;1.089e+00;1.040e-03;-1.279e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.692e-01;5.000e+01
31.488023000;1.089e+00;4.160e-01;-5.112e-01;3.818e-01;-4.692e-01;1.089e+00;1.089e+00;1.040e-03;-1.278e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.692e-01;5.000e+01
31.498023000;1.089e+00;4.160e-01;-5.112e-01;3.818e-01;-4.692e-01;1.089e+00;1.089e+00;1.040e-03;-1.278e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.689e-01;5.000e+01
31.499023000;1.090e+00;4.160e-01;-5.112e-01;3.818e-01;-4.692e-01;1.089e+00;1.090e+00;1.040e-03;-1.278e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.689e-01;5.000e+01
31.503023000;1.090e+00;4.160e-01;-5.112e-01;3.818e-01;-4.692e-01;1.089e+00;1.090e+00;1.040e-03;-1.278e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.688e-01;5.000e+01
31.504023000;1.090e+00;4.160e-01;-5.108e-01;3.818e-01;-4.688e-01;1.089e+00;1.090e+00;1.040e-03;-1.277e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.688e-01;5.000e+01
31.509023000;1.090e+00;4.160e-01;-5.108e-01;3.818e-01;-4.688e-01;1.089e+00;1.090e+00;1.040e-03;-1.277e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.687e-01;5.000e+01
31.510023000;1.090e+00;4.160e-01;-5.108e-01;3.818e-01;-4.688e-01;1.090e+00;1.090e+00;1.040e-03;-1.277e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.686e-01;5.000e+01
31.519023000;1.090e+00;4.160e-01;-5.108e-01;3.818e-01;-4.688e-01;1.090e+00;1.090e+00;1.040e-03;-1.277e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.684e-01;5.000e+01
31.520023000;1.090e+00;4.160e-01;-5.104e-01;3.818e-01;-4.684e-01;1.090e+00;1.090e+00;1.040e-03;-1.276e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.684e-01;5.000e+01
31.536023000;1.090e+00;4.160e-01;-5.104e-01;3.818e-01;-4.684e-01;1.090e+00;1.090e+00;1.040e-03;-1.276e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.680e-01;5.000e+01
31.537023000;1.090e+00;4.160e-01;-5.100e-01;3.818e-01;-4.681e-01;1.090e+00;1.090e+00;1.040e-03;-1.275e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.680e-01;5.000e+01
31.546023000;1.090e+00;4.160e-01;-5.100e-01;3.818e-01;-4.680e-01;1.090e+00;1.090e+00;1.040e-03;-1.275e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.819e-01;4.678e-01;5.000e+01
31.547023000;1.090e+00;4.160e-01;-5.100e-01;3.818e-01;-4.680e-01;1.090e+00;1.090e+00;1.040e-03;-1.275e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.678e-01;5.000e+01
31.552023000;1.090e+00;4.160e-01;-5.100e-01;3.818e-01;-4.680e-01;1.090e+00;1.090e+00;1.040e-03;-1.275e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.676e-01;5.000e+01
31.553023000;1.090e+00;4.160e-01;-5.096e-01;3.818e-01;-4.677e-01;1.090e+00;1.090e+00;1.040e-03;-1.274e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.676e-01;5.000e+01
31.568023000;1.090e+00;4.160e-01;-5.096e-01;3.818e-01;-4.677e-01;1.090e+00;1.090e+00;1.040e-03;-1.274e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.673e-01;5.000e+01
31.569023000;1.090e+00;4.160e-01;-5.092e-01;3.818e-01;-4.673e-01;1.090e+00;1.090e+00;1.040e-03;-1.273e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.672e-01;5.000e+01
31.574023000;1.090e+00;4.160e-01;-5.092e-01;3.818e-01;-4.673e-01;1.090e+00;1.090e+00;1.040e-03;-1.273e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.671e-01;5.000e+01
31.575023000;1.090e+00;4.160e-01;-5.092e-01;3.817e-01;-4.673e-01;1.090e+00;1.090e+00;1.040e-03;-1.273e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.671e-01;5.000e+01
31.585023000;1.090e+00;4.160e-01;-5.092e-01;3.817e-01;-4.673e-01;1.090e+00;1.090e+00;1.040e-03;-1.273e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.669e-01;5.000e+01
31.586023000;1.090e+00;4.160e-01;-5.088e-01;3.817e-01;-4.669e-01;1.090e+00;1.090e+00;1.040e-03;-1.272e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.668e-01;5.000e+01
31.601023000;1.090e+00;4.160e-01;-5.088e-01;3.817e-01;-4.669e-01;1.090e+00;1.090e+00;1.040e-03;-1.272e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.665e-01;5.000e+01
31.602023000;1.090e+00;4.160e-01;-5.084e-01;3.817e-01;-4.665e-01;1.090e+00;1.090e+00;1.040e-03;-1.271e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.665e-01;5.000e+01
31.618023000;1.090e+00;4.160e-01;-5.084e-01;3.817e-01;-4.665e-01;1.090e+00;1.090e+00;1.040e-03;-1.271e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.661e-01;5.000e+01
31.619023000;1.090e+00;4.160e-01;-5.080e-01;3.817e-01;-4.661e-01;1.090e+00;1.090e+00;1.040e-03;-1.270e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.661e-01;5.000e+01
31.634023000;1.090e+00;4.160e-01;-5.080e-01;3.817e-01;-4.661e-01;1.090e+00;1.090e+00;1.040e-03;-1.270e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.657e-01;5.000e+01
31.635023000;1.090e+00;4.160e-01;-5.076e-01;3.817e-01;-4.657e-01;1.090e+00;1.090e+00;1.040e-03;-1.269e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.657e-01;5.000e+01
31.643023000;1.090e+00;4.160e-01;-5.076e-01;3.817e-01;-4.657e-01;1.090e+00;1.090e+00;1.040e-03;-1.269e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.818e-01;4.655e-01;5.000e+01
31.644023000;1.090e+00;4.160e-01;-5.076e-01;3.817e-01;-4.657e-01;1.090e+00;1.090e+00;1.040e-03;-1.269e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.655e-01;5.000e+01
31.651023000;1.090e+00;4.160e-01;-5.076e-01;3.817e-01;-4.657e-01;1.090e+00;1.090e+00;1.040e-03;-1.269e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.653e-01;5.000e+01
31.652023000;1.090e+00;4.160e-01;-5.072e-01;3.817e-01;-4.653e-01;1.090e+00;1.090e+00;1.040e-03;-1.268e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.653e-01;5.000e+01
31.654023000;1.090e+00;4.160e-01;-5.072e-01;3.817e-01;-4.653e-01;1.090e+00;1.090e+00;1.040e-03;-1.268e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.652e-01;5.000e+01
31.667023000;1.090e+00;4.160e-01;-5.072e-01;3.817e-01;-4.653e-01;1.090e+00;1.090e+00;1.040e-03;-1.268e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.649e-01;5.000e+01
31.668023000;1.090e+00;4.160e-01;-5.068e-01;3.817e-01;-4.650e-01;1.090e+00;1.090e+00;1.040e-03;-1.267e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.649e-01;5.000e+01
31.675023000;1.090e+00;4.160e-01;-5.068e-01;3.817e-01;-4.650e-01;1.090e+00;1.090e+00;1.040e-03;-1.267e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.648e-01;5.000e+01
31.676023000;1.090e+00;4.160e-01;-5.068e-01;3.816e-01;-4.650e-01;1.090e+00;1.090e+00;1.040e-03;-1.267e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.647e-01;5.000e+01
31.684023000;1.090e+00;4.160e-01;-5.068e-01;3.816e-01;-4.649e-01;1.090e+00;1.090e+00;1.040e-03;-1.267e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.646e-01;5.000e+01
31.685023000;1.090e+00;4.160e-01;-5.064e-01;3.816e-01;-4.646e-01;1.090e+00;1.090e+00;1.040e-03;-1.266e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.645e-01;5.000e+01
31.701023000;1.090e+00;4.160e-01;-5.064e-01;3.816e-01;-4.646e-01;1.090e+00;1.090e+00;1.040e-03;-1.266e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.642e-01;5.000e+01
31.702023000;1.090e+00;4.160e-01;-5.060e-01;3.816e-01;-4.642e-01;1.090e+00;1.090e+00;1.040e-03;-1.265e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.641e-01;5.000e+01
31.718023000;1.090e+00;4.160e-01;-5.060e-01;3.816e-01;-4.642e-01;1.090e+00;1.090e+00;1.040e-03;-1.265e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.638e-01;5.000e+01
31.719023000;1.090e+00;4.160e-01;-5.056e-01;3.816e-01;-4.638e-01;1.090e+00;1.090e+00;1.040e-03;-1.264e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.637e-01;5.000e+01
31.734023000;1.090e+00;4.160e-01;-5.056e-01;3.816e-01;-4.638e-01;1.090e+00;1.090e+00;1.040e-03;-1.264e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.634e-01;5.000e+01
31.735023000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.090e+00;1.090e+00;1.040e-03;-1.263e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.634e-01;5.000e+01
31.744023000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.090e+00;1.090e+00;1.040e-03;-1.263e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.817e-01;4.632e-01;5.000e+01
31.745023000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.090e+00;1.090e+00;1.040e-03;-1.263e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.632e-01;5.000e+01
31.751023000;1.090e+00;4.160e-01;-5.052e-01;3.816e-01;-4.634e-01;1.090e+00;1.090e+00;1.040e-03;-1.263e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.630e-01;5.000e+01
31.752023000;1.090e+00;4.160e-01;-5.048e-01;3.816e-01;-4.630e-01;1.090e+00;1.090e+00;1.040e-03;-1.262e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.630e-01;5.000e+01
31.768023000;1.090e+00;4.160e-01;-5.048e-01;3.816e-01;-4.630e-01;1.090e+00;1.090e+00;1.040e-03;-1.262e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.626e-01;5.000e+01
31.769023000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.090e+00;1.090e+00;1.040e-03;-1.261e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.626e-01;5.000e+01
31.779023000;1.090e+00;4.160e-01;-5.044e-01;3.816e-01;-4.626e-01;1.090e+00;1.090e+00;1.040e-03;-1.261e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.624e-01;5.000e+01
31.780023000;1.090e+00;4.160e-01;-5.044e-01;3.815e-01;-4.626e-01;1.090e+00;1.090e+00;1.040e-03;-1.261e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.623e-01;5.000e+01
31.785023000;1.090e+00;4.160e-01;-5.044e-01;3.815e-01;-4.626e-01;1.090e+00;1.090e+00;1.040e-03;-1.261e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.622e-01;5.000e+01
31.786023000;1.090e+00;4.160e-01;-5.040e-01;3.815e-01;-4.623e-01;1.090e+00;1.090e+00;1.040e-03;-1.260e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.622e-01;5.000e+01
31.802023000;1.090e+00;4.160e-01;-5.040e-01;3.815e-01;-4.622e-01;1.090e+00;1.090e+00;1.040e-03;-1.260e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.618e-01;5.000e+01
31.803023000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.619e-01;1.090e+00;1.090e+00;1.040e-03;-1.259e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.618e-01;5.000e+01
31.818023000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.619e-01;1.090e+00;1.090e+00;1.040e-03;-1.259e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.615e-01;5.000e+01
31.819023000;1.090e+00;4.160e-01;-5.036e-01;3.815e-01;-4.618e-01;1.090e+00;1.090e+00;1.040e-03;-1.259e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.615e-01;5.000e+01
31.820023000;1.090e+00;4.160e-01;-5.032e-01;3.815e-01;-4.615e-01;1.090e+00;1.090e+00;1.040e-03;-1.258e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.614e-01;5.000e+01
31.836023000;1.090e+00;4.160e-01;-5.032e-01;3.815e-01;-4.615e-01;1.090e+00;1.090e+00;1.040e-03;-1.258e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.611e-01;5.000e+01
31.837023000;1.090e+00;4.160e-01;-5.028e-01;3.815e-01;-4.611e-01;1.090e+00;1.090e+00;1.040e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.611e-01;5.000e+01
31.848023000;1.090e+00;4.160e-01;-5.028e-01;3.815e-01;-4.611e-01;1.090e+00;1.090e+00;1.040e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.816e-01;4.608e-01;5.000e+01
31.849023000;1.090e+00;4.160e-01;-5.028e-01;3.815e-01;-4.611e-01;1.090e+00;1.090e+00;1.040e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.608e-01;5.000e+01
31.853023000;1.090e+00;4.160e-01;-5.028e-01;3.815e-01;-4.611e-01;1.090e+00;1.090e+00;1.040e-03;-1.257e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.607e-01;5.000e+01
31.854023000;1.090e+00;4.160e-01;-5.024e-01;3.815e-01;-4.607e-01;1.090e+00;1.090e+00;1.040e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.607e-01;5.000e+01
31.856023000;1.090e+00;4.160e-01;-5.024e-01;3.815e-01;-4.607e-01;1.090e+00;1.090e+00;1.040e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.606e-01;5.000e+01
31.857023000;1.091e+00;4.160e-01;-5.024e-01;3.815e-01;-4.607e-01;1.090e+00;1.091e+00;1.040e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.606e-01;5.000e+01
31.867023000;1.091e+00;4.160e-01;-5.024e-01;3.815e-01;-4.607e-01;1.090e+00;1.091e+00;1.040e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.604e-01;5.000e+01
31.868023000;1.091e+00;4.160e-01;-5.024e-01;3.815e-01;-4.607e-01;1.091e+00;1.091e+00;1.040e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.604e-01;5.000e+01
31.870023000;1.091e+00;4.160e-01;-5.024e-01;3.815e-01;-4.607e-01;1.091e+00;1.091e+00;1.040e-03;-1.256e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.603e-01;5.000e+01
31.871023000;1.091e+00;4.160e-01;-5.020e-01;3.815e-01;-4.603e-01;1.091e+00;1.091e+00;1.040e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.603e-01;5.000e+01
31.884023000;1.091e+00;4.160e-01;-5.020e-01;3.815e-01;-4.603e-01;1.091e+00;1.091e+00;1.040e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.600e-01;5.000e+01
31.885023000;1.091e+00;4.160e-01;-5.020e-01;3.814e-01;-4.603e-01;1.091e+00;1.091e+00;1.040e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.600e-01;5.000e+01
31.888023000;1.091e+00;4.160e-01;-5.020e-01;3.814e-01;-4.603e-01;1.091e+00;1.091e+00;1.040e-03;-1.255e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.599e-01;5.000e+01
31.889023000;1.091e+00;4.160e-01;-5.016e-01;3.814e-01;-4.599e-01;1.091e+00;1.091e+00;1.040e-03;-1.254e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.599e-01;5.000e+01
31.905023000;1.091e+00;4.160e-01;-5.016e-01;3.814e-01;-4.599e-01;1.091e+00;1.091e+00;1.040e-03;-1.254e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.595e-01;5.000e+01
31.906023000;1.091e+00;4.160e-01;-5.012e-01;3.814e-01;-4.595e-01;1.091e+00;1.091e+00;1.040e-03;-1.253e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.595e-01;5.000e+01
31.922023000;1.091e+00;4.160e-01;-5.012e-01;3.814e-01;-4.595e-01;1.091e+00;1.091e+00;1.040e-03;-1.253e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.592e-01;5.000e+01
31.923023000;1.091e+00;4.160e-01;-5.008e-01;3.814e-01;-4.592e-01;1.091e+00;1.091e+00;1.040e-03;-1.252e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.591e-01;5.000e+01
31.940023000;1.091e+00;4.160e-01;-5.008e-01;3.814e-01;-4.591e-01;1.091e+00;1.091e+00;1.040e-03;-1.252e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.588e-01;5.000e+01
31.941023000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.588e-01;1.091e+00;1.091e+00;1.040e-03;-1.251e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.587e-01;5.000e+01
31.953023000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.588e-01;1.091e+00;1.091e+00;1.040e-03;-1.251e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.815e-01;4.585e-01;5.000e+01
31.954023000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.588e-01;1.091e+00;1.091e+00;1.040e-03;-1.251e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.584e-01;5.000e+01
31.957023000;1.091e+00;4.160e-01;-5.004e-01;3.814e-01;-4.588e-01;1.091e+00;1.091e+00;1.040e-03;-1.251e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.584e-01;5.000e+01
31.958023000;1.091e+00;4.160e-01;-5.000e-01;3.814e-01;-4.584e-01;1.091e+00;1.091e+00;1.040e-03;-1.250e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.584e-01;5.000e+01
31.975023000;1.091e+00;4.160e-01;-5.000e-01;3.814e-01;-4.584e-01;1.091e+00;1.091e+00;1.040e-03;-1.250e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.580e-01;5.000e+01
31.976023000;1.091e+00;4.160e-01;-4.996e-01;3.814e-01;-4.580e-01;1.091e+00;1.091e+00;1.040e-03;-1.249e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.580e-01;5.000e+01
31.991023000;1.091e+00;4.160e-01;-4.996e-01;3.814e-01;-4.580e-01;1.091e+00;1.091e+00;1.040e-03;-1.249e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.576e-01;5.000e+01
31.992023000;1.091e+00;4.160e-01;-4.996e-01;3.813e-01;-4.580e-01;1.091e+00;1.091e+00;1.040e-03;-1.249e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.576e-01;5.000e+01
31.993023000;1.091e+00;4.160e-01;-4.992e-01;3.813e-01;-4.576e-01;1.091e+00;1.091e+00;1.040e-03;-1.248e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.576e-01;5.000e+01
32.010023000;1.091e+00;4.160e-01;-4.992e-01;3.813e-01;-4.576e-01;1.091e+00;1.091e+00;1.040e-03;-1.248e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.572e-01;5.000e+01
32.011023000;1.091e+00;4.160e-01;-4.988e-01;3.813e-01;-4.572e-01;1.091e+00;1.091e+00;1.040e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.572e-01;5.000e+01
32.027023000;1.091e+00;4.160e-01;-4.988e-01;3.813e-01;-4.572e-01;1.091e+00;1.091e+00;1.040e-03;-1.247e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.568e-01;5.000e+01
32.028023000;1.091e+00;4.160e-01;-4.984e-01;3.813e-01;-4.568e-01;1.091e+00;1.091e+00;1.040e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.568e-01;5.000e+01
32.045023000;1.091e+00;4.160e-01;-4.984e-01;3.813e-01;-4.568e-01;1.091e+00;1.091e+00;1.040e-03;-1.246e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.565e-01;5.000e+01
32.046023000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.565e-01;1.091e+00;1.091e+00;1.040e-03;-1.245e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.564e-01;5.000e+01
32.060023000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.564e-01;1.091e+00;1.091e+00;1.040e-03;-1.245e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.814e-01;4.561e-01;5.000e+01
32.061023000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.564e-01;1.091e+00;1.091e+00;1.040e-03;-1.245e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.561e-01;5.000e+01
32.063023000;1.091e+00;4.160e-01;-4.980e-01;3.813e-01;-4.564e-01;1.091e+00;1.091e+00;1.040e-03;-1.245e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.561e-01;5.000e+01
32.064023000;1.091e+00;4.160e-01;-4.976e-01;3.813e-01;-4.561e-01;1.091e+00;1.091e+00;1.040e-03;-1.244e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.560e-01;5.000e+01
32.081023000;1.091e+00;4.160e-01;-4.976e-01;3.813e-01;-4.561e-01;1.091e+00;1.091e+00;1.040e-03;-1.244e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.557e-01;5.000e+01
32.082023000;1.091e+00;4.160e-01;-4.972e-01;3.813e-01;-4.557e-01;1.091e+00;1.091e+00;1.040e-03;-1.243e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.557e-01;5.000e+01
32.096023000;1.091e+00;4.160e-01;-4.972e-01;3.813e-01;-4.557e-01;1.091e+00;1.091e+00;1.040e-03;-1.243e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.553e-01;5.000e+01
32.099023000;1.091e+00;4.160e-01;-4.972e-01;3.813e-01;-4.557e-01;1.091e+00;1.091e+00;1.040e-03;-1.243e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.553e-01;5.000e+01
32.100023000;1.091e+00;4.160e-01;-4.968e-01;3.813e-01;-4.553e-01;1.091e+00;1.091e+00;1.040e-03;-1.242e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.553e-01;5.000e+01
32.101023000;1.091e+00;4.160e-01;-4.968e-01;3.812e-01;-4.553e-01;1.091e+00;1.091e+00;1.040e-03;-1.242e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.552e-01;5.000e+01
32.117023000;1.091e+00;4.160e-01;-4.968e-01;3.812e-01;-4.553e-01;1.091e+00;1.091e+00;1.040e-03;-1.242e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.549e-01;5.000e+01
32.118023000;1.091e+00;4.160e-01;-4.964e-01;3.812e-01;-4.549e-01;1.091e+00;1.091e+00;1.040e-03;-1.241e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.549e-01;5.000e+01
32.135023000;1.091e+00;4.160e-01;-4.964e-01;3.812e-01;-4.549e-01;1.091e+00;1.091e+00;1.040e-03;-1.241e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.545e-01;5.000e+01
32.136023000;1.091e+00;4.160e-01;-4.960e-01;3.812e-01;-4.545e-01;1.091e+00;1.091e+00;1.040e-03;-1.240e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.545e-01;5.000e+01
32.153023000;1.091e+00;4.160e-01;-4.960e-01;3.812e-01;-4.545e-01;1.091e+00;1.091e+00;1.040e-03;-1.240e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.541e-01;5.000e+01
32.154023000;1.091e+00;4.160e-01;-4.956e-01;3.812e-01;-4.541e-01;1.091e+00;1.091e+00;1.040e-03;-1.239e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.541e-01;5.000e+01
32.168023000;1.091e+00;4.160e-01;-4.956e-01;3.812e-01;-4.541e-01;1.091e+00;1.091e+00;1.040e-03;-1.239e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.813e-01;4.538e-01;5.000e+01
32.169023000;1.091e+00;4.160e-01;-4.956e-01;3.812e-01;-4.541e-01;1.091e+00;1.091e+00;1.040e-03;-1.239e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.538e-01;5.000e+01
32.171023000;1.091e+00;4.160e-01;-4.956e-01;3.812e-01;-4.541e-01;1.091e+00;1.091e+00;1.040e-03;-1.239e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.537e-01;5.000e+01
32.172023000;1.091e+00;4.160e-01;-4.952e-01;3.812e-01;-4.538e-01;1.091e+00;1.091e+00;1.040e-03;-1.238e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.537e-01;5.000e+01
32.189023000;1.091e+00;4.160e-01;-4.952e-01;3.812e-01;-4.537e-01;1.091e+00;1.091e+00;1.040e-03;-1.238e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.534e-01;5.000e+01
32.190023000;1.091e+00;4.160e-01;-4.948e-01;3.812e-01;-4.534e-01;1.091e+00;1.091e+00;1.040e-03;-1.237e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.533e-01;5.000e+01
32.207023000;1.091e+00;4.160e-01;-4.948e-01;3.812e-01;-4.534e-01;1.091e+00;1.091e+00;1.040e-03;-1.237e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.530e-01;5.000e+01
32.208023000;1.091e+00;4.160e-01;-4.944e-01;3.812e-01;-4.530e-01;1.091e+00;1.091e+00;1.040e-03;-1.236e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.530e-01;5.000e+01
32.211023000;1.091e+00;4.160e-01;-4.944e-01;3.812e-01;-4.530e-01;1.091e+00;1.091e+00;1.040e-03;-1.236e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.529e-01;5.000e+01
32.212023000;1.091e+00;4.160e-01;-4.944e-01;3.811e-01;-4.530e-01;1.091e+00;1.091e+00;1.040e-03;-1.236e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.529e-01;5.000e+01
32.226023000;1.091e+00;4.160e-01;-4.944e-01;3.811e-01;-4.530e-01;1.091e+00;1.091e+00;1.040e-03;-1.236e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.526e-01;5.000e+01
32.227023000;1.091e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.091e+00;1.091e+00;1.040e-03;-1.235e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.526e-01;5.000e+01
32.238023000;1.091e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.091e+00;1.091e+00;1.040e-03;-1.235e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.523e-01;5.000e+01
32.239023000;1.092e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.091e+00;1.092e+00;1.040e-03;-1.235e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.523e-01;5.000e+01
32.244023000;1.092e+00;4.160e-01;-4.940e-01;3.811e-01;-4.526e-01;1.091e+00;1.092e+00;1.040e-03;-1.235e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.522e-01;5.000e+01
32.245023000;1.092e+00;4.160e-01;-4.936e-01;3.811e-01;-4.522e-01;1.091e+00;1.092e+00;1.040e-03;-1.234e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.522e-01;5.000e+01
32.250023000;1.092e+00;4.160e-01;-4.936e-01;3.811e-01;-4.522e-01;1.091e+00;1.092e+00;1.040e-03;-1.234e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.521e-01;5.000e+01
32.251023000;1.092e+00;4.160e-01;-4.936e-01;3.811e-01;-4.522e-01;1.092e+00;1.092e+00;1.040e-03;-1.234e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.521e-01;5.000e+01
32.263023000;1.092e+00;4.160e-01;-4.936e-01;3.811e-01;-4.522e-01;1.092e+00;1.092e+00;1.040e-03;-1.234e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.518e-01;5.000e+01
32.264023000;1.092e+00;4.160e-01;-4.932e-01;3.811e-01;-4.518e-01;1.092e+00;1.092e+00;1.040e-03;-1.233e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.518e-01;5.000e+01
32.280023000;1.092e+00;4.160e-01;-4.932e-01;3.811e-01;-4.518e-01;1.092e+00;1.092e+00;1.040e-03;-1.233e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.812e-01;4.515e-01;5.000e+01
32.281023000;1.092e+00;4.160e-01;-4.932e-01;3.811e-01;-4.518e-01;1.092e+00;1.092e+00;1.040e-03;-1.233e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.514e-01;5.000e+01
32.282023000;1.092e+00;4.160e-01;-4.928e-01;3.811e-01;-4.514e-01;1.092e+00;1.092e+00;1.040e-03;-1.232e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.514e-01;5.000e+01
32.300023000;1.092e+00;4.160e-01;-4.928e-01;3.811e-01;-4.514e-01;1.092e+00;1.092e+00;1.040e-03;-1.232e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.511e-01;5.000e+01
32.301023000;1.092e+00;4.160e-01;-4.924e-01;3.811e-01;-4.511e-01;1.092e+00;1.092e+00;1.040e-03;-1.231e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.510e-01;5.000e+01
32.319023000;1.092e+00;4.160e-01;-4.924e-01;3.811e-01;-4.510e-01;1.092e+00;1.092e+00;1.040e-03;-1.231e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.507e-01;5.000e+01
32.320023000;1.092e+00;4.160e-01;-4.920e-01;3.811e-01;-4.507e-01;1.092e+00;1.092e+00;1.040e-03;-1.230e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.506e-01;5.000e+01
32.326023000;1.092e+00;4.160e-01;-4.920e-01;3.811e-01;-4.507e-01;1.092e+00;1.092e+00;1.040e-03;-1.230e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.505e-01;5.000e+01
32.327023000;1.092e+00;4.160e-01;-4.920e-01;3.810e-01;-4.507e-01;1.092e+00;1.092e+00;1.040e-03;-1.230e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.505e-01;5.000e+01
32.337023000;1.092e+00;4.160e-01;-4.920e-01;3.810e-01;-4.507e-01;1.092e+00;1.092e+00;1.040e-03;-1.230e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.503e-01;5.000e+01
32.338023000;1.092e+00;4.160e-01;-4.916e-01;3.810e-01;-4.503e-01;1.092e+00;1.092e+00;1.040e-03;-1.229e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.503e-01;5.000e+01
32.356023000;1.092e+00;4.160e-01;-4.916e-01;3.810e-01;-4.503e-01;1.092e+00;1.092e+00;1.040e-03;-1.229e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.499e-01;5.000e+01
32.357023000;1.092e+00;4.160e-01;-4.912e-01;3.810e-01;-4.499e-01;1.092e+00;1.092e+00;1.040e-03;-1.228e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.499e-01;5.000e+01
32.375023000;1.092e+00;4.160e-01;-4.912e-01;3.810e-01;-4.499e-01;1.092e+00;1.092e+00;1.040e-03;-1.228e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.495e-01;5.000e+01
32.376023000;1.092e+00;4.160e-01;-4.908e-01;3.810e-01;-4.495e-01;1.092e+00;1.092e+00;1.040e-03;-1.227e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.495e-01;5.000e+01
32.394023000;1.092e+00;4.160e-01;-4.908e-01;3.810e-01;-4.495e-01;1.092e+00;1.092e+00;1.040e-03;-1.227e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.491e-01;5.000e+01
32.395023000;1.092e+00;4.160e-01;-4.904e-01;3.810e-01;-4.491e-01;1.092e+00;1.092e+00;1.040e-03;-1.226e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.811e-01;4.491e-01;5.000e+01
32.396023000;1.092e+00;4.160e-01;-4.904e-01;3.810e-01;-4.491e-01;1.092e+00;1.092e+00;1.040e-03;-1.226e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.491e-01;5.000e+01
32.413023000;1.092e+00;4.160e-01;-4.904e-01;3.810e-01;-4.491e-01;1.092e+00;1.092e+00;1.040e-03;-1.226e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.487e-01;5.000e+01
32.414023000;1.092e+00;4.160e-01;-4.900e-01;3.810e-01;-4.487e-01;1.092e+00;1.092e+00;1.040e-03;-1.225e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.487e-01;5.000e+01
32.432023000;1.092e+00;4.160e-01;-4.900e-01;3.810e-01;-4.487e-01;1.092e+00;1.092e+00;1.040e-03;-1.225e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.484e-01;5.000e+01
32.433023000;1.092e+00;4.160e-01;-4.896e-01;3.810e-01;-4.484e-01;1.092e+00;1.092e+00;1.040e-03;-1.224e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.483e-01;5.000e+01
32.443023000;1.092e+00;4.160e-01;-4.896e-01;3.810e-01;-4.483e-01;1.092e+00;1.092e+00;1.040e-03;-1.224e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.481e-01;5.000e+01
32.444023000;1.092e+00;4.160e-01;-4.896e-01;3.809e-01;-4.483e-01;1.092e+00;1.092e+00;1.040e-03;-1.224e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.481e-01;5.000e+01
32.452023000;1.092e+00;4.160e-01;-4.896e-01;3.809e-01;-4.483e-01;1.092e+00;1.092e+00;1.040e-03;-1.224e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.480e-01;5.000e+01
32.453023000;1.092e+00;4.160e-01;-4.892e-01;3.809e-01;-4.480e-01;1.092e+00;1.092e+00;1.040e-03;-1.223e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.479e-01;5.000e+01
32.471023000;1.092e+00;4.160e-01;-4.892e-01;3.809e-01;-4.480e-01;1.092e+00;1.092e+00;1.040e-03;-1.223e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.476e-01;5.000e+01
32.472023000;1.092e+00;4.160e-01;-4.888e-01;3.809e-01;-4.476e-01;1.092e+00;1.092e+00;1.040e-03;-1.222e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.476e-01;5.000e+01
32.490023000;1.092e+00;4.160e-01;-4.888e-01;3.809e-01;-4.476e-01;1.092e+00;1.092e+00;1.040e-03;-1.222e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.472e-01;5.000e+01
32.491023000;1.092e+00;4.160e-01;-4.884e-01;3.809e-01;-4.472e-01;1.092e+00;1.092e+00;1.040e-03;-1.221e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.472e-01;5.000e+01
32.510023000;1.092e+00;4.160e-01;-4.884e-01;3.809e-01;-4.472e-01;1.092e+00;1.092e+00;1.040e-03;-1.221e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.468e-01;5.000e+01
32.511023000;1.092e+00;4.160e-01;-4.880e-01;3.809e-01;-4.468e-01;1.092e+00;1.092e+00;1.040e-03;-1.220e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.468e-01;5.000e+01
32.513023000;1.092e+00;4.160e-01;-4.880e-01;3.809e-01;-4.468e-01;1.092e+00;1.092e+00;1.040e-03;-1.220e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.810e-01;4.468e-01;5.000e+01
32.514023000;1.092e+00;4.160e-01;-4.880e-01;3.809e-01;-4.468e-01;1.092e+00;1.092e+00;1.040e-03;-1.220e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.467e-01;5.000e+01
32.529023000;1.092e+00;4.160e-01;-4.880e-01;3.809e-01;-4.468e-01;1.092e+00;1.092e+00;1.040e-03;-1.220e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.464e-01;5.000e+01
32.530023000;1.092e+00;4.160e-01;-4.876e-01;3.809e-01;-4.464e-01;1.092e+00;1.092e+00;1.040e-03;-1.219e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.464e-01;5.000e+01
32.539023000;1.092e+00;4.160e-01;-4.876e-01;3.809e-01;-4.464e-01;1.092e+00;1.092e+00;1.040e-03;-1.219e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.462e-01;5.000e+01
32.549023000;1.092e+00;4.160e-01;-4.876e-01;3.809e-01;-4.464e-01;1.092e+00;1.092e+00;1.040e-03;-1.219e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.461e-01;5.000e+01
32.550023000;1.092e+00;4.160e-01;-4.872e-01;3.809e-01;-4.460e-01;1.092e+00;1.092e+00;1.040e-03;-1.218e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.460e-01;5.000e+01
32.563023000;1.092e+00;4.160e-01;-4.872e-01;3.809e-01;-4.460e-01;1.092e+00;1.092e+00;1.040e-03;-1.218e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.458e-01;5.000e+01
32.564023000;1.092e+00;4.160e-01;-4.872e-01;3.808e-01;-4.460e-01;1.092e+00;1.092e+00;1.040e-03;-1.218e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.458e-01;5.000e+01
32.569023000;1.092e+00;4.160e-01;-4.872e-01;3.808e-01;-4.460e-01;1.092e+00;1.092e+00;1.040e-03;-1.218e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.457e-01;5.000e+01
