time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Wind_Turbine_GEN_MagnitudeControlledByAVRPu;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;InfiniteBus_BUS_NetworkFrequencyPu;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_ReactivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent;NetworkFrequencyPu
32.570023000;1.092e+00;4.160e-01;-4.868e-01;3.808e-01;-4.457e-01;1.092e+00;1.092e+00;1.040e-03;-1.217e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.456e-01;5.000e+01
32.589023000;1.092e+00;4.160e-01;-4.868e-01;3.808e-01;-4.456e-01;1.092e+00;1.092e+00;1.040e-03;-1.217e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.453e-01;5.000e+01
32.590023000;1.092e+00;4.160e-01;-4.864e-01;3.808e-01;-4.453e-01;1.092e+00;1.092e+00;1.040e-03;-1.216e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.453e-01;5.000e+01
32.608023000;1.092e+00;4.160e-01;-4.864e-01;3.808e-01;-4.453e-01;1.092e+00;1.092e+00;1.040e-03;-1.216e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.449e-01;5.000e+01
32.609023000;1.092e+00;4.160e-01;-4.860e-01;3.808e-01;-4.449e-01;1.092e+00;1.092e+00;1.040e-03;-1.215e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.449e-01;5.000e+01
32.628023000;1.092e+00;4.160e-01;-4.860e-01;3.808e-01;-4.449e-01;1.092e+00;1.092e+00;1.040e-03;-1.215e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.445e-01;5.000e+01
32.629023000;1.092e+00;4.160e-01;-4.856e-01;3.808e-01;-4.445e-01;1.092e+00;1.092e+00;1.040e-03;-1.214e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.445e-01;5.000e+01
32.634023000;1.092e+00;4.160e-01;-4.856e-01;3.808e-01;-4.445e-01;1.092e+00;1.092e+00;1.040e-03;-1.214e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.809e-01;4.444e-01;5.000e+01
32.635023000;1.092e+00;4.160e-01;-4.856e-01;3.808e-01;-4.445e-01;1.092e+00;1.092e+00;1.040e-03;-1.214e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.444e-01;5.000e+01
32.649023000;1.092e+00;4.160e-01;-4.856e-01;3.808e-01;-4.445e-01;1.092e+00;1.092e+00;1.040e-03;-1.214e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.441e-01;5.000e+01
32.650023000;1.092e+00;4.160e-01;-4.852e-01;3.808e-01;-4.441e-01;1.092e+00;1.092e+00;1.040e-03;-1.213e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.441e-01;5.000e+01
32.652023000;1.092e+00;4.160e-01;-4.852e-01;3.808e-01;-4.441e-01;1.092e+00;1.092e+00;1.040e-03;-1.213e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.441e-01;5.000e+01
32.653023000;1.093e+00;4.160e-01;-4.852e-01;3.808e-01;-4.441e-01;1.092e+00;1.093e+00;1.040e-03;-1.213e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.440e-01;5.000e+01
32.665023000;1.093e+00;4.160e-01;-4.852e-01;3.808e-01;-4.441e-01;1.092e+00;1.093e+00;1.040e-03;-1.213e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.438e-01;5.000e+01
32.666023000;1.093e+00;4.160e-01;-4.852e-01;3.808e-01;-4.441e-01;1.093e+00;1.093e+00;1.040e-03;-1.213e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.438e-01;5.000e+01
32.669023000;1.093e+00;4.160e-01;-4.852e-01;3.808e-01;-4.441e-01;1.093e+00;1.093e+00;1.040e-03;-1.213e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.437e-01;5.000e+01
32.670023000;1.093e+00;4.160e-01;-4.848e-01;3.808e-01;-4.437e-01;1.093e+00;1.093e+00;1.040e-03;-1.212e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.437e-01;5.000e+01
32.688023000;1.093e+00;4.160e-01;-4.848e-01;3.808e-01;-4.437e-01;1.093e+00;1.093e+00;1.040e-03;-1.212e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.434e-01;5.000e+01
32.689023000;1.093e+00;4.160e-01;-4.848e-01;3.807e-01;-4.437e-01;1.093e+00;1.093e+00;1.040e-03;-1.212e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.434e-01;5.000e+01
32.690023000;1.093e+00;4.160e-01;-4.844e-01;3.807e-01;-4.434e-01;1.093e+00;1.093e+00;1.040e-03;-1.211e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.433e-01;5.000e+01
32.693023000;1.093e+00;4.160e-01;-4.844e-01;3.807e-01;-4.433e-01;1.093e+00;1.093e+00;1.040e-03;-1.211e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.433e-01;5.000e+01
32.709023000;1.093e+00;4.160e-01;-4.844e-01;3.807e-01;-4.433e-01;1.093e+00;1.093e+00;1.040e-03;-1.211e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.430e-01;5.000e+01
32.710023000;1.093e+00;4.160e-01;-4.840e-01;3.807e-01;-4.430e-01;1.093e+00;1.093e+00;1.040e-03;-1.210e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.430e-01;5.000e+01
32.729023000;1.093e+00;4.160e-01;-4.840e-01;3.807e-01;-4.430e-01;1.093e+00;1.093e+00;1.040e-03;-1.210e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.426e-01;5.000e+01
32.730023000;1.093e+00;4.160e-01;-4.840e-01;3.807e-01;-4.429e-01;1.093e+00;1.093e+00;1.040e-03;-1.210e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.426e-01;5.000e+01
32.731023000;1.093e+00;4.160e-01;-4.836e-01;3.807e-01;-4.426e-01;1.093e+00;1.093e+00;1.040e-03;-1.209e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.426e-01;5.000e+01
32.751023000;1.093e+00;4.160e-01;-4.836e-01;3.807e-01;-4.426e-01;1.093e+00;1.093e+00;1.040e-03;-1.209e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.422e-01;5.000e+01
32.752023000;1.093e+00;4.160e-01;-4.832e-01;3.807e-01;-4.422e-01;1.093e+00;1.093e+00;1.040e-03;-1.208e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.422e-01;5.000e+01
32.757023000;1.093e+00;4.160e-01;-4.832e-01;3.807e-01;-4.422e-01;1.093e+00;1.093e+00;1.040e-03;-1.208e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.808e-01;4.421e-01;5.000e+01
32.758023000;1.093e+00;4.160e-01;-4.832e-01;3.807e-01;-4.422e-01;1.093e+00;1.093e+00;1.040e-03;-1.208e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.421e-01;5.000e+01
32.771023000;1.093e+00;4.160e-01;-4.832e-01;3.807e-01;-4.422e-01;1.093e+00;1.093e+00;1.040e-03;-1.208e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.418e-01;5.000e+01
32.772023000;1.093e+00;4.160e-01;-4.828e-01;3.807e-01;-4.418e-01;1.093e+00;1.093e+00;1.040e-03;-1.207e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.418e-01;5.000e+01
32.792023000;1.093e+00;4.160e-01;-4.828e-01;3.807e-01;-4.418e-01;1.093e+00;1.093e+00;1.040e-03;-1.207e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.414e-01;5.000e+01
32.793023000;1.093e+00;4.160e-01;-4.824e-01;3.807e-01;-4.414e-01;1.093e+00;1.093e+00;1.040e-03;-1.206e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.414e-01;5.000e+01
32.813023000;1.093e+00;4.160e-01;-4.824e-01;3.807e-01;-4.414e-01;1.093e+00;1.093e+00;1.040e-03;-1.206e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.411e-01;5.000e+01
32.814023000;1.093e+00;4.160e-01;-4.820e-01;3.807e-01;-4.410e-01;1.093e+00;1.093e+00;1.040e-03;-1.205e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.410e-01;5.000e+01
32.816023000;1.093e+00;4.160e-01;-4.820e-01;3.807e-01;-4.410e-01;1.093e+00;1.093e+00;1.040e-03;-1.205e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.410e-01;5.000e+01
32.817023000;1.093e+00;4.160e-01;-4.820e-01;3.806e-01;-4.410e-01;1.093e+00;1.093e+00;1.040e-03;-1.205e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.410e-01;5.000e+01
32.834023000;1.093e+00;4.160e-01;-4.820e-01;3.806e-01;-4.410e-01;1.093e+00;1.093e+00;1.040e-03;-1.205e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.407e-01;5.000e+01
32.835023000;1.093e+00;4.160e-01;-4.816e-01;3.806e-01;-4.407e-01;1.093e+00;1.093e+00;1.040e-03;-1.204e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.407e-01;5.000e+01
32.855023000;1.093e+00;4.160e-01;-4.816e-01;3.806e-01;-4.406e-01;1.093e+00;1.093e+00;1.040e-03;-1.204e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.403e-01;5.000e+01
32.856023000;1.093e+00;4.160e-01;-4.812e-01;3.806e-01;-4.403e-01;1.093e+00;1.093e+00;1.040e-03;-1.203e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.403e-01;5.000e+01
32.876023000;1.093e+00;4.160e-01;-4.812e-01;3.806e-01;-4.403e-01;1.093e+00;1.093e+00;1.040e-03;-1.203e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.399e-01;5.000e+01
32.877023000;1.093e+00;4.160e-01;-4.808e-01;3.806e-01;-4.399e-01;1.093e+00;1.093e+00;1.040e-03;-1.202e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.399e-01;5.000e+01
32.886023000;1.093e+00;4.160e-01;-4.808e-01;3.806e-01;-4.399e-01;1.093e+00;1.093e+00;1.040e-03;-1.202e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.807e-01;4.397e-01;5.000e+01
32.887023000;1.093e+00;4.160e-01;-4.808e-01;3.806e-01;-4.399e-01;1.093e+00;1.093e+00;1.040e-03;-1.202e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.397e-01;5.000e+01
32.891023000;1.093e+00;4.160e-01;-4.808e-01;3.806e-01;-4.399e-01;1.093e+00;1.093e+00;1.040e-03;-1.202e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.396e-01;5.000e+01
32.898023000;1.093e+00;4.160e-01;-4.808e-01;3.806e-01;-4.399e-01;1.093e+00;1.093e+00;1.040e-03;-1.202e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.395e-01;5.000e+01
32.899023000;1.093e+00;4.160e-01;-4.804e-01;3.806e-01;-4.395e-01;1.093e+00;1.093e+00;1.040e-03;-1.201e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.395e-01;5.000e+01
32.919023000;1.093e+00;4.160e-01;-4.804e-01;3.806e-01;-4.395e-01;1.093e+00;1.093e+00;1.040e-03;-1.201e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.391e-01;5.000e+01
32.920023000;1.093e+00;4.160e-01;-4.800e-01;3.806e-01;-4.391e-01;1.093e+00;1.093e+00;1.040e-03;-1.200e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.391e-01;5.000e+01
32.941023000;1.093e+00;4.160e-01;-4.800e-01;3.806e-01;-4.391e-01;1.093e+00;1.093e+00;1.040e-03;-1.200e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.388e-01;5.000e+01
32.942023000;1.093e+00;4.160e-01;-4.796e-01;3.806e-01;-4.387e-01;1.093e+00;1.093e+00;1.040e-03;-1.199e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.387e-01;5.000e+01
32.948023000;1.093e+00;4.160e-01;-4.796e-01;3.806e-01;-4.387e-01;1.093e+00;1.093e+00;1.040e-03;-1.199e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.386e-01;5.000e+01
32.949023000;1.093e+00;4.160e-01;-4.796e-01;3.805e-01;-4.387e-01;1.093e+00;1.093e+00;1.040e-03;-1.199e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.386e-01;5.000e+01
32.963023000;1.093e+00;4.160e-01;-4.796e-01;3.805e-01;-4.387e-01;1.093e+00;1.093e+00;1.040e-03;-1.199e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.384e-01;5.000e+01
32.964023000;1.093e+00;4.160e-01;-4.792e-01;3.805e-01;-4.384e-01;1.093e+00;1.093e+00;1.040e-03;-1.198e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.384e-01;5.000e+01
32.966023000;1.093e+00;4.160e-01;-4.792e-01;3.805e-01;-4.383e-01;1.093e+00;1.093e+00;1.040e-03;-1.198e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.383e-01;5.000e+01
32.985023000;1.093e+00;4.160e-01;-4.792e-01;3.805e-01;-4.383e-01;1.093e+00;1.093e+00;1.040e-03;-1.198e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.380e-01;5.000e+01
32.986023000;1.093e+00;4.160e-01;-4.788e-01;3.805e-01;-4.380e-01;1.093e+00;1.093e+00;1.040e-03;-1.197e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.380e-01;5.000e+01
33.005023000;1.093e+00;4.160e-01;-4.788e-01;3.805e-01;-4.380e-01;1.093e+00;1.093e+00;1.040e-03;-1.197e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.376e-01;5.000e+01
33.007023000;1.093e+00;4.160e-01;-4.788e-01;3.805e-01;-4.379e-01;1.093e+00;1.093e+00;1.040e-03;-1.197e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.376e-01;5.000e+01
33.008023000;1.093e+00;4.160e-01;-4.784e-01;3.805e-01;-4.376e-01;1.093e+00;1.093e+00;1.040e-03;-1.196e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.376e-01;5.000e+01
33.019023000;1.093e+00;4.160e-01;-4.784e-01;3.805e-01;-4.376e-01;1.093e+00;1.093e+00;1.040e-03;-1.196e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.806e-01;4.374e-01;5.000e+01
33.020023000;1.093e+00;4.160e-01;-4.784e-01;3.805e-01;-4.376e-01;1.093e+00;1.093e+00;1.040e-03;-1.196e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.374e-01;5.000e+01
33.029023000;1.093e+00;4.160e-01;-4.784e-01;3.805e-01;-4.376e-01;1.093e+00;1.093e+00;1.040e-03;-1.196e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.372e-01;5.000e+01
33.030023000;1.093e+00;4.160e-01;-4.780e-01;3.805e-01;-4.372e-01;1.093e+00;1.093e+00;1.040e-03;-1.195e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.372e-01;5.000e+01
33.051023000;1.093e+00;4.160e-01;-4.780e-01;3.805e-01;-4.372e-01;1.093e+00;1.093e+00;1.040e-03;-1.195e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.368e-01;5.000e+01
33.052023000;1.093e+00;4.160e-01;-4.776e-01;3.805e-01;-4.368e-01;1.093e+00;1.093e+00;1.040e-03;-1.194e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.368e-01;5.000e+01
33.073023000;1.093e+00;4.160e-01;-4.776e-01;3.805e-01;-4.368e-01;1.093e+00;1.093e+00;1.040e-03;-1.194e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.365e-01;5.000e+01
33.074023000;1.093e+00;4.160e-01;-4.772e-01;3.805e-01;-4.364e-01;1.093e+00;1.093e+00;1.040e-03;-1.193e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.364e-01;5.000e+01
33.085023000;1.093e+00;4.160e-01;-4.772e-01;3.805e-01;-4.364e-01;1.093e+00;1.093e+00;1.040e-03;-1.193e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.363e-01;5.000e+01
33.086023000;1.093e+00;4.160e-01;-4.772e-01;3.804e-01;-4.364e-01;1.093e+00;1.093e+00;1.040e-03;-1.193e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.362e-01;5.000e+01
33.096023000;1.093e+00;4.160e-01;-4.772e-01;3.804e-01;-4.364e-01;1.093e+00;1.093e+00;1.040e-03;-1.193e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.361e-01;5.000e+01
33.097023000;1.093e+00;4.160e-01;-4.768e-01;3.804e-01;-4.360e-01;1.093e+00;1.093e+00;1.040e-03;-1.192e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.361e-01;5.000e+01
33.114023000;1.093e+00;4.160e-01;-4.768e-01;3.804e-01;-4.360e-01;1.093e+00;1.093e+00;1.040e-03;-1.192e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.358e-01;5.000e+01
33.115023000;1.094e+00;4.160e-01;-4.768e-01;3.804e-01;-4.360e-01;1.093e+00;1.094e+00;1.040e-03;-1.192e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.357e-01;5.000e+01
33.118023000;1.094e+00;4.160e-01;-4.768e-01;3.804e-01;-4.360e-01;1.093e+00;1.094e+00;1.040e-03;-1.192e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.357e-01;5.000e+01
33.119023000;1.094e+00;4.160e-01;-4.764e-01;3.804e-01;-4.357e-01;1.093e+00;1.094e+00;1.040e-03;-1.191e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.357e-01;5.000e+01
33.128023000;1.094e+00;4.160e-01;-4.764e-01;3.804e-01;-4.357e-01;1.093e+00;1.094e+00;1.040e-03;-1.191e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.355e-01;5.000e+01
33.129023000;1.094e+00;4.160e-01;-4.764e-01;3.804e-01;-4.357e-01;1.094e+00;1.094e+00;1.040e-03;-1.191e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.355e-01;5.000e+01
33.141023000;1.094e+00;4.160e-01;-4.764e-01;3.804e-01;-4.356e-01;1.094e+00;1.094e+00;1.040e-03;-1.191e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.353e-01;5.000e+01
33.142023000;1.094e+00;4.160e-01;-4.760e-01;3.804e-01;-4.353e-01;1.094e+00;1.094e+00;1.040e-03;-1.190e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.353e-01;5.000e+01
33.158023000;1.094e+00;4.160e-01;-4.760e-01;3.804e-01;-4.353e-01;1.094e+00;1.094e+00;1.040e-03;-1.190e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.805e-01;4.350e-01;5.000e+01
33.159023000;1.094e+00;4.160e-01;-4.760e-01;3.804e-01;-4.353e-01;1.094e+00;1.094e+00;1.040e-03;-1.190e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.350e-01;5.000e+01
33.164023000;1.094e+00;4.160e-01;-4.760e-01;3.804e-01;-4.353e-01;1.094e+00;1.094e+00;1.040e-03;-1.190e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.349e-01;5.000e+01
33.165023000;1.094e+00;4.160e-01;-4.756e-01;3.804e-01;-4.349e-01;1.094e+00;1.094e+00;1.040e-03;-1.189e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.349e-01;5.000e+01
33.187023000;1.094e+00;4.160e-01;-4.756e-01;3.804e-01;-4.349e-01;1.094e+00;1.094e+00;1.040e-03;-1.189e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.345e-01;5.000e+01
33.188023000;1.094e+00;4.160e-01;-4.752e-01;3.804e-01;-4.345e-01;1.094e+00;1.094e+00;1.040e-03;-1.188e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.345e-01;5.000e+01
33.210023000;1.094e+00;4.160e-01;-4.752e-01;3.804e-01;-4.345e-01;1.094e+00;1.094e+00;1.040e-03;-1.188e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.342e-01;5.000e+01
33.211023000;1.094e+00;4.160e-01;-4.748e-01;3.804e-01;-4.341e-01;1.094e+00;1.094e+00;1.040e-03;-1.187e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.341e-01;5.000e+01
33.228023000;1.094e+00;4.160e-01;-4.748e-01;3.804e-01;-4.341e-01;1.094e+00;1.094e+00;1.040e-03;-1.187e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.339e-01;5.000e+01
33.229023000;1.094e+00;4.160e-01;-4.748e-01;3.803e-01;-4.341e-01;1.094e+00;1.094e+00;1.040e-03;-1.187e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.339e-01;5.000e+01
33.234023000;1.094e+00;4.160e-01;-4.748e-01;3.803e-01;-4.341e-01;1.094e+00;1.094e+00;1.040e-03;-1.187e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.338e-01;5.000e+01
33.235023000;1.094e+00;4.160e-01;-4.744e-01;3.803e-01;-4.337e-01;1.094e+00;1.094e+00;1.040e-03;-1.186e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.338e-01;5.000e+01
33.257023000;1.094e+00;4.160e-01;-4.744e-01;3.803e-01;-4.337e-01;1.094e+00;1.094e+00;1.040e-03;-1.186e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.334e-01;5.000e+01
33.258023000;1.094e+00;4.160e-01;-4.740e-01;3.803e-01;-4.334e-01;1.094e+00;1.094e+00;1.040e-03;-1.185e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.334e-01;5.000e+01
33.260023000;1.094e+00;4.160e-01;-4.740e-01;3.803e-01;-4.334e-01;1.094e+00;1.094e+00;1.040e-03;-1.185e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.333e-01;5.000e+01
33.281023000;1.094e+00;4.160e-01;-4.740e-01;3.803e-01;-4.333e-01;1.094e+00;1.094e+00;1.040e-03;-1.185e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.330e-01;5.000e+01
33.282023000;1.094e+00;4.160e-01;-4.736e-01;3.803e-01;-4.330e-01;1.094e+00;1.094e+00;1.040e-03;-1.184e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.330e-01;5.000e+01
33.301023000;1.094e+00;4.160e-01;-4.736e-01;3.803e-01;-4.330e-01;1.094e+00;1.094e+00;1.040e-03;-1.184e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.804e-01;4.327e-01;5.000e+01
33.302023000;1.094e+00;4.160e-01;-4.736e-01;3.803e-01;-4.330e-01;1.094e+00;1.094e+00;1.040e-03;-1.184e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.327e-01;5.000e+01
33.305023000;1.094e+00;4.160e-01;-4.736e-01;3.803e-01;-4.330e-01;1.094e+00;1.094e+00;1.040e-03;-1.184e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.326e-01;5.000e+01
33.306023000;1.094e+00;4.160e-01;-4.732e-01;3.803e-01;-4.326e-01;1.094e+00;1.094e+00;1.040e-03;-1.183e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.326e-01;5.000e+01
33.329023000;1.094e+00;4.160e-01;-4.732e-01;3.803e-01;-4.326e-01;1.094e+00;1.094e+00;1.040e-03;-1.183e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.322e-01;5.000e+01
33.330023000;1.094e+00;4.160e-01;-4.728e-01;3.803e-01;-4.322e-01;1.094e+00;1.094e+00;1.040e-03;-1.182e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.322e-01;5.000e+01
33.353023000;1.094e+00;4.160e-01;-4.728e-01;3.803e-01;-4.322e-01;1.094e+00;1.094e+00;1.040e-03;-1.182e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.319e-01;5.000e+01
33.354023000;1.094e+00;4.160e-01;-4.724e-01;3.803e-01;-4.318e-01;1.094e+00;1.094e+00;1.040e-03;-1.181e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.318e-01;5.000e+01
33.376023000;1.094e+00;4.160e-01;-4.724e-01;3.803e-01;-4.318e-01;1.094e+00;1.094e+00;1.040e-03;-1.181e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.315e-01;5.000e+01
33.377023000;1.094e+00;4.160e-01;-4.724e-01;3.802e-01;-4.318e-01;1.094e+00;1.094e+00;1.040e-03;-1.181e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.315e-01;5.000e+01
33.378023000;1.094e+00;4.160e-01;-4.720e-01;3.802e-01;-4.314e-01;1.094e+00;1.094e+00;1.040e-03;-1.180e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.315e-01;5.000e+01
33.402023000;1.094e+00;4.160e-01;-4.720e-01;3.802e-01;-4.314e-01;1.094e+00;1.094e+00;1.040e-03;-1.180e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.311e-01;5.000e+01
33.403023000;1.094e+00;4.160e-01;-4.716e-01;3.802e-01;-4.311e-01;1.094e+00;1.094e+00;1.040e-03;-1.179e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.311e-01;5.000e+01
33.407023000;1.094e+00;4.160e-01;-4.716e-01;3.802e-01;-4.310e-01;1.094e+00;1.094e+00;1.040e-03;-1.179e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.310e-01;5.000e+01
33.427023000;1.094e+00;4.160e-01;-4.716e-01;3.802e-01;-4.310e-01;1.094e+00;1.094e+00;1.040e-03;-1.179e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.307e-01;5.000e+01
33.428023000;1.094e+00;4.160e-01;-4.712e-01;3.802e-01;-4.307e-01;1.094e+00;1.094e+00;1.040e-03;-1.178e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.307e-01;5.000e+01
33.449023000;1.094e+00;4.160e-01;-4.712e-01;3.802e-01;-4.307e-01;1.094e+00;1.094e+00;1.040e-03;-1.178e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.803e-01;4.304e-01;5.000e+01
33.450023000;1.094e+00;4.160e-01;-4.712e-01;3.802e-01;-4.307e-01;1.094e+00;1.094e+00;1.040e-03;-1.178e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.304e-01;5.000e+01
33.451023000;1.094e+00;4.160e-01;-4.712e-01;3.802e-01;-4.307e-01;1.094e+00;1.094e+00;1.040e-03;-1.178e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.303e-01;5.000e+01
33.452023000;1.094e+00;4.160e-01;-4.708e-01;3.802e-01;-4.303e-01;1.094e+00;1.094e+00;1.040e-03;-1.177e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.303e-01;5.000e+01
33.476023000;1.094e+00;4.160e-01;-4.708e-01;3.802e-01;-4.303e-01;1.094e+00;1.094e+00;1.040e-03;-1.177e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.300e-01;5.000e+01
33.477023000;1.094e+00;4.160e-01;-4.704e-01;3.802e-01;-4.299e-01;1.094e+00;1.094e+00;1.040e-03;-1.176e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.299e-01;5.000e+01
33.502023000;1.094e+00;4.160e-01;-4.704e-01;3.802e-01;-4.299e-01;1.094e+00;1.094e+00;1.040e-03;-1.176e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.296e-01;5.000e+01
33.503023000;1.094e+00;4.160e-01;-4.700e-01;3.802e-01;-4.295e-01;1.094e+00;1.094e+00;1.040e-03;-1.175e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.295e-01;5.000e+01
33.527023000;1.094e+00;4.160e-01;-4.700e-01;3.802e-01;-4.295e-01;1.094e+00;1.094e+00;1.040e-03;-1.175e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.292e-01;5.000e+01
33.528023000;1.094e+00;4.160e-01;-4.696e-01;3.802e-01;-4.291e-01;1.094e+00;1.094e+00;1.040e-03;-1.174e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.292e-01;5.000e+01
33.532023000;1.094e+00;4.160e-01;-4.696e-01;3.802e-01;-4.291e-01;1.094e+00;1.094e+00;1.040e-03;-1.174e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.291e-01;5.000e+01
33.533023000;1.094e+00;4.160e-01;-4.696e-01;3.801e-01;-4.291e-01;1.094e+00;1.094e+00;1.040e-03;-1.174e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.291e-01;5.000e+01
33.553023000;1.094e+00;4.160e-01;-4.696e-01;3.801e-01;-4.291e-01;1.094e+00;1.094e+00;1.040e-03;-1.174e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.288e-01;5.000e+01
33.554023000;1.094e+00;4.160e-01;-4.692e-01;3.801e-01;-4.288e-01;1.094e+00;1.094e+00;1.040e-03;-1.173e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.288e-01;5.000e+01
33.555023000;1.094e+00;4.160e-01;-4.692e-01;3.801e-01;-4.287e-01;1.094e+00;1.094e+00;1.040e-03;-1.173e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.288e-01;5.000e+01
33.579023000;1.094e+00;4.160e-01;-4.692e-01;3.801e-01;-4.287e-01;1.094e+00;1.094e+00;1.040e-03;-1.173e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.284e-01;5.000e+01
33.580023000;1.094e+00;4.160e-01;-4.688e-01;3.801e-01;-4.284e-01;1.094e+00;1.094e+00;1.040e-03;-1.172e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.284e-01;5.000e+01
33.603023000;1.094e+00;4.160e-01;-4.688e-01;3.801e-01;-4.284e-01;1.094e+00;1.094e+00;1.040e-03;-1.172e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.281e-01;5.000e+01
33.605023000;1.094e+00;4.160e-01;-4.688e-01;3.801e-01;-4.283e-01;1.094e+00;1.094e+00;1.040e-03;-1.172e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.802e-01;4.280e-01;5.000e+01
33.606023000;1.094e+00;4.160e-01;-4.684e-01;3.801e-01;-4.280e-01;1.094e+00;1.094e+00;1.040e-03;-1.171e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.280e-01;5.000e+01
33.631023000;1.094e+00;4.160e-01;-4.684e-01;3.801e-01;-4.280e-01;1.094e+00;1.094e+00;1.040e-03;-1.171e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.276e-01;5.000e+01
33.632023000;1.094e+00;4.160e-01;-4.680e-01;3.801e-01;-4.276e-01;1.094e+00;1.094e+00;1.040e-03;-1.170e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.276e-01;5.000e+01
33.641023000;1.094e+00;4.160e-01;-4.680e-01;3.801e-01;-4.276e-01;1.094e+00;1.094e+00;1.040e-03;-1.170e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.275e-01;5.000e+01
33.642023000;1.095e+00;4.160e-01;-4.680e-01;3.801e-01;-4.276e-01;1.094e+00;1.095e+00;1.040e-03;-1.170e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.275e-01;5.000e+01
33.658023000;1.095e+00;4.160e-01;-4.680e-01;3.801e-01;-4.276e-01;1.094e+00;1.095e+00;1.040e-03;-1.170e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.273e-01;5.000e+01
33.659023000;1.095e+00;4.160e-01;-4.676e-01;3.801e-01;-4.272e-01;1.095e+00;1.095e+00;1.040e-03;-1.169e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.272e-01;5.000e+01
33.684023000;1.095e+00;4.160e-01;-4.676e-01;3.801e-01;-4.272e-01;1.095e+00;1.095e+00;1.040e-03;-1.169e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.269e-01;5.000e+01
33.685023000;1.095e+00;4.160e-01;-4.672e-01;3.801e-01;-4.268e-01;1.095e+00;1.095e+00;1.040e-03;-1.168e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.269e-01;5.000e+01
33.695023000;1.095e+00;4.160e-01;-4.672e-01;3.801e-01;-4.268e-01;1.095e+00;1.095e+00;1.040e-03;-1.168e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.267e-01;5.000e+01
33.696023000;1.095e+00;4.160e-01;-4.672e-01;3.800e-01;-4.268e-01;1.095e+00;1.095e+00;1.040e-03;-1.168e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.267e-01;5.000e+01
33.711023000;1.095e+00;4.160e-01;-4.672e-01;3.800e-01;-4.268e-01;1.095e+00;1.095e+00;1.040e-03;-1.168e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.265e-01;5.000e+01
33.712023000;1.095e+00;4.160e-01;-4.668e-01;3.800e-01;-4.264e-01;1.095e+00;1.095e+00;1.040e-03;-1.167e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.265e-01;5.000e+01
33.738023000;1.095e+00;4.160e-01;-4.668e-01;3.800e-01;-4.264e-01;1.095e+00;1.095e+00;1.040e-03;-1.167e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.261e-01;5.000e+01
33.739023000;1.095e+00;4.160e-01;-4.664e-01;3.800e-01;-4.261e-01;1.095e+00;1.095e+00;1.040e-03;-1.166e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.261e-01;5.000e+01
33.763023000;1.095e+00;4.160e-01;-4.664e-01;3.800e-01;-4.261e-01;1.095e+00;1.095e+00;1.040e-03;-1.166e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.258e-01;5.000e+01
33.766023000;1.095e+00;4.160e-01;-4.664e-01;3.800e-01;-4.260e-01;1.095e+00;1.095e+00;1.040e-03;-1.166e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.257e-01;5.000e+01
33.767023000;1.095e+00;4.160e-01;-4.660e-01;3.800e-01;-4.257e-01;1.095e+00;1.095e+00;1.040e-03;-1.165e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.257e-01;5.000e+01
33.769023000;1.095e+00;4.160e-01;-4.660e-01;3.800e-01;-4.257e-01;1.095e+00;1.095e+00;1.040e-03;-1.165e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.801e-01;4.257e-01;5.000e+01
33.770023000;1.095e+00;4.160e-01;-4.660e-01;3.800e-01;-4.257e-01;1.095e+00;1.095e+00;1.040e-03;-1.165e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.257e-01;5.000e+01
33.793023000;1.095e+00;4.160e-01;-4.660e-01;3.800e-01;-4.257e-01;1.095e+00;1.095e+00;1.040e-03;-1.165e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.254e-01;5.000e+01
33.794023000;1.095e+00;4.160e-01;-4.656e-01;3.800e-01;-4.253e-01;1.095e+00;1.095e+00;1.040e-03;-1.164e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.253e-01;5.000e+01
33.821023000;1.095e+00;4.160e-01;-4.656e-01;3.800e-01;-4.253e-01;1.095e+00;1.095e+00;1.040e-03;-1.164e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.250e-01;5.000e+01
33.822023000;1.095e+00;4.160e-01;-4.652e-01;3.800e-01;-4.249e-01;1.095e+00;1.095e+00;1.040e-03;-1.163e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.250e-01;5.000e+01
33.849023000;1.095e+00;4.160e-01;-4.652e-01;3.800e-01;-4.249e-01;1.095e+00;1.095e+00;1.040e-03;-1.163e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.246e-01;5.000e+01
33.850023000;1.095e+00;4.160e-01;-4.648e-01;3.800e-01;-4.245e-01;1.095e+00;1.095e+00;1.040e-03;-1.162e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.246e-01;5.000e+01
33.868023000;1.095e+00;4.160e-01;-4.648e-01;3.800e-01;-4.245e-01;1.095e+00;1.095e+00;1.040e-03;-1.162e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.243e-01;5.000e+01
33.869023000;1.095e+00;4.160e-01;-4.648e-01;3.799e-01;-4.245e-01;1.095e+00;1.095e+00;1.040e-03;-1.162e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.243e-01;5.000e+01
33.878023000;1.095e+00;4.160e-01;-4.648e-01;3.799e-01;-4.245e-01;1.095e+00;1.095e+00;1.040e-03;-1.162e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.242e-01;5.000e+01
33.879023000;1.095e+00;4.160e-01;-4.644e-01;3.799e-01;-4.241e-01;1.095e+00;1.095e+00;1.040e-03;-1.161e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.242e-01;5.000e+01
33.907023000;1.095e+00;4.160e-01;-4.644e-01;3.799e-01;-4.241e-01;1.095e+00;1.095e+00;1.040e-03;-1.161e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.238e-01;5.000e+01
33.908023000;1.095e+00;4.160e-01;-4.640e-01;3.799e-01;-4.238e-01;1.095e+00;1.095e+00;1.040e-03;-1.160e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.238e-01;5.000e+01
33.933023000;1.095e+00;4.160e-01;-4.640e-01;3.799e-01;-4.238e-01;1.095e+00;1.095e+00;1.040e-03;-1.160e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.235e-01;5.000e+01
33.936023000;1.095e+00;4.160e-01;-4.640e-01;3.799e-01;-4.237e-01;1.095e+00;1.095e+00;1.040e-03;-1.160e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.234e-01;5.000e+01
33.937023000;1.095e+00;4.160e-01;-4.636e-01;3.799e-01;-4.234e-01;1.095e+00;1.095e+00;1.040e-03;-1.159e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.234e-01;5.000e+01
33.945023000;1.095e+00;4.160e-01;-4.636e-01;3.799e-01;-4.234e-01;1.095e+00;1.095e+00;1.040e-03;-1.159e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.800e-01;4.233e-01;5.000e+01
33.946023000;1.095e+00;4.160e-01;-4.636e-01;3.799e-01;-4.234e-01;1.095e+00;1.095e+00;1.040e-03;-1.159e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.233e-01;5.000e+01
33.965023000;1.095e+00;4.160e-01;-4.636e-01;3.799e-01;-4.234e-01;1.095e+00;1.095e+00;1.040e-03;-1.159e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.231e-01;5.000e+01
33.966023000;1.095e+00;4.160e-01;-4.632e-01;3.799e-01;-4.230e-01;1.095e+00;1.095e+00;1.040e-03;-1.158e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.230e-01;5.000e+01
33.994023000;1.095e+00;4.160e-01;-4.632e-01;3.799e-01;-4.230e-01;1.095e+00;1.095e+00;1.040e-03;-1.158e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.227e-01;5.000e+01
33.995023000;1.095e+00;4.160e-01;-4.628e-01;3.799e-01;-4.226e-01;1.095e+00;1.095e+00;1.040e-03;-1.157e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.227e-01;5.000e+01
33.997023000;1.095e+00;4.160e-01;-4.628e-01;3.799e-01;-4.226e-01;1.095e+00;1.095e+00;1.040e-03;-1.157e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.226e-01;5.000e+01
34.024023000;1.095e+00;4.160e-01;-4.628e-01;3.799e-01;-4.226e-01;1.095e+00;1.095e+00;1.040e-03;-1.157e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.223e-01;5.000e+01
34.025023000;1.095e+00;4.160e-01;-4.624e-01;3.799e-01;-4.222e-01;1.095e+00;1.095e+00;1.040e-03;-1.156e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.223e-01;5.000e+01
34.052023000;1.095e+00;4.160e-01;-4.624e-01;3.799e-01;-4.222e-01;1.095e+00;1.095e+00;1.040e-03;-1.156e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.219e-01;5.000e+01
34.053023000;1.095e+00;4.160e-01;-4.624e-01;3.798e-01;-4.222e-01;1.095e+00;1.095e+00;1.040e-03;-1.156e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.219e-01;5.000e+01
34.054023000;1.095e+00;4.160e-01;-4.624e-01;3.798e-01;-4.222e-01;1.095e+00;1.095e+00;1.040e-03;-1.156e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.219e-01;5.000e+01
34.055023000;1.095e+00;4.160e-01;-4.620e-01;3.798e-01;-4.219e-01;1.095e+00;1.095e+00;1.040e-03;-1.155e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.219e-01;5.000e+01
34.057023000;1.095e+00;4.160e-01;-4.620e-01;3.798e-01;-4.218e-01;1.095e+00;1.095e+00;1.040e-03;-1.155e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.219e-01;5.000e+01
34.085023000;1.095e+00;4.160e-01;-4.620e-01;3.798e-01;-4.218e-01;1.095e+00;1.095e+00;1.040e-03;-1.155e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.215e-01;5.000e+01
34.086023000;1.095e+00;4.160e-01;-4.616e-01;3.798e-01;-4.215e-01;1.095e+00;1.095e+00;1.040e-03;-1.154e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.215e-01;5.000e+01
34.116023000;1.095e+00;4.160e-01;-4.616e-01;3.798e-01;-4.215e-01;1.095e+00;1.095e+00;1.040e-03;-1.154e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.211e-01;5.000e+01
34.117023000;1.095e+00;4.160e-01;-4.612e-01;3.798e-01;-4.211e-01;1.095e+00;1.095e+00;1.040e-03;-1.153e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.211e-01;5.000e+01
34.130023000;1.095e+00;4.160e-01;-4.612e-01;3.798e-01;-4.211e-01;1.095e+00;1.095e+00;1.040e-03;-1.153e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.799e-01;4.210e-01;5.000e+01
34.131023000;1.095e+00;4.160e-01;-4.612e-01;3.798e-01;-4.211e-01;1.095e+00;1.095e+00;1.040e-03;-1.153e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.210e-01;5.000e+01
34.147023000;1.095e+00;4.160e-01;-4.612e-01;3.798e-01;-4.211e-01;1.095e+00;1.095e+00;1.040e-03;-1.153e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.208e-01;5.000e+01
34.148023000;1.095e+00;4.160e-01;-4.608e-01;3.798e-01;-4.207e-01;1.095e+00;1.095e+00;1.040e-03;-1.152e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.208e-01;5.000e+01
34.178023000;1.095e+00;4.160e-01;-4.608e-01;3.798e-01;-4.207e-01;1.095e+00;1.095e+00;1.040e-03;-1.152e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.204e-01;5.000e+01
34.179023000;1.095e+00;4.160e-01;-4.604e-01;3.798e-01;-4.203e-01;1.095e+00;1.095e+00;1.040e-03;-1.151e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.204e-01;5.000e+01
34.210023000;1.095e+00;4.160e-01;-4.604e-01;3.798e-01;-4.203e-01;1.095e+00;1.095e+00;1.040e-03;-1.151e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.200e-01;5.000e+01
34.211023000;1.095e+00;4.160e-01;-4.600e-01;3.798e-01;-4.199e-01;1.095e+00;1.095e+00;1.040e-03;-1.150e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.200e-01;5.000e+01
34.242023000;1.095e+00;4.160e-01;-4.600e-01;3.798e-01;-4.199e-01;1.095e+00;1.095e+00;1.040e-03;-1.150e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.196e-01;5.000e+01
34.243023000;1.095e+00;4.160e-01;-4.596e-01;3.798e-01;-4.196e-01;1.095e+00;1.095e+00;1.040e-03;-1.149e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.196e-01;5.000e+01
34.247023000;1.095e+00;4.160e-01;-4.596e-01;3.798e-01;-4.196e-01;1.095e+00;1.095e+00;1.040e-03;-1.149e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.196e-01;5.000e+01
34.248023000;1.095e+00;4.160e-01;-4.596e-01;3.797e-01;-4.196e-01;1.095e+00;1.095e+00;1.040e-03;-1.149e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.196e-01;5.000e+01
34.275023000;1.095e+00;4.160e-01;-4.596e-01;3.797e-01;-4.195e-01;1.095e+00;1.095e+00;1.040e-03;-1.149e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.192e-01;5.000e+01
34.276023000;1.095e+00;4.160e-01;-4.592e-01;3.797e-01;-4.192e-01;1.095e+00;1.095e+00;1.040e-03;-1.148e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.192e-01;5.000e+01
34.278023000;1.095e+00;4.160e-01;-4.592e-01;3.797e-01;-4.192e-01;1.095e+00;1.095e+00;1.040e-03;-1.148e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.192e-01;5.000e+01
34.279023000;1.096e+00;4.160e-01;-4.592e-01;3.797e-01;-4.192e-01;1.095e+00;1.096e+00;1.040e-03;-1.148e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.192e-01;5.000e+01
34.298023000;1.096e+00;4.160e-01;-4.592e-01;3.797e-01;-4.192e-01;1.095e+00;1.096e+00;1.040e-03;-1.148e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.190e-01;5.000e+01
34.299023000;1.096e+00;4.160e-01;-4.592e-01;3.797e-01;-4.192e-01;1.096e+00;1.096e+00;1.040e-03;-1.148e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.190e-01;5.000e+01
34.308023000;1.096e+00;4.160e-01;-4.592e-01;3.797e-01;-4.192e-01;1.096e+00;1.096e+00;1.040e-03;-1.148e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.189e-01;5.000e+01
34.309023000;1.096e+00;4.160e-01;-4.588e-01;3.797e-01;-4.188e-01;1.096e+00;1.096e+00;1.040e-03;-1.147e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.189e-01;5.000e+01
34.325023000;1.096e+00;4.160e-01;-4.588e-01;3.797e-01;-4.188e-01;1.096e+00;1.096e+00;1.040e-03;-1.147e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.798e-01;4.187e-01;5.000e+01
34.326023000;1.096e+00;4.160e-01;-4.588e-01;3.797e-01;-4.188e-01;1.096e+00;1.096e+00;1.040e-03;-1.147e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.187e-01;5.000e+01
34.341023000;1.096e+00;4.160e-01;-4.588e-01;3.797e-01;-4.188e-01;1.096e+00;1.096e+00;1.040e-03;-1.147e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.185e-01;5.000e+01
34.342023000;1.096e+00;4.160e-01;-4.584e-01;3.797e-01;-4.184e-01;1.096e+00;1.096e+00;1.040e-03;-1.146e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.185e-01;5.000e+01
34.375023000;1.096e+00;4.160e-01;-4.584e-01;3.797e-01;-4.184e-01;1.096e+00;1.096e+00;1.040e-03;-1.146e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.181e-01;5.000e+01
34.376023000;1.096e+00;4.160e-01;-4.580e-01;3.797e-01;-4.180e-01;1.096e+00;1.096e+00;1.040e-03;-1.145e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.181e-01;5.000e+01
34.409023000;1.096e+00;4.160e-01;-4.580e-01;3.797e-01;-4.180e-01;1.096e+00;1.096e+00;1.040e-03;-1.145e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.177e-01;5.000e+01
34.410023000;1.096e+00;4.160e-01;-4.576e-01;3.797e-01;-4.176e-01;1.096e+00;1.096e+00;1.040e-03;-1.144e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.177e-01;5.000e+01
34.444023000;1.096e+00;4.160e-01;-4.576e-01;3.797e-01;-4.176e-01;1.096e+00;1.096e+00;1.040e-03;-1.144e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.173e-01;5.000e+01
34.445023000;1.096e+00;4.160e-01;-4.572e-01;3.797e-01;-4.173e-01;1.096e+00;1.096e+00;1.040e-03;-1.143e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.173e-01;5.000e+01
34.452023000;1.096e+00;4.160e-01;-4.572e-01;3.797e-01;-4.173e-01;1.096e+00;1.096e+00;1.040e-03;-1.143e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.172e-01;5.000e+01
34.459023000;1.096e+00;4.160e-01;-4.572e-01;3.797e-01;-4.172e-01;1.096e+00;1.096e+00;1.040e-03;-1.143e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.172e-01;5.000e+01
34.460023000;1.096e+00;4.160e-01;-4.572e-01;3.796e-01;-4.172e-01;1.096e+00;1.096e+00;1.040e-03;-1.143e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.172e-01;5.000e+01
34.479023000;1.096e+00;4.160e-01;-4.572e-01;3.796e-01;-4.172e-01;1.096e+00;1.096e+00;1.040e-03;-1.143e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.170e-01;5.000e+01
34.480023000;1.096e+00;4.160e-01;-4.568e-01;3.796e-01;-4.169e-01;1.096e+00;1.096e+00;1.040e-03;-1.142e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.169e-01;5.000e+01
34.515023000;1.096e+00;4.160e-01;-4.568e-01;3.796e-01;-4.169e-01;1.096e+00;1.096e+00;1.040e-03;-1.142e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.166e-01;5.000e+01
34.516023000;1.096e+00;4.160e-01;-4.564e-01;3.796e-01;-4.165e-01;1.096e+00;1.096e+00;1.040e-03;-1.141e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.166e-01;5.000e+01
34.538023000;1.096e+00;4.160e-01;-4.564e-01;3.796e-01;-4.165e-01;1.096e+00;1.096e+00;1.040e-03;-1.141e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.797e-01;4.163e-01;5.000e+01
34.539023000;1.096e+00;4.160e-01;-4.564e-01;3.796e-01;-4.165e-01;1.096e+00;1.096e+00;1.040e-03;-1.141e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.163e-01;5.000e+01
34.551023000;1.096e+00;4.160e-01;-4.564e-01;3.796e-01;-4.165e-01;1.096e+00;1.096e+00;1.040e-03;-1.141e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.162e-01;5.000e+01
34.552023000;1.096e+00;4.160e-01;-4.560e-01;3.796e-01;-4.161e-01;1.096e+00;1.096e+00;1.040e-03;-1.140e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.162e-01;5.000e+01
34.587023000;1.096e+00;4.160e-01;-4.560e-01;3.796e-01;-4.161e-01;1.096e+00;1.096e+00;1.040e-03;-1.140e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.158e-01;5.000e+01
34.588023000;1.096e+00;4.160e-01;-4.556e-01;3.796e-01;-4.157e-01;1.096e+00;1.096e+00;1.040e-03;-1.139e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.158e-01;5.000e+01
34.625023000;1.096e+00;4.160e-01;-4.556e-01;3.796e-01;-4.157e-01;1.096e+00;1.096e+00;1.040e-03;-1.139e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.154e-01;5.000e+01
34.626023000;1.096e+00;4.160e-01;-4.552e-01;3.796e-01;-4.153e-01;1.096e+00;1.096e+00;1.040e-03;-1.138e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.154e-01;5.000e+01
34.662023000;1.096e+00;4.160e-01;-4.552e-01;3.796e-01;-4.153e-01;1.096e+00;1.096e+00;1.040e-03;-1.138e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.151e-01;5.000e+01
34.663023000;1.096e+00;4.160e-01;-4.548e-01;3.796e-01;-4.150e-01;1.096e+00;1.096e+00;1.040e-03;-1.137e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.150e-01;5.000e+01
34.688023000;1.096e+00;4.160e-01;-4.548e-01;3.796e-01;-4.150e-01;1.096e+00;1.096e+00;1.040e-03;-1.137e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.148e-01;5.000e+01
34.689023000;1.096e+00;4.160e-01;-4.548e-01;3.795e-01;-4.150e-01;1.096e+00;1.096e+00;1.040e-03;-1.137e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.148e-01;5.000e+01
34.701023000;1.096e+00;4.160e-01;-4.548e-01;3.795e-01;-4.149e-01;1.096e+00;1.096e+00;1.040e-03;-1.137e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.147e-01;5.000e+01
34.702023000;1.096e+00;4.160e-01;-4.544e-01;3.795e-01;-4.146e-01;1.096e+00;1.096e+00;1.040e-03;-1.136e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.147e-01;5.000e+01
34.739023000;1.096e+00;4.160e-01;-4.544e-01;3.795e-01;-4.146e-01;1.096e+00;1.096e+00;1.040e-03;-1.136e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.143e-01;5.000e+01
34.740023000;1.096e+00;4.160e-01;-4.540e-01;3.795e-01;-4.142e-01;1.096e+00;1.096e+00;1.040e-03;-1.135e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.143e-01;5.000e+01
34.770023000;1.096e+00;4.160e-01;-4.540e-01;3.795e-01;-4.142e-01;1.096e+00;1.096e+00;1.040e-03;-1.135e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.796e-01;4.140e-01;5.000e+01
34.771023000;1.096e+00;4.160e-01;-4.540e-01;3.795e-01;-4.142e-01;1.096e+00;1.096e+00;1.040e-03;-1.135e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.140e-01;5.000e+01
34.779023000;1.096e+00;4.160e-01;-4.540e-01;3.795e-01;-4.142e-01;1.096e+00;1.096e+00;1.040e-03;-1.135e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.139e-01;5.000e+01
34.780023000;1.096e+00;4.160e-01;-4.536e-01;3.795e-01;-4.138e-01;1.096e+00;1.096e+00;1.040e-03;-1.134e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.139e-01;5.000e+01
34.819023000;1.096e+00;4.160e-01;-4.536e-01;3.795e-01;-4.138e-01;1.096e+00;1.096e+00;1.040e-03;-1.134e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.135e-01;5.000e+01
34.820023000;1.096e+00;4.160e-01;-4.532e-01;3.795e-01;-4.134e-01;1.096e+00;1.096e+00;1.040e-03;-1.133e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.135e-01;5.000e+01
34.860023000;1.096e+00;4.160e-01;-4.532e-01;3.795e-01;-4.134e-01;1.096e+00;1.096e+00;1.040e-03;-1.133e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.131e-01;5.000e+01
34.861023000;1.096e+00;4.160e-01;-4.528e-01;3.795e-01;-4.131e-01;1.096e+00;1.096e+00;1.040e-03;-1.132e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.131e-01;5.000e+01
34.862023000;1.096e+00;4.160e-01;-4.528e-01;3.795e-01;-4.130e-01;1.096e+00;1.096e+00;1.040e-03;-1.132e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.131e-01;5.000e+01
34.881023000;1.096e+00;4.160e-01;-4.528e-01;3.795e-01;-4.130e-01;1.096e+00;1.096e+00;1.040e-03;-1.132e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.129e-01;5.000e+01
34.901023000;1.096e+00;4.160e-01;-4.528e-01;3.795e-01;-4.130e-01;1.096e+00;1.096e+00;1.040e-03;-1.132e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.128e-01;5.000e+01
34.902023000;1.096e+00;4.160e-01;-4.524e-01;3.795e-01;-4.127e-01;1.096e+00;1.096e+00;1.040e-03;-1.131e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.128e-01;5.000e+01
34.942023000;1.096e+00;4.160e-01;-4.524e-01;3.795e-01;-4.127e-01;1.096e+00;1.096e+00;1.040e-03;-1.131e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.124e-01;5.000e+01
34.943023000;1.096e+00;4.160e-01;-4.524e-01;3.794e-01;-4.127e-01;1.096e+00;1.096e+00;1.040e-03;-1.131e-03;5.000e+01;1.000e+01;4.160e-01;-4.440e-01;-4.440e-01;3.795e-01;4.124e-01;5.000e+01
