time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044445;0.499988889;-1.11111111e-06;0.478712511;-1.06382922e-06;1.044444;1.05375292;0.488452054;0.0302832956;1.044445;0.44999;-1e-06;10;0.5;0;1.044444;0.999988;0.999988
0.005026;1.044445;0.49998;0;0.478704001;-0;1.044445;1.0537531;0.488443533;0.0302832903;1.044445;0.449982;-0;10;0.5;0;1.044444;1.000001;1.000001
0.010026;1.044445;0.499998889;1.11111111e-06;0.478722086;1.06382922e-06;1.044445;1.05375371;0.488461176;0.0302864361;1.044445;0.449999;1e-06;10;0.5;0;1.044444;1.000005;1.000005
0.015026;1.044444;0.500008889;1.11111111e-06;0.478732119;1.06383024e-06;1.044445;1.05375255;0.488471206;0.030287524;1.044444;0.450008;1e-06;10;0.5;0;1.044444;1.000001;1.000001
0.020026;1.044444;0.500003333;0;0.478726799;-0;1.044444;1.05375313;0.488465664;0.0302853984;1.044444;0.450003;-0;10;0.5;0;1.044444;0.999998;0.999998
0.025026;1.044444;0.499997778;0;0.47872148;-0;1.044444;1.05375273;0.48846163;0.0302843554;1.044444;0.449998;-0;10;0.5;0;1.044444;0.999999;0.999999
0.030026;1.044444;0.499998889;0;0.478722544;-0;1.044444;1.05375273;0.48846163;0.0302854098;1.044444;0.449999;-0;10;0.5;0;1.044444;1;1
0.035026;1.044444;0.500001111;0;0.478724672;0;1.044444;1.05375293;0.488463647;0.0302854041;1.044444;0.450001;0;10;0.5;0;1.044444;1.000001;1.000001
0.040026;1.044444;0.500002222;0;0.478725736;-0;1.044444;1.05375293;0.488464701;0.0302854041;1.044444;0.450002;-0;10;0.5;0;1.044444;1;1
0.047026;1.044444;0.500001111;0;0.478724672;-0;1.044444;1.05375293;0.488463647;0.0302854041;1.044444;0.450001;-0;10;0.5;0;1.044444;1;1
0.052026;1.044444;0.5;0;0.478723608;-0;1.044444;1.05375293;0.488463647;0.0302854041;1.044444;0.45;-0;10;0.5;0;1.044444;1;1
0.138026;1.044444;0.500001111;0;0.478724672;-0;1.044444;1.05375293;0.488463647;0.0302854041;1.044444;0.450001;-0;10;0.5;0;1.044444;1;1
0.203026;1.044444;0.5;0;0.478723608;-0;1.044444;1.05375293;0.488463647;0.0302854041;1.044444;0.45;-0;10;0.5;0;1.044444;1;1
19.999996;1.04444433;0.499999749;-6.06012689e-07;0.47872317;9.85052336e-09;1.04444435;1.05375219;0.488462706;0.0302852765;1.04444341;0.449999667;-2.76412996e-07;10;0.499999863;0;1.044444;1.00000026;1.00000008
20.000000;1.04444433;0.499999749;-6.06063367e-07;0.47872317;9.93944058e-09;1.04444435;1.05375219;0.488462707;0.0302852766;1.04444341;0.449999667;-2.76350672e-07;10;0.833332862;0;1.044444;1.00000026;1.00000008
20.001148;1.04444432;0.500000854;-6.21921493e-07;0.478724226;3.47902412e-08;1.04444437;1.05375215;0.488464846;0.0302852979;1.04444341;0.450000665;-2.56790844e-07;10;0.833332844;0;1.044444;1.00000127;1.00000107
20.002172;1.0444443;0.500018627;4.73787708e-07;0.478741239;1.12015135e-06;1.04444438;1.05375254;0.488480502;0.0302884681;1.04444341;0.450016661;7.61879108e-07;10;0.83333283;0;1.044444;1.00001426;1.00001406
20.003196;1.04444228;0.500079734;4.90143111e-06;0.478800658;5.39645824e-06;1.0444444;1.05375278;0.488539457;0.0302990229;1.04444141;0.450071656;4.78160399e-06;10;0.833332818;0;1.044444;1.00005226;1.00005205
20.003964;1.04444026;0.500176398;1.15545846e-05;0.47889412;1.17949701e-05;1.0444444;1.05375189;0.488632676;0.0303148775;1.0444394;0.45015865;1.07969736e-05;10;0.83333281;0;1.044444;1.00010325;1.00010304
20.004476;1.04443725;0.500274174;1.82114711e-05;0.478989107;1.81882984e-05;1.04444341;1.05375219;0.488727448;0.030329639;1.0444364;0.450246646;1.68076164e-05;10;0.833332805;0;1.044444;1.00015025;1.00015003
20.004988;1.04443324;0.500405284;2.59794104e-05;0.47911647;2.56455237e-05;1.04444141;1.05375135;0.488854381;0.0303507597;1.0444324;0.450364642;2.38182891e-05;10;0.8333328;0;1.044444;1.00020724;1.00020703
20.005500;1.04442823;0.50057306;3.4857612e-05;0.479279398;3.41667163e-05;1.04443942;1.05375155;0.489015635;0.0303760682;1.0444274;0.450515637;3.18293008e-05;10;0.833332796;0;1.044444;1.00027524;1.00027502
20.006012;1.04442222;0.500780837;4.70691069e-05;0.479481085;4.58795906e-05;1.04443642;1.05375022;0.489216606;0.0304077468;1.0444214;0.450702632;4.28403262e-05;10;0.833332792;0;1.044444;1.00035223;1.00035201
20.006524;1.04441421;0.501034169;5.92797867e-05;0.47972731;5.75927411e-05;1.04443242;1.05374878;0.489459816;0.0304457553;1.0444134;0.450930627;5.38515816e-05;10;0.833332789;0;1.044444;1.00043822;1.000438
20.007036;1.0444042;0.501333057;7.4823749e-05;0.480018078;7.24978105e-05;1.04442742;1.05374623;0.489748881;0.030489068;1.0444034;0.451199622;6.78628434e-05;10;0.833332786;0;1.044444;1.00053321;1.00053299
20.007548;1.04439319;0.501683056;9.03670399e-05;0.480358249;8.74031726e-05;1.04442042;1.05374396;0.490086322;0.0305397534;1.0443924;0.451514616;8.18741901e-05;10;0.833332783;0;1.044444;1.00063421;1.00063399
20.008060;1.04437918;0.502083055;0.000108132485;0.480747683;0.000104436904;1.04441242;1.05374002;0.490473045;0.0305957597;1.0443784;0.451874611;9.78855284e-05;10;0.833332781;0;1.044444;1.0007422;1.00074198
20.008572;1.04436317;0.502535277;0.00012700853;0.481188052;0.00012253501;1.04440142;1.05373462;0.490912121;0.0306591895;1.0443624;0.452281605;0.000114896803;10;0.83333278;0;1.044444;1.00085419;1.00085397
20.009084;1.04434516;0.503040831;0.000145884505;0.481680426;0.00014063387;1.04438942;1.05372896;0.491400883;0.0307279;1.0443444;0.4527366;0.000131908045;10;0.833332778;0;1.044444;1.00097018;1.00096996
20.009219;1.04433916;0.503183053;0.000151436562;0.481819374;0.000145956887;1.04438542;1.05372704;0.491537812;0.030746938;1.0443384;0.452864598;0.000136910964;10;0.833332778;0;1.044444;1.00100018;1.00099996
20.009347;1.04433415;0.50332083;0.000155877691;0.481953608;0.000150215746;1.04438142;1.05372492;0.491672723;0.0307659816;1.0443334;0.452988597;0.000140913733;10;0.833332778;0;1.044444;1.00103017;1.00102996
20.009475;1.04432915;0.503464163;0.000160318818;0.482093162;0.000154474647;1.04437842;1.0537232;0.491810609;0.0307850136;1.0443284;0.453117595;0.000144916502;10;0.833332778;0;1.044444;1.00105917;1.00105896
20.009603;1.04432415;0.503610829;0.000165871058;0.48223591;0.000159797541;1.04437442;1.05372168;0.491952619;0.0308040396;1.0443234;0.453249594;0.00014991927;10;0.833332778;0;1.044444;1.00108917;1.00108895
20.009731;1.04431815;0.503759718;0.000170312185;0.482381248;0.000164056684;1.04436942;1.05371939;0.492097101;0.0308241428;1.0443174;0.453383593;0.000153922039;10;0.833332778;0;1.044444;1.00111817;1.00111795
20.009987;1.04430614;0.504066384;0.000180305552;0.482680443;0.000173639091;1.04436142;1.05371486;0.492394486;0.0308643487;1.0443054;0.45365959;0.000162927576;10;0.833332778;0;1.044444;1.00117716;1.00117695
20.010243;1.04429414;0.504385272;0.000190298813;0.482991348;0.000183221469;1.04435141;1.05371015;0.492702494;0.0309066686;1.0442934;0.453946587;0.000171933004;10;0.833332778;0;1.044444;1.00123616;1.00123594
20.010499;1.04428113;0.504715271;0.000200292069;0.483313362;0.000192804238;1.04434241;1.05370451;0.493023597;0.0309490164;1.0442804;0.454243584;0.000180938427;10;0.833332778;0;1.044444;1.00129415;1.00129394
20.011011;1.04425313;0.505413046;0.00022027858;0.48399452;0.000211970885;1.04432041;1.05369355;0.493700458;0.0310379218;1.0442524;0.454871579;0.000198949269;10;0.833332779;0;1.044444;1.00140914;1.00140893
20.011523;1.04422312;0.506157489;0.00023804287;0.484721332;0.000229010358;1.0442954;1.05367965;0.494423007;0.0311311344;1.04422241;0.455541574;0.000214959975;10;0.833332781;0;1.044444;1.00152113;1.00152092
20.012035;1.04419011;0.506944153;0.000255807178;0.485490017;0.000246051477;1.0442674;1.05366477;0.495187158;0.031227542;1.04418941;0.456249568;0.000230970683;10;0.833332783;0;1.044444;1.00162811;1.00162792
20.012547;1.0441551;0.507773039;0.000271349494;0.486300118;0.000260965425;1.04423639;1.05364735;0.495993653;0.0313261373;1.04415441;0.456995563;0.000244981423;10;0.833332785;0;1.044444;1.0017301;1.00172991
20.013059;1.0441171;0.508638592;0.000284669652;0.487146791;0.000273752771;1.04420338;1.05362859;0.496835607;0.0314279395;1.04411641;0.457774559;0.00025699219;10;0.833332788;0;1.044444;1.00182609;1.0018259
20.013571;1.04407609;0.509538589;0.000296879186;0.488027918;0.000285477159;1.04416637;1.05360771;0.497711289;0.0315319189;1.04407542;0.458584554;0.000268003169;10;0.833332792;0;1.044444;1.00191508;1.00191489
20.014083;1.04403408;0.510468586;0.000305755528;0.488938316;0.000294009904;1.04412637;1.05358569;0.498617073;0.0316359365;1.04403342;0.45942155;0.000276014216;10;0.833332796;0;1.044444;1.00199706;1.00199689
20.014595;1.04398907;0.51142525;0.000312410378;0.48987574;0.000300415075;1.04408336;1.05356039;0.499549762;0.0317411125;1.04398842;0.460282546;0.000282025615;10;0.833332801;0;1.044444;1.00207105;1.00207088
20.015107;1.04394207;0.512405247;0.000316843246;0.490836536;0.000304692552;1.04403735;1.05353413;0.50050509;0.0318452675;1.04394142;0.461164542;0.000286037125;10;0.833332806;0;1.044444;1.00213603;1.00213588
20.015619;1.04389306;0.513403021;0.000317943686;0.491815391;0.000305777264;1.04398834;1.05350578;0.501480456;0.0319494923;1.04389243;0.462062539;0.000287049058;10;0.833332811;0;1.044444;1.00219402;1.00219387
20.016131;1.04384205;0.514417463;0.000315711146;0.49281125;0.000303669146;1.04393733;1.05347511;0.50247174;0.0320537929;1.04384143;0.462975536;0.000285061129;10;0.833332816;0;1.044444;1.002244;1.00224387
20.016643;1.04378905;0.515444127;0.000310146296;0.493819862;0.000298367359;1.04388232;1.05344272;0.503474454;0.0321549886;1.04378843;0.463899533;0.000280073601;10;0.833332822;0;1.044444;1.00228499;1.00228487
20.017155;1.04373504;0.51647857;0.000302359703;0.494836503;0.000290936003;1.04382631;1.05340917;0.504488329;0.0322551712;1.04373443;0.46483053;0.000273086204;10;0.833332827;0;1.044444;1.00231897;1.00231886
20.017667;1.04367903;0.51752079;0.000290129768;0.495861651;0.00027924551;1.0437663;1.0533737;0.50550741;0.0323533098;1.04367843;0.465768527;0.000262099111;10;0.833332833;0;1.044444;1.00234596;1.00234586
20.018179;1.04362203;0.518565234;0.0002745671;0.496889516;0.000264359818;1.04370529;1.05333668;0.506531526;0.0324483384;1.04362144;0.466708524;0.000248112118;10;0.833332839;0;1.044444;1.00236494;1.00236486
20.019203;1.04350401;0.520655232;0.000235666924;0.498948562;0.00022713002;1.04357527;1.05325735;0.508582521;0.0326322501;1.04350344;0.468589518;0.000213138551;10;0.833332851;0;1.044444;1.00238691;1.00238685
20.020025;1.043407;0.522327454;0.000194549127;0.500597595;0.000187756029;1.04346625;1.05319039;0.510225866;0.0327714904;1.04340644;0.470094514;0.000176159941;10;0.833332861;0;1.044444;1.00238888;1.00238885
20.021100;1.04327699;0.52449079;0.000131211103;0.502733562;0.00012707975;1.04331623;1.05309841;0.512354267;0.0329410772;1.04327644;0.472041507;0.000119187807;10;0.833332872;0;1.044444;1.00237585;1.00237584
20.022022;1.04316397;0.526324128;6.78769201e-05;0.504545491;6.63854635e-05;1.04318421;1.05301653;0.514160491;0.0330787175;1.04316345;0.473691501;6.22113379e-05;10;0.833332881;0;1.044444;1.00235782;1.00235784
20.023404;1.04299196;0.529033027;-3.5450598e-05;0.507225924;-3.26726115e-05;1.04298118;1.05289019;0.516833025;0.0332726634;1.04299145;0.476129491;-3.0754722e-05;10;0.833332891;0;1.044444;1.00232377;1.00232383
20.024326;1.04287595;0.530814147;-0.000110997973;0.50899023;-0.000105123396;1.04284316;1.05280421;0.518592365;0.0333946535;1.04287545;0.477732483;-9.87330071e-05;10;0.833332895;0;1.044444;1.00230073;1.00230083
20.025248;1.04275994;0.532579714;-0.000188763682;0.510740014;-0.000179722462;1.04270315;1.05271655;0.520336982;0.0335124937;1.04275945;0.479321475;-0.000168712227;10;0.833332896;0;1.044444;1.0022797;1.00227982
20.026169;1.04264293;0.534331947;-0.000269858805;0.512477892;-0.000257536463;1.04256313;1.05262842;0.522070518;0.0336282568;1.04264245;0.480898466;-0.000241692577;10;0.833332894;0;1.044444;1.00226267;1.00226282
20.027091;1.04252592;0.536077515;-0.000350949998;0.514209769;-0.000335369004;1.04242111;1.05253901;0.523797581;0.033743023;1.04252544;0.482469457;-0.000314674234;10;0.833332888;0;1.044444;1.00225063;1.00225081
20.028012;1.04240891;0.537819749;-0.000433148474;0.515938839;-0.000414285885;1.04227909;1.05244994;0.52552265;0.033856741;1.04240844;0.484037448;-0.000388657433;10;0.83333288;0;1.044444;1.0022446;1.00224481
20.029856;1.0421729;0.541310885;-0.000597533811;0.519405543;-0.000572175975;1.04199405;1.05227046;0.528979622;0.0340885007;1.04217243;0.487179429;-0.000536628943;10;0.833332852;0;1.044444;1.00224754;1.00224779
20.030777;1.0420539;0.543065341;-0.000678610572;0.521148515;-0.000650082811;1.04185103;1.05218026;0.530717754;0.0342075926;1.04205342;0.48875842;-0.000609617085;10;0.833332835;0;1.044444;1.00225451;1.00225479
20.031699;1.04193489;0.544829796;-0.000758573541;0.522901484;-0.000726941419;1.04170801;1.05208975;0.532465837;0.0343288268;1.04193442;0.490346411;-0.000681606651;10;0.833332816;0;1.044444;1.00226549;1.00226578
20.032620;1.04181489;0.546603139;-0.000838534374;0.524663891;-0.00080381875;1.04156398;1.05199853;0.534223034;0.034452218;1.04181441;0.491942405;-0.000753597457;10;0.833332796;0;1.044444;1.00227846;1.00227878
20.033542;1.04169489;0.548387593;-0.000917382338;0.52643737;-0.000879647601;1.04141996;1.051908;0.535990742;0.0345787765;1.0416944;0.493548399;-0.000824589182;10;0.833332775;0;1.044444;1.00229144;1.00229178
20.034464;1.0415729;0.550179824;-0.000996229006;0.52821974;-0.000955496225;1.04127494;1.05181601;0.537769005;0.034707518;1.04157239;0.495161396;-0.000895581508;10;0.833332754;0;1.044444;1.00230442;1.00230478
20.035385;1.0414509;0.551979831;-0.00107396368;0.530009995;-0.00103029617;1.04112892;1.05172408;0.539553885;0.0348373366;1.04145038;0.496781394;-0.000965574171;10;0.833332734;0;1.044444;1.00231541;1.00231577
20.036307;1.04132891;0.553785394;-0.00115169773;0.531806006;-0.00110511402;1.0409829;1.05163146;0.541343654;0.0349693138;1.04132837;0.498406395;-0.00103556702;10;0.833332715;0;1.044444;1.00232439;1.00232477
20.037228;1.04120591;0.555592065;-0.00123054269;0.533604017;-0.00118101794;1.04083688;1.05153869;0.543136983;0.035102376;1.04120536;0.500032397;-0.00110656005;10;0.833332697;0;1.044444;1.00233039;1.00233077
20.038150;1.04108192;0.557399849;-0.00130827659;0.535404034;-0.00125587385;1.04068986;1.05144556;0.544930818;0.0352354739;1.04108135;0.501659401;-0.00117655332;10;0.83333268;0;1.044444;1.00233338;1.00233377
20.039072;1.04095793;0.559204298;-0.00138712207;0.537201278;-0.00133181497;1.04054184;1.05135183;0.546723161;0.0353686153;1.04095735;0.503283408;-0.0012475469;10;0.833332665;0;1.044444;1.00233338;1.00233377
20.040915;1.04070894;0.562796532;-0.00154703863;0.540781553;-0.00148588722;1.04024481;1.05116247;0.550291837;0.0356339784;1.04070834;0.506516427;-0.00139153515;10;0.83333264;0;1.044444;1.00232338;1.00232377
20.041836;1.04058495;0.564578759;-0.00162811068;0.542558726;-0.00156401692;1.04009579;1.05106853;0.552064103;0.035765085;1.04058435;0.50812044;-0.00146452993;10;0.83333263;0;1.044444;1.00231439;1.00231477
20.042758;1.04045996;0.566350986;-0.00170918487;0.544327235;-0.00164216573;1.03994678;1.0509731;0.553826908;0.0358952096;1.04045935;0.509715456;-0.0015375253;10;0.833332621;0;1.044444;1.0023024;1.00230277
20.043680;1.04033597;0.568110992;-0.00179137248;0.546083895;-0.00172139852;1.03979877;1.05087809;0.555578175;0.0360253431;1.04033535;0.511299473;-0.00161152144;10;0.833332613;0;1.044444;1.0022894;1.00228976
20.044601;1.04021198;0.569858776;-0.00187356243;0.547829225;-0.00180064912;1.03964976;1.05078252;0.55731842;0.0361534042;1.04021136;0.512872493;-0.00168551851;10;0.833332607;0;1.044444;1.00227541;1.00227576
20.046444;1.039964;0.573315454;-0.00203683821;0.551283741;-0.00195813616;1.03935274;1.05059334;0.560761799;0.0364074124;1.03996337;0.515983538;-0.00183251585;10;0.833332596;0;1.044444;1.00224544;1.00224574
20.047366;1.039841;0.57502546;-0.00211903528;0.552993455;-0.00203743928;1.03920574;1.05049797;0.562466911;0.0365344764;1.03984038;0.517522564;-0.00190651612;10;0.833332592;0;1.044444;1.00223045;1.00223074
20.048288;1.03971901;0.576724353;-0.00220123494;0.554692354;-0.00211675866;1.03905874;1.05040397;0.564161032;0.0366604575;1.03971839;0.519051592;-0.00198051737;10;0.833332588;0;1.044444;1.00221546;1.00221573
20.049209;1.03959701;0.578412136;-0.00228232621;0.556380964;-0.00219502737;1.03891174;1.05030935;0.565845207;0.0367854236;1.0395964;0.52057062;-0.00205351948;10;0.833332585;0;1.044444;1.00220247;1.00220272
20.050209;1.03946501;0.58023214;-0.00236897447;0.558202543;-0.00227868009;1.03875375;1.05020755;0.56766052;0.036922301;1.03946441;0.522208653;-0.00213152256;10;0.833332582;0;1.044444;1.00218849;1.00218871
20.051209;1.03933301;0.582041032;-0.00245562576;0.560013893;-0.00236235295;1.03859575;1.05010642;0.569466301;0.0370591801;1.03933242;0.523836687;-0.00220952626;10;0.833332579;0;1.044444;1.0021755;1.0021757
20.052209;1.03920201;0.583839923;-0.00254116882;0.561815541;-0.00244497404;1.03843875;1.05000497;0.57126308;0.0371971532;1.03920143;0.525455722;-0.00228653045;10;0.833332576;0;1.044444;1.00216351;1.00216368
20.053209;1.03907101;0.585629923;-0.00262560356;0.563609088;-0.00252654496;1.03828276;1.04990515;0.573049799;0.0373340356;1.03907044;0.527066758;-0.00236253506;10;0.833332573;0;1.044444;1.00215253;1.00215267
20.054209;1.038941;0.587409922;-0.00270892987;0.565392916;-0.00260706277;1.03812776;1.04980498;0.574828576;0.0374730713;1.03894045;0.528668796;-0.00243754001;10;0.83333257;0;1.044444;1.00214254;1.00214266
20.055209;1.03881099;0.589182142;-0.00279225872;0.567169704;-0.00268759919;1.03797377;1.04970472;0.576599285;0.0376121359;1.03881046;0.530263833;-0.0025125452;10;0.833332566;0;1.044444;1.00213256;1.00213264
20.056209;1.03868198;0.590945474;-0.00287336765;0.56893783;-0.00276601229;1.03781977;1.04960605;0.578360987;0.0377522266;1.03868147;0.531850871;-0.00258555051;10;0.833332562;0;1.044444;1.00212357;1.00212363
20.057209;1.03855297;0.592699914;-0.00295447844;0.570697836;-0.00284444386;1.03766677;1.04950606;0.580116347;0.0378923898;1.03855248;0.53342991;-0.0026585559;10;0.833332558;0;1.044444;1.00211359;1.00211362
20.058209;1.03842496;0.594445466;-0.00303447941;0.572449168;-0.00292182141;1.03751377;1.04940789;0.58186151;0.0380325119;1.03842448;0.535000948;-0.00273056137;10;0.833332553;0;1.044444;1.00210361;1.0021036
20.059209;1.03829695;0.596182129;-0.00311337011;0.574192371;-0.00299814745;1.03736277;1.04930935;0.583598739;0.0381737302;1.03829649;0.536563985;-0.00280156686;10;0.833332548;0;1.044444;1.00209363;1.00209359
20.060209;1.03816894;0.597908793;-0.00319226134;0.57592637;-0.00307449195;1.03721077;1.04921236;0.585325895;0.0383149153;1.0381685;0.538118021;-0.00287257227;10;0.833332543;0;1.044444;1.00208365;1.00208358
20.061209;1.03804192;0.599624346;-0.00327004183;0.577649537;-0.00314978166;1.03706077;1.04911378;0.587044738;0.0384561826;1.0380415;0.539662057;-0.00294257746;10;0.833332538;0;1.044444;1.00207167;1.00207157
20.062209;1.03791491;0.6013299;-0.00334671141;0.57936349;-0.00322401928;1.03691077;1.04901675;0.588752451;0.038597417;1.03791451;0.54119709;-0.00301158227;10;0.833332533;0;1.044444;1.00206069;1.00206056
20.063209;1.0377889;0.603024344;-0.003423381;0.581066598;-0.00329827201;1.03676177;1.04892004;0.590449707;0.0387386636;1.03778852;0.542722121;-0.00308058656;10;0.833332528;0;1.044444;1.00204772;1.00204755
20.064209;1.03766288;0.604707677;-0.00350005045;0.582759411;-0.00337254301;1.03661377;1.04882389;0.592136375;0.0388799139;1.03766253;0.544237149;-0.00314959023;10;0.833332524;0;1.044444;1.00203574;1.00203554
20.065209;1.03753787;0.606378788;-0.00357449735;0.584440293;-0.00344468723;1.03646577;1.04872779;0.593810606;0.0390201276;1.03753753;0.545741174;-0.00321659329;10;0.833332521;0;1.044444;1.00202177;1.00202153
20.066209;1.03741386;0.608037676;-0.00365005501;0.586109234;-0.00351791689;1.03631877;1.04863223;0.595474249;0.0391603467;1.03741354;0.547234196;-0.00328459585;10;0.833332518;0;1.044444;1.00200879;1.00200852
20.067209;1.03728985;0.609684341;-0.00372339016;0.587766792;-0.00358902221;1.03617276;1.0485367;0.597126519;0.03930059;1.03728955;0.548716215;-0.00335059804;10;0.833332517;0;1.044444;1.00199482;1.00199451
20.068209;1.03716684;0.611318784;-0.00379672514;0.589412393;-0.00366014154;1.03602776;1.04844241;0.598765668;0.0394408127;1.03716656;0.550187232;-0.00341660004;10;0.833332517;0;1.044444;1.00198085;1.0019805
20.069209;1.03704383;0.612941004;-0.00387006013;0.591046601;-0.00373127839;1.03588275;1.04834837;0.600394368;0.0395810514;1.03704357;0.551647246;-0.00348260207;10;0.833332517;0;1.044444;1.00196687;1.0019665
20.071209;1.03680081;0.616149884;-0.00401339788;0.594280166;-0.00387037886;1.03559674;1.04816104;0.603615123;0.0398594583;1.03680058;0.554535269;-0.00361160748;10;0.833332523;0;1.044444;1.00193892;1.00193848
20.072209;1.0366808;0.617735434;-0.00408340119;0.595878434;-0.00393834147;1.03545473;1.04806869;0.605208742;0.0399986497;1.03668059;0.555962278;-0.00367461149;10;0.833332527;0;1.044444;1.00192593;1.00192548
20.073209;1.0365608;0.619309871;-0.00415340551;0.597466353;-0.00400632066;1.03531473;1.04797655;0.606790855;0.0401378582;1.03656059;0.557379285;-0.00373761669;10;0.833332532;0;1.044444;1.00191195;1.00191147
20.074209;1.0364408;0.620873195;-0.00422229982;0.599043919;-0.0040732443;1.03517472;1.04788583;0.608361817;0.0402770374;1.03644059;0.558786289;-0.00379962318;10;0.833332538;0;1.044444;1.00189897;1.00189847
20.075209;1.0363228;0.622425409;-0.00429008423;0.60060997;-0.00413910396;1.03503571;1.0477941;0.60992198;0.0404152206;1.03632259;0.560183293;-0.003860631;10;0.833332545;0;1.044444;1.00188598;1.00188546
20.076209;1.0362048;0.623965398;-0.00435675891;0.602164581;-0.00420390697;1.0348977;1.04770375;0.611470993;0.0405544353;1.03620459;0.561569295;-0.00392064003;10;0.833332552;0;1.044444;1.00187299;1.00187246
20.077209;1.0360878;0.625494275;-0.00442343519;0.603708239;-0.00426872128;1.03476068;1.04761456;0.613008998;0.0406936302;1.03608759;0.562945296;-0.00398065005;10;0.833332559;0;1.044444;1.00186;1.00185946
20.079209;1.03585582;0.628519807;-0.00455234915;0.606764322;-0.00439409662;1.03448966;1.04743691;0.616052476;0.0409710028;1.03585557;0.565668294;-0.00409667219;10;0.833332572;0;1.044444;1.00183401;1.00183346
20.080209;1.03574082;0.630015352;-0.00461569824;0.60827566;-0.00445572912;1.03435564;1.04734869;0.617558865;0.0411102313;1.03574056;0.56701429;-0.0041536841;10;0.833332577;0;1.044444;1.00182102;1.00182046
20.081209;1.03562583;0.631500897;-0.00467904948;0.609777677;-0.00451737581;1.03422263;1.04726132;0.619053332;0.0412483881;1.03562555;0.568351286;-0.00421069651;10;0.833332581;0;1.044444;1.00180803;1.00180746
20.082209;1.03551285;0.632975333;-0.00474018048;0.611268114;-0.00457688188;1.03409061;1.04717433;0.620538273;0.0413865521;1.03551254;0.569678279;-0.00426570933;10;0.833332583;0;1.044444;1.00179604;1.00179547
20.083209;1.03539986;0.634437546;-0.00480131328;0.612747071;-0.00463640153;1.0339586;1.04708771;0.622011566;0.0415257841;1.03539953;0.570994271;-0.00432072242;10;0.833332585;0;1.044444;1.00178304;1.00178247
20.084209;1.03528787;0.63588976;-0.00486133661;0.614216096;-0.00469485709;1.03382858;1.04700191;0.623473997;0.0416639438;1.03528752;0.572301262;-0.00437473565;10;0.833332586;0;1.044444;1.00177005;1.00176948
20.085209;1.03517589;0.637329753;-0.00492025031;0.615673631;-0.00475225267;1.03369957;1.04691743;0.624925266;0.0418020716;1.0351755;0.573597253;-0.004427749;10;0.833332587;0;1.044444;1.00175706;1.00175648
20.086209;1.03506491;0.638758634;-0.0049791652;0.617120147;-0.0048096568;1.03357156;1.04683305;0.626366098;0.041939155;1.03506449;0.574883242;-0.00448076249;10;0.833332587;0;1.044444;1.00174407;1.00174349
20.087209;1.03495493;0.640176404;-0.00503696976;0.61855564;-0.00486599578;1.03344355;1.046749;0.627795281;0.0420773065;1.03495448;0.576159232;-0.00453277618;10;0.833332588;0;1.044444;1.00173109;1.0017305
20.088209;1.03484596;0.641583062;-0.00509366343;0.619980099;-0.00492126926;1.03331754;1.04666599;0.629214512;0.0422143745;1.03484546;0.577425221;-0.00458379008;10;0.83333259;0;1.044444;1.0017181;1.00171751
20.089209;1.03473799;0.642978609;-0.00514924558;0.621393519;-0.00497547694;1.03319254;1.04658305;0.63062225;0.0423514591;1.03473745;0.578681211;-0.00463380414;10;0.833332593;0;1.044444;1.00170411;1.00170352
20.090209;1.03463002;0.644363044;-0.00520371544;0.622796493;-0.0050286235;1.03306854;1.04650113;0.632017912;0.0424885214;1.03462944;0.579927202;-0.00468281824;10;0.833332597;0;1.044444;1.00169113;1.00169054
20.091209;1.03452305;0.645736369;-0.00525818337;0.624188414;-0.00508177807;1.03294554;1.04641951;0.633404051;0.0426255899;1.03452243;0.581163193;-0.00473183226;10;0.833332603;0;1.044444;1.00167814;1.00167755
20.092209;1.03441709;0.647097471;-0.00531153765;0.625568203;-0.00513386668;1.03282254;1.04633889;0.634778114;0.0427615743;1.03441643;0.582388185;-0.00477984611;10;0.833332611;0;1.044444;1.00166516;1.00166456
20.093209;1.03431112;0.648448574;-0.00536377796;0.626938605;-0.00518489411;1.03270155;1.04625829;0.636142811;0.0428975762;1.03431042;0.583604178;-0.00482685976;10;0.833332621;0;1.044444;1.00165218;1.00165158
20.094209;1.03420716;0.649788566;-0.00541601535;0.628297327;-0.00523592434;1.03258155;1.04617895;0.637495276;0.0430335461;1.03420642;0.584810171;-0.0048738732;10;0.833332633;0;1.044444;1.0016392;1.00163859
20.095209;1.03410319;0.651117448;-0.00546602759;0.629645577;-0.00528481815;1.03246256;1.04610058;0.638836725;0.0431694948;1.03410242;0.586006164;-0.0049188865;10;0.833332646;0;1.044444;1.00162622;1.00162561
20.096209;1.03400022;0.652435219;-0.00551603695;0.63098274;-0.0053337185;1.03234457;1.04602221;0.64016775;0.0433054628;1.03399942;0.587192157;-0.00496389982;10;0.833332661;0;1.044444;1.00161323;1.00161262
20.097209;1.03389726;0.653741879;-0.00556493225;0.632309421;-0.00538155521;1.03222758;1.04594506;0.641487599;0.0434403378;1.03389642;0.588368149;-0.00500791338;10;0.833332677;0;1.044444;1.00160025;1.00159964
20.098209;1.03379629;0.65503743;-0.00561271339;0.633624392;-0.0054283169;1.03211159;1.04586816;0.642797928;0.0435752223;1.03379542;0.58953414;-0.00505092743;10;0.833332694;0;1.044444;1.00158726;1.00158665
20.099209;1.03369531;0.65632298;-0.0056593803;0.634929943;-0.00547401312;1.0319976;1.04579219;0.644097242;0.0437100874;1.03369442;0.590691131;-0.00509294214;10;0.833332711;0;1.044444;1.00157527;1.00157467
20.100209;1.03359534;0.657598533;-0.00570604422;0.636225457;-0.00551971301;1.03188361;1.0457162;0.645386135;0.043844974;1.03359442;0.591839119;-0.00513495773;10;0.833332727;0;1.044444;1.00156228;1.00156168
20.101209;1.03349636;0.658861865;-0.00575159448;0.637508776;-0.00556434137;1.03177062;1.0456414;0.646663852;0.043979831;1.03349542;0.592976107;-0.00517597444;10;0.833332743;0;1.044444;1.00154929;1.0015487
20.102209;1.03339838;0.660116311;-0.00579603171;0.638783119;-0.00560789792;1.03165863;1.04556778;0.647930389;0.0441135961;1.03339742;0.594105094;-0.00521599253;10;0.833332757;0;1.044444;1.0015373;1.00153672
20.103209;1.0333004;0.661359647;-0.0058393564;0.640046948;-0.0056503879;1.03154864;1.04549409;0.649188634;0.0442473843;1.03329942;0.595224079;-0.00525501222;10;0.833332771;0;1.044444;1.00152431;1.00152373
20.104209;1.03320441;0.662591875;-0.00588156886;0.64129902;-0.00569180006;1.03143865;1.04542158;0.650434636;0.0443811443;1.03320343;0.596333064;-0.00529303366;10;0.833332784;0;1.044444;1.00151231;1.00151175
20.105209;1.03310843;0.663814106;-0.0059237803;0.642541644;-0.00573322046;1.03133065;1.045349;0.651671285;0.0445149284;1.03310743;0.597433049;-0.00533105696;10;0.833332795;0;1.044444;1.00149932;1.00149877
20.106209;1.03301343;0.665026341;-0.00596376854;0.643774193;-0.00577249209;1.03122366;1.04527757;0.652897818;0.0446486848;1.03301243;0.598524033;-0.00536708221;10;0.833332805;0;1.044444;1.00148732;1.00148679
20.107209;1.03291844;0.666227468;-0.00600375583;0.644996211;-0.00581177093;1.03111666;1.04520727;0.654113168;0.0447813507;1.03291743;0.599605018;-0.00540310938;10;0.833332813;0;1.044444;1.00147532;1.0014748
20.108209;1.03282545;0.667418597;-0.00604263109;0.64620752;-0.00584996944;1.03101166;1.0451369;0.655319169;0.0449140417;1.03282443;0.600677001;-0.00543813834;10;0.833332818;0;1.044444;1.00146233;1.00146182
20.109209;1.03273245;0.66859973;-0.00608150546;0.647409362;-0.00588817397;1.03090767;1.04506765;0.656513987;0.0450467053;1.03273143;0.601739985;-0.00547316881;10;0.833332821;0;1.044444;1.00145033;1.00144983
20.110209;1.03264045;0.669770864;-0.00611815674;0.64860111;-0.00592422635;1.03080467;1.04499856;0.657699292;0.0451783196;1.03263943;0.602793969;-0.00550620045;10;0.833332822;0;1.044444;1.00143833;1.00143785
20.111209;1.03254946;0.670932001;-0.00615480718;0.649782756;-0.00596027769;1.03070267;1.04493032;0.658874645;0.045309918;1.03254843;0.603838953;-0.00553923284;10;0.833332821;0;1.044444;1.00142633;1.00142586
20.112209;1.03245946;0.672082028;-0.00619034577;0.650953219;-0.00599525138;1.03060167;1.04486347;0.660039708;0.0454425407;1.03245844;0.604873938;-0.00557126548;10;0.833332817;0;1.044444;1.00141432;1.00141388
20.113209;1.03236946;0.673223167;-0.00622477267;0.652115277;-0.00602915268;1.03050167;1.04479648;0.661194365;0.0455730625;1.03236844;0.605900922;-0.00560229788;10;0.833332812;0;1.044444;1.00140232;1.00140189
20.114209;1.03228147;0.674354306;-0.00625919922;0.653266586;-0.0060630459;1.03040267;1.0447306;0.662339965;0.0457046203;1.03228044;0.606918907;-0.00563332972;10;0.833332807;0;1.044444;1.00139032;1.0013899
20.115209;1.03219347;0.675474335;-0.0062914035;0.654407328;-0.00609478988;1.03030467;1.04466457;0.663475162;0.0458351412;1.03219245;0.607926893;-0.00566236089;10;0.8333328;0;1.044444;1.00137832;1.00137791
20.116209;1.03210648;0.676585477;-0.00632360803;0.655539019;-0.00612653154;1.03020867;1.04460087;0.664599455;0.0459655801;1.03210545;0.60892688;-0.00569139135;10;0.833332792;0;1.044444;1.00136631;1.00136592
20.117209;1.03201948;0.677686617;-0.00635470188;0.656661213;-0.00615720053;1.03011267;1.04453604;0.665716087;0.0460960878;1.03201846;0.609917868;-0.00571942099;10;0.833332783;0;1.044444;1.00135431;1.00135392
20.118209;1.03193448;0.678777757;-0.00638468507;0.657772632;-0.0061867849;1.03001867;1.04447353;0.666820748;0.0462254491;1.03193346;0.610899858;-0.00574644958;10;0.833332775;0;1.044444;1.00134231;1.00134193
20.119209;1.03184949;0.679860007;-0.00641466866;0.658875621;-0.00621637315;1.02992468;1.04441086;0.667917138;0.0463559006;1.03184847;0.611873849;-0.00577347697;10;0.833332766;0;1.044444;1.0013313;1.00133094
20.120209;1.03176649;0.680932256;-0.00644243028;0.659967823;-0.00624379921;1.02983268;1.04434925;0.669003406;0.0464852596;1.03176548;0.612838841;-0.00579850308;10;0.833332756;0;1.044444;1.0013193;1.00131894
20.121209;1.03168249;0.681994503;-0.00647019197;0.66105115;-0.00627123431;1.02974069;1.044288;0.670079993;0.0466146204;1.03168148;0.613794836;-0.00582352788;10;0.833332747;0;1.044444;1.0013083;1.00130795
20.122209;1.03160049;0.68304786;-0.00649684258;0.662124754;-0.00629758299;1.02965069;1.04422753;0.671147699;0.0467428999;1.03159949;0.614742831;-0.00584755129;10;0.833332738;0;1.044444;1.0012963;1.00129595
20.123209;1.0315195;0.684091214;-0.00652349328;0.663188193;-0.00632392816;1.0295617;1.04416714;0.672205899;0.0468711927;1.03151849;0.615681828;-0.00587157317;10;0.833332729;0;1.044444;1.0012853;1.00128496
20.124209;1.03143849;0.685125678;-0.00654792203;0.664243183;-0.00634812166;1.02947371;1.04410807;0.6732538;0.0469994431;1.0314375;0.616612825;-0.0058935933;10;0.833332721;0;1.044444;1.00127331;1.00127296
20.125209;1.03135849;0.686151249;-0.00657235121;0.665289074;-0.0063723119;1.02938571;1.04404977;0.674292819;0.0471276757;1.03135751;0.617535823;-0.00591561143;10;0.833332714;0;1.044444;1.00126231;1.00126196
20.126209;1.03127949;0.687166819;-0.00659566994;0.666324786;-0.00639542183;1.02929972;1.0439918;0.675322156;0.0472548442;1.03127851;0.618449822;-0.00593662734;10;0.833332707;0;1.044444;1.00125132;1.00125096
20.127209;1.03120149;0.688173497;-0.00661898955;0.667351391;-0.00641852906;1.02921473;1.04393485;0.676343498;0.0473830461;1.03120052;0.619355822;-0.00595764092;10;0.833332702;0;1.044444;1.00124033;1.00123996
20.128209;1.03112348;0.689171284;-0.00664008806;0.668369531;-0.0064394852;1.02913074;1.04387893;0.677353649;0.0475090883;1.03112253;0.620253824;-0.00597665211;10;0.833332697;0;1.044444;1.00122934;1.00122896
20.129209;1.03104748;0.690160181;-0.00666118788;0.669377905;-0.00646043321;1.02904774;1.04382305;0.678356426;0.0476362071;1.03104654;0.621143826;-0.00599566083;10;0.833332695;0;1.044444;1.00121835;1.00121796
20.130209;1.03097147;0.691140185;-0.00668117796;0.670377805;-0.00648030847;1.02896575;1.04376819;0.679349078;0.04776223;1.03097055;0.622025829;-0.00601366698;10;0.833332694;0;1.044444;1.00120736;1.00120695
20.131209;1.03089546;0.692110187;-0.00670005833;0.671368151;-0.00649911122;1.02888475;1.04371364;0.680334177;0.0478893166;1.03089456;0.622898834;-0.00603067037;10;0.833332695;0;1.044444;1.00119638;1.00119595
20.132209;1.03082146;0.693072408;-0.00671894001;0.672349793;-0.00651790671;1.02880476;1.04366009;0.68130915;0.0480142417;1.03082058;0.62376484;-0.00604767079;10;0.833332699;0;1.044444;1.00118539;1.00118494
20.133209;1.03074745;0.694025739;-0.00673671178;0.673322949;-0.00653562956;1.02872576;1.04360657;0.682275688;0.0481402425;1.0307466;0.624622847;-0.00606366809;10;0.833332705;0;1.044444;1.00117441;1.00117393
20.134209;1.03067544;0.694970176;-0.00675337358;0.674286313;-0.00655226659;1.02864876;1.04355403;0.683233164;0.0482651453;1.03067462;0.625472856;-0.00607866217;10;0.833332714;0;1.044444;1.00116442;1.00116392
20.135209;1.03060343;0.695905723;-0.00676892536;0.675241183;-0.00656782985;1.02857176;1.04350276;0.684181395;0.0483900012;1.03060264;0.626314867;-0.00609265291;10;0.833332726;0;1.044444;1.00115344;1.0011529
20.136209;1.03053142;0.696833488;-0.00678447815;0.676188639;-0.00658339679;1.02849576;1.04345177;0.685122074;0.0485148542;1.03053067;0.62714988;-0.00610664008;10;0.833332739;0;1.044444;1.00114345;1.00114289
20.137209;1.03046141;0.697752363;-0.00679892083;0.677126284;-0.00659787574;1.02842075;1.04340148;0.686052809;0.0486386205;1.0304607;0.627976895;-0.00611962349;10;0.833332755;0;1.044444;1.00113247;1.00113187
20.138209;1.0303914;0.698662346;-0.00681225335;0.678055429;-0.00661127865;1.02834675;1.04335176;0.686975809;0.0487634349;1.03039073;0.628795912;-0.00613160303;10;0.833332772;0;1.044444;1.00112249;1.00112185
20.139209;1.03032238;0.699564549;-0.00682558684;0.678976492;-0.00662467668;1.02827375;1.04330271;0.68788993;0.0488871619;1.03032176;0.629607931;-0.00614357872;10;0.83333279;0;1.044444;1.00111151;1.00111083
20.140209;1.03025437;0.700457862;-0.00683781006;0.679888391;-0.00663699091;1.02820174;1.04325395;0.688796499;0.0490098199;1.03025379;0.630411952;-0.00615455074;10;0.83333281;0;1.044444;1.00110152;1.00110081
20.141209;1.03018636;0.701343395;-0.00684892289;0.680792859;-0.00664822731;1.02813174;1.04320641;0.68969382;0.0491334938;1.03018582;0.631208975;-0.00616451947;10;0.833332829;0;1.044444;1.00109154;1.00109079
20.142209;1.03011934;0.702220038;-0.00685892511;0.681688155;-0.00665837906;1.02806173;1.04315886;0.690583775;0.0492561115;1.03011885;0.631997998;-0.00617348546;10;0.833332849;0;1.044444;1.00108156;1.00108077
20.143209;1.03005333;0.703088903;-0.00686892758;0.682575355;-0.00666852447;1.02799273;1.04311253;0.691464481;0.0493776145;1.03005288;0.632780021;-0.00618244941;10;0.833332868;0;1.044444;1.00107158;1.00107075
20.144209;1.02998831;0.70394999;-0.00687781894;0.683454454;-0.00667758456;1.02792473;1.04306714;0.69233612;0.049500147;1.02998792;0.633555045;-0.00619041211;10;0.833332887;0;1.044444;1.00106159;1.00106073
20.145209;1.0299243;0.704803299;-0.00688559897;0.684325448;-0.00668555892;1.02785773;1.04302201;0.693201274;0.0496216109;1.02992395;0.634323068;-0.0061973743;10;0.833332905;0;1.044444;1.0010516;1.00105072
20.146209;1.02986028;0.705647722;-0.00689337858;0.685187919;-0.00669353257;1.02779173;1.04297712;0.694057812;0.0497430719;1.02985998;0.63508309;-0.00620433664;10;0.833332921;0;1.044444;1.00104162;1.00104071
20.147209;1.02979727;0.706485479;-0.00690004653;0.686043359;-0.00670041991;1.02772673;1.04293317;0.694906349;0.0498644983;1.02979702;0.635837111;-0.00621029974;10;0.833332936;0;1.044444;1.00103263;1.0010317
20.148209;1.02973426;0.707314348;-0.00690560263;0.686890272;-0.00670622725;1.02766273;1.04288974;0.695747146;0.0499848434;1.02973405;0.636583132;-0.00621526408;10;0.83333295;0;1.044444;1.00102264;1.00102169
20.149209;1.02967324;0.708136555;-0.00691115777;0.687729479;-0.00671202053;1.02759874;1.04284694;0.696580133;0.0501051674;1.02967308;0.637323151;-0.00622023006;10;0.833332961;0;1.044444;1.00101264;1.00101168
20.150209;1.02961223;0.708950985;-0.00691560072;0.688561233;-0.00671673382;1.02753675;1.04280562;0.697403672;0.0502254292;1.02961212;0.638056168;-0.00622419803;10;0.83333297;0;1.044444;1.00100364;1.00100268
20.151019;1.02956322;0.709604308;-0.00691893202;0.689228568;-0.00672028941;1.02748676;1.04277188;0.698066637;0.0503229571;1.02956314;0.638644181;-0.00622717357;10;0.833332975;0;1.044444;1.00099564;1.00099468
20.152555;1.0294722;0.710827627;-0.00692225889;0.690477789;-0.00672411584;1.02739478;1.04270901;0.699306472;0.0505060839;1.02947219;0.639745203;-0.00623013238;10;0.833332976;0;1.044444;1.00098163;1.00098068
20.153555;1.02941319;0.711615398;-0.00692447544;0.691282624;-0.00672665526;1.02733579;1.04266977;0.700104321;0.0506252083;1.02941323;0.640454215;-0.00623210848;10;0.833332971;0;1.044444;1.00097263;1.00097169
20.154555;1.02935617;0.712396503;-0.00692557978;0.692079731;-0.00672810172;1.02727781;1.0426298;0.700895265;0.0507433113;1.02935626;0.641157225;-0.00623308674;10;0.833332962;0;1.044444;1.00096361;1.0009627
20.155555;1.02929816;0.713170942;-0.00692668313;0.692871125;-0.00672955424;1.02721983;1.04259072;0.701680341;0.0508624452;1.02929829;0.641854233;-0.00623406683;10;0.833332949;0;1.044444;1.0009536;1.0009527
20.156555;1.02924215;0.713937604;-0.00692667449;0.693653703;-0.00672991388;1.02716385;1.04255309;0.702455967;0.0509804503;1.02924232;0.642544239;-0.0062340485;10;0.833332932;0;1.044444;1.00094458;1.00094371
20.157555;1.02918614;0.71469649;-0.00692555398;0.69442881;-0.0067291936;1.02710787;1.04251538;0.703224238;0.0510974012;1.02918634;0.643227242;-0.00623303155;10;0.833332912;0;1.044444;1.00093556;1.00093472
20.158555;1.02913112;0.715448709;-0.00692443282;0.695196848;-0.0067284663;1.0270539;1.04247818;0.703985835;0.0512154011;1.02913136;0.643904243;-0.00623201586;10;0.833332889;0;1.044444;1.00092653;1.00092572
20.159555;1.02907711;0.71619204;-0.00692220001;0.695955655;-0.00672665201;1.02699992;1.04244184;0.704739432;0.0513312337;1.02907738;0.644573241;-0.00623000133;10;0.833332864;0;1.044444;1.00091751;1.00091673
20.160555;1.0290231;0.716928705;-0.00691996669;0.696708064;-0.0067248365;1.02694695;1.04240666;0.705483771;0.0514480821;1.0290234;0.645236237;-0.00622798792;10;0.833332837;0;1.044444;1.00090748;1.00090673
20.161555;1.02897009;0.717657594;-0.00691662174;0.697452317;-0.00672193307;1.02689497;1.04237073;0.706222278;0.0515639092;1.02897041;0.64589223;-0.00622497567;10;0.83333281;0;1.044444;1.00089845;1.00089773
20.162555;1.02891808;0.718379815;-0.00691216524;0.698189488;-0.00671794132;1.026844;1.04233661;0.706952138;0.0516796528;1.02891842;0.646542222;-0.00622096467;10;0.833332783;0;1.044444;1.00088842;1.00088774
20.163555;1.02886607;0.719093147;-0.00690770848;0.698918096;-0.00671394753;1.02679402;1.04230202;0.707674907;0.0517943606;1.02886643;0.647184211;-0.00621695502;10;0.833332757;0;1.044444;1.00087938;1.00087874
20.164555;1.02881606;0.719799813;-0.00690214054;0.699638938;-0.00670885885;1.02674504;1.04226924;0.708389028;0.0519089843;1.02881644;0.647820198;-0.00621194671;10;0.833332732;0;1.044444;1.00087035;1.00086974
20.165555;1.02876605;0.72049759;-0.00689657274;0.70035121;-0.0067037686;1.02669606;1.04223664;0.709095606;0.0520225388;1.02876644;0.648448184;-0.0062069396;10;0.83333271;0;1.044444;1.00086032;1.00085974
20.166555;1.02871604;0.721188699;-0.00688989408;0.701057072;-0.00669759715;1.02664907;1.04220393;0.709794838;0.0521361048;1.02871645;0.649070167;-0.00620093339;10;0.83333269;0;1.044444;1.00085129;1.00085074
20.167555;1.02866703;0.72187203;-0.00688321576;0.70175476;-0.00669141838;1.02660209;1.04217265;0.710484612;0.0522496056;1.02866745;0.649685148;-0.00619492776;10;0.833332673;0;1.044444;1.00084126;1.00084075
20.168555;1.02862003;0.722547583;-0.00687542679;0.702443588;-0.00668414593;1.0265571;1.04214126;0.711168111;0.0523620522;1.02862045;0.650293127;-0.00618792244;10;0.833332657;0;1.044444;1.00083224;1.00083175
20.169555;1.02857202;0.723215358;-0.00686763839;0.703125602;-0.00667687964;1.02651211;1.04211099;0.71184448;0.0524744483;1.02857245;0.650894104;-0.00618091731;10;0.833332644;0;1.044444;1.00082221;1.00082176
20.170555;1.02852601;0.723876467;-0.00685873958;0.70379983;-0.00666852006;1.02646811;1.04208118;0.712512044;0.0525857608;1.02852645;0.65148908;-0.00617291231;10;0.833332632;0;1.044444;1.00081319;1.00081277
20.171555;1.02848001;0.724529798;-0.00684873042;0.704466557;-0.0066590803;1.02642511;1.04205193;0.713171813;0.0526970516;1.02848044;0.652077054;-0.00616390743;10;0.833332621;0;1.044444;1.00080417;1.00080378
20.172555;1.028435;0.725176464;-0.00683872204;0.705126177;-0.00664963437;1.02638311;1.04202311;0.713824908;0.0528072585;1.02843544;0.652659026;-0.00615490267;10;0.83333261;0;1.044444;1.00079515;1.00079479
20.173555;1.02839;0.725815352;-0.00682760335;0.705778292;-0.00663910834;1.0263421;1.04199542;0.71446981;0.0529184806;1.02839043;0.653233997;-0.00614489802;10;0.8333326;0;1.044444;1.00078614;1.0007858
20.174555;1.02834699;0.726446464;-0.00681537437;0.706421527;-0.00662748915;1.02630209;1.04196788;0.715108239;0.0530275675;1.02834743;0.653801967;-0.00613389346;10;0.833332591;0;1.044444;1.00077712;1.00077681
20.175555;1.02830399;0.72707202;-0.00680314613;0.707059415;-0.00661587003;1.02626308;1.04194147;0.715738473;0.0531376702;1.02830443;0.654364936;-0.00612288901;10;0.833332582;0;1.044444;1.0007681;1.00076782
20.176555;1.02826198;0.727688689;-0.00679091854;0.707688025;-0.0066042445;1.02622406;1.0419152;0.716362236;0.0532467051;1.02826242;0.654919905;-0.00611188467;10;0.833332573;0;1.044444;1.00075909;1.00075883
20.177555;1.02821998;0.728299802;-0.0067764693;0.708311285;-0.00659045771;1.02618704;1.04189003;0.716977803;0.0533546239;1.02822042;0.655469873;-0.00609888038;10;0.833332566;0;1.044444;1.00075007;1.00074985
20.178555;1.02817898;0.72890425;-0.0067631318;0.708927423;-0.00657774497;1.02615001;1.04186502;0.7175869;0.0534636086;1.02817942;0.65601384;-0.00608687605;10;0.83333256;0;1.044444;1.00074206;1.00074186
20.179555;1.02813898;0.72950092;-0.00674757284;0.709535357;-0.0065628643;1.02611398;1.04184014;0.718189528;0.0535715262;1.02813942;0.656550805;-0.00607287159;10;0.833332555;0;1.044444;1.00073304;1.00073288
20.180555;1.02809898;0.730090923;-0.00673201474;0.710136856;-0.00654798319;1.02607895;1.04181638;0.718785028;0.0536783276;1.02809942;0.65708177;-0.00605886696;10;0.833332553;0;1.044444;1.00072502;1.00072489
20.181555;1.02805997;0.73067537;-0.00671645761;0.710732308;-0.00653309506;1.02604492;1.04179304;0.719373856;0.0537851129;1.02806042;0.657607733;-0.00604486209;10;0.833332552;0;1.044444;1.000716;1.00071591
20.182555;1.02802197;0.731252038;-0.00669979035;0.711319551;-0.00651711885;1.02601188;1.04177052;0.719954692;0.053891863;1.02802242;0.658126695;-0.00602985686;10;0.833332554;0;1.044444;1.00070798;1.00070793
20.183555;1.02798496;0.731823149;-0.00668201299;0.711900741;-0.00650005419;1.02597985;1.04174842;0.720528856;0.0539985969;1.02798543;0.658640656;-0.00601385116;10;0.833332558;0;1.044444;1.00069996;1.00069994
20.184555;1.02794796;0.732386482;-0.00666423665;0.712474408;-0.00648298794;1.02594781;1.04172645;0.721097618;0.0541042633;1.02794843;0.659147618;-0.00599784501;10;0.833332565;0;1.044444;1.00069094;1.00069096
20.185555;1.02791095;0.732944257;-0.00664646146;0.713042714;-0.00646591982;1.02591777;1.04170589;0.721659047;0.0542098641;1.02791144;0.659649579;-0.00598183854;10;0.833332575;0;1.044444;1.00068291;1.00068297
20.186555;1.02787594;0.733495366;-0.0066264653;0.71360319;-0.00644667509;1.02588774;1.04168544;0.722212942;0.0543143978;1.02787645;0.660145542;-0.00596383196;10;0.833332587;0;1.044444;1.00067489;1.00067499
20.187555;1.02784092;0.734040917;-0.0066075816;0.714158302;-0.00642850912;1.02585871;1.04166609;0.722760772;0.0544199476;1.02784145;0.660636506;-0.0059468255;10;0.833332602;0;1.044444;1.00066686;1.000667
20.188555;1.02780691;0.73457869;-0.00658758812;0.714705191;-0.00640925377;1.02582968;1.0416459;0.723302798;0.0545234135;1.02780746;0.661120472;-0.0059288194;10;0.83333262;0;1.044444;1.00065883;1.00065901
20.189555;1.02777289;0.735112017;-0.00656648478;0.715247796;-0.00638891541;1.02580265;1.0416271;0.723838558;0.0546278801;1.02777347;0.661600441;-0.00590981384;10;0.83333264;0;1.044444;1.0006508;1.00065102
20.190555;1.02773987;0.735637567;-0.00654538258;0.715782176;-0.00636856921;1.02577563;1.04160968;0.72436698;0.0547312134;1.02774048;0.662073411;-0.00589080889;10;0.833332661;0;1.044444;1.00064377;1.00064404
20.191555;1.02770685;0.736158672;-0.00652317031;0.716312267;-0.00634714067;1.0257496;1.04159112;0.724889807;0.0548346112;1.02770748;0.662542384;-0.00587080453;10;0.833332685;0;1.044444;1.00063574;1.00063604
20.192555;1.02767482;0.736671998;-0.00650095903;0.716834131;-0.00632570517;1.02572458;1.04157424;0.725406158;0.0549368594;1.02767549;0.66300436;-0.00585080077;10;0.83333271;0;1.044444;1.00062771;1.00062805
20.194555;1.02761377;0.737683096;-0.00645431697;0.717860728;-0.00628065213;1.02567655;1.04154177;0.726419861;0.0551412989;1.02761449;0.663914322;-0.00580879477;10;0.833332762;0;1.044444;1.00061365;1.00061406
20.195555;1.02758274;0.738179756;-0.00642988598;0.718365774;-0.00625704702;1.02565454;1.0415262;0.726918281;0.0552424228;1.02758349;0.664361308;-0.00578679226;10;0.833332789;0;1.044444;1.00060562;1.00060606
20.196555;1.02755371;0.738670861;-0.00640545546;0.718864046;-0.00623342943;1.02563153;1.04151132;0.727410889;0.0553435122;1.0275545;0.664803297;-0.00576478991;10;0.833332816;0;1.044444;1.0005986;1.00059906
20.197555;1.02752468;0.739156411;-0.00637991401;0.719356939;-0.00620873014;1.02561052;1.04149656;0.727897032;0.0554445983;1.02752549;0.66524029;-0.00574178777;10;0.833332843;0;1.044444;1.00059157;1.00059205
20.198555;1.02749665;0.739636407;-0.0063543724;0.719843752;-0.00618402428;1.02558951;1.04148191;0.728377777;0.0555446143;1.02749749;0.665672286;-0.00571878616;10;0.833332869;0;1.044444;1.00058454;1.00058505
20.199555;1.02746861;0.740110848;-0.00632771921;0.720325183;-0.00615823642;1.02557051;1.04146891;0.728852042;0.0556445439;1.02746949;0.666099286;-0.00569478551;10;0.833332895;0;1.044444;1.00057752;1.00057804
20.200555;1.02744158;0.740579736;-0.00630106534;0.72080053;-0.0061324419;1.02555051;1.04145506;0.729321579;0.0557445207;1.02744249;0.666521288;-0.00567078624;10;0.833332921;0;1.044444;1.0005705;1.00057103
20.201555;1.02741454;0.741043071;-0.00627441079;0.721270492;-0.00610664673;1.02553251;1.04144257;0.729784843;0.0558444266;1.02741549;0.666938294;-0.0056467886;10;0.833332945;0;1.044444;1.00056348;1.00056402
20.202555;1.02738851;0.741500852;-0.00624664462;0.721734366;-0.00607976342;1.02551451;1.04143019;0.730243779;0.0559432618;1.02738948;0.667350301;-0.00562179261;10;0.833332969;0;1.044444;1.00055645;1.00055701
20.203555;1.02736348;0.74195419;-0.00621887825;0.722193231;-0.00605287326;1.02549751;1.04141916;0.730695375;0.0560420258;1.02736448;0.667758311;-0.00559679815;10;0.83333299;0;1.044444;1.00054943;1.00054999
20.204555;1.02733845;0.742401975;-0.00619000092;0.722646707;-0.00602490025;1.02548151;1.04140757;0.731143105;0.0561397541;1.02733948;0.668161322;-0.00557080506;10;0.83333301;0;1.044444;1.00054341;1.00054398
20.205555;1.02731342;0.742844205;-0.00616112401;0.723094796;-0.00599692551;1.02546552;1.04139637;0.73158523;0.0562374625;1.02731447;0.668559334;-0.0055448132;10;0.833333028;0;1.044444;1.00053639;1.00053697
20.207555;1.02726637;0.743714224;-0.00610114965;0.723974847;-0.00593878897;1.02543553;1.04137708;0.7324524;0.0564327143;1.02726746;0.669342363;-0.00549083305;10;0.833333059;0;1.044444;1.00052435;1.00052494
