time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;PV_Array_GEN_MagnitudeControlledByAVRPu;PV_Array_GEN_VoltageInjTerminal;PV_Array_GEN_ActiveCurrentInjTerminal;PV_Array_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;PV_Array_GEN_ActivePowerSetpointPu;PV_Array_GEN_ReactivePowerSetpointPu;PV_Array_GEN_VoltageSetpointPu;PV_Array_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.208555;1.02724334;0.744142014;-0.0060711634;0.724407514;-0.00590971414;1.02542254;1.04136677;0.732878994;0.0565293095;1.02724446;0.669727379;-0.00546384474;10;0.833333071;0;1.044444;1.00051733;1.00051793
20.209555;1.02722032;0.744564247;-0.00604006669;0.724834786;-0.00587955503;1.02540855;1.0413581;0.733299103;0.0566258154;1.02722145;0.670107395;-0.0054358575;10;0.833333082;0;1.044444;1.00051132;1.00051191
20.210555;1.0271983;0.744982038;-0.00600897058;0.72525704;-0.00584938753;1.02539657;1.04134982;0.733715743;0.0567223001;1.02719945;0.670483412;-0.00540787117;10;0.83333309;0;1.044444;1.0005053;1.0005059
20.212555;1.02715626;0.745803173;-0.00594455758;0.726086108;-0.00578687024;1.0253736;1.04133383;0.734532635;0.0569131047;1.02715745;0.671222443;-0.00534990014;10;0.833333103;0;1.044444;1.00049327;1.00049386
20.213555;1.02713625;0.746207629;-0.00591235154;0.726494002;-0.0057556025;1.02536261;1.04132576;0.734934204;0.0570085106;1.02713744;0.671586458;-0.00532091464;10;0.833333107;0;1.044444;1.00048726;1.00048784
20.215555;1.02709622;0.747000983;-0.00584571691;0.727294677;-0.00569089814;1.02534265;1.04131236;0.735722605;0.0571970358;1.02709744;0.672300484;-0.00526094135;10;0.833333111;0;1.044444;1.00047524;1.00047581
20.216555;1.02707721;0.747390991;-0.00581239869;0.727687831;-0.00565853863;1.02533367;1.04130639;0.736109896;0.0572912581;1.02707844;0.672651496;-0.00523095282;10;0.833333113;0;1.044444;1.00047024;1.00047079
20.217555;1.0270582;0.747776553;-0.00577796825;0.728076667;-0.00562509663;1.0253257;1.0413008;0.736492653;0.0573854592;1.02705944;0.672998507;-0.00519996268;10;0.833333113;0;1.044444;1.00046424;1.00046477
20.218555;1.0270402;0.74815878;-0.00574353632;0.728461559;-0.00559164862;1.02531772;1.04129558;0.736870876;0.0574785722;1.02704145;0.673342518;-0.00516897073;10;0.833333114;0;1.044444;1.00045824;1.00045875
20.220555;1.0270052;0.748908787;-0.00567355624;0.729216597;-0.00552366369;1.02530377;1.04128562;0.737613118;0.0576647714;1.02700645;0.674017539;-0.00510598077;10;0.833333114;0;1.044444;1.00044826;1.00044872
20.221555;1.0269892;0.749277679;-0.00563800814;0.729587115;-0.00548912114;1.02529779;1.04128183;0.737978594;0.0577567381;1.02699046;0.67434955;-0.00507398261;10;0.833333115;0;1.044444;1.00044227;1.0004427
20.222555;1.02697221;0.749642125;-0.00560134743;0.729954025;-0.00545350111;1.02529281;1.04127747;0.738339149;0.0578487372;1.02697346;0.67467756;-0.00504098235;10;0.833333116;0;1.044444;1.00043728;1.00043769
20.224555;1.02694122;0.750358794;-0.00552802255;0.730673839;-0.00538224238;1.02528285;1.04127112;0.739046838;0.0580326054;1.02694247;0.675322582;-0.00497497581;10;0.833333119;0;1.044444;1.00042732;1.00042767
20.225555;1.02692523;0.750711015;-0.00549135898;0.731028166;-0.00534661451;1.02527887;1.04126817;0.739395717;0.0581234607;1.02692648;0.675639592;-0.00494196976;10;0.833333121;0;1.044444;1.00042235;1.00042266
20.226555;1.02691124;0.751059904;-0.00545358403;0.731377832;-0.00530989379;1.02527589;1.0412656;0.739738998;0.0582142967;1.02691248;0.675953603;-0.00490796214;10;0.833333122;0;1.044444;1.00041737;1.00041765
20.227555;1.02689625;0.751405459;-0.00541580911;0.731724974;-0.00527317803;1.02527191;1.0412637;0.740078602;0.0583050965;1.02689749;0.676264615;-0.00487395324;10;0.833333124;0;1.044444;1.0004124;1.00041264
20.228555;1.02688226;0.751745457;-0.00537803438;0.732066004;-0.00523645714;1.02526993;1.04126121;0.740415421;0.0583948638;1.02688349;0.676570626;-0.00483994337;10;0.833333125;0;1.044444;1.00040743;1.00040763
20.229555;1.02686927;0.752083232;-0.00534025994;0.732404167;-0.00519973135;1.02526795;1.04126005;0.740747033;0.0584856259;1.0268705;0.676874639;-0.00480593276;10;0.833333125;0;1.044444;1.00040246;1.00040263
20.230555;1.02685627;0.752416564;-0.00530137474;0.732738013;-0.0051619238;1.02526596;1.04125861;0.741075646;0.0585753387;1.0268575;0.677174652;-0.0047709216;10;0.833333124;0;1.044444;1.00039748;1.00039762
20.231555;1.02684328;0.752746562;-0.00526249001;0.733068623;-0.00512411661;1.02526498;1.04125752;0.741400797;0.0586639656;1.0268445;0.677471668;-0.00473591005;10;0.833333122;0;1.044444;1.00039351;1.00039361
20.232555;1.02683029;0.753073226;-0.00522360584;0.733395999;-0.00508631002;1.02526399;1.04125711;0.741721205;0.0587536237;1.02683151;0.677765684;-0.00470089829;10;0.833333119;0;1.044444;1.00038854;1.00038861
20.233555;1.0268183;0.753396558;-0.00518361118;0.733719425;-0.00504741736;1.025264;1.04125737;0.742037934;0.0588421785;1.02681951;0.678056703;-0.00466488639;10;0.833333115;0;1.044444;1.00038457;1.0003846
20.234555;1.02680631;0.753715446;-0.00514361711;0.734038535;-0.00500852597;1.02526402;1.04125703;0.742351881;0.0589307678;1.02680752;0.678343723;-0.00462887427;10;0.833333109;0;1.044444;1.0003796;1.0003796
20.235555;1.02679532;0.754031001;-0.00510362357;0.734353692;-0.00496963105;1.02526503;1.04125802;0.74266062;0.0590192835;1.02679652;0.678627746;-0.00459286168;10;0.833333103;0;1.044444;1.00037562;1.0003756
20.236555;1.02678433;0.754344335;-0.00506363052;0.734666695;-0.00493073739;1.02526604;1.04125776;0.74296811;0.0591068027;1.02678553;0.67890977;-0.00455684831;10;0.833333095;0;1.044444;1.00037165;1.0003716
20.237555;1.02677334;0.754653227;-0.00502252691;0.734975379;-0.0048907625;1.02526805;1.04125913;0.743270174;0.0591942298;1.02677453;0.679187796;-0.00451983385;10;0.833333085;0;1.044444;1.00036668;1.0003666
20.239555;1.02675335;0.755262125;-0.00494032162;0.735582682;-0.00481080386;1.02527207;1.04126229;0.743865453;0.0593690561;1.02675454;0.679735852;-0.00444580057;10;0.833333065;0;1.044444;1.00035873;1.00035861
20.240555;1.02674336;0.75556102;-0.00489922014;0.735880935;-0.00477082367;1.02527508;1.04126314;0.744158282;0.0594554419;1.02674455;0.680004881;-0.00440878123;10;0.833333054;0;1.044444;1.00035476;1.00035461
20.241555;1.02673437;0.755857694;-0.00485700858;0.736176313;-0.00472975538;1.02527809;1.04126593;0.744447604;0.0595417161;1.02673556;0.68027191;-0.00437075985;10;0.833333042;0;1.044444;1.00035079;1.00035062
20.242555;1.02672537;0.756151035;-0.00481590939;0.736468451;-0.00468976751;1.0252811;1.04126811;0.744734145;0.0596280224;1.02672656;0.68053594;-0.00433373647;10;0.833333029;0;1.044444;1.00034682;1.00034663
20.244555;1.02670838;0.756727718;-0.00473038195;0.737042289;-0.00460653333;1.02529012;1.04127292;0.745297315;0.0597995381;1.02670957;0.681054998;-0.00425668458;10;0.833333;0;1.044444;1.00033888;1.00033865
20.245555;1.02670038;0.75701217;-0.00468817564;0.73732507;-0.00456545039;1.02529413;1.04127681;0.745573044;0.0598857431;1.02670157;0.681311026;-0.00421865672;10;0.833332984;0;1.044444;1.00033491;1.00033466
20.246555;1.02669238;0.75729329;-0.00464597001;0.737604609;-0.00452436384;1.02529915;1.04127945;0.745847527;0.0599709521;1.02669358;0.681564055;-0.00418062798;10;0.833332967;0;1.044444;1.00033194;1.00033167
20.247555;1.02668438;0.757572188;-0.00460265337;0.737881989;-0.00448219127;1.02530516;1.04128371;0.74611765;0.0600550013;1.02668558;0.681815083;-0.00414159867;10;0.83333295;0;1.044444;1.00032797;1.00032769
20.248555;1.02667738;0.757847754;-0.0045593363;0.738155409;-0.00444001048;1.02531018;1.04128737;0.746384997;0.0601401528;1.02667858;0.682063111;-0.00410256919;10;0.833332932;0;1.044444;1.000324;1.0003237
20.249555;1.02667039;0.758119988;-0.00451601829;0.738425588;-0.00439782592;1.02531619;1.04129106;0.746650199;0.0602242379;1.02667157;0.682308139;-0.00406354011;10;0.833332914;0;1.044444;1.00032103;1.00032071
20.250555;1.02666339;0.758390001;-0.00447158784;0.738693605;-0.00435455546;1.02532321;1.04129605;0.746912327;0.0603082486;1.02666457;0.682551167;-0.00402351208;10;0.833332896;0;1.044444;1.00031705;1.00031672
20.251555;1.02665739;0.758657795;-0.00442826685;0.738958743;-0.00431235978;1.02533022;1.04130074;0.747171461;0.0603922775;1.02665856;0.682792194;-0.00398448577;10;0.833332879;0;1.044444;1.00031408;1.00031373
20.252555;1.02665139;0.758922256;-0.00438383278;0.739220636;-0.00426907922;1.02533724;1.04130484;0.747427823;0.0604763419;1.02665255;0.683030221;-0.00394446175;10;0.833332864;0;1.044444;1.0003101;1.00030974
20.253555;1.0266454;0.759184498;-0.00433939652;0.739480369;-0.00422579667;1.02534425;1.0413099;0.747681356;0.0605592838;1.02664655;0.683266247;-0.00390444052;10;0.833332851;0;1.044444;1.00030711;1.00030675
20.254555;1.02663941;0.759444521;-0.00429495792;0.739737939;-0.00418251267;1.02535225;1.04131562;0.747932282;0.0606421872;1.02664054;0.683500271;-0.00386442252;10;0.83333284;0;1.044444;1.00030413;1.00030376
20.255555;1.02663441;0.759701212;-0.00425051693;0.739991544;-0.00413922359;1.02536026;1.04132074;0.748180436;0.0607251251;1.02663553;0.683731295;-0.00382440811;10;0.833332831;0;1.044444;1.00030114;1.00030077
20.256555;1.02662942;0.759955684;-0.00420607351;0.740242987;-0.00409593382;1.02536826;1.04132587;0.748426446;0.0608080613;1.02663052;0.683960318;-0.00378439747;10;0.833332825;0;1.044444;1.00029715;1.00029678
20.257555;1.02662443;0.760207934;-0.00416162762;0.740492268;-0.00405264356;1.02537726;1.04133231;0.748669386;0.0608898531;1.02662551;0.684187339;-0.00374439054;10;0.833332821;0;1.044444;1.00029415;1.00029378
20.258555;1.02661944;0.760456852;-0.00411606822;0.740738303;-0.00400827062;1.02538625;1.0413378;0.748909799;0.0609727655;1.02662049;0.68441136;-0.00370338709;10;0.833332819;0;1.044444;1.00029116;1.00029079
20.259555;1.02661545;0.760704659;-0.00407050661;0.740982537;-0.00396389351;1.02539525;1.04134459;0.749148206;0.0610545329;1.02661648;0.684634379;-0.00366238689;10;0.83333282;0;1.044444;1.00028816;1.0002878
20.260555;1.02661147;0.760949134;-0.00402494317;0.741223524;-0.00391951629;1.02540424;1.04135043;0.74938409;0.0611352871;1.02661247;0.684854396;-0.00362138973;10;0.833332822;0;1.044444;1.00028516;1.00028481
20.261555;1.02660748;0.761191385;-0.00397937841;0.741462348;-0.00387513906;1.02541423;1.04135759;0.7496169;0.0612170304;1.02660846;0.685072413;-0.00358039547;10;0.833332826;0;1.044444;1.00028215;1.00028182
20.262555;1.02660349;0.761431413;-0.00393381291;0.741699008;-0.00383076202;1.02542422;1.04136379;0.749848252;0.0612988277;1.02660444;0.685288428;-0.00353940397;10;0.833332833;0;1.044444;1.00027914;1.00027882
20.263555;1.0265995;0.761669217;-0.00388824725;0.741933503;-0.00378638544;1.02543421;1.04137034;0.750077217;0.0613795365;1.02660043;0.685502441;-0.00349841508;10;0.833332841;0;1.044444;1.00027614;1.00027583
20.264555;1.02659652;0.761905909;-0.00384157078;0.742166194;-0.00374092367;1.0254452;1.04137785;0.750303353;0.0614601874;1.02659742;0.685715455;-0.00345642861;10;0.833332851;0;1.044444;1.00027413;1.00027384
20.265555;1.02659353;0.762139266;-0.00379600613;0.742395638;-0.00369654529;1.02545619;1.04138476;0.750527785;0.0615408725;1.02659441;0.685925467;-0.00341544447;10;0.833332863;0;1.044444;1.00027112;1.00027085
20.267555;1.02658856;0.762600421;-0.00370265777;0.742848391;-0.0036056245;1.02547818;1.0414002;0.750969069;0.061701076;1.02658938;0.68634049;-0.0033314831;10;0.833332893;0;1.044444;1.00026509;1.00026487
20.268555;1.02658558;0.762827108;-0.00365598537;0.743071341;-0.00356016855;1.02548918;1.04140843;0.751186139;0.0617806127;1.02658637;0.6865445;-0.00328950603;10;0.83333291;0;1.044444;1.00026308;1.00026288
20.269555;1.0265836;0.763052682;-0.00360931408;0.743292488;-0.00351471151;1.02550117;1.04141635;0.751401287;0.0618601658;1.02658435;0.68674751;-0.00324753155;10;0.833332927;0;1.044444;1.00026007;1.00025989
20.270555;1.02658162;0.763276034;-0.00356264386;0.74351147;-0.00346925727;1.02551317;1.04142429;0.751614291;0.0619397173;1.02658234;0.68694852;-0.00320555985;10;0.833332943;0;1.044444;1.00025806;1.00025789
20.271555;1.02657963;0.76349716;-0.00351597475;0.74372829;-0.00342380603;1.02552517;1.04143257;0.751825973;0.06201818;1.02658033;0.687147529;-0.00316359101;10;0.83333296;0;1.044444;1.00025505;1.0002549
20.272555;1.02657765;0.763717174;-0.00346930671;0.74394403;-0.00337835771;1.02553817;1.04144086;0.752035512;0.0620977078;1.02657831;0.687345537;-0.00312162498;10;0.833332975;0;1.044444;1.00025305;1.00025291
20.273555;1.02657667;0.763933852;-0.00342152852;0.744155802;-0.00333182642;1.02555018;1.04144981;0.752242441;0.0621761281;1.0265773;0.687540544;-0.00307866146;10;0.83333299;0;1.044444;1.00025004;1.00024991
20.275555;1.02657371;0.764363872;-0.00332708508;0.744576832;-0.00323985514;1.02557618;1.04146681;0.752651602;0.0623330184;1.02657427;0.687927556;-0.00299373992;10;0.833333015;0;1.044444;1.00024604;1.00024591
20.276555;1.02657272;0.764574992;-0.0032804194;0.744783199;-0.00319441065;1.02559018;1.04147611;0.752852923;0.0624114131;1.02657326;0.688117561;-0.0029517808;10;0.833333026;0;1.044444;1.00024304;1.00024291
20.277555;1.02657274;0.76478611;-0.00323264281;0.744988844;-0.00314788104;1.02560318;1.04148512;0.753052325;0.0624887574;1.02657325;0.688307566;-0.00290882205;10;0.833333035;0;1.044444;1.00024104;1.00024091
20.278555;1.02657176;0.764993893;-0.00318486638;0.745191969;-0.00310135448;1.02561718;1.04149383;0.753250871;0.0625671848;1.02657224;0.68849457;-0.00286586314;10;0.833333043;0;1.044444;1.00023904;1.00023891
20.279555;1.02657178;0.765200564;-0.00313709015;0.745393288;-0.00305482463;1.02563018;1.04150319;0.75344681;0.0626445043;1.02657223;0.688680573;-0.00282290353;10;0.833333049;0;1.044444;1.00023705;1.0002369
20.280555;1.02657081;0.765406122;-0.00308931421;0.745594254;-0.00300829739;1.02564418;1.04151351;0.753640985;0.0627217635;1.02657122;0.688865575;-0.00277994276;10;0.833333054;0;1.044444;1.00023505;1.00023489
20.281555;1.02657083;0.765609455;-0.00304153869;0.74579233;-0.00296176689;1.02565917;1.04152258;0.753833929;0.0627990954;1.02657121;0.689048577;-0.00273698038;10;0.833333058;0;1.044444;1.00023206;1.00023189
20.283555;1.02657087;0.766011672;-0.00294598877;0.746184158;-0.0028687056;1.02568816;1.04154171;0.75421375;0.0629526236;1.0265712;0.689410578;-0.0026510496;10;0.833333063;0;1.044444;1.00022807;1.00022787
20.284555;1.02657189;0.766209445;-0.00289821403;0.746376101;-0.00282217242;1.02570215;1.04155209;0.75440147;0.063028801;1.0265722;0.689588576;-0.00260808105;10;0.833333066;0;1.044444;1.00022607;1.00022586
20.285555;1.02657192;0.766407216;-0.002849328;0.746568771;-0.00277456021;1.02571714;1.04156247;0.75458705;0.0631049749;1.0265722;0.689766574;-0.0025641106;10;0.833333069;0;1.044444;1.00022408;1.00022386
20.286555;1.02657294;0.766602762;-0.00280155259;0.74675855;-0.00272802844;1.02573213;1.04157224;0.754772001;0.063181183;1.0265732;0.68994257;-0.0025211386;10;0.833333074;0;1.044444;1.00022209;1.00022185
20.287555;1.02657297;0.766796085;-0.00275377643;0.746946894;-0.00268150036;1.02574712;1.04158298;0.754955188;0.0632573304;1.0265732;0.690116564;-0.00247816546;10;0.833333079;0;1.044444;1.00022109;1.00022085
20.290555;1.02657604;0.76736938;-0.0026082207;0.747503252;-0.00253975181;1.02579409;1.04161428;0.755494705;0.0634836801;1.02657622;0.690632541;-0.00234724389;10;0.833333107;0;1.044444;1.0002151;1.00021484
20.291555;1.02657707;0.767558255;-0.00255933052;0.747686543;-0.00249214467;1.02581008;1.04162505;0.755671439;0.0635587496;1.02657723;0.690802531;-0.00230327028;10;0.83333312;0;1.044444;1.0002131;1.00021285
20.292555;1.0265791;0.767744905;-0.00251155111;0.747866942;-0.00244561893;1.02582507;1.04163584;0.755847099;0.0636338175;1.02657923;0.690970521;-0.00226029688;10;0.833333133;0;1.044444;1.0002121;1.00021185
20.293555;1.02658013;0.767930445;-0.00246266038;0.748046989;-0.00239801446;1.02584106;1.04164664;0.756021683;0.0637078172;1.02658024;0.69113751;-0.00221632362;10;0.833333148;0;1.044444;1.0002101;1.00020985
20.294555;1.02658215;0.768114873;-0.00241376937;0.748225226;-0.00235040866;1.02585804;1.04165776;0.756193885;0.0637828622;1.02658225;0.691303499;-0.00217235039;10;0.833333163;0;1.044444;1.0002081;1.00020785
20.295555;1.02658318;0.768297079;-0.00236598896;0.748402028;-0.00230388836;1.02587403;1.04166825;0.756366545;0.063856879;1.02658326;0.691467487;-0.00212937698;10;0.833333179;0;1.044444;1.0002071;1.00020686
20.296555;1.02658521;0.768479283;-0.00231709654;0.748578101;-0.00225628419;1.02589001;1.04168034;0.756535907;0.0639318639;1.02658527;0.691631476;-0.0020854032;10;0.833333196;0;1.044444;1.0002051;1.00020486
20.297555;1.02658723;0.768659266;-0.00226820287;0.748752009;-0.0022086806;1.025907;1.04169117;0.75670511;0.0640058583;1.02658727;0.691793464;-0.00204142891;10;0.833333213;0;1.044444;1.00020309;1.00020286
20.298555;1.02658926;0.768838137;-0.00221930766;0.748924834;-0.0021610774;1.02592298;1.0417017;0.756873463;0.0640798707;1.02658928;0.691954453;-0.00199745406;10;0.83333323;0;1.044444;1.00020209;1.00020186
20.299555;1.02659128;0.769015898;-0.0021704107;0.749096574;-0.00211347448;1.02593997;1.04171349;0.757038761;0.064152738;1.02659129;0.692114442;-0.00195347865;10;0.833333247;0;1.044444;1.00020009;1.00019986
20.300555;1.0265943;0.769193657;-0.00212151186;0.749267582;-0.00206586981;1.02595695;1.04172466;0.757204501;0.0642267086;1.0265943;0.692274433;-0.00190950277;10;0.833333265;0;1.044444;1.00019909;1.00019887
20.301555;1.02659632;0.769369196;-0.00207372227;0.749437154;-0.00201934977;1.02597394;1.04173615;0.757368941;0.0643006588;1.02659631;0.692432424;-0.00186652648;10;0.833333283;0;1.044444;1.00019709;1.00019687
20.303555;1.02660136;0.769716942;-0.00197591594;0.749772311;-0.00192414373;1.02600791;1.0417601;0.757691756;0.0644463609;1.02660132;0.692745411;-0.00177857242;10;0.833333322;0;1.044444;1.00019509;1.00019487
20.304555;1.02660337;0.769889149;-0.00192701074;0.749938628;-0.00187654196;1.02602589;1.04177193;0.757852731;0.0645192185;1.02660333;0.692900406;-0.00173459415;10;0.833333341;0;1.044444;1.0001931;1.00019287
20.306555;1.0266094;0.770230231;-0.00182919723;0.750266547;-0.00178133523;1.02605987;1.04179497;0.75817084;0.0646649661;1.02660935;0.693207399;-0.00164663304;10;0.83333338;0;1.044444;1.00019111;1.00019086
20.307555;1.02661241;0.770399105;-0.00178028927;0.750428878;-0.0017337318;1.02607786;1.04180714;0.758327283;0.0647367303;1.02661236;0.693359396;-0.00160264943;10;0.833333399;0;1.044444;1.00018912;1.00018886
20.308555;1.02661541;0.770566868;-0.00173138072;0.750590125;-0.00168612807;1.02609585;1.04181836;0.75848441;0.0648096178;1.02661536;0.693510393;-0.00155866341;10;0.833333417;0;1.044444;1.00018813;1.00018786
20.309555;1.02661842;0.770733518;-0.00168247166;0.750750289;-0.00163852394;1.02611284;1.04183054;0.75863977;0.0648813772;1.02661837;0.693660391;-0.00151467479;10;0.833333435;0;1.044444;1.00018714;1.00018686
20.310555;1.02662143;0.770900169;-0.00163356208;0.75091045;-0.00159091949;1.02613083;1.04184241;0.758793216;0.0649531539;1.02662137;0.69381039;-0.00147068344;10;0.833333453;0;1.044444;1.00018515;1.00018486
20.312555;1.02662744;0.771229026;-0.00153462995;0.751226439;-0.00149462801;1.02616682;1.04186679;0.759098554;0.0650966628;1.02662737;0.694106388;-0.0013816924;10;0.833333488;0;1.044444;1.00018317;1.00018287
20.313555;1.02663145;0.771392343;-0.00148571833;0.751382617;-0.0014470224;1.02618481;1.04187931;0.759249381;0.0651683959;1.02663137;0.694253388;-0.00133769285;10;0.833333506;0;1.044444;1.00018217;1.00018187
20.314555;1.02663446;0.771554549;-0.00143680583;0.751538443;-0.00139941874;1.0262028;1.04189184;0.759400201;0.0652390619;1.02663436;0.694399388;-0.00129369085;10;0.833333523;0;1.044444;1.00018118;1.00018087
20.316555;1.02664147;0.771876741;-0.00133897847;0.751847193;-0.00130421174;1.02623879;1.04191628;0.75969801;0.0653814978;1.02664133;0.694689389;-0.00120568065;10;0.833333556;0;1.044444;1.0001792;1.00017888
20.317555;1.02664547;0.772035615;-0.00129006398;0.751999036;-0.00125660828;1.02625778;1.0419282;0.759845;0.0654522009;1.02664531;0.694832389;-0.00116167287;10;0.833333571;0;1.044444;1.0001772;1.00017688
20.318555;1.02664848;0.772194488;-0.00124114921;0.752151609;-0.00120900621;1.02627578;1.04194138;0.759991064;0.0655228239;1.02664829;0.69497539;-0.00111766355;10;0.833333584;0;1.044444;1.00017621;1.00017588
20.319555;1.02665248;0.77235225;-0.0011922343;0.752302367;-0.00116140286;1.02629377;1.041953;0.760138269;0.0655935448;1.02665227;0.695117391;-0.00107365289;10;0.833333596;0;1.044444;1.00017522;1.00017488
20.320555;1.02665649;0.772510013;-0.00114331937;0.752453124;-0.0011137992;1.02631277;1.04196589;0.760282416;0.0656641853;1.02665625;0.69525939;-0.0010296411;10;0.833333606;0;1.044444;1.00017422;1.00017388
20.324555;1.0266725;0.77312995;-0.000948773776;0.753045328;-0.000924459673;1.02638678;1.04201655;0.760854281;0.0659446644;1.02667215;0.695817378;-0.000854585884;10;0.833333616;0;1.044444;1.00017025;1.00016988
20.325555;1.02667649;0.773283268;-0.000899861208;0.753191758;-0.000876852128;1.02640578;1.04202884;0.760995655;0.0660142744;1.02667612;0.69595537;-0.000810569882;10;0.833333611;0;1.044444;1.00017026;1.00016988
20.326555;1.02668049;0.773435476;-0.000850949675;0.753337107;-0.000829243897;1.02642479;1.04204176;0.76113549;0.066083843;1.02668009;0.69609236;-0.000766552574;10;0.833333602;0;1.044444;1.00016926;1.00016888
20.327555;1.02668449;0.773587685;-0.00080203953;0.753482456;-0.000781635213;1.02644281;1.04205501;0.76127509;0.0661523244;1.02668406;0.696229348;-0.000722533796;10;0.833333591;0;1.044444;1.00016826;1.00016788
20.328555;1.02668848;0.773737672;-0.000753131238;0.753625641;-0.000734026397;1.02646182;1.04206764;0.761414074;0.0662219101;1.02668804;0.696364333;-0.000678513436;10;0.833333577;0;1.044444;1.00016726;1.00016687
20.329555;1.02669347;0.773888772;-0.000704225295;0.753769173;-0.000686417139;1.02648084;1.04208059;0.761551758;0.0662914741;1.02669301;0.696500316;-0.00063449138;10;0.833333562;0;1.044444;1.00016625;1.00016587
20.330555;1.02669746;0.774037651;-0.000655322109;0.753911276;-0.000638809195;1.02649986;1.04209323;0.761689664;0.0663599894;1.02669698;0.696634296;-0.000590467529;10;0.833333547;0;1.044444;1.00016525;1.00016487
20.331555;1.02670144;0.774186531;-0.00060642192;0.754053377;-0.000591202189;1.02651888;1.04210588;0.761826498;0.0664295689;1.02670096;0.696768275;-0.000546441891;10;0.83333353;0;1.044444;1.00016424;1.00016386
20.332555;1.02670642;0.774335412;-0.000558635872;0.754194743;-0.000544678012;1.0265379;1.04211854;0.76196226;0.0664980799;1.02670593;0.696902252;-0.000503414653;10;0.833333514;0;1.044444;1.00016423;1.00016386
20.334555;1.02671438;0.774629842;-0.00046084995;0.754475689;-0.000449469848;1.02657594;1.04214451;0.762232237;0.0666350534;1.02671388;0.697167205;-0.00041535671;10;0.833333482;0;1.044444;1.0001622;1.00016187
20.335555;1.02671936;0.774776503;-0.000413071849;0.754614882;-0.000402949081;1.02659497;1.04215782;0.762366452;0.0667035158;1.02671885;0.69729918;-0.000372326691;10;0.833333466;0;1.044444;1.00016119;1.00016087
20.336555;1.02672433;0.774922054;-0.000364184847;0.754752987;-0.000355347029;1.02661399;1.04217083;0.762499823;0.0667719951;1.02672383;0.697430156;-0.000328296348;10;0.833333449;0;1.044444;1.00016117;1.00016088
20.337555;1.0267283;0.775067608;-0.000315299791;0.754891823;-0.000307746012;1.02663302;1.04218415;0.762632959;0.0668393855;1.02672781;0.697561131;-0.000284265895;10;0.833333433;0;1.044444;1.00016015;1.00015988
20.339555;1.02673723;0.775356502;-0.000218645341;0.755166581;-0.000213626607;1.02667207;1.04220924;0.762897167;0.066975326;1.02673677;0.697821083;-0.000197205238;10;0.833333398;0;1.044444;1.00015812;1.0001579
20.340555;1.0267422;0.775499842;-0.000170875231;0.755302502;-0.000167107506;1.0266911;1.04222321;0.763027684;0.0670437346;1.02674175;0.697950061;-0.000154175229;10;0.833333381;0;1.044444;1.0001581;1.0001579
20.341555;1.02674716;0.775643187;-0.000121994517;0.755438421;-0.000119505466;1.02671013;1.04223593;0.763159118;0.0671111567;1.02674674;0.698079039;-0.000110145547;10;0.833333363;0;1.044444;1.00015708;1.00015691
20.342555;1.02675213;0.775785425;-7.42249954e-05;0.755573253;-7.29843683e-05;1.02672916;1.04224864;0.763289478;0.0671785777;1.02675173;0.69820702;-6.71162489e-05;10;0.833333344;0;1.044444;1.00015606;1.00015592
20.343555;1.02675609;0.775926555;-2.53441285e-05;0.755707736;-2.53794059e-05;1.02674919;1.04226137;0.763418766;0.0672459975;1.02675572;0.698334002;-2.30873003e-05;10;0.833333325;0;1.044444;1.00015604;1.00015594
20.345555;1.02676602;0.776208825;7.13075388e-05;0.75597522;6.87554759e-05;1.02678724;1.04228779;0.763676624;0.0673797064;1.0267657;0.698587974;6.39702695e-05;10;0.833333284;0;1.044444;1.000154;1.00015396
20.346555;1.02677098;0.776349963;0.000119078441;0.756108958;0.000115285886;1.02680627;1.04230115;0.763804359;0.0674470811;1.0267707;0.698714964;0.000106999425;10;0.833333262;0;1.044444;1.00015398;1.00015397
20.347555;1.02677595;0.776488881;0.000166849926;0.756240528;0.000161819133;1.0268263;1.04231453;0.763932087;0.067514454;1.0267757;0.698839956;0.000150029183;10;0.83333324;0;1.044444;1.00015296;1.00015298
20.348555;1.02678092;0.77662891;0.000215733132;0.756373178;0.000209437363;1.02684533;1.04232791;0.764058742;0.0675807592;1.0267807;0.69896595;0.000194059702;10;0.833333216;0;1.044444;1.00015295;1.00015299
20.349555;1.02678488;0.776767829;0.000263505705;0.756505479;0.000255976515;1.02686435;1.04234034;0.764186088;0.0676471243;1.0267847;0.699090946;0.000237090981;10;0.833333192;0;1.044444;1.00015193;1.000152
20.350555;1.02678985;0.776905635;0.000311278523;0.75663596;0.000302518157;1.02688438;1.04235371;0.764311666;0.0677134259;1.0267897;0.699214943;0.000280122872;10;0.833333167;0;1.044444;1.00015191;1.00015201
20.351555;1.02679482;0.77704344;0.00035905133;0.756766437;0.000349062333;1.0269034;1.04236678;0.764437466;0.0677797458;1.02679471;0.699338941;0.000323155128;10;0.833333142;0;1.044444;1.0001509;1.00015101
20.352555;1.02679979;0.777181245;0.000406823929;0.756896913;0.000395608869;1.02692243;1.04237985;0.764562195;0.0678460637;1.02679972;0.69946294;0.000366187406;10;0.833333117;0;1.044444;1.00014988;1.00015002
20.353555;1.02680476;0.777317937;0.000454596202;0.757026305;0.000442157597;1.02694245;1.04239293;0.764686917;0.0679123799;1.02680473;0.699585939;0.00040921926;10;0.833333092;0;1.044444;1.00014987;1.00015003
20.354555;1.02680974;0.777454626;0.000502368057;0.757155695;0.000488708359;1.02696147;1.042406;0.764811634;0.0679786943;1.02680974;0.699708937;0.000452250195;10;0.833333067;0;1.044444;1.00014885;1.00014903
20.355555;1.02681471;0.777591316;0.000550139364;0.757285085;0.000535261035;1.02698149;1.04242002;0.764934582;0.0680449451;1.02681475;0.699831936;0.000495279776;10;0.833333043;0;1.044444;1.00014884;1.00014904
20.356555;1.02681969;0.777726892;0.000597909977;0.75741339;0.000581815533;1.0270005;1.04243279;0.765058451;0.0681102106;1.02681977;0.699953933;0.000538307641;10;0.833333019;0;1.044444;1.00014783;1.00014805
20.357555;1.02682567;0.777862466;0.000645679822;0.757540957;0.000628371111;1.02701951;1.04244556;0.765182315;0.0681765403;1.02682579;0.700075931;0.00058133347;10;0.833332996;0;1.044444;1.00014782;1.00014805
20.358555;1.02683065;0.777996927;0.00069344893;0.75766818;0.000674928706;1.02703952;1.04245927;0.765304409;0.0682417401;1.02683081;0.700196928;0.000624356985;10;0.833332973;0;1.044444;1.00014681;1.00014706
20.359555;1.02683564;0.778131384;0.000741217419;0.7577954;0.000721487352;1.02705853;1.04247204;0.765426131;0.0683070005;1.02683582;0.700317925;0.000667377957;10;0.833332949;0;1.044444;1.0001468;1.00014707
20.360555;1.02684063;0.778265839;0.00078787438;0.757922621;0.00076696445;1.02707753;1.04248481;0.765548913;0.068373325;1.02684084;0.700438921;0.000709396206;10;0.833332925;0;1.044444;1.00014578;1.00014608
20.362555;1.02685062;0.778532516;0.000883410661;0.758174891;0.00086008193;1.02711653;1.04251194;0.765791164;0.0685037334;1.02685088;0.700678912;0.000795424321;10;0.833332877;0;1.044444;1.00014576;1.0001461
20.363555;1.02685562;0.778665849;0.000930068601;0.758301024;0.000905557153;1.02713552;1.04252471;0.765911797;0.0685679213;1.0268559;0.700798907;0.000837434425;10;0.833332852;0;1.044444;1.00014475;1.00014511
20.364555;1.02686063;0.778798067;0.000977838699;0.758426073;0.000952113025;1.02715551;1.04253812;0.766031958;0.0686331311;1.02686092;0.700917901;0.000880442259;10;0.833332826;0;1.044444;1.00014474;1.00014512
20.365555;1.02686663;0.778930282;0.00102560996;0.758550382;0.000998666363;1.0271745;1.04255154;0.766152111;0.0686983383;1.02686694;0.701036895;0.000923448103;10;0.8333328;0;1.044444;1.00014373;1.00014412
20.366555;1.02687164;0.779062494;0.00107227123;0.758675429;0.00104413694;1.02719349;1.0425637;0.766272122;0.06876256;1.02687196;0.701155889;0.00096545217;10;0.833332774;0;1.044444;1.00014372;1.00014412
20.367555;1.02687665;0.779193591;0.00111893348;0.758799391;0.00108960577;1.02721347;1.04257713;0.766391198;0.0688277605;1.02687698;0.701273884;0.00100745472;10;0.833332747;0;1.044444;1.00014272;1.00014312
20.369555;1.02688668;0.779455782;0.0012133709;0.759047311;0.00118161959;1.02725144;1.04260368;0.766628497;0.0689571051;1.02688701;0.701509874;0.00109245713;10;0.83333269;0;1.044444;1.0001427;1.00014312
20.370555;1.0268927;0.779586874;0.0012611452;0.759170531;0.00122816298;1.02727143;1.0426168;0.76674672;0.0690212494;1.02689303;0.70162787;0.00113545799;10;0.833332659;0;1.044444;1.0001417;1.00014211
20.372555;1.02690274;0.779846832;0.00135446952;0.75941628;0.00131908006;1.0273094;1.04264338;0.766981853;0.069149507;1.02690306;0.701861864;0.00121946008;10;0.833332595;0;1.044444;1.00014169;1.0001421
20.373555;1.02690776;0.7799757;0.00140113003;0.759538073;0.00136453401;1.02732939;1.04265619;0.767100288;0.0692136628;1.02690807;0.701977863;0.00126146123;10;0.83333256;0;1.044444;1.00014068;1.00014109
20.374555;1.02691378;0.780105678;0.00144778902;0.759660209;0.00140998331;1.02734837;1.04266934;0.767216355;0.0692767297;1.02691408;0.702094863;0.00130346242;10;0.833332523;0;1.044444;1.00014068;1.00014109
20.375555;1.0269188;0.780234544;0.00149444619;0.759782002;0.00145543074;1.02736736;1.04268247;0.767333482;0.0693408602;1.02691909;0.702210865;0.00134546368;10;0.833332485;0;1.044444;1.00013968;1.00014008
20.377555;1.02692885;0.780491168;0.00158775452;0.760024512;0.00154631704;1.02740634;1.04270845;0.767565814;0.069468072;1.02692912;0.702441876;0.00142946658;10;0.833332407;0;1.044444;1.00013968;1.00014008
20.378555;1.02693488;0.780618927;0.00163440564;0.760144488;0.00159175486;1.02742534;1.04272129;0.767682086;0.0695322199;1.02693513;0.702556884;0.00147146812;10;0.833332368;0;1.044444;1.00013868;1.00013909
20.379555;1.0269399;0.780746686;0.00168105489;0.760265207;0.00163719198;1.02744433;1.04273412;0.767798351;0.0695953018;1.02694014;0.702671895;0.00151346954;10;0.83333233;0;1.044444;1.00013868;1.00013909
20.380555;1.02694493;0.780874445;0.00172770243;0.760385929;0.00168262712;1.02746332;1.04274696;0.767913544;0.0696583836;1.02694515;0.702786908;0.00155547064;10;0.833332294;0;1.044444;1.00013868;1.0001391
20.381555;1.02694996;0.781001096;0.00177434841;0.76050557;0.00172806048;1.02748331;1.04276074;0.768028031;0.0697224677;1.02695016;0.702900922;0.00159747121;10;0.83333226;0;1.044444;1.00013769;1.0001381
20.384555;1.02696603;0.781381053;0.0019131684;0.76086376;0.00186326694;1.02754029;1.0427999;0.768372018;0.0699116731;1.02696619;0.703242973;0.00172246832;10;0.833332177;0;1.044444;1.00013771;1.00013813
20.385555;1.02697105;0.781507709;0.0019586997;0.760983404;0.00190761215;1.02755928;1.04281242;0.768486346;0.0699737119;1.02697119;0.703356991;0.00176346577;10;0.833332157;0;1.044444;1.00013671;1.00013714
20.387555;1.02698208;0.7817588;0.00205087309;0.761219787;0.00199737969;1.02759726;1.04283874;0.768712991;0.0700998358;1.0269822;0.703583025;0.00184645949;10;0.833332126;0;1.044444;1.00013672;1.00013717
20.388555;1.02698709;0.781884346;0.00209751573;0.761338349;0.00204280393;1.02761625;1.04285127;0.768826238;0.070161874;1.0269872;0.703696039;0.00188845615;10;0.833332117;0;1.044444;1.00013572;1.00013618
20.391555;1.02700312;0.782257652;0.00223411508;0.761690037;0.00217582017;1.02767421;1.04288951;0.769165493;0.0703500686;1.0270032;0.704032071;0.00201144516;10;0.833332105;0;1.044444;1.00013573;1.00013621
20.392555;1.02700812;0.782382084;0.00228076134;0.76180751;0.00222123826;1.0276932;1.04290299;0.769276963;0.0704120355;1.0270082;0.704144077;0.00205344111;10;0.833332106;0;1.044444;1.00013473;1.00013522
20.394555;1.02701914;0.782629836;0.00237183504;0.762040627;0.00230990419;1.02773119;1.04292869;0.76950083;0.0705360453;1.02701918;0.704367083;0.00213543284;10;0.833332116;0;1.044444;1.00013472;1.00013524
20.395555;1.02702414;0.782754264;0.00241737368;0.762158094;0.0023542365;1.02775018;1.04294091;0.769613227;0.0705980876;1.02702417;0.704479082;0.00217642868;10;0.833332125;0;1.044444;1.00013372;1.00013425
20.396555;1.02702915;0.782877582;0.0024629135;0.762274478;0.00239856775;1.02776818;1.0429544;0.769723625;0.0706600402;1.02702916;0.70459008;0.00221742449;10;0.833332136;0;1.044444;1.00013372;1.00013426
20.398555;1.02704016;0.783123102;0.0025539971;0.762505417;0.00248722462;1.02780618;1.0429798;0.769946644;0.0707829739;1.02704014;0.704811072;0.0022994157;10;0.833332169;0;1.044444;1.00013372;1.00013428
20.399555;1.02704516;0.783245306;0.00259954144;0.762620715;0.00253155261;1.02782518;1.04299299;0.770057267;0.0708449345;1.02704513;0.704921067;0.00234041083;10;0.83333219;0;1.044444;1.00013271;1.00013329
20.400555;1.02705116;0.783368621;0.0026450881;0.762736349;0.00257587711;1.02784418;1.04300522;0.770167524;0.0709069555;1.02705112;0.705032062;0.00238140554;10;0.833332214;0;1.044444;1.0001327;1.00013331
20.402555;1.02706117;0.783611922;0.00273507919;0.762965855;0.00266344717;1.02788219;1.04303032;0.770388623;0.0710298781;1.0270611;0.705251053;0.00246239428;10;0.833332272;0;1.044444;1.00013269;1.00013334
20.403555;1.02706617;0.783734132;0.00278063555;0.763081148;0.00270777271;1.0279012;1.04304352;0.770498168;0.0710907586;1.02706609;0.70536105;0.0025033889;10;0.833332305;0;1.044444;1.00013167;1.00013235
20.407555;1.02708715;0.784219671;0.00296067732;0.763538327;0.00288291085;1.02797621;1.04309474;0.770935334;0.0713343575;1.02708704;0.705798039;0.00266537689;10;0.833332458;0;1.044444;1.00013161;1.00013241
20.408555;1.02709314;0.784339675;0.00300514152;0.76365071;0.00292615328;1.02799421;1.04310764;0.77104402;0.0713952454;1.02709303;0.705906035;0.00270537628;10;0.8333325;0;1.044444;1.00013059;1.00013143
20.411555;1.02710811;0.784700818;0.00313966497;0.763991165;0.00305697338;1.0280502;1.04314539;0.771370748;0.0715779641;1.02710797;0.706231017;0.00282637451;10;0.83333263;0;1.044444;1.00013054;1.00013146
20.412555;1.0271141;0.784820834;0.00318414077;0.764103542;0.00310021758;1.02806919;1.04315736;0.771479049;0.0716378461;1.02711394;0.70633901;0.00286637268;10;0.833332674;0;1.044444;1.00012953;1.00013046
20.413555;1.02711909;0.784940852;0.00322972912;0.764216661;0.00314454745;1.02808818;1.04316996;0.771586878;0.071698749;1.02711892;0.706447003;0.00290736979;10;0.833332718;0;1.044444;1.00012952;1.00013047
20.414555;1.02712408;0.785059761;0.00327420716;0.764328695;0.00318779666;1.02810617;1.04318288;0.771694468;0.0717596292;1.02712389;0.706553995;0.00294736564;10;0.833332763;0;1.044444;1.00012951;1.00013047
20.416555;1.02713406;0.785298693;0.00336316394;0.764553835;0.00327429825;1.02814314;1.04320841;0.771909869;0.0718792793;1.02713383;0.706768981;0.00302735249;10;0.833332853;0;1.044444;1.0001295;1.00013048
20.417555;1.02714004;0.785417604;0.00340764204;0.764665114;0.00331754674;1.02816213;1.04322039;0.772017085;0.0719402231;1.0271398;0.706875974;0.00306734293;10;0.833332899;0;1.044444;1.00012849;1.00012948
20.419555;1.02715001;0.785654313;0.00349659625;0.764888069;0.00340404955;1.02819911;1.04324562;0.772230569;0.0720598905;1.02714974;0.707088963;0.00314731616;10;0.833332994;0;1.044444;1.0001285;1.00012948
20.420555;1.027155;0.785773222;0.00353996057;0.765000083;0.00344621827;1.0282171;1.04325823;0.772337306;0.0721197224;1.02715471;0.707195959;0.0031862984;10;0.833333042;0;1.044444;1.0001285;1.00012948
20.421555;1.02715998;0.785891019;0.0035844344;0.765111012;0.00348946794;1.02823609;1.04327086;0.772444041;0.0721795527;1.02715968;0.707301955;0.00322627756;10;0.83333309;0;1.044444;1.0001275;1.00012847
20.422555;1.02716597;0.786008815;0.00362890641;0.765221194;0.00353271334;1.02825409;1.0432838;0.772549476;0.0722393597;1.02716565;0.707407953;0.00326625372;10;0.833333139;0;1.044444;1.00012751;1.00012847
20.424555;1.02717593;0.7862444;0.00371673406;0.76544304;0.00361812706;1.02829109;1.04330778;0.772762809;0.0723580351;1.0271756;0.707619952;0.00334519779;10;0.833333235;0;1.044444;1.00012752;1.00012847
20.425555;1.02718091;0.78636219;0.00376120125;0.765553959;0.00366137378;1.02831009;1.0433204;0.772868472;0.0724178591;1.02718058;0.707725953;0.00338516615;10;0.833333282;0;1.044444;1.00012753;1.00012847
20.426555;1.02718589;0.786478867;0.00380455617;0.765663794;0.0037035379;1.02832809;1.04333303;0.772974133;0.0724776817;1.02718556;0.707830955;0.00342413224;10;0.83333333;0;1.044444;1.00012655;1.00012747
20.427555;1.02719187;0.786596652;0.00384902125;0.765773964;0.00374677885;1.0283461;1.04334534;0.773080026;0.0725364601;1.02719154;0.707936959;0.00346409624;10;0.833333377;0;1.044444;1.00012656;1.00012747
20.428555;1.02719685;0.786713322;0.00389237446;0.765883796;0.00378894018;1.0283651;1.04335796;0.773184619;0.0725962805;1.02719652;0.708041963;0.00350305846;10;0.833333425;0;1.044444;1.00012657;1.00012747
20.430555;1.02720681;0.786946654;0.00398019074;0.766103458;0.00387433956;1.02840111;1.04338292;0.773395098;0.0727138103;1.0272065;0.708251977;0.00358197992;10;0.833333521;0;1.044444;1.0001266;1.00012748
20.431555;1.02721178;0.787062203;0.00402465425;0.766212208;0.00391757786;1.02842011;1.04339523;0.773498854;0.0727736496;1.02721148;0.708355986;0.00362194057;10;0.833333569;0;1.044444;1.00012562;1.00012649
20.432555;1.02721776;0.787178862;0.00406800665;0.766321293;0.00395972948;1.02843812;1.04340756;0.773603674;0.0728324228;1.02721747;0.708460996;0.00366090221;10;0.833333615;0;1.044444;1.00012564;1.0001265
20.435555;1.02723269;0.787525487;0.00419806287;0.76664754;0.00408619145;1.02849212;1.04344487;0.773916821;0.0730087091;1.02723244;0.708773026;0.00377779924;10;0.83333374;0;1.044444;1.00012569;1.00012652
20.436555;1.02723766;0.787641023;0.00424252501;0.766756291;0.00412942582;1.02851112;1.0434572;0.774020565;0.0730674729;1.02723743;0.708877035;0.00381776972;10;0.833333776;0;1.044444;1.00012471;1.00012552
20.437555;1.02724264;0.787755448;0.00428587515;0.76686396;0.00417157775;1.02852911;1.04346953;0.774124307;0.0731262331;1.02724243;0.708980044;0.00385674245;10;0.833333808;0;1.044444;1.00012472;1.00012552
20.440555;1.02725858;0.788099829;0.00441480861;0.767187305;0.00429694293;1.0285831;1.04350626;0.774434674;0.0733014459;1.02725842;0.709290064;0.00397267162;10;0.833333886;0;1.044444;1.00012478;1.00012553
20.441555;1.02726356;0.788214252;0.00445815508;0.767294974;0.00433909212;1.0286011;1.04351829;0.774537567;0.0733591464;1.02726342;0.709393068;0.00401165085;10;0.833333905;0;1.044444;1.0001238;1.00012453
20.443555;1.02727353;0.788443101;0.00454484533;0.767510309;0.00442339003;1.02863809;1.04354268;0.774743102;0.0734755773;1.02727344;0.709599074;0.00408961296;10;0.833333935;0;1.044444;1.00012384;1.00012452
20.444555;1.02727851;0.788556417;0.00458818891;0.767616893;0.00446553933;1.02865608;1.04355473;0.774845979;0.0735343305;1.02727845;0.709701077;0.00412859608;10;0.833333946;0;1.044444;1.00012386;1.00012452
20.445555;1.0272835;0.788670844;0.00463042007;0.767724557;0.00450660778;1.02867408;1.0435671;0.774948616;0.0735919934;1.02728346;0.709804079;0.00416658084;10;0.833333954;0;1.044444;1.00012388;1.00012452
20.446555;1.02728949;0.788784162;0.00467376081;0.767830393;0.00454875464;1.02869207;1.0435801;0.775049714;0.0736496087;1.02728948;0.709906082;0.00420556732;10;0.833333959;0;1.044444;1.00012291;1.00012351
20.448555;1.02729947;0.789010802;0.00475932572;0.768043557;0.00463198137;1.02872805;1.04360422;0.775254368;0.0737660308;1.02729953;0.710110087;0.00428254499;10;0.833333961;0;1.044444;1.00012295;1.00012351
20.450555;1.02730946;0.789236338;0.00484488265;0.76825564;0.00471521834;1.02876402;1.04362835;0.77545687;0.0738813794;1.02730958;0.710313089;0.00435952794;10;0.83333395;0;1.044444;1.00012299;1.0001235
20.451555;1.02731445;0.789348552;0.0048882138;0.768361142;0.00475738119;1.02878201;1.04364043;0.775558646;0.0739379855;1.02731461;0.710414087;0.00439852149;10;0.833333941;0;1.044444;1.00012202;1.00012249
20.452555;1.02731944;0.789460767;0.0049304322;0.768466646;0.00479846437;1.028799;1.04365314;0.775659947;0.0739956089;1.02731964;0.710515084;0.00443651678;10;0.83333393;0;1.044444;1.00012204;1.00012249
20.455555;1.02733543;0.789797421;0.00505819164;0.768782406;0.00492280078;1.02885296;1.04368907;0.77596227;0.0741675533;1.02733574;0.710818059;0.0045515161;10;0.833333889;0;1.044444;1.0001221;1.00012247
20.456555;1.02734043;0.789909642;0.00510151752;0.768887909;0.00496497243;1.02887095;1.04370084;0.776063193;0.0742252323;1.02734077;0.710919047;0.00459052068;10;0.833333873;0;1.044444;1.00012113;1.00012147
20.459555;1.02735543;0.790242981;0.0052281609;0.769201175;0.00508825365;1.0289249;1.04373743;0.776362864;0.0743960365;1.02735586;0.711218999;0.00470454685;10;0.833333819;0;1.044444;1.00012118;1.00012146
20.460555;1.02736043;0.790354097;0.00527037511;0.769305596;0.00512935031;1.02894189;1.0437492;0.776462707;0.0744537074;1.02736089;0.711318981;0.00474255877;10;0.8333338;0;1.044444;1.0001212;1.00012146
20.461555;1.02736544;0.790465214;0.00531258903;0.769410018;0.00517044778;1.02895987;1.04376193;0.776561839;0.0745102449;1.02736591;0.711418962;0.00478057177;10;0.833333781;0;1.044444;1.00012022;1.00012046
20.463555;1.02737645;0.790686339;0.0053970156;0.769617031;0.00525263828;1.02899584;1.04378548;0.776761502;0.074623454;1.02737696;0.711617924;0.00485659958;10;0.833333741;0;1.044444;1.00012025;1.00012047
20.465555;1.02738647;0.790906355;0.00548144;0.76982371;0.00533483255;1.0290308;1.04380998;0.776958315;0.0747365957;1.027387;0.711815887;0.00493262717;10;0.833333699;0;1.044444;1.00012027;1.00012047
20.466555;1.02739149;0.791016364;0.00552365148;0.76992705;0.00537592868;1.02904879;1.04382239;0.7770566;0.0747931561;1.02739202;0.711914869;0.00497064023;10;0.833333677;0;1.044444;1.00011928;1.00011948
20.467555;1.0273965;0.791126373;0.00556586279;0.770030389;0.00541702393;1.02906677;1.04383416;0.777155351;0.0748497624;1.02739705;0.712013852;0.00500865267;10;0.833333655;0;1.044444;1.00011929;1.00011948
20.469555;1.02740654;0.79134417;0.00565028576;0.770234902;0.00549921085;1.02910173;1.04385835;0.777352376;0.0749629322;1.02740709;0.712209821;0.0050846752;10;0.833333608;0;1.044444;1.00011931;1.00011947
20.470555;1.02741155;0.791454181;0.00569138671;0.770338239;0.00553922057;1.02911971;1.04386981;0.777450292;0.0750184997;1.02741211;0.712308808;0.00512168511;10;0.833333585;0;1.044444;1.00011932;1.00011947
20.471555;1.02741657;0.791563081;0.00573359938;0.770440493;0.00558030983;1.02913768;1.04388254;0.777547262;0.0750750421;1.02741713;0.712406796;0.00515969411;10;0.833333561;0;1.044444;1.00011833;1.00011846
20.472555;1.02742259;0.791671981;0.00577581273;0.770541996;0.00562139133;1.02915466;1.04389401;0.777646236;0.0751316769;1.02742315;0.712504785;0.00519770221;10;0.833333537;0;1.044444;1.00011833;1.00011845
20.474555;1.02743262;0.791888674;0.00585913034;0.770745416;0.00570247577;1.02918962;1.04391789;0.777840275;0.0752438189;1.0274332;0.712699767;0.00527271588;10;0.833333492;0;1.044444;1.00011834;1.00011842
20.475555;1.02743763;0.791996465;0.00590134573;0.770846584;0.00574355455;1.0292076;1.04393031;0.777937469;0.0752993258;1.02743822;0.71279676;0.00531072159;10;0.833333471;0;1.044444;1.00011734;1.00011741
20.477555;1.02744765;0.79221205;0.00598466768;0.771048915;0.00582462354;1.02924255;1.04395421;0.778130422;0.0754114756;1.02744825;0.712990748;0.0053857311;10;0.833333433;0;1.044444;1.00011734;1.00011738
20.478555;1.02745266;0.792319843;0.00602577404;0.771150078;0.0058646148;1.02926053;1.04396538;0.778227483;0.0754670768;1.02745327;0.713087745;0.0054227352;10;0.833333416;0;1.044444;1.00011734;1.00011736
20.479555;1.02745767;0.792427636;0.00606688062;0.771251239;0.00590460524;1.0292785;1.04397781;0.778323597;0.075522587;1.02745829;0.713184743;0.00545973924;10;0.8333334;0;1.044444;1.00011734;1.00011735
20.480555;1.02746367;0.792534317;0.00610909812;0.771350566;0.00594567112;1.02929548;1.04398993;0.778419945;0.0755781205;1.02746431;0.713280743;0.00549774362;10;0.833333384;0;1.044444;1.00011633;1.00011633
20.482555;1.02747368;0.792748788;0.00619242045;0.771551792;0.0060267341;1.02933043;1.04401353;0.778612035;0.0756892336;1.02747434;0.71347375;0.0055727552;10;0.833333352;0;1.044444;1.00011631;1.00011631
20.484555;1.02748368;0.792962144;0.00627462928;0.771751923;0.00610671741;1.02936538;1.04403715;0.778803047;0.0758003462;1.02748437;0.713665766;0.00564677297;10;0.833333321;0;1.044444;1.00011629;1.00011629
20.485555;1.02748867;0.79306771;0.00631573271;0.771850903;0.00614670884;1.02938336;1.04404928;0.778898313;0.0758548148;1.02748938;0.713760778;0.00568378486;10;0.833333304;0;1.044444;1.00011528;1.00011528
20.487555;1.02749866;0.793279952;0.00639904805;0.772049934;0.00622777026;1.02941832;1.04407258;0.77908847;0.0759659457;1.02749941;0.71395181;0.00575881526;10;0.833333272;0;1.044444;1.00011526;1.00011527
20.488555;1.02750466;0.793385518;0.00644014879;0.772148155;0.00626775182;1.0294363;1.04408471;0.779182654;0.0760204101;1.02750542;0.71404683;0.00579583339;10;0.833333255;0;1.044444;1.00011525;1.00011526
20.489555;1.02750965;0.793491083;0.00648124878;0.772247123;0.0063077374;1.02945328;1.04409683;0.779276832;0.0760759373;1.02751043;0.714141851;0.00583285282;10;0.833333239;0;1.044444;1.00011423;1.00011426
20.490555;1.02751465;0.793596649;0.0065223483;0.772346089;0.00634772072;1.02947127;1.04410896;0.779371004;0.0761303991;1.02751544;0.714236874;0.00586987296;10;0.833333223;0;1.044444;1.00011422;1.00011426
20.491555;1.02751964;0.793702214;0.00656344759;0.772445052;0.00638770169;1.02948826;1.04412078;0.779465407;0.0761859474;1.02752045;0.714331898;0.00590689331;10;0.833333207;0;1.044444;1.00011421;1.00011426
20.493555;1.02752963;0.793911124;0.00664564589;0.77264081;0.00646765659;1.02952324;1.04414378;0.779653608;0.0762960237;1.02753046;0.714519948;0.00598093338;10;0.83333318;0;1.044444;1.00011418;1.00011426
20.494555;1.02753563;0.79401558;0.00668674471;0.772737934;0.00650762463;1.02954123;1.04415591;0.779746696;0.0763504821;1.02753647;0.714613974;0.00601795277;10;0.83333317;0;1.044444;1.00011317;1.00011326
20.497555;1.02755064;0.794327837;0.00680892697;0.773030468;0.00662645814;1.02959324;1.04419137;0.780026655;0.0765139195;1.02755148;0.714895055;0.00612800701;10;0.833333153;0;1.044444;1.00011314;1.00011327
20.498555;1.02755564;0.794432293;0.00685002344;0.773128337;0.00666642801;1.02961025;1.04420352;0.780118666;0.0765683727;1.02755648;0.714989082;0.00616502344;10;0.833333152;0;1.044444;1.00011213;1.00011228
20.499555;1.02756065;0.794535638;0.00689111932;0.773225121;0.00670639737;1.02962826;1.04421535;0.780210913;0.0766228481;1.02756148;0.71508211;0.00620203898;10;0.833333153;0;1.044444;1.00011212;1.00011228
20.501555;1.02757168;0.794742326;0.00697330951;0.773417933;0.0067863286;1.02966328;1.04423868;0.780395636;0.0767318199;1.02757248;0.715268166;0.00627606775;10;0.833333159;0;1.044444;1.0001121;1.00011227
20.502555;1.02757669;0.794844557;0.00701329282;0.773513632;0.00682521589;1.0296803;1.04425051;0.780487873;0.0767862934;1.02757748;0.715360195;0.00631208132;10;0.833333165;0;1.044444;1.0001111;1.00011127
20.506555;1.02759775;0.795254588;0.00717656406;0.773896747;0.00698400391;1.02975037;1.0442972;0.780854072;0.0770021021;1.02759845;0.715729314;0.00645913545;10;0.833333195;0;1.044444;1.00011107;1.00011124
20.507555;1.02760277;0.795356817;0.00721655244;0.773992443;0.00702289325;1.02976739;1.04430997;0.780944519;0.0770565027;1.02760344;0.715821345;0.00649515017;10;0.833333205;0;1.044444;1.00011006;1.00011022
20.509555;1.0276138;0.79556016;0.00729764815;0.774181998;0.00710174961;1.02980244;1.04433298;0.781126231;0.0771633598;1.02761442;0.716004408;0.0065681823;10;0.833333227;0;1.044444;1.00011004;1.00011019
